# Characterization Considerations for Medical Device Software and Software-Specific Risk

**Document Number**: IMDRF/SaMD WG/N81 FINAL:2025

**Source**: [https://www.imdrf.org/documents/characterization-considerations-medical-device-software-and-software-specific-risk](https://www.imdrf.org/documents/characterization-considerations-medical-device-software-and-software-specific-risk)

---

Final Document  
---  
IMDRF/SaMD WG/N81 FINAL: 2025  
Characterization Considerations for Medical Device Software and Software-Specific Risk   
Authoring Group  
IMDRF Software as a Medical Device Working Group  

Preface

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

****

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABjATwDASIAAhEBAxEB/8QAGwABAQADAQEBAAAAAAAAAAAAAAEEBQYDAgf/xABAEAABAgUCBQMBBQUGBQUAAAABAhEAAwQhMQVBBhJRYXETgZGhFCIysdEVI0Ji8AcWM3KCwSQlNFJjQ6Kz4fH/xAAUAQEAAAAAAAAAAAAAAAAAAAAA/8QAFBEBAAAAAAAAAAAAAAAAAAAAAP/aAAwDAQACEQMRAD8A/f3u0RwWvmF++YX7h7+IA4LXzBwzuMPC7b9fEN9zAeE6upaespqSbOSioqub0UHK+UOpvAvHu46iNXqlEqr1HRJiW/4SsVPW/QyJyLe60xtH7jMAcdRBx1g/cdIP3G4gDjqIPmD7vbxEx7WzAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wfMQbN7XyIDZva+RAV8wcB32iDZva+RDDbbC8BXAe+IOA98Qzg2N3hfuHv4gDgPfEV7tEv3D38Qezlxv4gLCPlv5R/WIrfyhoCwiNuwfMRv5R/WID6hHyQNwGxH1teAjX63+IjW89RvFO7gM2/wBYb75gGL4vtvGi1TiWTR1v7MoKadqWrqTzClkEASxdlTV/hlp83L2BjeWGA2w79oxKPTKehq6+plcxm108TpqlkO4QlAAOWARg7kwGoRpPEVar1tR15NDYtI0yQghAc5mTkqKrNcJR4j2VomrSQFUnE9cqYkghFZIkzZZ8hKEK+FCN789Ynm7ZcQGp0vV582qOm6pTppdSQjnCEK5pc9AIBXLUWcAkOCAUuHyCdvfuWt5jQ8Xo9Ph6fqSC1RpQNdKUM/uwSpPhSOdB7KMb5r4EBBtcdH6wfux7w8+DeK/e3cQDODC/cPfxEzZ3NtoW7Hew+IC37h7+IX7h7+Inn3tvDz723gLfuHv4hfuHv4iefe28CPHxvAW/cPfxC/cPfxEO/wCm8Dv+m8Bb9w9/EL9w9/EQ7/pvA7/pvAW/cPfxC/cPfxEO/wCm8Dv+m8Bb9w9/EL9w9/EQ7/pvCwuQBvf84C37h7+IX7h7+I5WnVX1/wDaPUzaaqmDSdPo000+U59NdQolbAYJSkoc5DgbmOp8+TaAt+4e/iF+4e/iJ58m0Vr4D5JaA8JVZSz6idTSqiTMnyeX1pSVgql8wdPMBhxcPHsPIc/0Y1VFw7QUOv1+tyfU+2V6UJmkrdLJAFg3YRtvlngJY/Nwbw8+9t4t/wCt4lmaw2ziAN2BO9smGDYBx8xd+t99ogwGFtmxAaPijX5+g0tGaPTxX1dZVpppMj1hL+8pKi5JB/7W94xFatxRp6Uzq/h6mqaYB5h06pMybLSAS4QpKea7WBfoNo31Vp9LXTqSZPRzrpJvrSTzGymKX72UcxlDO+8B4UdVIr6KTV0ykzKefLEyWsYUlV3uI923YPmPiXLRLSEIQlKXJ5UpAFy7t5j6ZxYJLgwFAbAHT2gLAWbsINfAzAWAs3YQHlVU0qtpJ9LPSVSp0tUtYfKSCCPgxo+B5aqfhCho5k6ZMqKTnppxmK5mmIUUqANvuggt2aOhOXtYdLxoktpXFUxCg1Jq6ecHYVKEsR/qlpSw/wDErrAb18tnpBrNdsZhfp8RLM9iGFyYCk+R7Q3HneG7d+seVRUSqOlnVE+YJcmSgzFrVYJSA5JPs8BqOKwZ+hL0xB/e6kpNElJueVdph78svnV/pjdlr9N+kc3w0NR1adM1/U0+nJnD/llIQy5Ekt95f862Sd+UWcORHS37lr+YCPv9TiLfr8Q3LeMwYt3w+8BH/mb+rRX7+zQfo/Vmg97GAmPa2YDZva+RB+9+/WLlxkbvATDbbC8CB0bZ8QxmxzaKM7fMBOr+DeHV/BvFD2zjtC/ctbzATq/g3h1fwbxb9y1vML9y1vMBOr+DePieiYuRMRLmelMWkpQtn5S1i2/WPS+HPR4nXZ/mA5fhTWK4A6JxFNSnXZClMSOUVUt3ExGyrZa4a4EdTi3jaPCppKWsEr7VTyJ3ozPVl+okK5FDCkvgjqMR7dvkD84DypaSRRyjKp5QloK1LU2VKJcknJJJJePV26C2H6xrqjVR66qWhkKq6tP4kpU0uUW/9ReE7WDqu7bxzPGlNrSeGqicNXmoqpq5dPTU1D+5RzrmBIBVdaiObYpBb8OYDsqirp6SV6tRPlSpYH45kwJHuTGNT63pNZM9Kl1OjnLFuWVUJUfh4x6LhbRNPKZknS6ZU9LE1ExAXNUoblanUT3JjJqNF0qrkmVP02jnSy55VyUkOWB2zYX7QGcc3Dd3iderXIEctWU8/hCX+0NOXOm6NKvV0KyV+jLs8yUS5ASzlGCHZo6iXMRNlomSlJWhSQpCgpwoHf8AK8BbDpm0XbNgW6w2cGwHl4YyS7bCAlz5+gi74+sPrfpEtsG6dTAMjILja0XN2cHvHH03FOt8QyUzuHNDCaOYkmXXalO9JCvEtIUpQNmNt4yJNNxxMRzVWo6DJUNpNJNWPkzBAdRdt+u3xEZ3wc5/KOc4W1nUtUqtWo9TRRzV0E8SRVUYUJU10uUjmf7ybBQexLbX6PI6htsGArXwMwFgLN2EGvgZgLAWbsIAfPwIxNS0+VqlCulmqWgkhcualuaWtJdK07OCAQ7jqCHEZZz3a0BtuNoDxphUCllfazLNQE/vFSn5SrqAbgHLXbqcx7b7E4ttEGPi7XMXpnMBPkiOa4sB1Ko0vhxP4NQnmZVMD/00plLBYhuZRQjwsx0uG7WzHHq1bTaXjrW67UKlFOnTqGmpELmqYFUwrmKCRuogS7C5aA7Dxti2IMDZh3jQp1HWtVJ/ZlAKGmdhVaklXMoPlMkEKb/OU+DGi4V0aZraNXqNfqarUZQ1KdKp0TZyhIXLQQnmEpJ5WKgqxBFurkh09XxJotHNVIqNUpBUJH+AFhUx/wDIHUfDR5f3lo1h5NHqk3cNps9L+6kARsqOho9OkejQ0lPSyXfkkyxLD+AIyH/PaA0v7fmHOiasEv8Ai9FNu7cz/SC+KNNlTAiqFZSk4NTRzUIDXusp5RjrG6c7C7YJjHrq+m02jm1dZPlyJEoOpay3YDyTYDc2gFJXUmoSBPoqqTUyTYTJKwtJ8EWjFrtcoaKf9mK1T6xgRS06TNmNsSlIPKO5Yd40E3h9fEdb9v8As83Q5bMmopiZNbPH8xFkJx91QUo78sZHDi16FV/3drpNPLnKCp1PVSkcia0D8RV/5Q4Krl3eA2IqNeq29ChptOlk/irJnqzB5lyzy+4me0DpWqTmM7iKqlra6aSnkoS/UBaVn6xuM9bjxEOHJt8QGjXpeuSAV0fEMyetnEvUKaWpB6XlhBH18R6aRrhrayfplbTij1SnHOuQ/MlaDiYhTB07HcGx7+X95DXzVy9D0+bqYSeU1POJVKDuPULlWMoSpt2jR66jXUcQcPaiun05NUKtdLLRKmrX91ctRUVEpS6QEg4tAdz1bbFt4dW2xbePGkNUaZP2xElE/BTJmFSW7EgH6frHtn3xfaAtr9H2EHYAl+7/AJxM++L7Qff4e3tAHbKvmNNMqJ2tzZtNRzlyaCWoon1aCypigbolnZsFeRhNwSny4pqqgyaPSKKaZVVqk/7P6qVMqVKCSuYsW/EEAgd1AxuaSmk0VHJpaaWJciSgIRLH8IAsPiAU9LIo6dMinlIlSk4Sm2cnz3yY57WuXVOMdE0ohCpdEVapUA7co5JX/uUo/wCiN/W1tPptHOrKuamVIko5pkxWwH9YjT8MUtSpNZrVfKVJrdTWlYkrB5pEhIaVLIcsWdRx95aukBvyO3xmMHUta0/SihFXUATpn+HISkrmTG/7UJBUr2EYWqalVTtUTomlBKaxcr1Z9StPMmmlEkAthSyQeVOLEm1jmaZo1JpfOuShS6ma3rVM5XPNmkD+JRufFgNgIDBXV61qcmZLkaJKp5ExHLzalOAKgcvLQFOG2JTGj4QPE1TwVps6ir9L5EyfTlS59JMJ5UEpDrEzokX5f1joOJtTm0WlejR8ytRrFfZ6RKMhav4t7JBKiTa2zxn6Zp8rStLpdPkkKRTykywSGJb+I9znzAascQz6CpTJ16hFClauWXWS5vqyFGzAqYFBOAFBrZjfjPS/SPOdKlT5K5M+WmbKWClaJiQUqB2IORHxSUcqhpkU0gKTJQCEJ5iQkdA926DYWFoD2y1/kRb9w9/EM7dyDBt2D5gPKoqJNLTTKipmolSEJ5lzJh5UpSNy+I56RNreLZfqpM+g0Rf4FAmXPrE7HrLln2UoMfujObxNw+OJNJRRGsmUvJOROSpKAtKinAWhVlpe7GzgdIxqfQdfEoJq+L6qYpiCuTQ08sn5QqA3lLSyKKll0tJIRIkSwyZctISEjsMQqqumo6dVRVVEqRJQHMyaoJSnyTGpHDnqEGr13WaoDb7SJP8A8KUGPem4b0amniemhlzahJdM+pJnzEnstZKh8wGRpup0erSVz6FZmyEzCkTeRQSojJSSPvDuHGb5jNFgLN2ECfaAwLN2gB/OG5NrZaBybbf1eBz32gJhz0yTaB/2buYDYv4PWNDxJqlXJNJpWlqSnVNRUpMuYU8yadCW55pG/KCGByojvAfWp69OGoK0jRpKKvVAkKmcxaTSpODNIu+4SLnsLxpeGtG+ycd67M1OYiu1ESqabKq5ktKVcqkKSrkSLJDoItdgHJyen0fR6TQ6AUdGFF1Fc2cs80ydMOVrV/Eo9fbDCMDXtOqk11Nr2lo9SupEKlTqcED7TIUQVS32UCApJ6uP4ngMziHVhonD1dqR5SqRKJQk35phshPuoge8OHtLGicPUGnFueRKHqKdwVm6y/dRJ940NVq1HxXqWh0NBOMyQZqq2rS/KqWmSQyFoNwTMUhwb/dMdjndrY3EBMbgFsmKQ+31g/nvE7tu7tAY2o6jTaVp86trJvpyJYcncnZIG5JsBuTGr03TKivqJWrayj9+k81LRgn06UbEjeY2VbYTuTh1k1Ff/aTR6dUEejRUBrpUon8c5SygKIweVILWsVE7R1XQt9IBtf6bxz3FQSP2LN5gmol6rTiUd1cxKVgf6FL+IzNS4i0rSliRPqUqqlWl0khJmT19koS6vdm8Ri0VFXapqcvVtXl/Z5Ugk0NDzOZZLj1JhxzkFgBZIJyTAb8sLkb5MaXizT67U+E9TotNXy1k6SUSy4BV1S+ASHD7PG5+h8xclxfvAcpp/FKZWnU9MjhjW6edLSJQpJdArkQwZkrLI5ehJAbpGVRadqGpazI1nWpaKb7MFChoEL5/S5gypkxQspZFmDhIJuSXjoXPjo8OzG/eAX7h7+IX7h7+Ih3t9N4Hf9N4B7nfaK99ssbw3yc9IB7Zx2gOc4p0yunr03VtKlCfqGlzlLRIWoJE5C08q0ubAsxBOG7x8SeLKqq5kSeFdd9YW5ZkmXKSD/mWsAjuHjpR1zs43i3eA52To9fq1XLrOIDJTLlFK5GmU6yuWhWeeYogeooHFgkNgljHRe+/SJ58nMXc/lAcxX0er6bxHO1jSqNFfJq5EuVU0xnCVMCkEstKjYhlM1sZL2yFahxJVOml0ORSFv8AE1CrSWPZMrmf3UnzG/v3LW8xM9xiA1GmaH9lrV6jXVa6/Ulp5PWUnlRKTnlloH4Bjck7mNxdjnrb8oP3HSIwbAbFxtAOw2tbaHXv23i3s+0SzfQucQFz1YnDRN8AHMXfo9sxPbuwzAGfb5MMvb6Q9u7HMVr9+vSAAvgjr7RMg/UbwN7Z7Rc7gwDexgMD/eALt4f+hAYH+8AP9WibFiMPYRTmw94XPzAHyenvHMmRMT/aimomS5npL0Yy5K2+7zCc6x2LKl+faOlfG97ExQbWv08QEOLu13i+/wACJjAxsIuOrC0BxGmaH+2tZ1rXpVZVadUKrFU1POpVJAUiSPTUVJIKVusK/EC3KGIjb+lxbShKET9I1FADEzkTKZXuR6gPwI3NFR0+n0cqkpZYlyZQCUoBJI6kk3JOSTc3Jd49/Be1ukB4UaqxdMk10qTJqC4UiRNMxA6feKUnHaPb3bruQYNkDo1yYuWORs0BrNX4f0vXfROo0gmzJCiqVNQtSJko9lpIUNt+kYh4Q0iYnlnmvqEW+5P1GoWkjoUqWx9xG+Gxd/EHbJbcwGHQaVpulS1I02gpaRKvxCnlJQFEdWEZngvuOkL9S9sCIdzt3LQAEbENmGLm3UxXPntEx27vaAWD4Dd9ouLOdoZwYmevcPiAMLC3Tp8Qz79DtFcs+OlohNjhuuwgGe/g7xW8+XgTfZ8C+8Tox7C8Bc3Z9w8SzZcWzC3cGK/zhoAzHpeGR1vvExjxfeBbe/UnpAPi+5i5Y2I2hf3xBnyAdsbQAPbOO0TH5dzDIG4PvFHW18t1gDdj7xHcZ2yMQwOlrl8RfkXgJ1tnI3iv75xE/wD1v/uGX3zgwF7Zv8RLEdQfd4u/W+20Be77C+0AufiFz779IlmGwszjEGzZ9jaAG/vh+sfWREGfobwGB/vAVng13hCAQhCAjBma0GF+8IQFgQ4YwhAGg13hCAjDpFaEICNFa7whAfILqU+xt8QNlJbc3+IQgKQDmLCEB8pupT7Fh8CCC6Ek5aEID6j4SSoIc5S5+kIQH2biPlZIQojIBhCAK+6m1rj84rCEICZWpJwwt8wF1KfY2+IQgKwv3i7whARgGbaISyktub/EIQA/jSnZjb4g7zCNgAfzhCAJLhz1I+sfTQhAMQaEIA0IQgP/2Q==)

****

**Naoyuki YASUDA, IMDRF Chair**

Contents

1\. Introduction 4

2\. Purpose and Scope 7

2.1. Purpose of the document 7

2.2. Scope of the document 7

3\. References 9

4\. Medical Device Software Characterization Considerations 10

4.1. Intended Use/Intended Purpose Statement 11

4.2. Medical Device Software Description 11

5\. Medical Device Software Risk Characterization 20

5.1. Identification and Analysis 22

5.2. Estimation 22

5.3. Approaches for Risk Categorization 23

6\. Considerations for Implementation 25

Appendix A: Sample Intended Use/Intended Purpose Statement 26

Appendix B: Characterization Feature Summary Table 27

Appendix C: Example Considerations to Understand Software Hazards Associated with Device Design and Intended Use 31

Appendix D: Examples of Linking Characterization Features and Risk 36

Appendix E: Examples Comparing Specific Risk Considerations 44

# 

# Introduction

Software’s role in healthcare is becoming increasingly critical, as a diverse array of products serves various medical and administrative functions across clinical and private settings. A subset of software that is used in healthcare is regulated as a medical device globally by regulatory authorities. 

In 2013, the International Medical Devices Regulators Forum (IMDRF) introduced the concept of Software as a Medical Device (SaMD) and subsequently proposed a possible risk categorization framework (IMDRF/SaMD WG/N12 FINAL:2014). Building on the collective experience of its members, the IMDRF SaMD Working Group (WG) now has an opportunity to add to those initial concepts by providing guidance related to device characterization and risk characterization, for a broadened scope of medical device software. In the context of this document, risk characterization is meant to help identify potential harms associated with a medical device software and is based on a careful review of device characterization. Risk characterization can help to develop a robust understanding of the overall risk of the device and can be helpful as an input to risk assessment and management activities or as an input to risk categorization and device classification. This new document is intended to focus on characterization and can supplement categorization/classification frameworks (e.g., N12 and other legally defined classification schemes across jurisdictions) by providing additional considerations on medical device software and related risk characterization. Although this document is focused primarily on characterizing risk to serve as an input for categorization, benefits should be considered as part of premarket authorization. 

The term “SaMD” has evolved to include a more diverse landscape of software and varied interpretations across jurisdictions. The concepts presented in this document are not exclusive to any specific interpretation of the term SaMD. Rather the concepts can be helpful to consider more broadly for any software that meets the definition of a medical device or is part of a medical device. 

In this document we refer to this relevant set of software as “medical device software” as a shorthand for document useability. This complex collection of medical device software includes various intersecting and distinct subsets, for example medical device software that:

  * is intended to generate information for use in achieving one or more medical purpose; 
  * is part of a hardware medical device;
  * is not part of a hardware medical device and is independent of other medical devices;
  * is necessary for a hardware medical device to achieve its intended use/intended purpose; 
  * is driven or influenced by another medical device; 
  * has an output intended for a human user, medical device, and/or non-medical device; and
  * uses inputs from humans, medical devices, and/or products that are not medical devices.

Medical device software can operate in complex socio-technical environments consisting of: 

  * software, 
  * hardware, 
  * information technology networks, and 
  * people

which form a complex and dynamic interaction between the software function, its inputs and outputs, the intended user, and the unique healthcare circumstances in which the software is used. This complexity together with: 

  * the interconnectedness of systems, 
  * the need for cybersecurity, 
  * the speed and frequency of development cycles, 
  * the speed at which a solution can be scaled up, and 
  * the various aspects of change implementation 

contribute to the accurate depiction of a device and/or its risk profile. Medical device software can pose risks that are distinct and unique, such as those that relate to the information that is generated and output by the device and the capacity for varied degrees of autonomy. These devices may be used independently or as part of a platform and span a wide spectrum of risk profiles depending on the intended use, and potential harms associated with use and/or inaccurate outputs.

The clear and accurate characterization of medical device software is fundamental and supports device quality, risk management, regulatory decision-making, and device use in healthcare across the total product lifecycle. Stakeholders (including manufacturers, regulators, healthcare providers, end-users, and patients), to differing extents, will need to understand what medical device software is, its purpose, its context of use, how it works, and how it changes due to updates. This information can be necessary for proper use and to identify and evaluate the associated hazards, direct and indirect harms, risks and benefits, and to determine device risk classifications. As medical device software may change over its service life, it is important to revisit activities including medical device software and risk characterization as the software is updated or its scope or documentation changes.

Risk-based device classifications, applied in accordance with each jurisdiction’s regulations, assign the appropriate regulatory obligations in each jurisdiction. Assigning risk categories to these devices can be challenging due to the broad range of technologies and characteristics that can influence risk, the variety of terminology and interpretations used to describe and qualify these devices, as well as the range of classification systems across global regulatory jurisdictions. This document identifies common considerations related to device characterization and risk characterization. Its aim is to offer a unified perspective and standardized language, thereby enhancing and fostering transparency and consistency between stakeholders. This document may help support comprehensive descriptions of medical device software, as well as thorough risk assessments for those devices.

Importantly, the considerations in this document are not intended to be used by stakeholders as a checklist or prescriptive means of medical device software characterization or determining software-specific device risks, or as an interpretation of any jurisdiction’s laws and regulations. It is acknowledged that not all elements of this document will be applicable and pertinent to every medical device software. 

# Purpose and Scope

## Purpose of the document

The purpose of this document is to promote and inform clear and accurate characterizations of medical device software, including developing an intended use/intended purpose statement. Additionally, it aims to introduce a general strategy for characterizing software-specific risks, drawing upon the essential components of a comprehensive characterization of medical device software. 

This document is intended to:

  * highlight the importance of comprehensive characterizations for medical device software to inform additional lifecycle activities including risk assessment and device categorization/classification;
  * establish key features of and common vocabulary for the characterization of medical device software;
  * identify fundamental elements of an intended use/intended purpose statement for medical device software;
  * establish links between characterization features and risk for medical device software; and
  * provide information for consideration during the identification and assessment of software-specific risks of medical device software.

## Scope of the document

This document applies to the subset of software that meets the definition of a medical device (referred to throughout as _medical device software)_ , including software that meets the definition of Software as a Medical Device (SaMD) as is defined in the document, _IMDRF SaMD WG N10 Software as a Medical Device: Key Definitions_. 

  * This document is not intended to replace _IMDRF SaMD WG N12 "Software as a Medical Device": Possible Framework for Risk Categorization and Corresponding Considerations_. Rather, this document supplements and elaborates on the general SaMD characterization framework articulated in N12.[1] Importantly, the scope of this document is broader than that of N12, as this document applies to medical device software whereas the scope of N12 applies to the subset of devices referred to as SaMD. SaMD was defined in N12 as “software intended to be used for one or more medical purposes that perform these purposes without being part of a hardware medical device”. This document focuses on medical device software irrespective of the software technology and/or the platform (e.g., mobile application, cloud, server, hardware medical device).
  * This document is not intended to provide guidance on the classification of devices. Accordingly, this document does not provide guidance on the regulatory status of products. This document is not intended be an interpretation of any jurisdiction’s laws and regulations.
  * This document focuses on software-specific risk considerations and is not intended to be comprehensive of all relevant risk considerations for a medical device software, which may also include additional risks related to interoperable or associated hardware, or breaches of data privacy. Where relevant, risk assessment should be carried out in consideration of the entirety of the device and not software-specific risk alone.
  * This document is not intended to replace or conflict with existing risk management practices or the development of technical or process standards related to software risk management activities. This document is not a risk management document, rather it relies on established risk management principles, such as those in _ISO 14971 Risk Management for Medical Devices_ , in the context of medical device software. 
  * This document is not intended to replace or conflict with existing IMDRF publications such as those published by the Artificial Intelligence (AI) or Cybersecurity Working Groups; however, it is acknowledged that there are direct relationships and overlap with those publications, and this document is intended to be complementary. 
  * The content in this document is not regulation or guidance and does not imply a convergence of regulations or categorization rules across jurisdictions. However, this document aims to establish harmonized concepts, considerations, and common vocabulary for the risk characterization of medical device software. Additional work may be required to apply and align these concepts in a given jurisdiction.

# References

  *  _IMDRF/SaMD WG/N12 FINAL:2014 "Software as a Medical Device": Possible Framework for Risk Categorization and Corresponding Considerations_
  *  _IMDRF SaMD WG N10 FINAL:2013 Software as a Medical Device: Key Definitions_
  * _IMDRF/GRRP WG/N52:2019 Principles of Labelling for Medical Devices and IVD Medical Devices_
  *  _GHTF/SG1/N77:2012 Principles of Medical Devices Classification_
  *  _ISO 14971:2019 Medical Devices - Application of Risk Management to Medical Devices_
  *  _AAMI TIR57: 2016/(R)2023 Principles for medical device security—Risk management_
  *  _ANSI/AAMI SW96:2023; Standard For Medical Device Security – Security Risk Management For Device Manufacturers_
  *  _IEC 80001-1:2021 Application of risk management for IT-networks incorporating medical devices_
  *  _IEC 80002-1:2009 Medical device software — Part 1: Guidance on the application of ISO 14971 to medical device software_
  *  _IEC 81001-5-1:2021 Health Software and Health IT Systems Safety, Effectiveness and Security – Part 5-1: Security – Activities in the product life cycle_
  *  _IEC 82304-1:2016 - Health Software_ _— Part 1: General requirements for product safety_
  *  _IEC 62304:2006+AMD1:2015 Medical device software — Software life cycle processes_
  *  _AAMI TIR34971:2023 Application of ISO 14971 To Machine Learning In Artificial Intelligence—Guide_

# Medical Device Software Characterization Considerations

The communication of a comprehensive medical device characterization (including the intended use/intended purpose and device description) supports stakeholders’ ability to understand the device and characterize the associated risks and benefits. This will inform decision-making and help ensure device safety, effectiveness and proper use.

The characterization of medical device software, in some cases, constitutes a part of the device's description (e.g., for software within a hardware medical device that is needed to realize the intended use/intended purpose), while in other cases the characterization of the medical device software encompasses the entirety of the device’s description. A comprehensive medical device software characterization is shaped by numerous elements, such as the medical purposes, intended users, intended use environment, and intended target populations, as well as the role and timing of the software’s use and output in the clinical or healthcare workflow. The characterization clearly describes what the device is and what it is intended to do, as well as how, where, when and by whom the software is intended to be used and modified/changed.

This characterization information is essential for:

  * identifying and validating the relevant user and clinical requirements,
  * assessing the adequacy of supporting evidence,
  * identifying and controlling risks, 
  * evaluating benefits, 
  * determining labelling and transparency requirements,
  * managing medical device changes, and 
  * ensuring proper use while mitigating against misuse.

An accurate characterization of medical device software is also useful because it supports a complete view and clear understanding of risks associated with the device.

Sections 4.1 and 4.2 discuss considerations for manufacturers when characterizing medical device software within the intended use/intended purpose statement and device description. These considerations can support the determination of the pertinent and meaningful information to include within medical device software documentation, regulatory submissions, device labelling, and user interfaces. All features and attributes listed may not be relevant for every device but are included for consideration. What is communicated will be dependent on the stakeholder, regulatory jurisdiction, regulations, and the characteristics determined to have an impact on risk for the specific device.

## Intended Use/Intended Purpose Statement

The intended use/intended purpose is defined within the _GHTF/SG1/N77 Principles of Medical Devices Classification_ document as _the objective intent of the manufacturer regarding the use of a product, process or service as reflected in the specifications, instructions and information provided by the manufacturer_.

The concept of an intended use/intended purpose statement is familiar in many jurisdictions and is meant to capture the intended device function and medical purpose, including the indicated diseases, conditions, and/or circumstances for which the device is intended to be used. Such statements are generally most useful when they are sufficiently specific and avoid excessively general and/or open-ended language. It is acknowledged that the intended device function and indicated diseases may be considered separate in certain jurisdictions. However, for the purposes of this document, both are relevant and are suggested to be clearly described. 

In order to foster and encourage clear and comprehensive intended use statements for medical device software, Key Elements of an intended use/intended purpose statement are captured in section 4.1.1 below. A sample statement guide can be found in Appendix A. It is important to note that not all elements will be applicable to every medical device software and the information provided in these sections is solely for consideration by manufacturers in the development of the medical device software labelling, documentation, and regulatory submissions, as appropriate. The sample statement may not be appropriate for all medical device software depending on the technology and intended use.

### Key Elements of Intended Use/Intended Purpose Statement 

  1. Medical Purposes 
  2. Intended Disease or Condition
  3. Intended Patient Populations
  4. Intended Users
  5. Intended Use Environment
  6. Contraindications
  7. Medical device software function, including: 

  * Medical device software inputs 
  * Medical device software outputs 
  * Explanation of how the medical device software inputs and outputs fit into the clinical or healthcare workflow 

## Medical Device Software Description

A detailed medical device software description, accompanying the intended use/intended purpose statement, is often needed to ensure the comprehensive and adequate communication of all necessary characteristics and information related to a medical device software. 

The following four subsections discuss detailed and interrelated information that can be relevant when characterizing a medical device software. They are organized according to the following four types or categories of information: 

  * Medical problem and/or objective
  * Context of use 
  * Function and/or use 
  * Change management

The information within each category is presented in the form of characterization features with attributes. This non-exhaustive set of considerations for manufacturers is intended to highlight and clarify some important aspects when characterizing a medical device software. The features and attributes within each subsection are tabulated proceeding the discussion; the full set of features and attributes are provided in a summary table in Appendix B. These medical device software characterization considerations are also represented in Figure 1. 

**![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAGEAyADASIAAhEBAxEB/8QAGwABAAIDAQEAAAAAAAAAAAAAAAQGAwUHAgH/xABSEAABBAIAAwMIBAkJBQYGAwABAAIDBAURBhIhEzFBBxQVIlFSYZEWMnGBIzRTVHKSlbHSFzNCVVZilKHRJDVjc7IlN3STs8E2Q4KEouFkZcL/xAAUAQEAAAAAAAAAAAAAAAAAAAAA/8QAFBEBAAAAAAAAAAAAAAAAAAAAAP/aAAwDAQACEQMRAD8A7+iIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIqQ3i/NRYqxnbGJpuw0E8zJOxtONhkccro3P5SwNOuUu0Hd3ctoOLsfXlnisWhPL51JDFFUqyvfpjWOdtoBJ0Hglw6esEFjRaOfi/CVzFz2y5kkLJzJHE97I43/Ve9wGmA9dF2u4+xZDxRiRlfR3nD+27bzfn7F/Zdrrm7PtNcvPrrre0G4RaCvxpgrFaWw249kDIe3EkkEjGyRkgB7CW+uCSAOXe9j2hT8fmqOShnkhkew1zyzxzxuifEdc3rNeAR0O9nwQbBFXo+N8BJWsWPPHshgrm0XSV5Gc8IOjIzbfXbsjq3fePaFMk4ixsOHZlJZZGVXvDI+eB4fI4nlaGsI5iSe4AdUG1RaE8YYXzWOZs8z3SSvhbXZWkdNzsG3tMYbzAtHU7HTY9oWOxxzw9XjZIbr5GPreeAw15JNQ7ILzytOgCDvfdrqgsSKp8Q8eY7EVZ/NN3LML4GlrWP7IGV7QAZA0tDuV3MBvZ6e1ffpnBDlauOkjlsvtWbMLZataQsi7J2tO2DsjuJHTx7kFrRVmLjXEwY6pNdutkfLVbakkrVpSxkZ6do4aJjZsHq7XcfYVJl4xwcORdRfaf2rJo4HuEEhjY+QAsDngco5uYaO9dUG9REQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQERaKTiipDxi3hyWOVk8lZs8Ux/m3uJf+D34O0xzteIB9iDeoqxi+OcTknZeQv82qY6VkZszuDWShw2HN9oPh7fBbOTiXCQ1KtqTK02wWncsEhmGpCO8D268fZ4oNoireF4wp5bGx5KU16dR9KO4e2sN7SNrnOb6ze4N9Xo7fU7Hgpp4owTcc3IHLU/NHSdkJe1Gi/3ft8dd6DbotVUz1W9mXUK2pW+Zx3G2GPDmPa972jWv0N/evUPEWGsZAUIcpUktlz2iFsoLuZhIcNe0aOx39EGzRa52exLYIZ3ZGqIp4H2InmQafGwAveD4gAgk/FRX8YcORxiR+coBhHMHdu3RHMW7+zYI33dEG7Ra6fP4itfhozZKrHanAMcTpQHO33aHx8Pb4L7FncVPkpMdFkaz7ke+aFsg5hrv6fDx9iCqjhLPzYi1w/PkMfFh7E0zpJIYXmw6OSV0hYCTygnmLd6PTwX27wTbldZdE/HzNlvS2WxzxvaWB7I2tLZGEPY4ch7uhDvgFasdm8ZlnStx9+vadCdSCGQO5fl4dD1U9Bzu55ObM7mudcrXpZ6kNa3NebKS5zAW84ax4Dtg9Wu8R39SFJscEZKznGXJMjC+OLJMuxSPEhkDBvUQHNyNDd9CB1118Sb2iDnTfJ1cnqW61i7UghkiaBFUZI2KWVsjZGyuj5tMO2aIZro89egW5w3CPm2My9a62rGckzspBU7QkM5C3q+Rxc4+sfYArYiChz8E5XIY41r2Qpl1bGSY2o6KFwBD+Tckmz36jb6o6dT17tWLiLCzZerTdWnZFbo2mW4HSNLmF7QRpwB3ohzh07u/wAFuHvbHG57zprQST7AvrXBzQ5p2CNgoKnLgc+65TzPn9F+Vr9vH2boXNg7KTk9QaPNsGNp5j39R06awUOCJ6Fe3ELzJDZxclRzjGR+FfJJI5+t9G7k6Dv6K6Ig59NwJlhireJrZGm2nclrWZnSQvL2yxCIODeuuV3Yg7PUbPetizhO/Wv1Lle1WdJDkLlhzJGO06Kw4kgEf0gNfAq4IgoVfgjK4/HGrRyFMG3jIsdcdNE48ojD2iSMA9+pHdD02Ad94U53BkrMRksfBaYI7NurNEXtJ5GQiEad7SRCevxCt602a4iiw1unU8wvXbFtsjo46kQeQGcvMTtw19YINyi1WP4jxmRpQ2WWWw9rI6ERWCI5BI13K5haevMCNELyeI8fLZsVac8Vq1WnZBPCyVjXRlxb1PMRvXMO7x6d/RBt0WDz6r20sPnMPawt55GdoOZjfaRvoPtUS7xBicfRs3bWQrsr1gDM8PDuTfdsDZ2fAeKDZIo/n1TzdljzmHsXjbJO0HK7pvod6PQH5L4/I0o6jbb7ddtZ2uWYytDDvu07ekElFHmv06+u2tQR75dc8jRvfd3nx0dL261AwP55o29mQ1+3gcpOtA+zex80GVFra2ex9ilLcdM2CCKxJWc+wRGOdjyw9Sfa06WO1xJjILk1BlqGXIR1vORVErWue3RI0XEN668T3dT06oNsijC9WEsMMk0UdiZvMyF0jeY/YN9fuX2O9Ulsebx2oXzaLuzbIC7QOidb339EEhERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAVXyHCkeZzmUfkGc1C1UrRsMcpZI2SN8riQR1b9caIPiVaEQc7ynA1+XI5CzSEcMLbtSzUhhnMRLIq5iLeYNPIRvY6EdB3L3jOF8xichXykNOtPNI2zFNWsXXPLO1ex3ac5b1PqesAB3jXd16CiDmNDgPM1cRUgcabpqlKi0MMh7OWSvYklcw9OjSHN0dd/h0W3vYniG7Zq3hQoVSLb5JYas4ZMQY2sa503IdnoQQ0D1eUbOtG7ogonBXC+X4dt1PPG15I/R3msr45iSx7Z5ZBoEesCJB16a0oeGxGVyLooTTrQUq3ENq+bReRI7lnl03k5e871zb1yro6IOYHg7iOxjaVCaCgyOhiL2OY9tkuMz5WNax2uX1W+r1HUjan5Clko+LpYcdjKlkuwDKx7Z5jYwmR46HlII9re/Wl0BEHNhwPl6uKu4KHzWxWyLaofefIWvg7KONjtM0eb+b5m9Rou693WS/hHLT5W1EzsqVKd9p0r47BkY/tWvAeyJw3FJt4Li1wB9b3unQEQUng/hnIYrJss34iDXoikyR190/MOZp9RvK0NZ6vjs9de3d2RYLbJnw7rv5ZmHmaCfVd/dPwP/AO0GdFhq2WWoBIzY7w5p72uHQg/EFZkBERBHvfiFn/lO/cVkr/i0X6A/csd7/d9n/lO/cVkr/i0X6A/cgyIiICIvL3tjY573BrWjZJ7gEHpVfiLAWMzxJh5my3IK1eGyJJ6ljsntc7s+UbHUg8rvkt7SdNOX2pC5rJNdlGfBvgT8T3/DopaDl3E3BdxsV+jhsSZIpMa+KtO0xPe+dznueZZJSXA8zg4Fo2STsjQ1Ol4dyHpK9yYjrPk8ddFhpjAcyMw9qD13zAse7WtHvBJK6GiDlEfBuZjdNDJXuT2GG88WOas2KbtWSBvrAdq4u52jlcQAR36AUrJcEWn42StRxVePtOHhVc1vI1rrDXtLWn2ketp3x7101EFI4tayWpwtvDlw9KMd6Pf2bSNQynXfybHfreunetXT4byFS3Bkp8B5xQ86uStxLXxF1cS9nyO5XO5N+o/YB6dodb6rpRa1xBIB0djY7ivqDkNXB2qd2TF28EzKW/QIjEIkjIr8885YzbyPVaCG8w7uToFMscN8QwY2/iRjHXH2n46U3Gzxhh7FkLZN8xDi7cRI6dQR1XUeVvNzco5ta3rrpfUHN5sFl/OYYpMM6WCLJ3pzK0QSOImeXRuaJHcoaQ4hxI5gR0GiStbR4QzVXCtgs4jtbc3DkmPMjXxExTgyaDiSOha5oBG/YdBdaRBza5wxk3vyNYYkS2rtmrNVyfPH/sbGNiBaSTzAsLHkBoIPP4bKmY7hWxUlw9puNiitxZq5ZsTN5A/sZDPokg9QQ6Pp9nTor6iAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIIFkGjYN1gPYu0LDR4Adzx9nj8PsU4EOAIIIPUEL6RsaK18BNCwKjvxeQ/gHH+ifFn/ALj4dPBBsEREEe9/u+z/AMp37islf8Wi/QH7ljvf7vs/8p37islf8Wi/QH7kGRERAWvl/wC0LRrjrWhIMp99/eGfYO8/cPast2d7eSvXI84l2GkjYYPFx+z/ADOlmrwMrQMhjB5WjvJ2SfEn4lBlREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAWKzXZagdFJvR6gjvaR3EfEFZUQRKVh7+evY0LMWg/poPHg4fA/5HYUtRLtd7+SxX0LMX1d9A4eLT8D/kdFZq1hlqBsse9HvDhotPiD8Qg8Xv8Ad9n/AJTv3FZK/wCLRfoD9yx3v932f+U79xWSv+LRfoD9yDIsVidlaB0shPK3wHUk+AHxKyrXxf8AaFoWD1rQuIiHg93cX/YOoH3n2IMtKB7eaxYA84l+sO/kHg0fZ+/aloiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg+OcGtJPcFjaztQHyb69Q3fcsd5xbWcQs7PqN+xB87GP3QnYx+6FUPKPxFmeHcPj3YKKtJfu3mVGCy0ub6zXHwI67aAqvxV5Vb9bhbDZHAQ1X2bVM37bZ2lzYYmlsbm6BHXtHco/RKDq/Yx+6E7GP3Qq5c494fx2X9GWrj22GuZHK5sD3RQvfrla+QDlaTsd58VoOMvKNWpSMx2GvSDIR5OvVneKrnRjmeA+PnLSzm5T3b2EHQexj90LwynBHJI9kYDpDt3U9TrW1UKnHlWnFlZMxdhkMOYlx9WKlVldI4tDSGcuiXvAJJLeil3fKLw7QjrS2J7bIJ4mTdv5lKY42uOgXu5dM6g9D3ILOYIiCCwEHvBTsIx3MCrHD+av3uOuLsbYnD6mPfUFaPkA5A+Lmd1A2dnr1VJi8p2bGemjM+HmY3iB2Jbi2McLTotgdsDzHoN+7roeqDrclaKWN0bm+q4aOiQdL62vCxjWNja1rRoAdwCrLfKPwy6C/P55MIKDjHPKa0gaJA/k5Adac8nWmjZ0QVo+KPKPWHC097B3Za9mnerQ247FVzJImPeN80b27G270dfYg6J2MfuhOxj90LnvEPlCisYWOfh25JHZhy9WpajnrFkjGyP6gskbscze46Vg+nnD/p4Yfzx5secea9p2D+x7f8l2muXn+G0Fi7GP3QnYx+6FTh5VeEzIxguWSXvfEwilMQ+Vp0Y2kN6v8A7o69R7VYsHncfxFjG5DGzGSBznMPMwsc1zTpzXNIBBB8CgmuZ2YL499OpbvoVka4PaHDuKO+o77FHoOLqzSUElERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQRch+KuUln1G/Yo2Q/FXKSz6jfsQaHifh1/ED8K5llsHo7Jw3jzM5ucM36veNb33qnSeSFgx3FVWDJNacw5orF8RIqRdr2pYBvqC4nu14LqCIOb3/JXHZ4suZeOTGSRXZ2Tyi5j+2mic3XMI38wAB14g62lzya5KWe7BWz0UWKs5duXNd9Tmk7Xna5zefm+r6vTpvu6677bnuLMPw5JBFkbEgnnDnRQwQPmkc1v1ncrAToe3uUN/lB4aaccGZB0xyMRlqdhBJJ2rQ7lOuVp6g94Pdo77kGik8nF6K9JlKOXhhyLM1YylZ0lYvjDZmNY6N7eYE9G94IWv4r8k+S4psSWLedqTTzU44HyWKJcYntOy6EB4EYd030JVo4o4kyVPO4jh7Bw1nZLIiSQzWw4xQRRj1nFrSC4negNhVTN8fcQYjF8QUr76cGVxE1J5t1oz2UsE0jQTyP2WkDYPU/BBdcHw1JiOJM9lXWmytyfm3LGGEGPso+Q7O+u+9R+E+DIOG7OXtSmvZtXslNcZOIA18bH6/B8x2TrR+HXuULJ+UKhPw/du4O9XbPSs14bDb9aZnZiR7QNs5Q7qD0OtLaz8c8PVs56IkvOFoTNgc4QvMTJXfVY6QDkDjsdCd9Qg0j/ACdSP4Qmw4yYjsjKPyday2HYjk7UyNBaT6wG9Hqol3ya5LKQZWzezsPpfJWakr54anLFEyudta1hcST8SVu7nlG4frHJRwzT2ZqDJC9sNaRzXOjHrMa8N5S4eIB6dT4FaqDylw3o+HshHy1KF2OzJagsVpnTnsoe0/BEN5XAd5PcQOnVBjl8m+Qum7cyGahlyd3IU7cskdUsjDK59VjW8xOzs9SSvNPyWR0eLZMrFLjJIJMichzT4/ntMcXc5Y2Xm0G77jykj2qzycccOwx15ZMixsU9A5Fjyx3KK/T1yddOpAAPUnopGB4pxPEhsNx08hlr8vaxTQPhkYHDbSWvAOj10e5BWsb5O56FXBQnJMecZlZsg4iIjtBJz+qOvTXP3rf8KcOv4cqZCF9ls/neRnugtYW8okdvl7zvXtW/RB8d9Q/YouP/ABVqlO+ofsUXH/irUEtERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEWm4izkmDq1XwUX3Z7VplaKJsjY9udvqSegHRRqXFkPa262ZrOxFupC2xIyxK1zHREkB7Xg6I2NHuIOunUILEi1DuKcGzHMvuylbzZ7zG1/P3uHUt137A6ka6DqvFbi3BWTC0ZGGOSaPtmRzHs3mPTiH6PUNIaSD3aQbpFqIuKMHNjpchHlKpqwuDZJO06NJ7gfHZ8Pb4KZXydG1jvSENuF9PlLjOHjkAHeSfDWjvfdpBLRVbK8fYOhg5MnXuQ3AJWQNZFJrcjyAAT/RGjvZ8BsbWzOcjZk8fSfFo3KslntA8crAzk2Pj9fv+CDbItRDxRgrFOzbiy1R1etozSdqNMB7ifgfA+PgvLuLMAylFbdl6jYJXujY90gHM9o2W+3mA6670G5RaePijC2LbqVbKU5bYEmohKN7ZvmH2jR2O8LDFxfhWw1RcyuPiszRxPMbLHM38INtIJA20+DiBtBvkWok4mxLMszFNttlvPk7PsIgXuadbO9d2h1O+7YWbEZUZYXJGQlkEFp9eN5dvteTo5w9g5uYf/Sg2KIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgi5D8VcpLPqN+xR7zC+q8Dv0sOPyUNmMMc8NmYNOYT1QT0XntGe+35p2jPfb80FV4h4YylriWpxDgslWq5CCq+m9tuuZY3xucHb0HAhwIULh3yeu4eymDsMyAnjx1GxXfzR8rpZJZe0c4aOgNk9Fd+0Z77fmnaM99vzQVnifhe3lMti85iL8dLLY3tGxumhMsUsbxpzHtBB106EHotDc8m9/J4zMyXs1E7NZaes+WzHW5YoWQvDmsYwknw7yep710TtGe+35p2jPfb80HIuKeFspXo5Oe7YOSzfEF2jCxtKk9sUccMjTs9XcvQEkuPwC2j/JWwcY2cux2Llgs3Rdc61SdJYidsEtY/nDQCR02062uk87Pfb807Rnvt+aClYjgzL4uLI4n0zXdgrLrL44xVPbtM2zov5tENLie7ZUbEcA5Gq7hMZDI1LEeAbPCGx13N7WJ8PZtB249e8nwPsV+7Rnvt+adoz32/NBy2l5HQ3B5zGXcuZmW4GVKLxH1qwMlMrGHZ9b1iN+3SsnA/Bh4VNuWSPExyWGsZy46m6Eabvq4ue4knfwA0rd2jPfb807Rnvt+aD0i89oz32/NO0Z77fmg+u+ofsUXH/irVjv5KGtEWB4dM4aawHqVmosLKrAe/SCSiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiIK/xZjshfr46XGwwTT078VoxzSmMOa0OBHMGnR6+xV/K8IZniKaxlbxrVLjWV46tWvYeWhscwlPPLyg8ziAAQ31dA9V0BV7IcaYWpjchar3ILr6LQ6aGCZpcBzBpPf3Anv7kFFyuKymEsUruzRszWppX232ZLXIOxZHyvkMbvWdroAzWm9+x12WO4UsZvhjJRiv6NivYqvSrMkc4vZ2JkHrEgO5XbafaQ7qAVdG8S4OSlYuNy1M16z+zmkEw0x3gD8Tsa9vgvEnFWAhqQ2pMxSZDO1zonmYaeGkB2vbokb9m0FNm4HytztLz2viuR2IJWNdlpZXyiMSAjteUcn86S3TT1HXv6bRnB9qfgfK4h7mVrV+V8+zYfYHMS0jne7RO+X1tADqdfHfXeKcJj44XT5GAmdjZIWxu53StcdNLQ3ZPMToa7/BSIc5i7GSdjor9d11o26uJBzjpsjXtHiPBBV7XDmay1y3krENSpPM6gxteKcvHJBY7VznO5RsnZAGvDv69J/FXD1zNXYDXdG2GSjbozuLyHRiZrdPaNetos7tjv71uZ87ia2Tjxs+RrR3ZNBkDpAHnfd0+Ph7UkzmLirsnffrtifK+FrzINOezm5mj2kcj9j+6fYgokfBuebWkkYyKO1HFBA0yZF8zpGMkD3BjnM1F3eqeUkH2KdhuEcpVzde9b7Axtyk11zTYdK4NfVEQ9YtG3Bw+XyW7pcccO3cLXywycENWclrDO4MPMBsjXtA6n2Kbb4nwVGVkVrL0oXvax7WvnaNtfvld9h0dHuQaCPhW8zHY2HVYS18vZuyEO745BOBo66n8Izf39eigQcE5NnDeXoSeaGe3iadOM85I54oy12zy9Bs9D/krnLncVDlGYyXI1mXn65a7pQHnfUDXtPgPFRTxdw6JXxHN0O0YHFze3bscp04faD013oOeV5cpBxNOyrWdPOMlafTpv52ebPkD29u/8Hos0Sfrno/YGzodNweMZhsJTxzDzebxNY5/i939Jx+JOz96+V89ibcEk9fJVZYo4BYe9soIbGd6efYPVd1+B9inRSsmiZLG4Pje0Oa4dxB6goPaIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIg+EAjRWnvYGG0/n1p3tC3KIKx9Fm++75p9Fm++75qzogrH0Wb77vmn0Wb77vmrOiCsfRZvvu+afRZvvu+as6IKRnuG2wcO5SUSOBZTmcOp7xG5ZMRw02XC0JDI4l1aInqfcC33E3/AMK5f/wU3/puWTAf/DuM/wDCRf8AQEGp+izffd80+izffd81Z0QVj6LN993zT6LN993zVnRBWPos333fNPos333fNWdEGmo4CCq/nI272lbgANGgvqICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIsFu5WoVX2bc8cEDNB0kjuVo2QB1+0gIM6LDJbrxWYa0k0bZ5g4xRl2nPDdc2h462PmsyAiIgIiICIiAiIgIiICIiAiIgIiICIiDFah85qzQc7mdoxzOdve3Y1sKgScL5yzwk3AyY7Es8zx7acVkSFz5iHM6j1RyNIZtwO9nXs2uiIgo+d4ay0+Wv3ceyuWTPpuDecMkcIhJzcri0hjhzt07W9Aga71i4b4RyeOzsF28IHMZPkJT+GMrmid0JZ1LRs+o8E9P81fUQcVmp3sDO3HWYQ5sVKm2WlG5zTfdE9z2ticI3b0SG9Cz2H2q0Yng/JU87WdM18tSC/NebNJfdoGQvPSEN+v+EIO3Ed58dDoWkQc/z/DGeyWYuvh7HzeW3VsRPFjsm8kToyQ9gZtz/UdpxdrWh00vcPDmdbksZA6CmKNDNWMh5wLBL5GSdsQAzl6EGXR6+HRX1EHPMRw5n8L6LstpVLU1CnNjjC61yte1z2ubK08p1vl0Wkb14lK3At+pgcrjya0z58DFj4nk6HaN7YkdR0YDI3XwHd0XQ0QUKbhbLuddx7Y6rql/JQ5B110x7SHkMZLA3l6kGLTTvWnfDrmqcKXYjw+ZIq3+w5W3cn07fqyGYtI6dXeu37PuVrfclgkcJqknZ76SReuNfEDqPkVmgtQWm80EzJAO/lPd9vsQc0t8PWY8nj8Sws84vz22XmRhxAovndNzF2tA7HLo/lCuoAaAHcvqICIiAiE6WF1qFp0XgfegzIsHnkH5RvzTzyD8o35oM6LB55B+Ub8088g/KN+aDOiweeQflG/NPPIPyjfmgzosHnkH5RvzTzyD8o35oM6LB55B+Ub8088g/KN+aDOiwC3CToSD5rMHBw2DtB9REQERVDibIZHI5ytwphbRpzzQm1eusG31q++UBm+nO87APgAT7EFmsZGlUcG2bcELj4SStaf8ysPpzE/1nS/xDP8AVaSn5N+EKrT2mBp3JXdXz32ecyPPiS6TZ2pX0D4P/spg/wBnxfwoNj6cxP8AWdL/ABDP9U9OYn+s6X+IZ/qtd9A+D/7KYP8AZ8X8KfQPg/8Aspg/2fF/Cg2PpzE/1nS/xDP9U9OYn+s6X+IZ/qtd9A+D/wCymD/Z8X8KfQPg/wDspg/2fF/Cg2PpzE/1nS/xDP8AVPTmJ/rOl/iGf6rXfQPg/wDspg/2fF/Cn0D4P/spg/2fF/Cg2PpzE/1nS/xDP9U9OYn+s6X+IZ/qtd9A+D/7KYP9nxfwp9A+D/7KYP8AZ8X8KDzxFmcXJwzlWNyVNznU5gALDNk8h+K9YHNYtnD2Ma7JUw4VIgQbDOh5B8U+gfB/9lMH+z4v4U+gfB/9lMH+z4v4UGx9OYn+s6X+IZ/qnpzE/wBZ0v8AEM/1Wu+gfB/9lMH+z4v4U+gfB/8AZTB/s+L+FBsfTmJ/rOl/iGf6p6cxP9Z0v8Qz/Va76B8H/wBlMH+z4v4U+gfB/wDZTB/s+L+FBsfTmJ/rOl/iGf6p6cxP9Z0v8Qz/AFWu+gfB/wDZTB/s+L+FPoHwf/ZTB/s+L+FBsfTmJ/rOl/iGf6p6cxP9Z0v8Qz/Va76B8H/2Uwf7Pi/hT6B8H/2Uwf7Pi/hQbH05if6zpf4hn+qzV8jStv5a1uCZ3sjla4/5Faj6B8H/ANlMH+z4v4VGt+TfhC0wcmApVJW9WTUYxWkYfAh0ejtBaUVQ4av5HGZ6xwpmrbrkscHnWPuvGn2IOblLX+HaMJAJ8QQfaregIiICJ3KPJchiOnPAQSEUT0lW98J6Sre+EEtFE9JVvfCekq3vhBLRRPSVb3wnpKt74QS0UT0lW98J6Sre+EEtFE9JVvfC+jIV3HXOEEpF5Y9r27aQR8F6QEREBFgnuV6xAmla1x7m97j9gHUrB5zbn/F6vZt/KWDy/Jo6/PSCcq5x5Us3eC8jDUgknnAZI2KMbc8Mka4gDxOmnQW5hqytlEs9qSVw7mj1GD7h3/eSpSDn2Uy8XEeXr2cI+85lHH3HTWYaj+aF72NDA1rwOaTYJDf7vVaAX8w3EWIqVmxNWZYrG1bbZsuiMR7TnALmmWN2wznDS7QII11XYNJpBzLDMyOSyGFr2MlffRMt17TXlnY1zG9kWML3ac9oJdpx7+7ZG99NREBERAREQEREBERAREQEREBFrKmX86z+SxfYcvmUcL+05t8/aBx1rXTXL/mvMfEmIlyjsay6w2WuczXK4NLmjbmh+uUuA6kA7GjvuQbVFX2cb8OPrWLIykYggjEz5HMe1pjLuUPaSPWbsgczdj4r5Jxxw5E8NkyTWO0xx5opByteSGud6vqtJHedD5oLCirx4sx1SSZl+7A1/ncteFkLJHucWNDi0jl2XgHehv4bSzxvgK9KK026Z2SwiaMV43PJaXcrd6Gm7d6o5iOux4FBYUVetcV1aWXnrWuWGtXhiMkjtl/bSk8kTWNBLncrSdDZ6hRpuP8ADQ3q7DMHU5qstgWWBziDG9rHM7MNLtjZJ9nKdhBakWlscW4GtNDFJkYtyxxytcwOc0MedMc5wBDQ7wLiNozi3BPyno5uQYbXburFnI7QlA2WF2tB2gdDfXwQbpFXm8bYJ8z2MtudHHC6eScxubE1gdyhwcQA4F3QcvNsraY3LUsvC+WlN2gjfyPa5jmOY7W9Oa4Ag6IPUdxQTUREBR56Nay4PkiHaDue08rh/wDUOqkIgg+b3a/8xZEzfcsDr+sP/cFPSIi/HIJK/wDeI5mfrDu+/SnIg8xyMlYHxva9p7nNOwV6UOTG13PMkYdBKe98J5Cft8D94K86yFfuMdtnsP4N/wDof8kEkt7V7gd8jTrXtK++bw/kmfJeKkhljc4xvjPOdteACPks6DH5vD+SZ+qnm8P5Jn6qyKNkLYoY21cc0ubXhfKWjvIaCdf5IMnm8P5JnyX3zeH8kz9Vc6wsvE+U4O+ldviR7Raoy2fR8NaMRRtLHFga/XOHDoeYk+PReuB+PxYwuKx+SpZQXjhxcbYsBrvPAxo53NPMSST3c2t96Dofm8P5Jn6qebw/kmfqqhUvK7hbmPzFnzS0x+LrizLCJIZC5hOuhY9zdg94JBCkjyn4yKrlJruNydI0K0dvsp4m880UjuVjmgOOtnpp2iPHxQXTzeH8kz9VPN4fyTP1VQX+VrGVaN+zkMXepGpaZS5JZIfwkzml3KHB/KNNGySQBvvVk4S4sx/GOJffx/O1sUzoJWPLXFj26JHM0lrhogggkHaDdebw/kmfqp5vD+SZ+qsiIItnHwWIi3kDHeDm9CFqsPdlFiWpMdvicWk+1b9Vaj/8S3f+aUFpREQFTMBp/lT4vc4AuZUx7Wn2AtlJHzVzVM4e/wC9HjL/AMNjv+mVBc1guSugpTys1zMjc4b9oBKzrFZh84qyw83L2jHN3retjSCgcM8c5CzwJYuZRsL8zCyIxsjbytnNhrXV9D4l4afi0rYcN8XWJOF8bJlGPu5ew+y0xUYOrxFK5jngb0GjTepPeR4nS+0vJ9DVucOzuvveMTTirTRiPTbTom6ieRvoWFzyB1+sPYsI8nUbKeOaLFWxYpOtD/a6pfFIyaUyEFocCC060Qfb069A2dnjTGupxPo+dWnT1XWh5vAXGKMbHO8HqNOBGup209OhWr4d4t5MLj7mZyZd/wBhVrs7fNupe8lvOHtPUuPQMDe/7VP+iNirPHNir1Wk40fMZmMpDs+XmLg6NocA1wL39/MDvqDrrDZ5PGtxcVL0m8dliq2PjkbCAQ+CTtGyaJ69der8O/qg3/p8+Zmb0Rle05+TsPN/X7gd9/Lrr73f071rcdxD6X4sx/mVlz8Xaw8lprCzW39qxoJ2NggEjSZXhrKZltN9zJU5HV5XudXdUea0gc3Q5mdpsuadkEu11PTuIcN8G/R6fGyC924pY99EDseXn5pQ/m7zrWtaQYXW87k+Ks7SoZKGqzHNrmCOSsHtkc9hcec75tbGuhGl7oceVLWGo3H07brE9MW7EFeLtDXYCWuLj06czXAa6nlOh0KzzcO5SPO5XIY7LQVm5JsTZOeqXvi5Glu2HnDd6O+rT19q19jydUmTUn0W03R1qLKPZX6xsNLGOLmuGnNIdtzt94O+7og2/wBMMSad20ySSRlR8LSGR7MnahpjLB/SDucaPt37FHrcUQwxvjkmmv2pL9mvBDBV5Hns3Hmbou0Q0d7yRvp066X2bg+F+cx96OdkVatHEyaoyEBsxh5uxI0QG8pcTrR8O7SwR8HWadqG9RyUbbkNu3O3ta5dG5lh3M5hAcDsENIcCO7u6oJlvjDHU3OEkN0iGBti25tcnzSN3cZfFvQEkDZABOtLzxhmLeJxNazUc5ld9ljLVpkBnNeEgkyBg7+oaN9dc29HSgX+BGXcvNkZXY6zJaijjtC5R7UEsBHMwc45dg6LTzDoPjuyXa951eJuNs1672HqJoC9jm61rQc0jw7j4INXFxHWr0aDGWjmrFqN0kLsfG13axtPV/R3KANtBO+89B4LT5HiuTIZ7h6vjPSDqFyGew99WNgc8xlreQ8/UaJPMNA718VKo8F2MRLXuY3Iwsvt847cy1i6GTtpBI7lY1wLNOHTR7t733qTjeD242/h7LLz5Dj4rTX88Y3M+d7Xud0Om+s09NHv+CDzgONocxWx8lnH2qL788sEAkAc1zmc5I5gfYw94HUEde9SaPGeIyNehPVfNI27LNFEGwuLtxBxeS3vA03p7eZvtWuPBNgcMHDRZRkboLRsUbQrkvhJe5x5hzacdPc3Y5ehXuDgdtbIXrEGSkhjmpur1mxRhrqr3sY18rXb6uPZsPd0IPtQSpeNcbVrZCW9DdpuoxMnlingIeYnOLWvaATsbBHtGu5ZLHFtWsGtfRyLp+ydYfAyvzSRxAkc7hvoDo6H1jo9OhVeb5NHGtkIzfqxPuU4qpNemWgdnJz8528lzj3HZW4zvB0eWzbcq3zJ8privJFdq9swtDi4EAOaQfWI8QQfggslWzDdqQ2q8jZIJmNkje3uc0jYI+4rKsNSuynTgrRNY2OGNrGtYwMaABro0dAPgFmQUviH1fKhwa5oAL4cg1x9o7OM6+auipfEf/efwX/y8h/6cauiAiIghZKya1Rzx36WuwVUWoPP7HrukJ5Ae4BZ8/8AiDvsXvh3/cVX9E/vQbLs2e435J2bPcb8l6XPMVd4i4xzednp592Ko4vIuoQV4qscnauYGl7pC4bIO9ANIQdB7NnuN+Sdmz3G/JUyx5SsdWvTMOOyT8dXuihPk2Rt7COffLy/W5iA4gEga2V4PlOx7cq6m/F5NsDMocTJcLGdi2femj62yD8B031QXbs2e435J2bPcb8lzeh5VjFjs7fz2GsUa+OvvqRua6M87tgNjPr/AM51JJ+rrxUyr5W8DYxYyL4bEVWO42nbl5o5G1nOG2vc5jnAsPdtpOj3oL52bPcb8k7NnuN+S58/yj35c3wzXp8NXXU81DNM0yGNshY3WnNHPoaBDiD4ObrrsKw5/i2HCZCnjIcfdyWStsfLHVptbzCNn1nEucAB1139SgsHZs9xvyTs2e435Lk+f40n4lyXBsOFZmYsdkp5TOasjIJXOjBBjJJ2OQjmcO4ju2utII8sYhHbRjl19YDuIWSWaKCMySyNjYP6TjoLHdY59KVrJHRktPrNAJHzXiHH1o3iUsMk35SU87vme77kHjz9034nWkmB7pHeoz5nqfuBTzW1Po2bRY3xjrjlH6x6/LSnIgwV6deqD2MTWE97vE/ae8rOsUlmCL+cmjZ+k8BRn5rFx/WyFX7BKCUE5FrRnsc76kz5D/w4Xu/cE9MNJ9SjkH//AG5b/wBWkGyRa/IOksYG25kUscj60mmH6wPKdDoe9UmO+yTgDgQR2g+WWxjWerJtzy0NLwddTrldv7DtB0ZFzJ/HGaxlW5buebzOdVnnqRRxB0EvI4AOimY48zQHAuDuU+zuKsXDWYy80+RrZSCR3m0Uc0T5Io4pH83NtpYx7tD1Ro9N714ILWi5XFxxxK7AyZR1drG2cdLbhM0LGshe3lLWt1IXSN04gkgEEA9N6W5sZ/OYfL2oL1upYqU5ac1iVsHZ8sE5kjd4nQY5rXb93e/agvXMObl2ObW9bX1cutcV5VrbOUihpMsS0HT1HyV9ubE601kYcd7ILTzEe0/BT8jxDn6Dc7L59TcMAyJ0kb63Kbhe0POvW9QaPI3W/WB3vuQdCRUJnEOdF4Wn2KppDOnGebebkOMbjyhxfzfWBI8NaUTG5/ie9Jw6x2RpM9NR2NkU/wCY7LqC31vWJHQ76IOkIuWDjniS3XYK1Zrpq1DzmV0UDDHM8SSM9Yvkb2bPwXUjeub4ddoOI88+ee+LFVtODMQUfNOw250coiB3IHd7TISCBo6QX9FV+BnZKTF3JMjk3XnC/aiY50YaWhk7266Hu6DQ8B0HRWhAREQVSzjOIqfE+RyWJjxc0F2KBhbamkjcwxh4/osIIPN/ktZU4DuVMiOzlrmvHbntxWJLE73sfJzkahJ7IFrpD63iB3bJKvyIOaO8n+bsRA2LdTtRjxUc42Jpedwmik5/WHqgiN3qtGhsDqO7f5fha3kG8UiKaBvpepFBDzb9RzWuBLund6w7tq2LQ8R8XYvhuvY86nYbUdZ9ltfZ25rQdbIBDQSNAnptBAp8K3K/EkeSfPAYm37VotG+blljaxo7u8Fp2qTewGVxFuaq6tLYi82G4IYJnRXz5xNK2PmYNN1ztHr67z3t2ujs4tw4lqV7FyOC1YZE7siSeQyDbWudrQJ8ASN+C8P424cjsvrvysLZWSSQkEO/nGEhzN60X7B9XvPgCg1Q4Wybo62UElcZhmTfkXRSud2TuaN0QjLgNjljIAdo9R3aKl0sBlPTLcnfmpdq6jYrvZXa5rWukka5ut94AbouOiT10FMl4xwEVKvbdko+ysc/Z8rXFx5Dp+2gcw5T37A146XmTivGVbVjzvIUmVh2Ahc17nOcZWuLd9Nety+ronfyQVK95Ps7awRxQv1TGcfWrMcZpWNifEBzeo0aeHEb5ndR3aW8l4WuinK1skL3HOelA0E9Yw4O5Oo+toa9nxVkxmUpZimLdCw2aHmcwkAgtc06LSDogg+BCmIONYjhzJ5WlDi54bHOKrNTTxWIRSMUjJGw7Og5rnDRMZJHKCDoBdE4XwU+IdfnsxwRzW5GuIisTWDpreUc0kp24/cABode9WFEAnQJWt9Mxfml/wDwj/8ARbJEGt9NQfm17/CSf6J6ar/kL3+Dk/hWyRBrfTdXxiuD7akv8Kem6fi20PtqS/wrZIg13pyj4mwP/tZP4V89O0Pfm/w0n8K2S8SyxwsL5ZGxsHe5ztAIMVSaOxCZoiSxziQS0tPyPVSFhrSMmjMkbuZjnEg+1VHym5XMYrh2p6DuCndt5GvUbMY2v5RI4jucCPYgui8yRsmifHI0OY8FrmnuIPeFxniDyjZ6fgXGPxNptTNtrWLGTf2TXGLzf1HjlcCBzSEa+Ct2Q8puMwV+lj8pXstknZDzWWmIM3IB1DS8PIBPUhpAQZsb5PRiq7sfW4hyww4ZKyLHudGWRh4I1zcvMQOYkAnXch8m+NfXoV5bdp0VTDyYjQ5QXxPaGlxOujunh0Xm55TsXSylqnLjcoYql1lKzcbC0wxPdrlJPNsg83gCR4943lm8pGJrcYR8N2K1qGxLY83jlcYuVzyOnqh/OGnwcWgINXX8klGKrkIZcxdmN3HNxznGKFnJG1wLeUNaBvprZ3vxXjjjgWxZw+Us4kTW71mjWomvzMbuOKQOJG+hdrfQnRUyr5VsTayDIRjslHUfFYnbekZGIuyg2JH65+cAEa+rvu6LFjvLBw7k62Smhitg0aTr5jJic6SFp0SOV55T1Hqu5T17kGn4d4Cv5PEWsflYJcZRq3I7eIf5vWisRyBpD3PZEDGQSdaIOx3romAwxwePdWddmuSPkMj5ZWMZ1IA0Gsa1rR07gFU3+VnHs7dv0fz3PFUF7k82YC6t13N9fo0a7jo/Be815XuGsJYrxSmxMJa0dtzo+zb2ccg20kPe0uOjvlaCfggvyKjZLypYjGXL8T8fk5q+PdB51chha6GJkrWuY8nm3r1h0A38FIwHGV7L8b57AzYSxXgxz2NZZJbrq3fr+t05u9ugenfooLiqB9KMHjOK8hDdylaCRkunNe4gjoPgr+qvQJ+kl3qf50+KDJ9P+FP6+pfrp9P+FP6+pf8AmKyIgrn0+4U/r6l/5i0vB2Rp5Xyi8YW6FmOxXdXx7RJGdgkNl2r6qZw9/wB6PGX/AIbHf9MyC5oiICIiAqxgL2X4grwZplyGvRmkcYqhr8xMQcWgufvYcQN9Og2Bo9d2dVzEYHJYNraFPIVziWTOkjjlrkzRsc4uMYcHAEbJAJGwD8NoIHB/FwyGNxlfIusuu2mzck74OWOZzHO21pA1sNHs66Ot6K2b+L8dA+42zFcrGrUku/hqzm9rCz67me3Wx06H1h0UOjwc+nW4eh8/BOJkmeXCLXado17enXprn349y09bybTx+cOmycD5ZcVYxzphXf2kpl5fw0hc87dtuyBodT3ILI/iys3FDItx+UkrlpkBZTcSYwN8+vYQeg7z7FkfxTjzPBDVbZumWGOwTVgdII4pPqPdruB0SPHQJ0tZxBwdYzLacbb0XYw1HVnQzxOfHzHlHahocPXABA3sdV6xfCl/BzQPx+Sg06lWqWhNXLuYwtLQ9mnDlJBPQ7HQfHYeqHHFazXyM9rH3KjKdt1RvMzmM7+YNa1gHUuJI9X/ADWeXjXFV6rJJm245nXG0fNTXd2zZnNL2tLR7WjYPd1HVQLfA77dbJVX3IHQT5EZKuHwElkuwS1+nDmYdEdNHR7+iy1+DBEyg4GjWkrZFt6QVKpY2TljcwNO3Ek+t3knu1pBJi4iLLeVc8WLDaxg3VjqcslYPj5zzOLtO9p1rl7uvevT+M8ezEVssa2Q8xmhFh03mrtQxHue/wBg116bIHU9NKDl+Drd52a83yEMceVmrumjkhcQYo2BroyWuB0/WiR4Ejx2ovEfAl7iWCWO1kaje2p+a8vmz3MrnbvXhbzgAkFoO9/VGvYglXOM/wALxJUFaxSGJr9p5++Hto+rC7m5AQT8Bvr8FsLnF2Ox8krJhZlbVYx1yeKAmOuHDYLz4dPWOt6HU9FBv8HWLTuIGRX4mQZmk2vIHQkuie2MsDgQ4At0d6I38V8vcH3ZxmK1bKRxUcy1ottfX5pGHs2xPMbubQ5mNHeDo9fggnW+M8VTu2q0nnJFSWOOzM2BxihMgaWEu7tHmHUb146CsKqWQ4LNzH5+oy6I25SSB7CYt9iI2Rt13+tvs/h3q2oCIiAiIgoXGWQp4vyh8G271iOvXay+HSSHTQTHHpbr6fcKf1/R/wDMWu4j/wC87gv/AJeQ/wDTjV0QVz6fcKf19R/8xPp9wp/X1L/zFY0QUnN8ccLzUnNjztJx9gf/APpb/hiWOfh2nLE8Pjezma4dxB8Uz5Ix7up7l74d/wBxVf0T+9BtFUZuBAzOXcji87k8WzISNluV6pYWSvHQuHM0lhIHUtIVuRBSJvJpSmvz7yuRGKsXvSE2LDmdi+fYdvfLzhpcAS0HW1lk8ndGSGaM3bOpc4M2TpvSQHfJ3fV6farkqf5SM3kcDw5XtYyx2Ez8hWhc7ka71HP04aIPeEEe35M6FxuYikyV4VsjcF9sQEeq9nYPaMJbs92tHY0T0WSTyd1rtGKllcpbv1fORZsQvjiiZOQ3TWlsbWgNB9bQ7z1Kj5fiy1iPKYadiy4YWDh+XITQsiDiXskI5gdcxPKNa3pfX+VXDQcOQ5mzTvV47EzYa0UvZAzkt5g5r+fk5dd5Lho9D1QZ4vJ8yCHh4R5zItsYPtGV7Goy90L9Axu20gjlaGg9+gtjxBwk3NZOnlauTuYvJ1I3xMs1QxxdG/va5rwQRsbHsUnhfifH8W4ZuTxxf2XaOiex+uZj294JaSD9oJB2t0gqNHyfYzGv4dNWey0YR88kfMQ4zvlBD3PJHfsk9NK3IiDDcDnU5g1/I4sOna3rp7FDGNtPH4TL2z+g2Nv/APlTbXSrKQNnkPT2qMMg5uhJStM+IYHD/wDElBjGGjP85cvyD2Gy4fu0noDGk7dXL/8AmSPf+8rL6WpA6fN2X/NY5n/UApEdqvN/NTxP/ReCgjsw+Mj+pj6oPt7Jv+iksgii/m4mM/RaAsiICIiAtZW4cwtLIuyFXE0objtkzxwNa877+oHj4rZpsINbX4fw9WzPYgxdOOacFsr2wtBeD3g9O4+PtWTG4bG4dkjMbQrVGyEF4hjDeYju3rvU5EGqbwzgmSWXtxFEOtNLZyIG/hATsg9OoJ6n2qVPjKFnzrt6cEvnUQhsc8YPaxjemu9o9Z3Q+0qWiCDLhsZO0CXH1ngRCEB0QOowQ4N+wEA6+C+WsJi716G7ax1Wa1Drs5pIg5zdHY0T7D1HsU9EET0XQ5eXzKDXnHnOuzH87vfP+lvx718ixOOgNUxUa7DUDhXLYwOyDvrcvs346UxEGqn4ZwdmKGKfEUZI4CTE18DSGbOzrp4nqfipRxdAskYaVflkmbYeOzGnSDWnn+8OVvX4BS0QRq2OpUp7M9WrDDLZfzzujYGmR3tdrvPxUlEQEREBERAVNz/DOWtXM4/GSUjHmce2nMbTngwuaJAHNDQeYESdQdaI317lckQUKXgvLOp38WyakaOTkry2JnOf2sJYyNjgxutO32QIJI1s9CpreE7rfR+5q/8As+dsZN/V3WOR0pAHT6w7QfDoequCIKFPwdmvObBhtVjXnluPMYsSw8pmeHNcSwbfodCwkDfXZXnG8C5GlJjC+zVcKno7n0523ebwvY/XTxLgR9+9K/og0+BxM2KflTM+Nwt5CW0zk30a4NAB2O/1StwiICIiAiIgIsU9qCs0OmlawHu2ep+weKjG3Zn2KlUgflZ/UH3N+sf8kE5RJMjXZIY4y6aUd7IRzEfb4D7149Hum63LD5v+G31GfIdT95KlxRRwxiOKNrGDua0aAQRP+0LH5Ooz/wAx/wDCP817jx1dkgle0zSj/wCZKeYj7N9B92lLRBji/p/pFaniXhyHiSpTrzTyQitchttLADt0btgHfgVtXc0by4DbT3gLwbsLTpxcD+iUFNm8luJkscUzssTsk4gZySEBp7AE8zuT9J3U7UXNeSWlmMjatHLWoG2hXM0bYYnbdCGhpDnN5mjTerQQNq9+f1/ed+qU8/r+879UoKre8nlS9Xy8Tr1hoyWSiyDyGt9RzOXTR8PVUCXyV1PpE7MRZO0AMn6VbW7KLRm3sgycvPynwG9BXnz+v7zv1Snn9f3nfqlBxfgvgrPw5Q07+HkhpXYbMGYfZgrt2x/NyiGZhMjySepcrrS8mUVbDZDGSZm1NBZpOoxg1oGGKM66ksYC93QdXE+PtVy8/r+0/qlffP6/vO/VKCsycA1ZLFmbz6cGfB+hSOVvRnX1/wBLr3dy10nksqNlqzU8rZqyspQ0p3CvBL2zI28rXfhGO5Ha8Wq7+f1/ed+qU8/r+879UoKnk/JzTyVXiWB1+wxudFcSENaTF2LQ0cvt3y9draU+FhQ4xyOfr5Gw1uRYwWaZawxuexvK129cw0PDeuq3Hn9f3nfqlPP6/vO/VKCSqvQG+JLp/wCKVubGSa2MiBj5JD3DWgouIxz4XPnmO5ZCXOPxQblERAVM4e/70eMv/DY7/plVzVMwhEHlW4qik6PsUaE0Y95re1aT8yEFzREQEREBaTiDK2ac2Nx9ERi7kpzDHJI0ubE1rHPe8ga3oN6DY2SPBbtafPYaTKeY2KtgV71CfzivI5nO0nlLXNcNjbXNcQdEEdD4IMb8lLgoI2ZW157YsS8laOtVIlkOtkcgJ3oAknoAB1WM8Z4gw1XMdZkltSyQRwMrvMoljG3sc3W2uGj3rBbwWYuWKGSfeptyVGSTsmtgf2Lo3t5XNcObm30BBB6Ea0QsVDg6WrlMfkpbzZLEVyzdtai02R80fJpg36rWgNHXZOvignfS/FOr05YTZndaEjmRQ13ukaI3cshc3WxyuIB8dnSxu4lr0rOSbZtGcxXGVYa8FV3ac7o2vDB1PaHRLtjQA3vuJWntcB2ZsLHjmW6nM2zasMtOheJq7ppXPDonNeC1zQ/XsOhvp0UyxwhaN+fIVshGLXpFl6HtYi5vSAQua/RG9jZ2NaOkGDBcYiWLLy3n2JSMxJTpVmVz2xDY2O5AwDex65JPcAeutLav4zxLWUgw2ZZrjpY4YI67zJzxfzjHN16rm+O9dxWjl8n080ck896tYuuykmQAkgc2EiSJsboyGu5tADYO/Ab31W1x/CfmV7EWmGpB5kLJkirQlrZHS8vXq4nY5epO9/BBOk4mpxZJtF8F1ssgeIHGs4Nncxpc5rCe92gTrx0dbWqxPGHpungrrY5cc2/OY+wsVy8y6je7TXggD6u+YjXTWuqjVuBrcfFNPL2MjFOatyax2j43maVsjXtDHEv5QGB4A0O5o7lmxvBtmpRwlKe9DJDibMj4yyItdLE6ORgDuvR34Tex06dyDaU+LsXdswxRGcMs8/m074XNiscoJPI7uPQEj2gEjaxUeNsLfZFIyWeKGas+1DNPA6NksbAC8tJHXl2Nj5bULH8I3oGYinayMMtHD7NUMhLZJD2bo2dod69Vrj3AbOj8F6q8Hz1a/DrGXonPxFKWsS6ElspexrQdb7hy93jtBvsTloMxV84gisxxnRb28Loy5pGw4b7wQp6r3CvDsvD7LjXzRCKd7XR1KzXNgrgN0eRriSN95A6ewe2woCIiAiIgpfEf/efwX/y8h/6cauiped/D+VThKKPq+CrfmkA/osLY2A/PorogIiINRxB+IO+xe+Hf9xVf0T+9ScjW85quZ46WrwtrzGLzG16gYT2bj3EIN+ixecwflo/1gnnMH5aP9YIMq1PEnD1PijBzYq66Vkcha9skLuV8b2kOa5p9oIC2PnMH5aP9YJ5zB+Wj/WCCqUeBXQ2ruRv57I3stZpmky89scbq8W96Y1reUHfXZ3tapnkkx7aEjXZOwcg66LrbTa8LWtkDeTQhDez0R3jXU9V0DzmD8tH+sE85g/LR/rBBA4fw3oLFtpm3Jafzue6V8bI9k+xrGhoHwAW0WLzmD8tH+sE85g/LR/rBBlRYvOYPy0f6wTzmD8tH+sEC1vzWXQ2eQ6G1hgvxyPEMrXQTnujk8f0T3O+5e3yCx+CjO2n6zh3ALJNBFYjMc0bXsPg4bQZFHko1JTuStC4+0sBKwdhbp9a0hsRD/wCTM71h+i//ANj81mr3obDzH60cwGzFIOVw+7xHxHRBjGKqN/m2PiP/AApXM/cU8xlZ/NX7Lfg4teP8xv8AzU1EEHssiweragk/ThI/cV6EmQaQH1oHt31cyYg/It/91MRBHu1Repy1nTTwiQa7SCQse37HDqFz3FB9DE1b093JX5Js75kG2r8jmsaLTmNcAD1IDR0PQ+K6UtYOH8YKkVUV/wADFb89Y3tHdJu0MnNvfvEnXcgqdTjHiC47EcmPxoblpbEEG5pNxOi5zzu6dQWsPqjrsjr7IzuNrjY5cgMbCb0dJrXM85k7MvFwwEAdwGwXB2t9dFXODhzFVvR/Y1i30dJJJV/COPI6QODz39d87u/fesB4QwZY9hpHle3lcO1f1HbGb2/lCT/l3dEGis8ZZKhasY69FjoLUd2KDzp0j/N2MkidIHO3o79Qt8Bsg7CsHC129kuHq17IgNsT8zywRlgaNnQAPXWtEE9SCFruJODo8vYbbquijsGZsszZw9zJuVjmN3yuaW6Dj3Hr4gra8PYqbDYllOe26y8Pe/mO9MDiSGN5iTyt3obJOkG1REQEREBERAREQEREBERAREQEREBERARFVeKpJLGc4fxEliavQvSzecOhkMbpSxnMyLnHUB3U9CCeTXtQWpFzvL1xiMlRx2EzEplOUrF1OxO+VtYOjm7zvmLXcu+UnW276bWb6VZt4bj2PqekI7lmCR8VOSYyMi5dPbEHDlHrtDiX6B7t76BfkXN4+Nc/ksNJk6LcdBHDgosq+OaJ7y957TmYCHDQIj7+pG/FZXcX5W5l3thdyVq1l5nqwVi6TsGQmQPMp2z1ncrS0DfXWwQUF8jp14pnTMiaJXHZeervms6pXCPFGYzNyu2/Rcytbp+dMk82dCInbb6gLnHtBp/1gB3d3UK6oCIiAiIgLyWNPeAvSIPPZs90J2bPdC9Ig89mz3QnZs90L0iDz2bPdCdmz3QvSIPPZs90J2bPdC9Ig89mz3QnZs90L0iDz2bR/RC9a0iICIiAqzxPgb1m7Tz2CkijzVFrmNZN0jtQu0XQvI6jqAQfA/aVZkQU6PygRQ/gstw9n8fZaPXZ5g+wzf8AdfEHBw+PRZP5RcN+aZz9jWf4FbdJpBUv5RcN+aZz9jWf4E/lFw35pnP2NZ/gVt0mkFS/lFw35pnP2NZ/gT+UXDfmmc/Y1n+BW3SaQVL+UXDfmmc/Y1n+BP5RcN+aZz9jWf4FbdJpBUv5RcN+aZz9jWf4E/lFw35pnP2NZ/gVt0mkFRPlGwrWlzqubAA2ScNZ6f8A4LzF5SsFPEyWKvmpI3tDmPZh7JDge4ghnUK03BulOP8Ahu/ctVwYebgfAn/+vg/9MINd/KLhvzTOfsaz/An8ouG/NM5+xrP8Ctuk0gqX8ouG/NM5+xrP8Cfyi4b80zn7Gs/wK26TSCpfyi4b80zn7Gs/wJ/KLhvzTOfsaz/ArbpNIKl/KLhvzTOfsaz/AAJ/KLhvzTOfsaz/AAK26TSCpfyi4b80zn7Gs/wLHJ5QYZvwWK4fz+QsuHqM9Hvrs3/efKGho+PVXHSaQVjhjBX4L9vP56SKTM3WNj7OHrHUhadthYT39TtzvE/YFZ0RAREQFifWik+swFZUQRvMa/5MfJPMa/5MfJSUQRvMa/5MfJPMa/5MfJSUQRvMa/5MfJPMa/5MfJSUQRvMa/5MfJPMa/5MfJSUQRvMa/5MfJfRSgadiMfJSEQfGtDRoDQX1EQFhsVYbTA2aMO0dtPcWn2g94P2LMiCBy3af1SbcI/ouIEg+w9zvv0fiVIrXILQPZv9Zv1mOGnN+0HqFnUexThs6c9pEjfqyMPK5v2EIJCKC112q8NkHnUJOhI3TXt+0dx+0a+xfcvK+DC3pYnlkjK8jmuHeCGkgoJuwfFFyTBcQ3MdLjLktrPGv6LmuXmZXRbYDIg78B/eDjvp05T9i22c4rzUGJfBagipWrNWO7VlqTF5awTRNex22j1gJG9R0Oz7EHRUVI+nkj+JZKENAyVorwov5WSul5tgGTozkDAT127egT8Fd0BERAREQEREBERAREQEREBERAREQEREBEVT4vy0mJyOPmirQSyMq3pmPkDiWGOLmAGiOh7jv7tILYomRxlLLU3VMhViswOIJZI3Y2O4j2Ee1c54j4h4lkwVmrJZpV5bGMhusmqxyNdGHSNY9m+ff9IEOGvEa8Vsn8Q5rGDJVmyYwQY+zBj4OaGZ8kr3xxO2Ghzi4jndpu9nXVw0SgtNThnC0IYoquNrxMinFhnK3r2gBAeT3k6JGz4L5Y4Xwlt4fPjYHvEzp9kded2uY/fobHcdBVSPjHP2KrmQ1IjNBfmq2JW1HveGMYxzXivzh52XgHTjrv0dqO7inOGbJZevfoz04eH478dZkLzGZNyjo4kH6zOuwDrQ0CCSF3i4dxEFWSrFj4GQSVRTfG1ugYRzaZ+j67unxK0EfAEEWcF5ttjY23Bcby1mifmHcztt7Mfhy6+r02sdnifM46pnfOxQksY/EtvxmKN4YXu7XTTt2yByD2b693hlo8Q5rJ2bU8Ho2GlStxVJo7HO18hcyNz3NfvTf5wBoIPNrvG0G9xvDmHxNqSzQx8FeaQcpexvc3e+Ue6N9dDQW0VC4fzmdifShyFuvcFzNW6hcICxzGR9senrHxjAHsHTqeq+VeMc1dsRNjjotia7IPnJje5xjrWBG0MAd9ZzfE9N9fggvyKl8JcV5bN3KwuUHMrW6ZtMk81khEJ9XTOZ5Il2HfWaB9U9NEK6ICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICLBPairt29wCgnPVAfrhBtUWp9P1PfHzT0/U98fNBtkWp9P1PfHzT0/U98fNBsrA3XlHtYf3LScEHfAuBP/APAh/wCgKQ/O1HMcOcdQfFaPgnN1YuB8GxzxzNoxA/c1Bc0Wp9P1PfHzT0/U98fNBtkWp9P1PfHzT0/U98fNBtkWp9P1PfClV8lBZOmPG0ExERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAWOxBHarS15RuOVhY8A62CNFZEQaqXhzFzQY6GStzR49pbXBcTppjMZB94FhIIO1CZwRg21bFd8E8rJoBX3LZke6OIEFrGEnbACAeniB7ArEiDSDhTGC6y1qzzNkbM5nnUnZySNAAkezenO6DqR10CVu0RAREQEREBERAREQEREBERAREQEREBERAUK/iKGTcx12rHMWRyRtLvBsjeV4+8dFNRBrLHD2JtNDZ6MTwK4rAHf80HBwb9m2g/clrh7FXYrUdilG9tqZs83eC6RoaGu2DsEBrdEa7ls0QaN3B3D7q3YejIWs7UzAsLmuDy0NLg4HYJDQD1666rJNwrg5xG1+Ng5Y6zqjWtBaOxdvbCARsdT3+0rcIg0+T4WwmZlbLkMdDYe2EwbeD1jP8ARI31HiN9x6hfZOF8LLkIr78dA6zFycryD3sGmEjeiW+BIJHgtuiDS2OEsHabYbLj43CxOLMgDnD8KN+uNH1T1OyNb2dqRQ4fxOLdE6jQhrmFsjY+zGg0SOD3gD4uAK2SINVjuGsPibb7VGhDBM9pZzN36rSdlrQTpoJ66GgtqiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgL446aSvq+P8AqH7EGk9HnK2nvsOcIGHQaDrmKk/R7FfmjPmVJofi5/TKlINZ9HsV+Zs+ZT6PYr8zZ8yqi7i7P2/KNlcBTnwNWljpKzT56JO2nErA4hmngbHUDp4hWVnGGBkihkbfBZNkDjIz2T+tkb2zu/unr3fFBJ+j2K/M2fMp9HsV+Zs+ZWtqeUDha9lo8XXyzH3JJXwNYYpADI0kFnMW8od0PTeyOo6FRb/lM4YqV8o6K861NjonySRQwyHnLSAWtdy8rtEgHRIG9nQQbz6PYr8zZ8yvEPDGGrwshhoRRxsAa1jdgNHsC0GL49r5nIYeStLWhx16jNZkbaZIyZjmcu9EgN5Rs7O9HvGwp1DyhcK5N1ltTLNea8D7LwYZGbib9Z7OZo5wPa3aDafR7FfmbPmU+j2K/M2fMqFhONuHOI7r6eJybLFhsQm5OzezmYenM0uADhvodb0ehX3I8acP4nKtxt6+YbJLGncEhY0u+qHSBvI3ex3kd6CZ9HsV+Zs+ZT6PYr8zZ8ytZa8oPC1LLPxdnLMjuRzivIwxSaY8gEBzuXTQdjRJ0eo30K0fHXlGpYeGTH4nJRHMxW68T4zC57Whz2hzebXLzcpJ1vfjpBb/AKPYr8zZ8yo1nBQ129vRBiezryA9HLdhH/Ud9iDDTkMtZjj3kLOouP8AxVqlICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgL4/wCofsX1fH/UP2II1D8XP6ZUpRaH4uf0ypSCnU+BKg4+zfEmRr0Lnnjqz6fa1w+Ss6JgaSHOHQkgEEexaOLyc5uHKV2DK0XYmtn/AEzGwwP7ZxcTzNc7eunMdaHXxXTUQc9q+T67Xq4mI3a5NLiCTLPIa7TmOLzyj+96w+C+4XgfOY3A5HhqXK0X4SSvZhrPZXd5wDMSdvJdy+rzHu710FaDjXO2OGeDcnmasUUs9SLnYyXfKTsDrrr4oKtD5O8pcrYuDLX6fLUw9nEvdVY8Ese1rWOHMe8BvX49yxV/J3nbMcDMvlMe/wBHYmfGY/zWB7ObtI+z55dk9wA6NW/yXFtmjxJwpjuxr+b5eOaSxI8kGMMi5/V661vv34KVV494XuY65kIMvEatPl7aRzHtA5jppGwOYE9AW72e5Br8HwZaxWZwF2S1A9uNwYxkjWtIL37YeYfD1T8VX+NPJfluJuIrt+PJ1DBP2BhFoSl9UxkbbGGuDNO1skgn966DhOIMXxFUfaxVsWI2P7N45HMcx3fpzXAOadEHqFs0HPct5PruQq8TRR3a7HZbI17kZc13qNjLNh3xPIe72qHlvJxm7U2XqU8rQZishlGZUtmgeZhKHMLmcwOuX1dg634dy6ciAOi+P+o77F9Xx/1HfYgjY/8AFWqUouP/ABVqlICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgL4/6hX1EEWgNQEf3ypSwt1A5wPRjjsH2FZOdvvD5oPSLzzt94fNfedvvD5oPq1PE2Di4l4ayGGmldEy5CYu0aNlh8Drx0QFtOdvvD5r7zt94fNBz+lwbxHdzONyHEOQxb/RFWWCkypXfqR0jOQvlDj7P6I6LSjyU5e1w7kcbbyVKGN80E1OlX7Z1WJ0biT0e7maH7O2tIA7wutc7feHzXznb7w+aCqcCcKS8L0bYsQ4+Ke1KHvbRMzm9BobdK5znHv9itq+c7feHzXznb7w+aD0i+c7feHzXznZ7w+aD0vj/qO+xOdvvD5rHI8OaWMO3Hp08EGKgNVW7UpeY2CNgaPBekBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBQbE3PKatRjHTf03lu2xD2n2n2D9wSWeW3K6vTdytadSz94b/db7Xf5D/JSa9eKrEI4m8re8+JJ8ST4lB4rUoq0ZaBzuceZ739XOPtKzdmz3G/JelhtWG1az5XAu5R0aO9x8APiT0QRZ2MtX2VQxvZQ6llIHef6Lf/f7h7VO7NnuN+SwUa7q9f8ACEGaQ88pHi49/wBw7h8ApKDz2bPcb8lDxTGHFVSWgkxg9ymnuKiYr/dNP4wsP+SCV2bPcb8lDsE17sDyB5vJ+CcNdGuP1T9/d94U5YrEDLNeSGTfK8aOu8fFB77NnuN+S8S1oZ4nRSRMcxw0QR3rFQnfNX5ZddvEezl17w8fsI0fvUpBrduxp1Y/DVfCYt26P4P9o/vfP2rYt5eUFutHqNL73rXmCXHkvqNMlfe3199W/Fn8Pd7NeIbBFir2IrUQlheHsPTY8D7D7D8FlQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBEXmR7Io3SSODWNGy4nQAQeidDZWuMj8mSyB7o6g6OmadGX4N9g/vfL2pyvynrPDo6Xgw9HTfE+xvw8fH2LYABoAAAA6ABB5iiZDE2OJgYxo0GtGgF7REBQT/ALZkQNbhqnZ/vSa/9gfmfgs12wa9cuYA6VxDI2n+k493+v2Ar7UrirWbEDzEdXOP9Jx6k/eUGdERB8d0afsUXFf7opf8iP8A6QpEp1C8/wB0/uWDGjWLqD/gs/6QglIiIIM/+yZCOwOkU2opfg7+g7/2+8KcsdiBlmvJDJ9V40VhoTvlgLJv5+J3ZyfEjx+8aP3oJSIiCHPUeJjZqOEc5+u0/Ul+Dvj8e/7e5ZKtttnmaWmOZn14n97f9R8QpCj2abLHK8ExzM/m5W/Wb/qPgeiCQihwW3tlbWuNayc/Vc36kv6Px+Hf9qmICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgrHGU0vNhaHnMtWpfyDa9maJ5Y7l5HuDA4dW87mtbsdeuvFV7MXX8FZW5DhrDjD6JfbkqWJXzMikbNGxjvWdtvMHvGt6PJvwK6Bdo1clUkqXa8VivINPjlaHNP3FQafDGEoULNKti6zK9ocs7OTfajWtOJ6ka9qCq8T57NOyeRx+OvQ0xTt4xrXiEvc4TS6c13rDp0HTxGx47WWfibO1jkbbpce+pjspDRfCIXCSZr+yaTzc2muBk2Bo71r4qwx8I8PxU7NSPE1Ww2WsEzeT+c5CS0k95IJ6HvCj0eC8RUyc+QkrRWLL7XnMT5GdYiGNa0D265dgnqNlBqG8U5SzBgY431Yp8lavV3v7IuDRC2Ytc1vN7Y276+3uUV9/Ot8ivpI5f/tI49s4tCHTgOUHX1urv73+StkHC2DrZP0lDi6rLgkdKJgz1g9wIcR7Nhx3rv2s1fBYuri5sZDRhbRm5u0r8u2EO7xo+B9iCuTcQ5ihkZcJYdWmyUs1bzOVsJY2SJ5PaOLOY/U5JD3+LfaoEfGeZrY2jmbbaU9S1Par+awRObKOzEzmuDi4gnUWiNdN734Ky1uF69fP1skJAYqVZ1elXEehAHkF55tkuJ5QOvcN+1eMFwbisGI5W14prjDKfOXxgOPO9zj8AfW1vvICDXcJcR5nLXWR5GmWwT0xaZL5sYAx227YNucZBpwIcNd3UdQri5rXtLXNDgfAja1uN4exGHnlnx+Pr15ZByudG3R5d75R7BvwHRbNAREQERRrz5m1+SuD20hDGu1sM33uP2DZQYYf9svunOjDBuOL4u/pO+76vzU9Y4IWV4GQxjTGDQWRAREQYrJ1VlPsYf3LxQGsdWH/AAmfuC+3DqlOf+G79xSmNUoB7I2/uCDOiIgKDY/2S/HZHSObUUvwP9B3z6fePYpyxzwssQPhkG2PaWlBkRRaEz5IDHMfw8Luzk+JHj940fvUpAREQY5oIrEZjlYHNPXR9vt+BWTuReXsD2OYd6cNHSCsHjvHiF13zHInEtkMZyfZN7Aadyl31ufk3/S5deO9dVYHZCmxpc63A1ok7EkyNAD/AHe/63w71RRieJY+DTwazFwlnm5otyhsM7LsSOXnMf1+fk/o61zeOl8m4ezbLgoxY1r6jeIIcl50bDADCC3Y5e/mGjsdPgT3ILZR4rwORpG5Wy1N0DXvYXuma3Rbve9n+6T9nXuWwjv05gwxWoHiSMysLZAeZg/pDr1HUde7qubOx9zFZDh2pPhGTyQ5S9LHGHx6na5kr2ubvoCA4DTtdfHxUujgM5in17UOIjkM0N+N1WOwxoqdvMJGAk9C0AaPLvR7gQguNfiXDWsx6Kr5KtLd7Fs4jZIDzMdvRGj16Anp4aPcQvOU4lxmJmignsNfZknih7CJ7TI0yODWuLd7DdkdVXeE8BksLexRtY5vKMJXpzSskYexliLyQeuyDzAAt33dVAt8L5Y25IGYiGYniCPJ+kDKwHsu0a4jR9bma3bdd2h0Pggv0WSozWJ68V2u+ev/AD0bZWl0f6Q3sfeoFvizAUqcdybL0/N5J212ysma5vaE61sHp37PsHU9FRcZwRla8LKdqpPaNatbh7Sa3DHBY7UEaHZs7X197PMfVPX1tKQzhnNGlYd6MMjYrFGaGG0+ubEghk29pkZprm8vRpd17wemkF3jz1JrZ327NWqyOVzGOfajIe1oaebv6fWHQ9R09oUibL42tHXfPkKkTLGuwc+ZrRLvu5dnr3juVPpcL3XcWR37dCI1RkLdkdo5juUSRRNYddeu2uHw+9aGbg3PjBnHMxjOuLnqRmKSAFr3SyODHueCQzlLNBnjvetDQX6TirGOtXadSzXsXaUscc8HbsYW8xaN7cdHXMPv6d/RbIZKi68+kLtc22N5nQCVvO0e0t3sBUWXhvL6yUPo1rzblxths/ax63C6HtGnZ3v1HHxB9u19h4YyrbVOocexpq5abIPyokZuaNxkIbr6/M4PDDvpod56BBeKuVx96V0VS9VsSNaHuZFM15DT3EgHuPtWpxfGeGyuRGPjtMjtv7R0MT3jcrGvLOYfbykgd+uvcq1Dwrl8ZhsB6Mx8MOQq4aapM6N7Gckz2xAEn+kA4Odvr3fFTb3DNyjfjbicfBYgGDfjonzOaGxyDq0yAkEtPceXZ6/egtcWaxU8Mk0OSpyRxvEb3snYQ1xOg0kHoSfBYn8RYZk1eH0nVfNY5OxjjlD3vDvqkNbskH293iufR8HZixZBmxpFR0WPjfDYfX6iGzzvHLGA3lDN6HXp0+CgyPDOLbtSNzIojl3CvFA9gsRyuiEIk5D65iHMT00NDYOhpB025xNhaOPu3psnV83pfjDmSteYz7CAd76d3eVsK1mC5WjsVZo5oJBtkkbg5rh8COhXMKfBGWOGt0pKkzZ2YWTHxunsQdk955dBgjYHFu275nnY33dSV0rHF7sdAZajqj+Qc0Di0lh9m2kj5IJSIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIqpxZM+DM8PSsdp7JrLh9oqykfuVZs8S8R43AxXZsrDPLcwDsiwmq1jYJWmLu13tIl6g+zpruQdRRc9tcR5TGZaWkcvBdgE2PkNkRMaI2TTlj4zrpotGwT1APee9RbmYyOW4hbHBnHVqtbiPzJhrtjLXM8z59OJB5tP5ho+J9oGg6YipHGObyuMyB8zusiq16TrM7IWxSTN046e+N5BdFoEeoebYPwUN/FOUkntZGO9E2KvlYKDMb2TdzxvMY59n1w5wkL2+Gh1B6lB0NFzocYXzTwgF6A2bM+QZOwNbzFsLZi3p4aLGb/z718pZjPWTjalriCCo6xiRlHW3VYw0uIaOzAPTkb9Zx7/WHUBB0ZFzO5xhn3ZC0+o+B8FKOo4OYYGV7IlY1znudI8SBp5iG8o7x133LpiAiIgjZA6x1k/8J/7islYaqxD+4P3LxfY+THWWRtLnuieGgeJ0VliHLEwHvDQEHtERAREQY2wxtnfM1unvAa4+0Dev3lZFU+NcnkKDsPBQtWa/nVp0crqtQWZOURPdoMIPi0bPsWEcUSYDF1ZMoMjc8652wTTVWwSPn3+Dg7MAac7rynuOuqC5Iqja42kpy3TNhrHmuPmihu2GysIj52sdto73BvON69mxtYYuLrdXHzSzwNsyuytupG50sdeNjI5HBoc93TegAOhJP3lBdEVHi47ryxnJVq9+xHLWpOZWD4wNzzPiAH94FvXbtEAa0pknGckNSwJsU+K7XuNqSwyWY2xsLmCRrzKTrlLSB3b2daQWxFQKvHN7J5OvLi8dLbqy42Sd1ZskbS2SOcxv9cnR+qQAOh7+i9v4vdbvVpcZNZENmzjtiYMLeynDjpo1tp6ddk9e7SC+IqDW4wyou14KeLlv1X171hzprDBM50M/JytAAGuugNbO29eh3ZcZxFXy92OGpE98TqMVwzbGmiQnkaR37IDj9yDcoiICIiAiIgIiICIiAvnK3m5tDftX1EBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREGKWtBYcx00Ecjo9lhewEt2CDrfdsEj7CoGV4fx+WxUmPkhbDG6A12vhY1ro4zr1WnXQeq3p3dB7FtEQQWYXFR1Z6rMZTbXsHmmhEDAyQ+1w1o/evnoTEmq6r6Lpebuc17ovN2chcAACRrWwANH4BT0QRLmKx2RfE67Qq2XRHcZnha8sPw2OiOxePffbfdRrOuMGm2DC0yAewO1tS0QQRhcU2y+y3GUxPI4vfKIG8znEEEk62SQSPsJXqziMbcghgtY+pPDBrso5YWubHoaHKCNDp7FMWlzPEcWHu1aYoX7tiyx8jI6cQeQ1haCTtw11cEE+fFY61ahs2KFWaxB/NSyQtc+P9EkbH3KWtVj+IsZkMdJeZY7CKKQwztsjsnQyDvY8O1o9R9uxre1KuZWhj4WzXLteCNwLmukkDeYDr09v3IJaKIMpQMbpPPIAxredxMgHK32nZ6fevcl6pDXZYktQshfoMkdIA12+7R3o7QSEXiWaKCF000jI42DbnvcAAPiStTkeJ8ZjrGOrumE02RkDK7InNPMNbLtkgco13/cNlBuUWGW5WgmihlsRRyynUbHvAc/7Ae/7kdbrMZzusRNbzlmy8Acw7x9vQ9PggzItZS4iw+QxvpGrkaz6gcWGUyBrQQdaO9a6+1S5r9SuAZrUEYIBHPIBsHoO8+KCBnMCM06lI2/aoz05jNFNW5ObZYWEEPa4a04+Ch2OD6+Rgjjy2Qu5Hs45GRunLGljn6/CDka3T2gaa7w6+1b19uvHZjrPnibPINsjc8Bzh8B3leDkKQkdGbcHO1rnFvat2A3oTrfcPH2IKrHwRLavZX0lkrb6VuzDK6Bj28tlsccY3IOT1SXMO+UjY19ilngiqL7bkORvRSMtT2YwOzcGGYgytHMw9CRvfePAgdFYorladvNDYikHIH7Y8H1T3Hp4dD1+CyMe2RjXscHMcAWuadgj2hBV6fAOMpVooI7FwsjbWa0ue0nUEzpmb9Xxc8g/D2Hqs93g6pcyT8i23agtm0LTXs5HBrhEIiA1zSNFo8RsHuIVjRBUa/k/qUhGaOWylWRkM0HaRyRlzmSzOldvbD15nHR8PtWY8C41kYZVntVuQ1TCY3NPZGuCGa5gd9Cd73tWhEFdh4Vgx8tS1Rs2hPT84LGl7NTNmk7R0bttOhzAaI0RrvXzg3h5+AxtgWGsbZt2HzvjjeXthaT6kTXEAlrW6HcOu1Y0QEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQFV883IVeKsVlKmJtZCCKrYhkFd8Ycxz3RFv13N6eoe5WhEHL73CuduX/AE7PWkjNjIPsS4+uYZnxt7BkMZIk/BucOQkjfTn6E6VfyVX0S8Y+3HyRRYyPzhliWA2I2dvJIBCSWt5tDWmBwHQd4BXcFjkrwzPY+WKN7mHbS5oJb9nsQczscI3LVGbIV6Lo5pc4+/I1kcRmsVy08nSTbSQXB3K7Xd4HSxO4RyscdCfzW++tH52DU5akkjDK9rg7kcOyaCA4ab1bvvOyuqogpNzh+83hPhyqaklwY2aGS1SlmY98zGsc3l5jpri0lrtHQPL9ihYnhW2zNY69PiY4Kwydq02u7s3GpE+ENY3odAl4LtN2AXLoaIOa8acPZnK5LLPqYvtHSQQCpPEIfWLHcxD3vPM0g70GAA+J33e5cHmX361IYd5rw8SuyT7Xax9m6F5edgb5iRz6I1810dEHMsdw3fx9fDeccPGzBjpbbJ6jOxIldI7cc7AXAO03bfW0RzHp0ShwPb7GZmRxcEv/AGLNXgY8skEL3zSPbCCfda5o33dOhXTUQctPCuZdSs1JsSZchcdTkgybpIz5mI44g4E75gWuY8jl2Hc/xKmfQuR8tCWTD13SfSOzcsPc1hJge6YtcTvqDtnq/Z06LoyIOT3sPaxdyOlUZDXtZa5cx4gY9vMKcrzIJWtH9Fmnkd2ucjxXVIIIq1eOCFgZFE0MYxo0GtA0APuXrs2GUScje0A0Ha669m16QEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREH/2Q==)**

Figure 1 Medical device software characterization considerations

### Medical Problem and/or Objective

The medical problem and/or objective addressed by a given medical device software is an important piece of the overall device characterization. This feature can be further broken down into the specific medical purpose, the intended conditions, and the intended patient population. 

A medical device may be used in different stages of the care pathway, such as diagnosis (e.g., primary diagnosis, screening, triage, staging, etc.); treatment (e.g., relieving symptoms or restoring function); prevention (e.g., averting the occurrence of a disease or condition); prediction (e.g., disease prognosis), or monitoring (e.g., ongoing assessment of patient parameters). Understanding the specific medical purpose that the device performs or is used in achieving is a key part of characterizing the medical device software.

The condition or disease for which the medical device software is meant to be applied, and the general state of that condition or disease (for example, critical, serious or non-serious), are important pieces of information at the centre of characterizing a medical device software and determining the associated criticality or seriousness of the condition and importance of the output. 

Finally, the intended patient population provides an important boundary within which the medical device software is meant to be used and is another defining feature of the medical device software characterization. In this document, the term __ patient __ is used to refer to individuals that receive or await healthcare with the use of the medical device software. The intended patients may be in a specific subgroup of the population (e.g., specific age, sex, gender, ethnicity, race, disability, diagnosis; or a fragile and/or vulnerable group; etc.), or specific intersection of subgroups of the population (e.g., specific age group + specific sex + those at risk of a specific condition).

The following table summarizes the identified features and attributes that help characterize the medical problem and/or objective. Please note that the content in this table is also summarized in Appendix B.

### Table 1 Features and attributes for the characterization of the medical problem and/or objective

Characterization Feature| Potential Feature Attributes  
---|---  
Medical Purpose| **Diagnosis** (e.g., primary diagnosis, screening, triage, etc.), **Prevention** , **Monitoring** , **Mitigation** , **Prediction** , **Treatment** , etc.  
Intended Disease or Condition | **Critical** , **Serious** , **Non-Serious** **condition or disease,** including consideration of the state of that condition (e.g., a chronic condition or an acute change in a chronic condition)  
Intended Patient Population| **General population** **Specific subgroup of the population** (e.g., fragile and/or vulnerable subgroup; specific age group, sex, gender, ethnicity, race, disability, diagnosis, etc.) **Specific intersection of subgroups of the population**(e.g., specific age group + specific sex + those at risk of a specific condition)  

### Context of Medical Device Software Use

The characterization of medical device software extends beyond the device into the intended circumstances and setting for medical device software use. Two otherwise identical products with different intended contexts of use are distinct devices with different medical device software characterizations. Aspects of that context of use include the intended user of the medical device software, the intended use environment, timing within the healthcare task/intervention, and the role of the software and output within the healthcare task/intervention.

The intended user could be a non-clinical user, a non-physician medical professional, a general practitioner medical doctor (MD), a specialist physician, or a combination of these users with varying responsibilities in medical decision making. A non-clinical user, or lay-user, includes those users that are not trained or qualified to provide medical care, which might include a caregiver or patient user, or other users without medical qualifications such as community workers and health volunteers. Licensed medical professionals that are non-physicians include nurses, dentists, psychologists, radiation therapists, physiotherapists, etc. General practitioner (GP) medical doctors include, for example, primary care physicians or family doctors, while specialist physicians include radiologists, oncologists, dermatologists, psychiatrists, pathologists, surgeons, etc.

The intended use environment describes the setting in which patient care with the medical device software is meant to take place. This could be a non-clinical environment, a general healthcare environment, or a specialty healthcare environment. A non-clinical environment would include home-use or other settings outside of a clinical environment. General healthcare environments would include primary care clinics, dental offices, etc. A specialty healthcare environment would include, for example, emergency rooms, intensive care units, dermatology clinics, surgical operating rooms, and oncology departments within a hospital. When applicable, it can be important to specify the remoteness of the use environment (e.g., rural or isolated environments).

Another important aspect of the context of use is the finality of the software output and/or its significance in relation to the outcome of the healthcare task/intervention. The timing within the healthcare task/intervention is a feature that helps to contextualize the output in terms of being early, midway, or late in the healthcare task/intervention. Similarly, the role of the software and output within the healthcare task/intervention illustrates the relationship of the output amongst the steps in the healthcare task/intervention, in terms of relative chronology and the software’s dependence on and/or input to the other steps. Taken together, these two features help to describe the impact or influence a medical device software may have on the overall trajectory and outcome of a patient’s care. These features are important to understand the significance of the software’s intended use and can help to identify where and how effects from the software’s use can alter the course of a patient’s healthcare experience. 

The following table summarizes the identified features and attributes that can help characterize the context of use. Please note that the content in this table is also summarized in Appendix B.

### Table 2 Features and attributes for the characterization of medical device software context of use

Characterization Feature| Potential Feature Attributes  
---|---  
Intended User| **Lay user/nonclinical user** (e.g., caregiver, patient user, user without medical qualifications) **Licenced medical professional, non-physician** (e.g., registered nurse, dentist, psychologist, radiation therapist, physiotherapist, etc.) **General Practitioner**(e.g., primary care physician, family doctor, registered nurse practitioner) **Specialist Healthcare Physician**(e.g., radiologist, oncologist, dermatologist, pathologist, surgeon, etc.)  
Intended Use Environment| **Non-clinical Environment** (e.g., home-use) **General Healthcare Environment** (e.g., primary care clinic, virtual primary healthcare) **Specialty Healthcare Environment** (e.g., hospital, specialty clinic, virtual specialty healthcare)  
Timing Within Healthcare Task/Intervention| **Early**(e.g., triage, prediction of future diagnoses, early investigations upon suspicious symptoms or information, physiological signal or medical image acquisition for use in diagnosis or treatment planning)**Midway**(e.g., signal or image segmentation for use in diagnosis or treatment planning)**Late**(e.g., optimal image-guided treatment plan or dosage for consideration; adjunct diagnostic recommendations or second checks; continuous glucose monitor output analysis automatically driving basal insulin dosage; image-guided instrument control in robotic surgery)*** Note:** these 3 phases (Early, Midway and Late) described above serve as reference points, and it is not crucial to state which phase should be applied. Rather, it is important to characterize the timing of the output relative to the final intervention, decision, or action as well as the relative chronology of how the product will be introduced in relation to other steps (e.g., prior steps, concurrent steps, conditional steps, subsequent steps) and current standard medical practices.  
Role of Software and Output Within the Healthcare Task/Intervention| **Software and software output’s relationship to the healthcare task/intervention steps** , such as the output’s contribution to the relevant healthcare decision or action (for example, intended as an aid that is combined with current practice); alteration of standard/current practice (for example, intended to replace or substitute all or part of current practice, to provide a new scheme, etc.); dependence on other steps (e.g., uses output values or clinical decisions from prior steps, concurrent steps, conditional steps); and/or influence over other steps (e.g., provides input to concurrent steps,**** subsequent steps, conditional steps, or final intervention/decision).  

### Medical Device Software Function and/or Use

The function and use of a medical device software can be described by various aspects, such as its inputs, the generation of outputs, the output itself, and how that output fits into the care pathway. A data flow diagram and architecture diagram can also help support the communication of these elements.

The types of output provided by a medical device software could be a clinical interpretation or intervention, a workflow recommendation, or data or information for use in a medical purpose. Clinical interpretations or interventions can include, for example, a probability, prediction, detection, diagnosis, severity, prognosis, grade, or stage of a disease or condition; or the prescription, treatment, therapy, recommended dosage, or treatment plan for a disease or condition. A __ workflow recommendation, in contrast, is not an interpretation on the clinical decision or action but rather an intermediate step in the workflow, such as recommended contrast dye dosage; imaging technique, modality, or parameters; surgical tool choice; supplementary medical tests, etc _._ Data for use in medical purpose is output by a medical device software for use in a medical purpose and is typically more objective, such as anatomy measurements or volumes, segmented or contoured organs, tissues; processed, reconstructed, or de-noised images; processed signals or waveforms such as from electrocardiographs or electroencephalographs.

The input to the medical device software influences the function of the device and is fundamental to understanding the medical device software, the output, and the associated risks and considerations. The source of those inputs may be a human user (e.g., patient inputted symptoms or conversations), a medical device (e.g., a medical image), a non-medical device __(e.g., data from a patient chart, medical record or electronic health record)_or_ consumer product (e.g., smartphone photos, fitness tracker data). Notably, the inputs to a medical device software do not necessarily have to be medical information or come from a medical device. Regulators may consider the impact that non-medical data or data sources have on the safety and effectiveness of a medical device software. However, the use of non-medical data sources in a medical device software does not change the regulatory status of the source of non-medical data.

The degree of autonomy is a spectrum of capacities or liberties to operate independently of a user’s direction, intervention and oversight. An autonomous device or medical device software provides outputs that impact the subsequent clinical action or decision without any user intervention. Conditionally autonomous outputs will meet this condition selectively (for example, for certain results, input characteristics, or circumstances). Supervised outputs can impact subsequent clinical actions or decisions without a user having to approve the output but operate under the supervision of users. Non-autonomous outputs are typically intended to help a user during their determination of a decision or action. The degree of clinical autonomy can be made clear by describing this aspect for clinical users specifically. 

The level of explainability of the underlying logic is also an important characteristic of a medical device software. This can include information about the software algorithm or technology utilized (such as, deterministic formulae; machine learning approaches; mathematical simulations; etc.), relevant characteristics of the datasets used in development, and information about how an output or result was reached or the basis for a decision or action. This aspect could be characterized as (i) logic and output are explained and evaluable (e.g., a decision tree flow-chart structure showing decisions based on input features); (ii) logic and output are partially explained or partially evaluable (e.g., output provided with saliency maps); or (iii) logic and output are not explained or are unevaluable (e.g., Black Box, logic is considered too complex to be understood by intended audience). The level of information provided may depend on the intended audience of this information and their expected level of comprehension. The level of explainability of a medical device software contributes to the assessment of risks and uncertainties, as well as supporting evidence expectations.

The destination or target of the output could include human users, or medical devices (either with or without intermediate use by a human user).

The following table summarizes the identified features and attributes that can help characterize the device function and/or use. Please note that the content in this table is also summarized in Appendix B.

### Table 3 Features and attributes for the characterization of medical device software function and/or use

Characterization Feature| Potential Feature Attributes  
---|---  
Output Type| **Clinical Interpretation or Intervention**(e.g., diagnosis, suspicion, probability, prediction, detection, severity, prognosis, grade, stage, direct markers of a diagnosis, prescription, treatment/therapy, recommended treatment, recommended dosage, radiation treatment plan)**Workflow Recommendation**(e.g.,**** contrast dye dosage; recommended imaging technique/modality/parameters; recommended surgical tool choice; recommended additional test based on established guidelines)**Data for use in medical purpose** (e.g., anatomy measurement, volume, or segmentation; processed image/image reconstruction/de-noised image; processed signal/waveform (e.g., processed ECG))  
Input Source| From **human user** ,**medical device** , **non-medical device or consumer product**  
Degree of Autonomy| **Independent/autonomous** (i.e., output impacts subsequent clinical action or decision without user intervention) **Conditionally independent/autonomous** (output selectively impacts subsequent clinical action or decision without user in the loop. For e.g., software that independently filters normal findings but triggers clinician review of abnormal findings) **Supervised** (i.e., output impacts subsequent clinical action or decision without user having to approve, but with supervision from user who can intervene or stop the device)**Non-autonomous** (output considered by user in their determination of a decision/action)***Note** : The Degree of Autonomy can be described with these terms or by leveraging terminology found in standards or other sources, as appropriate, provided the necessary information on the degree of autonomy and clinical autonomy are communicated.  
Explainability of Software and Output (underlying logic including the algorithm/technology used, relevant development data characteristics, and how an output is reached)| **Logic and output are not explained or are unevaluable**(e.g., Black Box, logic is considered too complex to be understood by intended audience) **Logic and output are partially explained or can be partially evaluated**(e.g., output provided with saliency maps) **Logic and output are explained and can be evaluated** (e.g., a decision tree flow-chart structure showing decisions based on input features accompanying training dataset characteristics)   
Destination/Target of Output| Input to **human user** ; Input to **medical device**  

### Medical Device Software Change Management

How a device is intended to change is also part of the device characterization. This can include the degree of change implementation autonomy, the domain changes will apply to, and the supporting infrastructure such as installation locations and distribution channels.

The degree of learning or change management autonomy describes the degree of human oversight in the effectuation and control of training, learning and updates to the medical device software. Possible attributes within this feature can include self-learning (autonomous data collection, re-training and/or updates effectuated and controlled from within medical device software) and externally __ controlled learning (non-autonomous updates effectuated and controlled by the manufacturer and/or user). 

The domain of learning or change implementation refers to the scope or applicable extent of change. This might be described as being applicable on a scale that is international, national, regional, clinic-specific, or patient-specific. For example, an update to a medical device software could be a tuned model based on a particular patient’s data that is intended for the patient alone, while another medical device software update could be a global model update intended to apply to all installations or instances of the software in a given country. 

Another aspect of software change management is the infrastructure for installation, updates, and error corrections. Updates and changes to the software can be provided in response to software failures, cybersecurity vulnerabilities, errors, opportunities for improvement, critical performance updates, and recalls. Software-specific risks and risk controls can depend on the software distribution channels (app stores, manufacturer homepage, web application, etc.) and software installation locations (mobile phones and tablets, wearable technology, hardware medical devices, cloud, or personal computers (PCs) of the users, server anywhere in the world or one single server at the manufacturer site).

Distribution channels, such as app stores offering medical device software, may not be regulated in all jurisdictions and may have varying levels of control by the medical device manufacturer. Surveillance challenges and unclear responsibilities may occur in cases of recalls, field safety corrective actions and distribution of information. Furthermore, software installation location can influence the effectiveness and speed of access to updates or the deactivation of erroneous or recalled software and the traceability of affected installations and users.

The following table summarizes the identified features and attributes that can help characterize the device change management, including the degree of change autonomy, the change domain and infrastructure for installation, updates, and error correction. Please note that the content in this table is also summarized in Appendix B.

### Table 4 Features and attributes for the characterization of medical device software change management 

Characterization Feature| Potential Feature Attributes  
---|---  
Degree of Learning/Change Management Autonomy| **Self-learning/autonomous changing** (autonomous updates effectuated and controlled from within medical device software)**Externally controlled user-driven learning/change**(non-autonomous updates effectuated and controlled by the user)**Externally controlled manufacturer-driven learning/change**(non-autonomous updates effectuated and controlled by the manufacturer)   
Domain of Learning/Change Implementation| **International, National, Regional, Clinic/Site-specific, Patient-specific**  
Installation, Update and Error Correction Infrastructure| **Distribution channels** (e.g., app stores, manufacturer homepage, web application)**Installation locations** (Mobile phones and tablets, wearable technology, hardware medical devices, cloud, or PCs of the users, server anywhere in the world or one single server at the manufacturer site)  

# Medical Device Software Risk Characterization

Identifying and estimating medical device software-specific risk can raise unique questions compared to other medical devices. Risk management approaches, such as those proposed within ISO 14971, often describe risk as the combination of the probability of occurrence of harm and the severity of harm. Harms, however, can be both direct and indirect, and a comprehensive identification of software-specific contributions to possible harms can be challenging because software, _on its own_ , may not pose “physical” hazards to which harms can be easily attributed. It is also important to consider when software can cause physical harm such as when autonomous devices provide outputs that impact the subsequent clinical action or decision without any user’s intervention; for instance, software that automatically controls the delivery of a substance to a patient. 

Evaluating software-specific contributions to possible harms may require interpretation of primarily performance-related hazards[2], or, more specifically, information-related hazards, and understanding the associated risk is then critically tied to a complete understanding of a device’s intended use/intended purpose and particular implementation. In other words, when assessing the risk of medical device software, it is important to understand the contribution of information-related hazardous situations, which are closely tied to the role of software functionality in achieving an intended medical purpose. These hazardous situations can generally be understood through the lens of “performance-related hazards,” as described in ISO 14971, such as hazards relating to data access, availability, integrity, delivery, and diagnostic information as opposed to, for example, energy, biological, or chemical hazards. 

An accurate characterization of medical device software, including its characteristics such as intended use, output type, use environment, autonomy, etc., allows for both a more comprehensive identification of these direct and indirect harms and a clear understanding of how software-specific harms can then lead to risks unique to a given intended use/intended purpose. 

While the performance-related hazards and risks related to software do not always account for the _totality_ of risk posed by a device (such as in the case of software that may supply data or generate the inputs for a hardware actuator that poses associated physical hazards), it is important to fully characterize the impact of a particular software implementation or solution on device risk because it can still lead to demonstrable impacts on patient safety or device effectiveness through direct or downstream means.

Further, it is important to consider that software-specific hazards often sit at the junction of both safety and cybersecurity risks. Therefore, it can be helpful to consider software-specific considerations pertaining to harm as a combination of how harm is defined for safety and cybersecurity. In other words, medical device software-specific consideration of harm could be viewed as relating to injury or damage to the health of people[3] and reduction of effectiveness[4] – where “reduction of effectiveness” can result from inadequate, incorrect, or absent data supplied to a human or product at an inappropriate time, rate, or with an inadequate method. For example, injection of unwanted or unintended bias into a decision-making system, whether or not it results in direct harm to a patient, can be understood as a harmful reduction in effectiveness. In other words, the introduction of the particular software solution has had a negative impact on the decision-making system. Often, this can also be viewed as accounting for “indirect harm” from the software, with potential direct impact to the patient as noted above. 

Performance-related hazards pertinent to software – that is, specifically information-related hazards – can impact the function of other products or systems, how workflows or processes are informed, and can directly impact user decision making (e.g., software that outputs the wrong diagnostic information at an unacceptable rate). As such, a harmonized discussion on these topics can help promote a consistent and detailed understanding of these devices and how they may impact risk categorization across regulatory jurisdictions. 

**Key Points:**

  * When evaluating the risk posed by software (information and/or physical-based risks), both direct and indirect harms are important to consider.
  * When hazards associated with software are information-based hazards (such as delayed, inappropriate, or erroneous information), it is important to consider potential harm as both injury or damage to health as well as a reduction in effectiveness when accounting for indirect harms.
  * The possible harms and associated risks related to implementing software are dependent on a device’s specific intended use. 

Below are general considerations for identification and analysis of software-specific hazardous situations, as well as considerations when including these hazardous situations as part of risk estimation. These approaches are intended to provide a shared means of discussing the unique risks posed by medical device software, and how such an understanding may drive device risk categorization across any number of risk categorization systems. The process for identification and analysis of these risks should be considered iteratively and should be carried out over the total product lifecycle of the device.

## Identification and Analysis 

The success of risk assessment and management activities hinges on the risk assessors’ understanding of what the medical device software is and is meant to do, as well as how, where, when and by whom the medical device software is meant to be used. The comprehensive characterization of medical device software, considering the information presented in section 4 of this document, provides the foundation necessary for software-specific risk characterization. Approaches to identifying and considering risks within each of the information groupings in section 4 are provided below, in part, to illustrate the way many variables contribute and interact to form a more complete understanding of the unique risks that may impact a particular medical device software. 

To identify and characterize software risk, including relevant risks related to cybersecurity, it is helpful to step through the process of first identifying a device characteristic, then asking _why_ the characteristic matters to the intended use/intended purpose of the software, and then identifying the hazardous situations that may arise based upon both the intentional software design decisions and unintentional software failures. It remains important, however, to ensure that exploring device characteristics in this manner is not done in a vacuum and interdependencies of the software are carefully considered to comprehensively describe a medical device software’s “risk characterization.” 

Appendix C provides questions for consideration to accompany each characterization feature previously identified in section 4. These questions are provided to help develop an understanding of “why the characteristic matters to the intended use/intended purpose of the software,” as a means to help identify specific hazardous situations that may be related to the software’s design and intended use/intended purpose. While not comprehensive, the questions aim to highlight how the context provided by each of a device’s unique characteristics could impact an understanding of the potential harms introduced by a particular software, and thereby affect the overall risk of the medical device. The questions are intended to help guide a thorough consideration of potential harms a medical device software could introduce prior to the introduction of risk controls/ mitigations, and not all questions may be applicable or relevant to every medical device software. 

Appendix D includes examples illustrating how answering the questions in Appendix C can help to identify the way different characterization features and their interactions may affect an understanding of the risks introduced by a particular medical device software. Importantly, identifying these “software-specific” contributions to device risk is intended as a means of articulating why the software __ for a particular medical use/purpose may or may not alter device risk categorization under any number of frameworks. This concept is discussed further in section 5.3 of this document.

## Estimation

As noted above, risk management approaches, such as those proposed within ISO 14971, often describe risk as the combination of the probability of occurrence of harm and the severity of harm. These risk estimation features, together with medical device software characterization features outlined in section 4 of this document, can be essential in assessing and managing risks.

For medical device software, risk management requires the identification of the potential _direct and indirect_ harms associated with hazardous situations _,_ such as erroneous outputs from the software, followed by an assessment of the severity of those harms, such as reductions in life expectancy, psychological injury, or inappropriate or unnecessary invasive treatment and/or test. While probability of harm can generally be helpful to consider when estimating risk, there is not broad consensus on a method for quantitatively estimating probability of occurrence of software failure. Additionally, cybersecurity risk management often considers exploitability of vulnerabilities rather than probability of occurrence of harm; and it is generally understood that probability of software-related harms can be influenced by factors like usability, which can make estimation further challenging.[5] To this end, when estimating software-specific risks, it can be helpful to set the probability of software failure to 1 and if possible, estimate the probability based on other factors to perform risk estimation. 

The guiding questions in Appendix C can provide a basis for isolating software-specific hazards _and_ for contextualizing their potential severity of harm, by understanding how applying a specific software solution can affect the way the medical device intended use/intended purpose is achieved.

These concepts can then be leveraged for risk characterization (e.g., through risk assessment per ISO 14971) and the determination of the severity of direct or indirect harm caused by a given, software-specific hazardous situation (e.g., catastrophic, critical, serious, minor, negligible). Once harms are identified, the approach to “software-contributed” risk estimation is not unique. That said, when software may need to be considered in the context of a broader device to achieve an intended use/intended purpose, it can also be helpful to consider whether the software becomes a single-point failure for a given possible harm and, if so, how this may impact risk estimation and associated mitigations. 

## Approaches for Risk Categorization

Software risk characterization is important to be performed early in the design phase of the life cycle. As with risk characterization discussed throughout this document, risk categorization should be performed prior to implementation of risk controls (rather than residual risk) for medical device software.**** It may not be universally possible or beneficial to create completely rigid and distinct categories of risk for any one type of function, disease, intervention, population, or user. For any given medical device software, there may be both interdependencies and unequal weight amongst characterization groupings that ultimately inform the understanding of device risk and, therefore, may impact a subsequent categorization. Further, when addressing the specific contribution to device risk posed by software, considerations like how supplied information will be ingested by a given userbase, as just one example, may reasonably not have uniform or universal answers across jurisdictions. 

Different jurisdictional authorities may have distinct philosophies and legal obligations which shape their different risk-based classifications. Therefore, the discussion provided in section 5 and further illustrated in Appendix B is intended as a common basis for considering and articulating how characterization features impact the risk of software that meets the definition of a medical device, particularly through the lens of the interdependent factors shaping an understanding of risk specific to software for a given intended use/intended purpose. Put another way, this document intends to provide insight into _how_ a particular software risk categorization could be reached without prescribing a single “correct” and universal category to any given device. As noted previously, among other complications, software-specific risks may have a significant but not exclusive influence on the risk categorization applicable to a given device. In premise, this document can serve as the basis for discussing a given understanding of a medical device software’s risk within a broader device system or regulatory structure. 

# Considerations for Implementation 

Providing a common basis for describing medical device software and considering how different characteristics impact risk can help promote safety and effectiveness as well as consistency and alignment across jurisdictions.

The considerations presented in sections 4.0 and 5.0 can be used to support understanding of a medical device software and its risks and facilitate the interpretation and application of different device risk classification systems across jurisdictions. While the medical device software characterization described in this document relates to evaluating the risk of the device, it is important that any regulatory assessment also considers the benefit to health from the use of the device and weighs the benefits against any risks of the device.

Device classification in a given jurisdiction will ultimately be dictated by the governing authorities, laws, and regulations. To the extent possible, jurisdictions may consider incorporating harmonized language and concepts from this document into their local guidance or processes, for example, connecting the device and risk characterization language in the document to their labelling and risk management expectations or classification regulations. 

Jurisdictions may be able to leverage a subset of characterization features and attributes, together with the assessment of medical device software risks and their severity, to describe their approach to applying risk categorization to medical device software. 

These concepts are intended to be used by stakeholders alongside their existing frameworks, to provide additional detail and exposition for decision-making – ultimately promoting and informing clear, consistent, and accurate characterizations of medical device software. 

# Appendix A: Sample Intended Use/Intended Purpose Statement

In order to foster and encourage clear and comprehensive intended use statements for medical device software, Key Elements of an intended use/intended purpose statement are captured in section 4.1.1. A sample statement guide can be found below. It is important to note that not all elements will be applicable to every medical device software and the information provided in section 4.1.1 and below is solely for consideration by manufacturers in the development of the medical device software labelling, documentation, and regulatory submissions, as appropriate. The sample statement may not be appropriate for all medical device software depending on the technology and intended use. Although typically included in the intended use/intended purpose statement, for some devices, information such as contraindications may be included elsewhere in the medical device software labelling due to the volume of information.

The _[name_ _of medical device software]_ is software intended for use in the _[medical purposes]_ of _[conditions/diseases/disorders]_ in _[intended patient populations]_. This software is intended to be used by [_intended user populations]_ in _[intended use environments]_. This medical device software is contraindicated for _[contraindications]._ This medical device software uses _[inputs]_ in order to produce _[description of outputs]_. These outputs are _[description of how the output is intended to be used, how it fits in the clinical or healthcare workflow and how it contributes to the final healthcare decision/action_].

# Appendix B: Characterization Feature Summary Table

The following table represents an aggregated version of the four tables presented separately in Section 4, Medical Device Software Description.

Information Grouping| Characterization Feature| Potential Feature Attributes  
---|---|---  
Medical Problem and/or Objective| Medical Purpose| **Diagnosis** (e.g., primary diagnosis, screening, triage, etc.), **Prevention** , **Monitoring** , **Mitigation** , **Prediction** , **Treatment** , etc.  
Intended Disease or Condition| **Critical** , **Serious** , **Non-Serious** **condition or disease,** including consideration of the state of that condition (e.g., a chronic condition or an acute change in a chronic condition)  
Intended Patient Population| **General population** **Specific subgroup of the population** (e.g., fragile and/or vulnerable subgroup; specific age group, sex, gender, skin tone, race, disability, diagnosis, etc.) **Specific intersection of subgroups of the population**(e.g., specific age group + specific sex + those at risk of a specific condition)  
Context of Medical Device Software Use| Intended User| **Lay user/nonclinical user** (e.g., caregiver, patient user, user without medical qualifications)**Licenced medical professional, non-physician** (e.g., registered nurse, dentist, psychologist, radiation therapist, physiotherapist, etc.) **General Practitioner**(e.g., primary care physician, family doctor, registered nurse practitioner) **Specialist Healthcare Physician**(e.g., radiologist, oncologist, dermatologist, pathologist, surgeon, etc.)  
Intended Use Environment| **Non-clinical Environment** (e.g., home-use) **General Healthcare Environment** (e.g., primary care clinic, virtual primary healthcare)**Specialty Healthcare Environment** (e.g., hospital, specialty clinic, virtual specialty healthcare)  
| Timing Within Healthcare Task/Intervention| **Early**(e.g., triage, prediction of future diagnoses, early investigations upon suspicious symptoms or information, physiological signal or medical image acquisition for use in diagnosis or treatment planning)**Midway**(e.g., signal or image segmentation for use in diagnosis or treatment planning)**Late**(e.g., optimal image-guided treatment plan or dosage for consideration; adjunct diagnostic recommendations or second checks,**** continuous glucose monitor output analysis automatically driving basal insulin dosage; image-guided instrument control in robotic surgery)*** Note:** these 3 phases (Early, Midway and Late) described above serve as reference points, and it is not crucial to state which phase should be applied. Rather, it is important to characterize the timing of the output relative to the final intervention, decision or action as well as the relative chronology of how the product will be introduced in relation to other steps (e.g., prior steps, concurrent steps, conditional steps, subsequent steps) and current standard medical practices.  
Role of Software and Output Within the Healthcare Task/Intervention| **Software and software output’s relationship** **to the healthcare task/intervention steps** , such as the output’s contribution to the relevant healthcare decision or action (e.g., intended as an aid that is combined with current practice); alteration of standard/current practice (e.g., intended to replace or substitute all or part of current practice, to provide a new scheme, etc.); dependence on other steps (e.g., uses output values or clinical decisions from prior steps, concurrent steps, conditional steps); and/or influence over other steps (e.g., provides input to concurrent steps, subsequent steps, conditional steps, or final intervention/decision).   
Medical Device Software Function/ Use|  Output Type| **Clinical Interpretation or Intervention**(e.g., diagnosis, suspicion, probability, prediction, detection, severity, prognosis, grade, stage, direct markers of a diagnosis, prescription, treatment/therapy, recommended treatment, recommended dosage, radiation treatment plan)**Workflow Recommendation**(e.g.,**** contrast dye dosage; recommended imaging technique/modality/parameters; recommended surgical tool choice; recommended additional test based on established guidelines)**Data for use in medical purpose** (e.g., anatomy measurement, volume, or segmentation; processed image/image reconstruction/de-noised image; processed signal/waveform (e.g., processed ECG)  
Input Source| From **human user** ,**medical device** , **non-medical device** or**consumer product**  
Degree of Autonomy | **Independent/autonomous** (i.e., output impacts subsequent clinical action or decision without user intervention) **Conditionally independent/autonomous** (output selectively impacts subsequent clinical action or decision without user in the loop, e.g., software that independently filters normal findings but triggers clinician review of abnormal findings)**Supervised** (i.e., output impacts subsequent clinical action or decision without user having to approve, but with supervision from user who can intervene or stop the device)**Non-autonomous** (output considered by user in their determination of a decision/action)***Note** : The Degree of Autonomy can be described with the terms above or by leveraging terminology found in standards or other sources, as appropriate, provided the necessary information on the degree of autonomy and clinical autonomy are communicated.  
Explainability of Software and Output (underlying logic including the algorithm/technology used, relevant development data characteristics, and how an output is reached)| **Logic and output are not explained or are unevaluable** (e.g., Black Box, logic is considered too complex to be understood by intended audience) **Logic and output are partially explained or can be partially evaluated**(e.g., output provided with saliency maps) **Logic and output are explained and can be evaluated**(e.g., a decision tree flow-chart structure showing decisions based on input features accompanying training dataset characteristics)   
Destination/Target of Output| Input to **human user;** Input to **medical device**  
Medical Device Software Change Management| Degree of Learning/Change Management Autonomy| **Self-learning/autonomous changing** (autonomous updates effectuated and controlled from within medical device software)**Externally controlled user-driven learning/change**(non-autonomous updates effectuated and controlled by the user)**Externally controlled manufacturer-driven learning/change**(non-autonomous updates effectuated and controlled by the manufacturer)   
Domain of Learning/Change Implementation| **International, National, Regional, Clinic/Site-specific, Patient-specific**  
Installation, Update and Error Correction Infrastructure| **Distribution channels** (e.g., app stores, manufacturer homepage, web application)**Installation locations** (mobile phones and tablets, wearable technology, hardware medical devices, cloud, or PCs of the users, server anywhere in the world or one single server at the manufacturer site)  

# Appendix C: Example Considerations to Understand Software Hazards Associated with Device Design and Intended Use

The questions noted in the below table are intended to help guide a thorough consideration of potential harms that a medical device software could introduce. Not all questions may be applicable or relevant to every medical device software. This is not intended to be an exhaustive or required list of considerations for the intended use or the intended user of the medical device software, rather they are optional examples that may be helpful to consider while characterizing software risk. 

Information Grouping| Characterization Feature| Considerations for Medical Device Software Risk Characterization  
---|---|---  
Medical Problem and/ or Objective| Medical Purpose| •Is the medical device software intended to be used as **adjunctive or alongside** other tools or treatment? Is the medical device software **intended to replace or augment** a system or process? If it is meant to augment, in **what manner** is the medical device software augmentative (for example, is the software output **additive or confirmatory** to another process or outcome)?•Is the output of the software itself intended to be **therapeutic or a treatment**? Is the software output used for decision-making with diagnostic or therapeutic purposes? Is the software used to monitor physiological processes or vital physiological parameters? Does the software have alarm functions used to prompt immediate or near-term intervention?   
Intended Disease or Condition| •How, if at all, does the condition/disease (for example, acute or chronic) that the medical device software is intended for **impact the criticality** of the data output by the software?•Does the condition/disease **modify the timing of when the information is needed** or **is provided** or must be used?•Does the condition/disease **define the sensitivity or accuracy** of the information needed for the input or output of the software? Could the nature of variation of monitored parameters result in immediate or near-term danger to the patient? •Could the decisions or diagnostics made by the software output have an impact that may cause death or an irreversible deterioration in condition/disease or a serious deterioration in condition/disease or a surgical intervention?  
Intended Patient Population| •Does the intended patient population include a specific **vulnerable subgroup**?•How **diverse** is the intended patient population? How generalized does the information need to be to **perform adequately** across the intended patient population? How specific?•Do the decisions or diagnostics provided by the software output reflect the intended user demographics?  
Context of Medical Device Software Use| Intended User| •Does the medical device software enable **new/different users** to achieve the clinical task than those who would perform the task without the software? •Does the user need to possess **expertise** , or access to expertise (such as specific training to use the software), to understand the inputs and/or outputs of the software?  
Intended Use Environment| •Is use of the medical device software providing a clinical task or service in an **environment that would not otherwise have such tasks or services** available (e.g., would otherwise require an expert present)? •Is the device intended to be used in an uncontrolled or unconventional setting?•Can external factors, both physical (e.g., noise, lighting) and digital (e.g., network connectivity), affect the use, input or output of the device?•Do the expected virtual conditions and computing environment require additional software controls (e.g., hardware or software compatibility verification or authentication) and/or impact users’ access to the software?  
Timing Within Healthcare Task/Intervention| •Does the user have **adequate time to review the basis** for the information output by the software or to review and curate the information being used as input to the software?•Could the software output **initiate a healthcare intervention that would not otherwise be identified** by a particular user or in a particular setting (e.g., pre-screening information prompting a patient to speak to a doctor about a possible condition)? •Are there **possible harms or dangers related to the healthcare task/intervention that could occur immediate or near-term** to the software’s outputs?•Are there **possible harms or dangers related to the healthcare task/intervention that could occur distantly** from the use of the software, but are related to decision points generated by the software’s outputs?  
Role of Software and Output Within the Healthcare Task/Intervention| •Does an erroneous output from the software at the intended point in the workflow **put the patient on a path toward subsequent harm**?•Is the **frequency of output** appropriate to its role and timing in the workflow (e.g., is there a potential for notification fatigue, i.e., desensitization of the user to alarms, alerts, or notifications)?•Does the software create a **single point of failure** in the clinical task/intervention?  
Device Function/Use|  Output Type| •Is the output **supplementing** additional information to contribute to a clinical interpretation or workflow recommendation? Is it a **replacement or substitution** for information meant to determine a clinical interpretation, workflow recommendation, or as data for use in a medical purpose?•Is the output commonly accepted in **clinical practice** or based upon sound **scientific principles**? Is the output **proprietary**?•Is access to the output **tiered or limited** by user or other credentials?•Is the output Boolean, e.g., values that are either true or false?  
Input Source| •Is the input source from a human user, medical device, non-medical device or consumer product?•Is the input source **unique** or could the data be obtained through **other methods or sources**?•Is an adequate input source **governed by specific parameters** such as rate, sensitivity, or precision (inclusion and exclusion criteria)? Is the input relevant?•Is the input data direct or **informed or transformed** by other tools, products, or intermediaries? Are the transformed data suitable?•Are there **multiple input sources** or data types? Are they **interdependent**?•Does the data the software is processing accurately reflect the demographics, backgrounds, and characteristics of the population the software will be used for?  
Degree of Autonomy| •Is a user in the loop? Is the user in the loop a health care professional?  
Explainability of Software and Output (underlying logic including the algorithm/ technology used, relevant development data characteristics, and how an output is reached| •Is the relevant functionality of the product **sufficiently** **explained and reasonably understood** by the patient?•Is the relevant functionality of the product **explained and understood** by users other than the patient? Is **different information provided** to different user groups or patients?•Is the relevant functionality **partially explained** or **partially able to be evaluated** by the user****(e.g., output provided with saliency maps)?  
Destination/Target of Output| •Is the output **the only instruction/data/information** needed to drive the target’s next action?  
Medical Device Software Change Management| Degree of Learning/Change Management Autonomy| •Does the medical device software **independently change** its underlying algorithms?•**How often** is medical device software performance verified?•Are updates to algorithmic performance **driven by** non-clinical or clinical users, or manufacturer driven, or a combination of these users?  
Domain of Learning/Change Implementation| • Is **domain-specific implementation** necessary to achieve adequate software performance? • Where are changes intended to be implemented and **how variable are these domains**?   
Installation, Update and Error Correction Infrastructure| •What specific **channels** are used to **distribute** the medical device software?**** •Does the medical device software have **multiple installation locations**? Where are corrections initiated?•How are**** updates pushed/deployed (e.g., automatically or manually, remotely or on site)?  

# Appendix D: Examples of Linking Characterization Features and Risk 

This section includes examples applying the considerations described in sections 4 and 5. The examples below are intended to help illustrate how robustly characterizing software and systematically assessing the contribution of characterization factors to the software risk can provide a shared and more granular means of discussing risk that remains transferrable between potentially diverse risk categorization structures. 

Below we have provided a full example of a software function applying the considerations discussed in the above sections as well as specific examples highlighting how changes in specific groupings of characterization features may impact risk. While the assessments below relate to characterizing the risk of the medical device, it is important that any regulatory assessment also considers the benefit to health from the use of the medical device and weighs the benefits against any risks of the medical device. 

It is important to note when assessing the contribution of characterization factors to software risks that software products may have multiple functions, including both medical device and non-medical device functions. If a medical device has multiple functions, each function should be assessed separately in accordance with its respective regulatory status. If a software product has a non-medical device function, the assessment for that non-medical device function should only be related to the impact that the non-medical device function has on the medical device function. 

**Example A: Software function that serves as a primary diagnostic to identify patients with prediabetes**

**Scenario:**_The software is intended to analyze health-related data including data from electronic health records, laboratory tests, and other diagnostic tests to identify individuals with pre-diabetes (i.e., an early marker of diabetes) with an output that is reviewed by healthcare practitioners._

**A.1 Sample Intended Use/Intended Purpose Statement**

The **_Product X_** is software intended for use in the **_diagnosis_** of **_prediabetes_** in **_adults at risk of developing diabetes_**. This software is intended to be used by **_medical professionals_** in **_general healthcare environments_**. This medical device software is developed using **_a machine learning model_**. This medical device software is used for **_patients without an existing diabetes diagnosis_**. This medical device software uses **_specific data within the electronic health records (EHR)_** in order to produce a **_conditionally automatic_** __**_algorithm_** __**_output that provides likelihood of developing diabetes_**. These outputs are **_conditionally independent/ autonomous_** (i.e., output is presented to healthcare providers for review above a threshold %) and are intended to be used as a**_clinical_ _workflow recommendation for additional testing or follow-up based on established guidelines_**.

As discussed in Appendix C, addressing each of the characterization features through corresponding questions is helpful for evaluating risk. The below questions are listed by information grouping to support comprehensive discussion of risk considerations. 

**A.2 Software Risk Considerations:**

**A.2.1 Medical Problem and/or Objective**

Characterization Feature| Considerations for Medical Device Software Risk Characterization| Discussion  
---|---|---  
Medical Purpose| •Is the medical device software intended to be used as **adjunctive or alongside** other tools or treatment? Is the medical device software **intended to replace or augment** a system or process? If it is meant to augment, in **what manner** is the medical device software augmentative (for example, is the software output **additive or confirmatory** to another process or outcome)?•Is the output of the software itself intended to be **therapeutic or a treatment**? Is the software output used for decision making with diagnostic or therapeutic purposes? Is the software used to monitor physiological processes or vital physiological parameters? Does the software have alarm functions used to prompt immediate or near-term intervention?| In considering the Medical Purpose _,_ this medical device software is intended to be used alongside other tools or treatments, i.e., used alongside additional diagnostic test results, treatments, and data available in electronic health records. The medical device software is intended to augment a system or process, i.e., the software output is used as a tool to aid in the diagnosis of pre-diabetes. Here, it is helpful to consider that the software is intended to augment and aid, which suggests the output may not be the sole influence on the related clinical decision point. If the software output is not a single point failure that will lead to patient harm, this can impact our understanding of the software’s risk.  
Intended Disease or Condition| •How, if at all, does the condition/disease (for example, acute or chronic) that the medical device software is intended for **impact the criticality** of the data output by the software?•Does the condition/disease **modify the timing of when the information is needed** or is **provided** or must be used?•Does the condition/disease **define the sensitivity or accuracy** of the information needed for the input or output of the software? Could the nature of variation of monitored parameters result in immediate or near-term danger to the patient? •Could the decisions or diagnostics made by the software output have an impact that may cause death or an irreversible deterioration of condition/disease or a serious deterioration in condition/disease or a surgical intervention?| When considering the Disease or Condition of the patient, it is helpful to consider that the general state of the condition as a pre-disease state (i.e., the state of a condition before it is a disease) does not impact the criticality of the output of the software. The general state of the condition being a pre-disease state determines that the information is needed or must be used before the disease (diabetes) is diagnosed to predict a high likelihood of subsequently developing the disease (diabetes). Furthermore, the general state of the condition as a pre-disease state and the likelihood of a pre-diabetes state being present (i.e., pre-test probability) determines the sensitivity and/or accuracy of the information needed for the output of the software. Given these factors, the software output is unlikely to have an impact that may cause death or an irreversible deterioration of condition/disease, which can be helpful to consider when evaluating the overall impact that a software failure could have on the device risk. In this case, the risk may be generally lower, because the output’s relationship to the condition is not one that may likely lead to irreversible harm.  
Intended Patient Population| •Does the intended patient population include a specific **vulnerable subgroup**?•How **diverse** is the intended patient population? How generalized does the information need to be to **perform adequately** across the intended patient population? How specific?•Do the decisions or diagnostics provided by the software output reflect the intended user demographics?| The Intended Patient Population in which this medical device software is intended to be used includes the general public but may include vulnerable subgroups such as individuals of different ethnicities, or different age groups (e.g., <40, 40-60, >60 years old). The intended patient population is the general public that is representative of the demographics in the local userbase which may include regional, state, or national level. This information needs to be broadly generalizable to perform adequately. As a diagnostic aid the performance of the software must have adequate sensitivity and specificity; however, the performance is dependent on the prevalence of the condition (i.e., pre-diabetes) being tested. Because this software is intended for a general population, the software may need to operate in consideration of a wide variety of patients in the intended population.  

**A.2.2 Context of Device Use**

Characterization Feature| Considerations for Medical Device Software Risk Characterization| Discussion  
---|---|---  
Intended User| •Does the software enable **new/different users** to achieve the clinical task than those who would perform the task without the software? •Does the user have the **expertise** , or access to expertise (such as specific training to use the software), to understand the inputs and/or outputs of the software?| In considering the Intended User _,_ this medical device software enables both new and different users (i.e., different Health Care Providers (HCPs)) to achieve the clinical task (i.e., to identify individuals with pre-diabetes) that would otherwise not be performed without the software. This medical device software can be used by different intended users (i.e., different primary care and/or specialty HCPs). The software is analyzing health-related data in electronic health records that does not require the user (i.e., HCP) to have specialized training. This medical device software requires the user (i.e., HCP) to have the necessary expertise to understand the input (i.e., type of data in electronic health records that the software analyzes) and the output (i.e., pre-diabetes) produced by the software.  
Intended Use Environment| •Is use of the medical device software providing a clinical task or services in an **environment that would not otherwise have such tasks or services** available (e.g., would otherwise require an expert present)?•Is the device intended to be used in an uncontrolled or unconventional setting?•Can external factors, both physical (e.g., noise, lighting) and digital (e.g., network connectivity), affect the use, input or output of the device?•Do the expected virtual conditions and computing environment require additional software compatibility verification or authentication) and/ or impact the users’ access to the software?| The Intended Use Environment for this medical device software includes providing services in a healthcare (i.e., clinical) environment and is not intended to function outside healthcare settings or in those settings where healthcare is not being delivered with access to an electronic health record (i.e., settings using paper-based records). External factors (i.e., those factors that can impact the function of the medical device software) such as physical (e.g., physical related factors) and digital (e.g., broadband, internet connectivity, access issues to different healthcare databases) factors, may have a minor or negligible effect on the use, input, or output of the device. Further, the restricted intended use environment reduces the variability of operating conditions where the software must perform adequately.  
Timing Within Healthcare Task/Intervention| •Does the user have **adequate time to review the basis** for the information output by the software or to review and curate the information being used as input to the software?•Could the software output **initiate a healthcare intervention that would not otherwise be identified** by a particular user or in a particular setting (e.g., pre-screening information prompting a patient to speak to a doctor about a possible condition)? •Are there **possible harms or dangers related to the healthcare task/intervention that could occur immediate or near-term** to the software’s outputs?•Are there **possible harms or dangers related to the healthcare task/intervention that could occur distantly** from the use of the software, but that are related to decision points generated by the software’s outputs?| As for the Timing within Healthcare Task/Intervention, the output of this medical device software is considered routine and non-urgent. The user has adequate time to review the output of this medical device software and to curate and review the basis or information used as its input. Because of the intended timing, the impact of the software’s risks may overall be considered lower than those risks might be in a time-critical or urgent use case. Because some patients for whom review might be impactful to their future care could be missed if the software does not present their cases for review, there is a possible harm that could occur distantly from the use of the software.  
Role of Software and Output Within the Healthcare Task/Intervention| •Does an erroneous output from the software at the intended point in the workflow **put the patient on a path toward subsequent harm**?•Is the **frequency of output** appropriate to its role and timing in the workflow (e.g., is there a potential for notification fatigue, i.e., desensitization of the user to alarms, alerts, or notifications)?•Does the software create a **single point of failure** in the clinical task/intervention?| When considering the Role of Software and Output Within the Healthcare Task/Intervention, as a recommendation for further testing, the risk of output from the software at the intended point in the workflow putting the patient on a path toward subsequent harm is low. The frequency of output from the software and timing in the clinical workflow do not present risks of notification fatigue. The software also does not present a single point of failure in the clinical task/intervention as other data within the patient’s primary care routine is available to identify symptoms of prediabetes  

When considering questions related to the Context of Device Use, the Intended User for the medical device software in the scenario provided is limited to healthcare practitioners in the Intended Use Environment of a health care facility. This, in combination with the Timing Within Healthcare Task/Intervention and Role of Software and Output Within the Healthcare Task/Intervention considerations indicates that these characterisation features pose a lower impact on overall risk characterization.

**A.2.3 Device Function/Use**

Characterization Feature| Considerations for Medical Device Software Risk Characterization| Discussion  
---|---|---  
Output Type| •Is the output **supplementing** additional information to contribute to a clinical interpretation or workflow recommendation? Is it a **replacement or substitution** for information meant to determine a clinical interpretation, workflow recommendation, or as data for use in a medical purpose?•Is the output commonly accepted in **clinical practice** or based upon sound **scientific principles**? Is the output **proprietary**?•Is access to the output **tiered or limited** by user or other credentials?•Is the output **Boolean** , e.g., values that are either true or false?| In considering the Output Type,__ this medical device software provides additional information (i.e., diagnosis of a pre-diabetes state) that supplements clinical recommendations (e.g., for subsequent diagnostic testing) with data that is used for a medical purpose (e.g., recommendations for lifestyle modification and/or treatments). The output of this medical device software is commonly accepted in clinical practice (i.e., the diagnosis of pre-diabetes) and, provided it has been adequately validated with an appropriate indication for use, is based on sound scientific principles. This medical device software output is considered proprietary because the specific calculation to arrive at a threshold to present the output to the HCP for review is devised by the company and is not simply a well-known and accepted threshold or calculation. Access to the output of this medical device software is first made available to the HCP who ordered the use of this software (i.e., analysis of health-related data for an individual who does not have pre-diabetes to determine if pre-diabetes is present in this individual). Thereafter, the output of this medical device software is accessible by HCPs who are providing care to this individual and information is not withheld from the HCP on the basis of a specific product access tier. The information is also not meant to be shared with a wide variety of users such that varying levels of access is implemented, such as might be the case if the product’s outputs were meant for review by both patients and their providers.  
Input Source| •Is the input source from a human user, medical device, non-medical device or consumer product?•Is the input source **unique** or could the data be obtained through **other methods or sources**?•Is an adequate input source **governed by specific parameters** such as rate, sensitivity, or precision (inclusion and exclusion criteria)? Is the input relevant?•Is the input data direct or **informed or transformed** by other tools, products, or intermediaries? Are the transformed data suitable?•Are there **multiple input sources** or data types? Are they **interdependent**?| The Input Source of this medical device software is unique and limited to the data that is available in electronic health records for individuals in whom this software will be used. The input data cannot be obtained through other methods or sources. The input source of this medical device software is governed by specific parameters, notably structured data in electronic health records (e.g., diagnostic testing results, vitals measurements, demographic information). The input data of this medical device software is not transformed by other tools or products. This medical device software contains one input source (i.e., data in electronic health records) but includes multiple interdependent data elements (e.g., demographic data, laboratory and diagnostic testing results, treatments). These structured, regular data inputs from known sources of expected uniform quality do not appear to introduce novel or altered risks as a result of introducing the software solution. An HCP would review the same data to make an independent decision if the software was not available.  
Degree of Autonomy| •Is a user in the loop? Is the user in the loop a health care professional?| In terms of the Degree of Autonomy, a clinician is in the loop to review any outputs flagged by the software and to make the next decision in the clinical workflow – such as follow up tests for the patient. However, a clinician will not be informed of patients who have _not_ met the threshold to be considered “at risk” by the software.  
Explainability of Software and Output (underlying logic including the algorithm/technology used, relevant development data characteristics, and how output is reached)| •Is the relevant functionality of the product **explained and understood** by the user?•Is the relevant functionality of the product **explained and understood** by users other than the patient? Is **different information provided** to different user groups or patients?•Is the relevant functionality **partially explained** or **partially able to be evaluated** by the user****(e.g., output provided with saliency maps)**?**|  Considering the Explainability of Software and Output, the relevant functionality of this medical device software is explained (i.e., within its indication for use and ordering requirements) and is understood/can be evaluated by the user (i.e., input data includes structured data elements in electronic health records). The analysis (i.e., statistical or computational approach) is partially explained to the user.  
Destination/Target of Output| •Is the output **the only instruction/data/information** needed to drive the target’s next action?| Considering the Destination/Target of Output _,_ this software likely does not provide an output that would be the sole instruction/data/information to drive the HCP user’s next step. The output will present cases for the HCP to review and introduce a single new datapoint (patient has been identified as above a threshold). The HCP will have the patient’s data for review in addition to the information that the patient has exceeded the threshold to help inform their next decision. However, as noted above, the HCP will not be presented with any data on patients who do not exceed the software’s threshold, which could result in _no_ decision made for such patients.  

After consideration of questions related to Device Function/Use, it may be considered that the output type, supplementing additional information to contribute to a clinical interpretation or workflow recommendation, in this case a prediction or diagnosis commonly accepted in clinical practice or based upon sound scientific principles, may not greatly impact the risk of the device. However, the specific threshold calculation is proprietary and the software is replacing a manual review of a patient record and introduces the possibility of incorrectly filtering patients for review by the HCP. 

**A.2.4 Device Change Management**

Characterization Feature| Considerations for Medical Device Software Risk Characterization| Discussion  
---|---|---  
Degree of Learning/Change Management Autonomy| •Does the medical device software **independently change** its underlying algorithms?•**How often** is medical device software performance verified?•Are updates to algorithmic performance **driven by** non-clinical or clinical users, or manufacturer driven, or a combination of these users?| In considering the __ Degree of learning/change management autonomy, this medical device software does not independently change its underlying algorithms. The performance of this medical device software is verified on an annual schedule by the product developers and validated by clinical users within the specific healthcare site. Updates to the algorithmic performance are monitored by clinical users and the manufacturer.  
Domain of Learning/Change Implementation| •Is **domain specific implementation** necessary to achieve adequate software performance? •Where are changes intended to be implemented and **how variable are the domains**? | In Domain of Learning/Change Implementation, note that learning and/or change management may result in different accuracy or precision when this software is used across different clinical sites or regional locations (i.e., based on the demographic characteristics of the individuals in whom this software is used).  
Installation, Update and Error Correction Infrastructure| •What specific **channels** are used to **distribute** the medical device software? •Does the medical device software have **multiple installation locations**? Where are corrections initiated?| Regarding Installation, Update and Error Correction Infrastructure, note that this medical device software’s distribution channel is a web application, and that the software installation occurs on a server at the individual clinical site by clinical users.  

In summary, for such a product, overall impact on risk posed or introduced- by the software takes into consideration multiple characterization features across information groupings, and those that are most relevant to the particular device software may be different depending on the device’s intended use/intended purpose. For this reason, it is critical to have a clear description of the software to help build an understanding of the role of the medical device software and its unique implementation. For this example device, the particular software solution may introduce risks related to the automation of a previously manual step and new failure points in the intended workflow. However, because of the device’s medical purpose and context of use, these risks may not have notably high impact. These considerations can be taken together when considering how the decision to design this software solution may impact the overall risk of the device or raise different hazards. 

# Appendix E: Examples Comparing Specific Risk Considerations

As with Example A above, addressing each of the characterization features through corresponding questions is helpful for evaluating risk. The below questions are listed by information grouping to support comprehensive discussion of risk considerations. As discussed above, while the questions below relate to evaluating the risk of the medical device, it is important that any regulatory assessment also considers the benefit to health from the use of the medical device and weighs the benefits against any risks of the medical device.

The pairs of comparative examples below further illustrate that the hazards to be extracted in risk analysis can differ based on the unique characteristics of a given medical device software. 

**Example 1: Software intended to provide a therapeutic experience to reduce and relieve pain.**__**Scenario 1.1:** The software is intended to be used in conjunction with prescribed pain management medications to reduce and relieve pain in cancer patients undergoing chemotherapy.**Scenario 1.2:** The software is intended to be used to reduce and relieve pain in osteoarthritis patients who cannot take other pain relief medication.  
---  

In both scenarios in example 1 above, the intended use of the medical device software is to provide therapy to reduce and relieve pain, where the cause of such pain (i.e., the Intended Disease or Condition) is not the primary distinguishing feature that contributes to understanding the risk of the medical device software. Rather, in this case, understanding whether the medical device software is intended to be used adjunctively (i.e., the Medical Purpose) contributes significantly to potential hazards considered in the risk analysis of the software. 

In scenario 1.2, the software is meant to provide therapy for patients who cannot utilize other pain relief therapy. Because the software is itself intended as therapy and cannot be used with, or adjunct to, additional treatment, the risk of the software could be considered higher in scenario 1.2 than 1.1. The failure of the software output to provide efficacious therapy may be considered a single-point failure for achieving the intent of patient pain reduction or relief; and therefore, the intended medical purpose may contribute to the hazards considered in risk analysis more than the software used in conjunction with other therapy, described in scenario 1.1. 

In these two scenarios for a similar medical device software, within the Medical Problem and/or Objective information grouping, characterization features contribute to the risk of the software differently. For such a product, the Intended Disease or Condition does not solely impact the risk posed by the software, but a more detailed understanding of the Medical Purpose contributes to a more complete understanding of the medical device software’s risk. 

**Example 2: Software that aggregates data and highlights trends from a wearable monitor for patients diagnosed with heart failure****Scenario 2.1:** The software is intended to aggregate data and highlight trends from a wearable monitor for patients diagnosed with heart failure to help patients monitor their risk of hospitalization. The software helps to provide simple data visualizations to better understand the patient’s longitudinal data, such as tracking an individual’s health, care usage, and outcomes over time.**Scenario 2.2:** The software is intended to aggregate data and highlight trends from a wearable monitor for patients diagnosed with heart failure to help patients and their healthcare provider with longitudinal data about the patient’s heart health. The software provides simple data visualizations, including highlighting trends, to help the healthcare provider monitor their patient’s risk of hospitalization between regularly scheduled visits and could be used to inform treatment-related decisions _._  
---  

In example 2 above, the intended user for the medical device software in scenario 2.1 is limited to patients seeking to obtain more information about their own condition. In scenario 2.2, healthcare providers are included in the intended user group and have access to the data in addition to the patient themselves. In this case, a health care professional has specialized training that provides them with additional context to understand the data and trends the medical device software is highlighting, which a patient may not have. For this reason, it might be considered that the Intended User __ in scenario 2.2 may reduce the likelihood of some of the related hazards considered in risk analysis compared to scenario 2.1, because at least one intended user in scenario 2.2 has expertise and training to appropriately understand and respond to the data they are receiving. The health care professional is provided access to the data such that it is not essential for the patient to independently identify if and when their data should be conveyed to their doctor. 

However, it may also be worth considering that there is greater variability in the Intended Users of the medical device software in scenario 2.2 than scenario 2.1, because of the introduction of the clinician user. This difference also impacts the understanding of risk posed by the software, where the information must be conveyed adequately and appropriately to the different user groups. It is important to consider that multiple factors may influence the risk associated with any given characterization feature – a clinician or trained user does not always independently indicate a decrease or increase in applicable hazards in the risk analysis of a device. 

**Example 3: Software function that uses physiological data captured on a wearable consumer product to determine the severity of symptoms in a patient with Parkinson’s disease.****Scenario __ 3 _._ 1 _:_** The software is intended to aggregate measurements obtained from a regulated medical device and analyze to monitor the severity of symptoms such as tremor in a patient with Parkinson’s disease.__**Scenario 3.2:** The software is intended to aggregate measurements obtained from a wearable consumer product and analyze to monitor the severity of symptoms such as tremor in a patient with Parkinson’s disease.__  
---  

In example 3 above, the Input Source in scenario 3.1 is limited to measurements obtained by a regulated medical device. In scenario 3.2, measurements are obtained by a wearable consumer product that is not subject to regulatory oversight as a medical device. In this case, the wearable consumer product may allow for expanded opportunities for collecting patient data. However, the aspects of the performance of the wearable consumer product may be outside of the control of the developer. For this reason, it may be considered that the Input Source in scenario 3.2 may pose more applicable hazards for risk analysis than in scenario 3.1, because the manufacturer developing the software may not have life cycle control over the source of the data it is analyzing to monitor the severity of symptoms. In this case, additional steps may be necessary for the manufacturer to monitor performance of the wearable consumer product and to communicate any changes in performance to the user. In contrast, scenario 3.1, which obtains measurements form a regulated medical device, benefits from the verification and validation needed to obtain authorization (in cases where the intended use is fit for purpose), which may reduce applicable hazards due to a greater accuracy and precision of measurements of a product developed for the intended use. Regulations applicable to software using consumer products to perform regulated device functions vary by jurisdiction.

Disclaimer

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved, and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

Please visit our website for more details.

[www.imdrf.org](<http://www.imdrf.org/>)

  1. In particular, this document supplements and elaborates on the concepts in Section 5 of N12 (“Section 5 – Factors Important for SaMD Characterization”). ↑

  2. ISO 14971:2019 Medical Devices – Application of Risk Management to Medical Devices ↑

  3. While ISO 14971:2019 defines harm as “injury or damage to the health of people, or damage to property or the environment” it can be helpful to consider, more specifically, harm as it relates to “injury or damage to the health of people” when discussing medical device safety in this document. The narrower definition of patient harm has the net effect of prioritizing regulatory review of those changes necessary to protect public health. ↑

  4. Harm is defined in TIR57: 2016/(R)2023 as “physical injury or damage to the health of people, or damage to property or the environment, or reduction in effectiveness, or breach of data and systems security” as described in IEC 80001-1:2021. ↑

  5. Ref: IEC 62304, AAMI TIR57, AAMI TIR34971 ↑
