---
title: "Machine Learning-enabled Medical Devices: Key Terms and Definitions"
---

# Machine Learning-enabled Medical Devices: Key Terms and Definitions

**Document**: IMDRF/AIMD WG/N67

::: tip Official Source
[https://www.imdrf.org/documents/machine-learning-enabled-medical-devices-key-terms-and-definitions](https://www.imdrf.org/documents/machine-learning-enabled-medical-devices-key-terms-and-definitions)
:::

<!-- fulltext-start -->

---

## Full Text

# Machine Learning-enabled Medical Devices: Key Terms and Definitions

**Document Number**: IMDRF/AIMD WG/N67

**Source**: [https://www.imdrf.org/documents/machine-learning-enabled-medical-devices-key-terms-and-definitions](https://www.imdrf.org/documents/machine-learning-enabled-medical-devices-key-terms-and-definitions)

---

Final Document  
---  
IMDRF/AIMD WG/N67  
Machine Learning-enabled Medical Devices: Key Terms and Definitions  
Authoring Group  
Artificial Intelligence Medical Devices (AIMD) Working Group  

Preface

This document was produced by the International Medical Device Regulators Forum. There are no restrictions on the reproduction or use of this document; however, incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

Copyright 2022 by the International Medical Device Regulators Forum.

**Tracey Duffy, IMDRF Chair**

Contents

Preface 2

Contents 3

1\. Introduction 5

2\. Scope 6

3\. References 7

3.1. IMDRF / GHTF 7

3.2. Standards 7

3.3. Other Documents 7

4\. General Overview of Artificial Intelligence and Machine Learning Concepts 8

5\. Key Definitions 10

5.1. Machine Learning-enabled Medical Device (MLMD) 10

5.2. IMDRF Terms 10

6\. Definitions/Reference Definitions/Technical Standards Definitions 11

6.1. Bias 11

6.2. Continuous Learning 12

6.3. Reference Standard 12

6.4. Reliability 12

6.5. Semi-Supervised Machine Learning 12

6.6. Supervised Machine Learning 12

6.7. Test Dataset 12

6.8. Training 12

6.9. Training Dataset 13

6.10. Unsupervised Machine Learning 13

7\. Discussion 14

7.1. Aspects of MLMD Changes 14

7.1.1. Changes to MLMD 15

7.1.2. Changes to MLMD Environment for Data 16

7.2. Supervised / Unsupervised / Semi-Supervised Learning 17

7.3. Validation 18

# Introduction

Artificial Intelligence (AI) is a branch of computer science, statistics, and engineering that uses algorithms or models to perform tasks and exhibit behaviors such as learning, making decisions and making predictions. The subset of AI known as Machine Learning (ML) allows ML models to be developed by ML training algorithms through analysis of data, without models being explicitly programmed. 

Approaches utilizing ML, sometimes colloquially referred to as AI or AI/ML, have been employed in several fields, such as the automotive industry, robotics, medicine, finance, and art. ML has given many sectors an ability to gain new insights from large amounts of data and to support tasks. 

Examples in healthcare applications include earlier disease detection and diagnosis; identification of new observations or patterns on human physiology; development of personalized diagnostics and therapeutics; workflow optimization; signal processing and reconstruction; and guidance in use of the device with the goal of improving user and patient experience. There has been accelerated adoption and use of ML-enabled approaches in medical devices. We refer to these medical devices as Machine Learning-enabled Medical Devices, or MLMD. AI-based systems are typically implemented as software in medical devices or as Software as a Medical Device. MLMD have the potential to transform health care by deriving new and important insights from the vast amount of data generated during all phases of the healthcare process. One of the greatest benefits of MLMD resides in the opportunity for further learning and iteration as additional data becomes available, including from real-world use and experience to improve its performance.

The purpose of this publication is to establish relevant terms and definitions across the Total Product Life Cycle (TPLC) to promote consistency, support global harmonization efforts, and provide a foundation for the development of future guidelines related to MLMD. Terms referenced herein have either been previously defined in Global Harmonization Task Force (GHTF) documents or by internationally recognized standards on AI. Some terms and definitions have been generated by or are discussed by the IMDRF Artificial Intelligence Medical Devices (AIMD) Working Group within this document.

The overarching objective of this effort is to promote consistent expectations and understanding for MLMD, promote patient safety, foster innovation, and encourage access to advances in healthcare technology.

# Scope

This document applies to key terms and definitions relating to Machine Learning-enabled Medical Devices (MLMD). 

**Note 1 :** MLMD are _medical devices_. A product must first meet the definition of a _medical device_ before it can be an MLMD. 

**Note 2 :** Most jurisdictions include "accessories to medical devices" in the definition of "medical device". Other jurisdictions define "accessories to medical devices" separately. The definitions and the concepts in this document are intended to apply in both cases.

**Note 3 :** This document does not attempt to define established terms in the field of computer science; however, it does strive to highlight and clarify conflicting terms and definitions as necessary. This document does not provide guidelines for the development, risk management or evaluation of MLMD.

**Note 4 :** Terms and definitions that refer to technical standards that are under development (e.g. ISO, IEC, IEEE) may be updated upon final publication of those standards.

# References

## IMDRF / GHTF

  * IMDRF/SaMD WG/N10 FINAL:2013 Software as a Medical Device (SaMD): Key Definitions 
  * IMDRF/GRRP WG/N47:2018 Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices(3.0 Definitions)

## Standards

The standards below were consulted in the writing of this document and may be useful in meeting the key definition of MLMD discussed herein. This list is not intended as a required or complete list of standards that can be used to meet the key definition of MLMD.

  * ISO/IEC DIS 22989 Information technology — Artificial intelligence — Artificial Intelligence Concepts and Terminology
  * ISO/IEC TR 24027 Information technology — Artificial intelligence (AI) — Bias in AI systems and AI aided decision making

## Other Documents

  * AAMI, BSI, Turpin, R., Hoefer, E., Lewelling, J., & Baird, P. (2020). _Machine Learning AI in Medical Devices: Adapting Regulatory Frameworks and Standards to Ensure Safety and Performance._ AAMI/BSI Initiative on Artificial Intelligence.   
[_https://www.bsigroup.com/en-US/medical-devices/resources/ Whitepapers-and-articles/machine-learning-ai-in-medical-devices/_](<https://www.bsigroup.com/en-US/medical-devices/resources/%20Whitepapers-and-articles/machine-learning-ai-in-medical-devices/>)
  * Kohavi, R., & Provost, F. (Eds.). (n.d.). Glossary of Terms: Special Issue on Applications of Machine Learning and the Knowledge Discovery Process.   
[_https://ai.stanford.edu/~ronnyk/glossary.html_](<https://ai.stanford.edu/~ronnyk/glossary.html>)
  * Kan A. (2017). Machine learning applications in cell image analysis. Immunology and Cell Biology, 95(6), 525–530.   
[_https://doi.org/10.1038/icb.2017.16_](<https://doi.org/10.1038/icb.2017.16>)

# General Overview of Artificial Intelligence and Machine Learning Concepts

AI-based systems are able to perform tasks such as visual perception, speech recognition, decision-making, and translation between languages – by using expert systems (based on rules like decision trees), machine learning (for example deep learning).

Some AI-based systems demonstrate a degree of autonomy (level of capacity to perform tasks in a complex environment without constant guidance/input from a user) and a capacity for adaptability (extent of the ability to learn from experience and thereby change performance).

ML involves a computer implementing an ML training algorithm to learn patterns from data, including classification, inference, matching previous patterns, predicting future outputs, etc., which results in an ML model to be applied to new data. ML has been considered as a subset of AI that gives computers the ability to learn without being explicitly programmed. 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAFrAyADASIAAhEBAxEB/8QAGwABAAIDAQEAAAAAAAAAAAAAAAQFAQMGAgf/xABNEAABBAECAgYHAwoEBAUEAgMBAAIDBBEFEiExBhNBUWGRFBUiU3GS0TJSVRYzNHOBk6GxweEjNUJyBxdUsiQ2YnSCJUNEYyaDdaLw/8QAGwEBAQEBAQEBAQAAAAAAAAAAAAECAwQFBgf/xAA5EQACAgEBBQYEBQMEAgMAAAAAAQIREgMEEyExUQUUQVKh0RUycfAWIlNhsTOBkQY0weEjQjWy8f/aAAwDAQACEQMRAD8A+/oiIAiw5wY0uccAcyVEfM+XgMsZ/E/RAb32GMO3Jc7ubxWkzyu5BrPjxK8ABowBgLKAF0h5yu/ZgJl3a95/+RREAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/AJz9URAMn7z/AJz9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP8AnP1REAyfvP8AnP1TJ+8/5z9URAMn7z/nP1TJ+8/5z9URAMn7z/nP1TJ+8/5z9URAMn7z/nP1TJ+8/wCc/VEQDJ+8/wCc/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/AJz9URAMn7z/AJz9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP8AnP1REAyfvP8AnP1TJ+8/5z9URAMn7z/nP1TJ+8/5z9URAMn7z/nP1TJ+8/5z9URAMn7z/nP1TJ+8/wCc/VEQDJ+8/wCc/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/AJz9URAMn7z/AJz9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP8AnP1REAyfvP8AnP1TJ+8/5z9URAMn7z/nP1TJ+8/5z9URAMn7z/nP1TJ+8/5z9URAMn7z/nP1TJ+8/wCc/VEQDJ+8/wCc/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/nP1REAyfvP+c/VMn7z/AJz9URAMn7z/AJz9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDJ+8/5z9UyfvP+c/VEQDLvvvH/AMigdIOUrv24KIgPQnlbzDX/AMCtzJ2POMlru53BR1ggOGCMhATkUNkr4uBy9n8R9VLa5r2hzTkHkUBlERAFgkNaSTgDmVlRLD+sk6sfZbxd4nuQHl7zM7c7gwfZb/UoiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAoOl2uz6DozZacTZr1iZkFaJ3J73FaNA6WwX+iJ1rUnMrGuXMtgA4jc04PDn3Ku6S6drWt9NNNioE1K+nRGyLcsG+MyngAOwkDyXOWdE1/TqXS3SJK011l6AWoZ61chj5S4bmgDkfDwXZRi1XieeU5KTa5HTa1/xK0XTqPpFKRt5wsCBzW5aBwySDjBwFKsdKIjrOlyV9Tqt0uxWlnfG+F/WyBufabw4AY7e5VXS3Q7Mv/DvT69DT3OmquryvrxR+3ho9oY71tnjt6p086M6rHpluGoKkwk62Hb1ROcB/YCVKjX+Q5Tun+xTaf061PUtP1TUG61Qq9VYayKCeq4tjjL8BxcOJJHYu41LpZomj2Y6uoahHHYe0OLA1zsA9pwOA+K+fDQtUH/DDUKfqy0Lb9W6xsPUne5m8e0BzwrhgvdHOmWs2Z9BualDqccXo8leMPAwMFjifsj6LUoxfIzGc0uP3zOgi18Qa7rbb2p0hQpRxyBjWOD4QRzeeRz2YW+n0r0nV4bjNNuB9mCF0pjfG5jgMHBw4DIyuVt1ddqa70xv6dpsjppYK/o2+Lc15AG7bng4jjw7wo2iVNVtdLJdQng1eWKTSJYuvvQCMmT7oAHAZ5A8VMFVmt5JOvvmdh0N1a3rHQ6lqV1zX2ZWPc8tbtBw4jl+xQdA6bV7PRuHU9bmgpmW3LXYQCGnaTj4cAt/QOnZo9A9Pq268sFhkbw6KRpa4ZceYK4qpoGpHopoNWbS7JdHrr5Zonwn2Yy4+04fd8VMYtv6jKSjFrp7HdDptoc+jX9SqXGzx0m5kaGuBBP2RgjOCe1atH6c6RqfR06vPOyo2PaJ2PyerceTQce0fgq1uj23dMulbmU3sr29PZHDIWYZI/aRgHkSubOnatd6A6RVi0nUq9nRrTDYYIw2SQDOXRZ+0QqoxYepNep2GtdL60nQ7VtT0O219imwZD2EGN2R9pruKiP6S6kNds1PSYIoWaEy6Hyx5ayUji44448FRz6O+50c6TWalfpDYu260cROowhr5SHZw1oGSQpd3SdRfrOoSNo2Cx/RptdrhGcGXH2B/wCrwVUYr7+hlzm3f34nR1+l2n0dC02xq+pQPsWoesDq8biJAObg3GQPEqUOmGgu0luqC+30R0nVMfsdl7+5rcZJ+C+aNj1apc0KrTguR3odEMdiOCBskrGucchzH4A/mps9Jt7QejF/QPWslDTJJIZ/R2D0qN3a4N5E5zy7Cj04hasvv+x9BHSzQzpPrP1hGKfWiEyEEbXn/S4YyD8V60npRouuTzwadejnkhGXtAI4d4zzHivn2oaFLZ6H3zQp63Ymt6lBLKL8IEkmObg0DljmSuhuaNak6dTvrVnwwS6I+u2djMMEhOAMjhlZcIm1qTvkXtDpZoep6i6hT1BkthoccBp2nb9rDsYOPBYp9LtC1DURQq6hHJYcS1g2kNeRzDXEYd+xcv0Z9P8AyaZ0Yk0G7UuQ1Zon25Iw2JriDgtd27s44Kp6NaLOJdFo6nB0lbZ0+cOERjb6LEQT7Qfj7J+PamEeJN5Lgdp0o1e3U1LQtLoTdVPqFvD3bQSImjLuffyVf036Y3+j1uCvplSKw9sLrVrrM+xE0gZGPinSlhg6f9Ebz/zJklrk9gc4ZH//AHgqwdH9f1/pDr+otmbp0E+aLGW6u8yQgYy3PIE8cqxUeDYnKVtLn/0dFrfSaSlF0fmpNiki1O3HE4v44Y4ZyPFZ0jV7bumeuaJck3thDLNU4AxG4YLfHBXG0tP1s6J0b0+zptvrNK1kMc8xHBhHEP8A9vHGV0dAGz/xc1aaMf4dXT44Xu/9ROceSOKSYU5Np/T+DtERFxPQEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREARr3Qv3N4tP2m/1CIgJjXBzQ4HIPIrKiV39XJ1Z+y7i3wPcpaA8yPEcbnnkBlQmAhvtfaPE/FbrbuEcecbnZ/YOK1oAiIgCIiALAIPEEH4FV3SG06n0d1Gdhw9sDgz/cRgfxIXJMp3ejtJ1+pp7KEja0VKOF0gf6RO57RveG8OHHx4laUbMSnTO/Rcjb1PWIDqkHrCsx2l1hPNM6uMSPeHOawNzwaA3GeZytOodItV9At3IZa9P0SOBhgli3mWeRrTs5jAG4DzVwZHqJHaIuSt61qsEmrW2ywGnQkZWjjMfGaYtaDl2fZaHOH8Vps65rGnu1eB1urcmqRQMjc2HYOvlfgNPE8AP28VMGN4kdmi4m5q/SGo7VB6ZUkbRmgYHCvgyvk25j58AN3PnxW7UNa1v0i3LRlrCCLUY6MET4txlJwHZdngASeXcrgxvEdeSAMkgDxWVyMeoW7U3q26+vb/APq4rCQw7Q5jGCRx255g8AVrr6/qvX0LdiaA07c1nEDIva6mNriH7s8+A80wY3iOyRcppmr6rZ1bSmTWqzo71d9uSuyLDoY8DYN2eOcjie4qx1K7ck1mLSqM8VZ/ozrU08ke/Dd21oAJA4nOT2AKY8SqaasukXH6hrmqxVtRtQWqzWadMyr1ZhybMvs7hz9kEuwAEt6zrj57E1KSq2BmpNowQviyZeQcS7PAA55dyYMm8R2CLjxrWr9YKEdmtLbfqpqRzui2tMbY97ztB5jktuna9eltVK088MjXXbMb7AYGB8MTftYzgcTjPgmDLvEdWi4uHUNS1y3ockF4QQzSWbfsRZzCw7WZ48c7h55UjTta1m8+PUjEI9KIlkeHsaAImg7SHbslxI48AAmDItRM6xFxg1XpFH0eparamiEVhrZbHUVg51WItJDsE+1zbnuCs+k89qPoq8VbWyzP1UDZmtxkyODcgdnPPgmPGi5qrOgRcpf1LVK0WpNhv12M0mFvWSSQAmeQt3AYz7IxgcOJJVjq+pXYKemsqCKO7dnjiAlGWtyNz8/AApiM0XSLjG9IdV60adGRZsvuzQssxQt4xxtBcQwuAJydvNS47fSCezp2mumrV7b4ZJ7UnVh+1geAzAzjce3jjmmDG8TOk9Ih9I9H66Prtu7q9w3Y78c8LYuE02W/HaE0diB9vWL0zIp31xmOOMEEjjxyGgBvJSoNZ1q7JXoVrFczPu2ITbMOWuhjA9sNzjO4454yFXAi1DsUXFu1fX3Pa+CzULH6l6DBG+D86AMOeSDwwQ44Hcr3o9buXIrrLcrJnV7kldkrI9m8Nxxx8SR+xRxoqmm6LdFxVG9qsVeSZt9ssuqak+Ct1kXsxNBI3c+I2sOG969jW9Z9W3p45orMVW8YZLMEALmwsb7bwzOHEO4Hj3q4Mm8R2BewPDC5oeQSG54kBelw82p2pOmNaGvNG576UcDbj2Yja5+ZDhv3i1owFdUNQvS9JLVK3J1TWNMkEIhBbLDwAeH5555hRxoqmmXyLk9S1C3S6RapfNsmjpentkfXDOD3OycZzz9kcezKl6de1RuuxUb1mvY62kbMjYotvUO3AAZzxByefcmIzV0dCsEgDJIA7yuQ1PW9aFrUZNPfWEFW7BThifHkzyO27gXZ4AbuY7ll2oXJnT6bdfXtl2qQ1Gu6na0gtD3jbnswcH4JgybxHXrBIHMgZ4LjGazr9uxTkrT1GwXr81eCN0OSIWbv8QnPMbeXblem61YkhpPuiCyIZrc7pBFgujgBAcB/pJJAVwY3iOyXlsjHOc1r2lzDhwB4jt4qs0b1nNFHZv24HieJsggiix1RdxADs5cMcOK57T7eoQ6sbkc0Po2paw+LqjHlzo2tLS7dnhjZwCiiVzqjtkXKVOklizFo7t8QddlsTvbjiK0e7B8DwbxUalqvSK0/TQ+5Ui9OrS2Ht9Hz1EbcbXc/aJyBg8EwZN4jtEXEwdJNTt6VFObVamYNOF6zM+LcH7i4MaG54AhuT8QAlvXddbSnkZPWhdT0uO1YcYd26Z+S1gGeAIH8VcGN6jtkVXq2oz0NEbYYxnpUhiiY132RI8hoz4An+CgWLGq17dbTDqdZ08/WSvtGuAIo2AbhtzgnJHwCyo2acqJWq9FtI1m223crv9Iazq+tildG4t7iWkZCn6fp1TSqMdOjAyCvH9ljf4n4rlaGv6tqTNLhjt1Yn2YrFmawYstbCx21jmtJ5nmvMPSTUrWlxzOs1qZg083bMz4twflzgwBuRgENz+0YW3GXIwpwu0jtDIwSNjL2h7gSGk8SBzR8jI2uc97WtaNxLjjA71wVi7qsts6obVavPp+itkmc6PcOslO/aG54ZDQM/Bb9WtSanX1CB0MbJ5mU6G4N9oPmIc9ue4A8vipgN4duHB32SD28Cs5GcZGe5cTdmtWXFlKaOo61rAqtkjjBc+OJvac8cbT+zgttjWLkWoWmVYI5Lc91tGOZsQLiI4973EZAdg5wMpgXeI6XUtKp6tFFHch6xsUrZo8OILXtOQQQpi5S3qWuUNJgnuubAzrnixYZC2R0UXKMuYDjieeM4XQwWpJLD4H1bDQwfn3NaGSf7cHP8FGnRpSTZKUOnpdOhYt2K0WyW5L1s7iSS92Mdv8AJc7c1/UaR1n0h4isVoXS1qxhBY9hdtjeH548eYOFu1DpBaq3LVeF0Mj4WVq/EcBZldjj4AccJizOcTpnyMjxve1u4hoycZPcvS5LVK+qS39H092oQTTm0+x13UBojYxna0HiQ53BTdP1ucdDHaxcDZJI45H5Y3aJA1xDTjszgJjwKp8aZ0CLkYtT14ahLTZPUuWRpxtdS2PYGSuOGMJzy58+JVvoV99rSX2rFh0rmOcJA+AROjc37TSATyIPFHGgppui3RcpW6SWPRtKdYkiEk1Oa9Za1v2YmjLfhzHkobOkes6fE2fUXQTbtKN10Mcezq3FzWsG7PHO7j8EwZN4jtS9ge1hc0Odna0nicc8L0uCuahqWn6zPZs2IL9ilTYyOOOPYGTzvDQ08eXDPfhWEuo9IqlRzZRF6RYtw16hmiDT7X2y5rSeAwcccq4DeLodai5ttzVa2vV6F240RPZ/hTNrDbYcAS8Hj7BAxgdoCrtIu6v6s09nrBj7GrTyyslliBEMYy4kDPHhtwOQUxLn+x2qLjaOuavqDaEFe1VdJZs2R6T1Ps+jxezvDc8y7HbhKvSDUrdSmw269WT0WW5YtPhy3q2PLW4bnhnmVcGTeI7BsjH/AGXtdxI4HtHML0vn2mXrFHSI7b4oX2IdMl1AvLOImnkO0DuBHYrF+t6xp77UFqatYs9TWDA2LY2KaZxaGnjxAAyjgwtReJ2C8iRjnuYHtL243NB4jPLKpNDu3p9U1Snatw246bo42yxxbMvIy4EAnlwCqq12w/VbfoUscU2p6hKxs8jNwjhrsDSQO05zj4qYlzOyRcbR13V9Rbp1eCzV621PZJsdT7Igi9kPDc8ySO3CVdf1O5p9TdarVHinJds2nxZBYHlrcNJ4Zxkq4Mm8R2SLkKvSW4yp6TefAGQ6QLs+G7cyPcdgHdwHLxWm90h1WLTrdhtqtXfp9SF0okh3dfPI0ODAM8BxA4cclMGN4qs7VFx2o63rEcNqWC1VgNWaKm2N8O4zzuDd3bwA3cMdxUiPVdb1HVZPV8TRSgu+jPL427XNYcSOLs5BznAA7FMGXeLkdSi1T2Yq9Say5wMUTHSOIOeDQSf5LkYdY6QGvpccjmPt6lCbG2CAHqI2gE4BcNzjubz4DiijZZSSOzRcxBd12zNBpsk9ancjq+k2ZerDx7Ty1jQM4/0kn+C02tb1QRT3IbNdsVe6yk2uYsmw/c1r+Oct4k4A7AmLJmjrUXIevNTsW6U1e1Wjr3NRNSGq6LLzGxxD37s8/ZPZgZCzR1zVZrmn2Jp64p3Lc7GQCL2uojDjvLs8/ZHmmDJvEdaCDyIPZwTIJIyMjmFx0F3UX6ZpkemS14NQvl1l8YrgsaxzsmR3HhwwP/UVtOpXJLThpwrMs3NUNVsro85iiZ7Tj34wcfEJiN4jrUXH0tc1S7HWp+lwRzSS2S666EY6mF+3dszjJPjjgrro1dtaloNe5bfG+SYuc10bdrSzcQ048QM/tRxaLGafItkRFk2EREB5eCW8PtDiPipkTxJE147RlRVsqHhIz7rsj4Hj9UB4sOzcY3sDCf4hYWJv08/qv6rKAIiIAiIgNVivDahMM8bZIyQS1wyCQcj+KT14bIYJo2yBjxI0OGcOHI/ELVqV+LTNPmuTBxZGM7W83EnAA8SSAud1fpHcr6Vq0Fikat2Oo2SHqZhISZHbGgHAw4OWkm+RmUkuZfWdH063bbasU4ZJ2gDe5vE44jPfjxVZd6LR6hrYvWJYTEJWS7G1wJHFnIF+eWR3Z7MqM/X7EdS3p9itNXuQGtC0xzhzndacNO7HB3A55rdH0tin1VtaCAS1+vfA6USe23YDueW44MBBGSf2KpSXIw3B8y7fp1OStPWfWjdDO4vlYW8HuPEk+K1Q6NpteMxxUoWNMjZCA3m9v2XHvI71T2ukWo+oLeqwabGyv1BkrSSTjc7jhpLccM5yBlb2a1ehuUtMs1a4vSQiSTdY2tdxwQzh7TuZI7FKkXKJbO0+m4PDq0Z6yYTvyPtSDGHHx4DyRun1G7MV4xsmM7eHKQ5y748T5qNqWpyVLNWnUrCzcslxZGX7GhrR7TnOwcDiB+1VUXSuzZjoivpRdYtidwjdOA2NsRwXOdjkSiTZXKKZes06lHI2RlaNr2vfIHAcQ5/2j8SvPqyo2KJkMEUZgidFAdmera4YIA7uXBU35VyTU4Jqen9bIafps7HzBgij44GccScHHwW2jqcun9CINTttlnl6gTvbnJO85xnsA3D4AJTGUWetD6NM0i3JadJC+Z0YiaIYOqa1uc8sk5z4/BWVzSqGoSxS26kc0kQIY5w4gHs+Hgq8a5ak9FggpQT3LLXStEdkGIRDA3l+O0nAGFij0miumv8A+HdHvqS2psuz1QY7bjxyd2D4KvLmROCVFgdH043/AE404TayHdZt47gMA92cdvNbG6fUYIw2vGOrlMzMDk85y748SqCTpbOYGPr6WZHerxfm3TBjYmHOATjiSBwXnV+k9lunXpNPoOe2vWa6aV8oYY3yNy1oH+pwyCeSYyGcCxt9GqFy9BNLDGYYuteYdvB0jyMvz38P4qVLoumTwV4JKMDoq/5pm3gzvwoOmanN6wGj7GvdUijbNLLNiR52A7w3HtDPDOeatdQtClptq2eUEL5PIEqO+RVi1ZrGk0GmoW1ImmoMV8DHVjuHgvEWiabAZjFTib1zXNkAzgh3MY5DPgucg6Sy6Vp9SjJE65egrQus75sPc94B2tGCXO4+A5cVPt9J5opZXVtNM9WK0ym6UzBpMpIBDW44gE4J+KuMiZQLazpGn2+q9IqRyCJoYwEcA3ux2jgOC3W6Va/WdWtQslhJBLHcsjiFQWOlU8MWo2WaY6SpTnNZsglAdNJua0Brcd55+CzLrtmeKzUlrSVLbLkFUdRMHH/EAdkOxjIbnIwpjIZRLaTRdMlsssyUoXTMDQHEfd+znvx2ZWvVNEr6vcpy2wJIa293UkcHOcMA57McVXx9J5ZL7I/V5bTfedRFgyjJcATuDcfZ9k5OVmr0lmtXKDW6cRTvve2vMZhuLWgkuLMcAccOParUhcHwLOTRNMlqw1n0oupgJMTQMbCeeCOIyszaeGwuNDqq1rqhCyYx79rAeAxkZW2/di03T57s+eqhYXuxzPgPE8lQz9K7FGO6b+lmJ9Wo21tjnDy4OdtazlwcSok2VuK5lnFoFBuk1dOnhFiKsPYdJ9rd2uyOROT5qZDRqVzCYa8cfUsMcW1uNjTxIHkFS/lPNELkdrTHx2YXQtihbKHGR0udrSeQPDj3Be9FtX72vao65H1ArNiriFk3WM3EFxcDw7C1Gn4hONpItm0KjOp214x1L3SR8PsOOckeJyfNbYK8NZhZBG2NpcXkNH+onJP7SqGHpNNLcjHq4tpPvGk2wZRlzgSNwbji3IPHK1wdK57MEU0WluLbUzoKQMwBnc0uy48PZZhpOf4JjIZxLZ2haW6B8BoxGJ8vXObjhv8AvDuPPksO0DSXwshNCARRlxaxrcNG7nwHeqK90guWo6taCo9l4ap6NJDHNwdsbvPt/dIxngvUmvS3Z9MLw6oILVl91rH7htgaQePa0uc1WpGcodDonabScXF1WIl8jJXHbze0ANd8QAAF5p6VRoSPkqVY4nvGHOaOOM5x4DwVDF0za+rbtOpf4ENQ2g6OXeeeAx3DDXHI4AlJ+ll6v6YJNEc11Wu21IHWBhsbs8Ccfb4fZ/imMi5w5l/JplKWzLZkqxumlj6qRxH22dx7wlHTKWmtc2nWjhD8bto4nHLj4LRq2rN0vShdMe4OcxoDnbWt3Hm49jR2lQ5tetB4r16EU9plf0mcNsARsZk7cPx7Rdg44KU2VuKZajT6g5Vo/wA96Ry/+5974oNPptlEorRh4lMwdjjvIwXfHHBczP0mPpUeqRslNKLTop3w7sYM0gAJ8QAVYWdbE9z0OITMB1BlNs0bwC4hu9/MchjBTFkyiW0Wn1IBXEVeNgrgiHA+wDzx8V5j0yjEW9XVibtjdEMN5Mccub8CeKpaXSt9ues5+nuhpWXzsjndKCSI9xLtuPskN5rbQ6RWbl+jC/TDDBejfNBIZgXdW0Di5uOGctx8UxkVSiy1o6ZS0yNzKVZkDXYyGeHJeo9PpxCAR1o2iuXOiAH2Cc5I+OSodjpJpFWxJBPc2Sxna5vVPOD8Q3Ci9JdQlj02iKQkklt24mRiN2wubnceJ5DA4pTbDcUuBPr6FpVRz3V6EEbntcwlrf8AS7mPge5SPQKgcHCvHkQ+jg45R/d+Cp6nSfrbLK9uqK7+vnglIk3NY6JgfwOBkEH+CkO13q+i7tbkrOYOqMrYSeJGfZH7eHmjUgnHwN8+g6VZMfXafA/q4xEwObwDByb8At79NpSMnY+rE5s+3rQR9vaAG5+AAVbqPSIae66HVXP9ErxSvIdwDnuwAe4DmT3LxNrJbJTdO4R4gntyejzh8bo2Dhk44g58OSVIXEubdSverPr2oWTQv+0x4yD2qK/QtKkghhfQhdHCSY2kZwTz+Oe3PNVFfpc7qnTX9Nkqx+gtusHWBzy0kNDSOwkkYU/TdXuWtUmoXNOFaSKBs5c2YSDDiQByGDwPklSQyizW7orpkt/r560UkLK7K8EBZhsTQSTj455eCm2tE0u89r7VCCVzWdWNzeTe74KodrUlfWNSLWyWHusRUatcPw0vDC9xzyA45J8Fsj6TTSudUZp+dTFt1XqBN7GWtDy/fj7OCOzOThWpEuBZS6FpU9oWZaED5vZ9st4nbyz34wMLf6vpmUy+jR7zMJy7HHrAMB3xxwVEzpF6Uyk+aOSnmecyBkocAyAHcSccWk4HDwVppV+7faJp9PFatIwSROMwc8g8g5uOBxx7VGmipxfI2yaTp8sMcL6kRjjkMrG4+y8kkuHjxKT6Rp9mExTVInMMpmxjHtnm7I458Vr1PUpKc1WrVrCzctF3VxmTYA1oy5zjxwBkftK5uh0sdHWdPK0Gxdnnmjinn2shiYdmN2DnJBwAOOcqpSfEjlFOmdM/RNMkMO+lE7qQGsByQADkDx48eKnkAgg9qoIekFu66KKjpTnziBk9iOaUR9Tv+y3lxcQCccOGO9aJekLqsk0gY54mvuqRGxMGQsLG8Tux7IJyMHmVMWXKKLZmh6XHDPC2jD1c7dsoIzub3cezwRuhaW2pLVbQgEExBkZt+2RyJ8fFVtjXfRtQtbmTPlgjghbWZICySaXJDRw5gAZPLB5LzN0pmqsnisaaTditQ1hBDKHCQyDIIcQOQznPcrUiZQLqDTaVYxmGtGwxscxhA4hrjkj9pXttKs2kKTYIxVDOr6rHs7e7Hcomk6nLqMFsy1RBPWnfA9gk3NJaAch2OXHu71SUuk+pu0mlZm05k1jULToqsUUuMt9o5JI4ABvPt5qUy5RRds0DSYoJIY6ELGSbd4aCC7acjJ58FMr1K9SsK9eFkcIz7DRw481QM6WGXU2U46bZCLArSlk2XNfj2i1uOLGngXHHalLpcy/fZHXqGWs/rdskb9zwGA+05uOAJGBxyeHBVxkRSh4FnD0f0iuyRkWnQNbLGYn4b9ph5t+HgpMunU5xIJa0TxLEIXhzftMHJp8OJUTQ9VfrNL0sxQsidgs6ubeR3hwwNrh2hZ1bVZNPno1q9Q2rNyRzGMD9oAa3JcT2AcPNTjdF/LVntmh6XHWmrNoQCGYASt2/bxyz34W2HS6NdkTI6zAIpDIzOTtfjG7J7cKj03pbJd9Dln001qtnrm9a6YHDogS44xxb7Jwf4LLOlrmSQvu6ea9WetJbjl60OcImAcXNxwJy3A8VcZEUocy7j0ujHefdZWjFl+cydvHn8M9q0nQNJNVlY0ITDG8yMZjg1x5kKl1vV9VHR5znUH1ZrUsENYQzh0hL3jIPAbTtB81JGuTWxFXfBJVsHUhTcIZQ4cBvJ3Y4jHA8O9KYyjdUW8GmUavV9RVij6pjo2bW42tcckDwJWqfQtKsthbNQge2FhjjBbwa37vw8FVUuljrc9d8mnmGjYknZHYdKCT1QcS7bj7OGnjlbdH6Tet77IY6mIJITM2Vsm8sAIwHgDDSc5AyVKkhlB8C1OmUSx7DVi2vYxjht4FrPsj4DsWjVNHjv1rLImwRzWCwyPkh6wP28sjI5dhB4Kr1DW26drd+xLI90FWvDAyEOwHzSOJHPgDgDieQyvUHSiaeHazT99p9n0eBrJcxS+zuLg8j7LRzOOfJWpcw5R5MsdD0aPRKkkTHNfJLKZZHtYGAuOBwHYMALZLoumT144JKULoo3l7GlvBrjzP7cnPeqgdKbL4oGR6WX3J7ctRkInGMxtJc/dj7IPDKy3pRO691Xqw+jtvNoPnEw4yEDO0Y9oA5B5ckqXMKUKouodMo1+r6mpFH1cbombW42sJyWjwJVTrPRWLVRDEx9eCtHD1G30YOe1ncx2eHDvBxzWpnSGQSRtq1prc165PFDG+UBrGxjBdnHBmR4nivdfpPNdq0zT07rLU8T5nxPmDWxsY4tJ3Y45I4cESkuIbg1RZT6DpVnq/SKEMpjiETS9ufYHIeOF6n0TTLVn0mejBJNho3ubk8OXkvWkXzqmk1b5hMPXs3iMnJaDy4qt1PpHJSffdXo+kV9ODTbkMoZjIB2tGPaIBB7Oan5rorxSs82Oi7LevDUZ5YSxszZwxlcNeXNHDc/PEfsyVZP0en181mCJsFuUOzOwcQ4jBdjlnxwo9TWJ72sWqkFE+i1Xhkll0mMuLA7DW44niM9yrekPSC3DU1SPT6Ze2s0QSWOtDCyV4AAaMe0Rubn4q/mbon5ErL6vplStpbdNbEHVRGYyx3HcDzz3545WLWlUbzImWascgh4R8wWDGMAjlwVJF0m6u/Fp0EHpQjmbUkkEuZC8DDnBuPsg8ySO1eqXS+K/fbHBXDqj+tImbJlzWsB9tzcey04wOOeXBMZcxlDkW82jadYlglmpxPfA0NjcRxaAcgfDPesjSNObfN4U4vSi7f1m3juxjPdnHbzVZpXSSe/aoxzaa6tFegdNA50oc4huM7m44ZzwWrUtabp2uXLE0jzXp1I2CEOwHzSv8AZ8M4A4nllSpchlGrNlHouytrY1KWWBzmOe+NsNcR8Xcy45OT8Md6thplEMhYKsQbCx0cY2/Ya7g4D4qlh6UyzRPa3T99l1lteARzZjmcW7iQ8gcGjOThPypsGKNjdLLrkl19JkDZwQXNaXOdux9kYVakwnBci1Oh6YbMdj0KITRNaxjxkFrW/ZHwC3x6fThkifHWja+IvcwgcWl/2iPj2qjPSmwLjojpmYYrsdKWYTDHWOAyGjHtYJweXJB0ge2UCtXmty3L8taCJ0gDWiNvtOBxwbkcefNKkMom/VujUd+GvBWNWvDCHtDXVhIW7uZacjB588hW9KpFQowU4c9VBG2NueeAMKjrdJ5rtaoKmnb7k4lc6J0waxjY3FpdvxxBI4cFa6PqB1XSa98wGDr27hGXBxAyQOIUeVcSxcb4E5ERZNhERAEruxce3vjB/iUWIf0//wDq/qgE3+YH9V/VZWJv8wP6r+qygCIiAIiICJqWnw6rQkpzl7WPwdzDhzSCCCD3ggKtm6LVbUMwsW7cs80scj7JeA8mM5YBgYAB44AV6iqbRHFPmc56imZqlUN3zRCyLlq5PIC+V7WkMZtA5Dge4YU2loMVFssMduy6pJ1n/hnFuxu8ku44zzJxk8Mq2RMmRQSKNvRmH1PJpkl+7LAWMZHve3MQact24HHkOec4W+bRG2bVaa1dtTtryNmZE/bt6xowHcBnxxnCtUTJjFFbqOjR6jZgsGzZryxMfHugcGlzHY3A5B7hxHFaqnRynThZFC+YNZS9CZlwy1mSSRw+0SefgFbolvkMVdnPWeiFGxG6IWbkMT6jKcrIpABJG3O3PDOeJ5c1bz0zJUZXgsS1RHtDXQhuQAMYwQQRhSkS2FFLkUTei1WCOu2pbt1XQwug3xPG57HO3HORzzk5GMLzZ6I0J2COKe1Wi9EFN8cMgAfGCSASRnmTxHPPFX6K5MYR6FTL0epyw3Yt0rW24I679rgNsbBgBvdwzlaLfRapcsTyPs22wzzRzyV2PAjc9mACeGeTRwzjgr1FMmMYvwKO7oU8k0lyC7K+7sfFXfORtrteRuIwMnA5AnuVhb06O7pL9OmllMb4xG9+723AYzk+OOPxUxEtjFFaNHbHqct2C5Zg65zHSwsLdjy0YHMZHAAHBUZnReo28yx6TadHHbNxlcvHVtlPM4xk8ePE8FdomTGKKxuhVW0oam6QxxWvSuJGXv3l/td4yf4BYZoNVlz0nfKX+mG6QXcDIW7R+wDkrREtjFFQzo/UiipMBlf6G6WSMOd9t8gIJdw/9RVFQ6O6pDK2Zm+B1ao+tUFmwJer3Ee0NoHBoHbxK7RFVJkcEyBZ0qK5op0yzNNIx0bWOlLvbJGPaz35GVB/JWm/0l1ixasSWXwvmkleCXdUdzRwGA3PYFeopbRXFMqbegV7bp5Ovnimlsx2RKwjcx7BtbjIxjHYe9bdN0mLR69ptZ80sk8rp3vmfuc55A5n9gViiW+QxV2c1ovRY1adM3rdmWeEOeIi8FkUr87nNwMk8TjOcKa7o5WFHTa1eexXdp36PNGRuHs7TnIIOQe5XCKuTChFKijPRis1tUwW7kE1d8kgmY8F73v+052QQSVsj6M6fFEIh1pj9FkrEOfnc15y9xPPcTzKuEUyYwj0Kj1CyTTX0LN+3Zgd1eBIWggMIIHADngZzzWy3oVW43UBK+X/AMcWdbhw4BmMAdw4fxKs0S2MURL9J12ERstz1hxDuq2ncCMYIcCFWfknTY1sdazbrRGsyrJHFIMSxtzgEkZB4niMc1fIibQcU+ZUzdHaM1XUK56xsd2JkLg0gdW1jdrQzuxz+K9RaBThZQbGZQKQk6s7skue3aXOPa7iTnvKtES2MUVA6P1IalaGNskjalWSvExz8bg8YOTjme/xVb0d0G5U1Q37pmaI6jakEc07ZXNaDk8WgADgB3nGSupRXJ0MFdmckdp81XanpLNTkqymzYry1XmSJ8JAIcRjJyCDwyrBFlOitXzOYvdFY7TdN09oeKUE7rViZ0mZJnEEFp792Tk9wwrvUtNh1PTZKMpfHE8AZjOC3BBGPgQFMRXJkUUimi6PNg9JfFqV5tizIJJpy5rnPw3bggtxjHZhax0T09tN1Vrp2xmmaXB4yIy7c7s5k81eomTGESk1fQobVW6+OKSWaaCOAMbKGYax24bSRgHPHj3Lx0c0q3Sl1C5ee91i7K12JJA9zWtbgAkADOcnAGBlXyK5OqGKuynm6OVpNr457EM7Lb7bJoyNzXuGDzBBGDjBCgX9Akqx1TpcdqSdj5XvnbaayRzpANxcXA5zgcuIwMLp0RSYcEzntO6J1q+mVa9p75XxUpKjwHeyRIcvI7ck9q3x6PcrmnDFqll8EUjXyulcNxawYbGMADB7TzOFdImTCgkVuo6NFqNqvZ9JsV5oWPjD4HAFzH43NOQe4cRxUSDotWpspijbtVnVYPRw9ha4vZnd7W4HjnjkcVeopkxirsrPUrG6s/UIrlqJ8oj6+NjhtlLBhpORnlwOMZUaTozBJpx0/wBNttqv39dGC09dvcXHJI4HJ5jHBXiJkxiiml6NU5GzFss8UsllllsrHDdG9jQ1uMjGAByK9Q9HakU0Ez5J5p4rJtOkkcCZZNpaC7hyAPADGFbomTGKItOhFSrSQRue4SySSvc48S55JP8ANQqHR+vQGnAWLEw09j2VxKRwDgBxwOOAMA+JVuiWy4orKWjNoWZZILlkQSSPlNYluwOecu443YyScZWujoXq+o6rX1K62AMLImZZ/hDOeB25JHjlW6JbJiikraHLT1BksNuTq3zGzbe4jfYft2taQAAGgceHcFPm06KfUobznSdbDDJEwA8AH4yfjwCmIlsqikVDOjdBterX/wAUxVqslVrS7m14w4nxPf4lRW9EKRbKLFq5ZMlP0LdLIPYjyDhuAMHgOK6FEyZMI9Crj0Rm6o6zdtWn1ZhOwzOb9oNLRwAAwASfikWhVoZopRJMXxzTTglw4vkGCT8OxWiJbGKKiPo5Rjr04P8AFdFVqyVWNLubXgBxPicc/FSdM012mwiH02xYja0MjbNt9gDljAGfiVORLZVFLkVFro7UtGw8yzsmmsx2RKxwyx7BhuMjGMdh7yvVjRPSWVC/ULgsVnucyw0tD/aGCOWMY8OCtUS2TFFRp3RylpklN8LpnGo2VsfWP3ZMjg5xPeeHNe4dBqQMqsDpXCvafbaXH7Ujt2SfmKtES2MUVNTo9TpSVXxPm3VoJYYy5wP5x25zv92VTav0as9RFU0lk7G+hGmZhZaxu3OfbGMniSfZxnkuvRVSaI4Jqis0rTrFF8gksboGRRwV4W/ZYxgxuP8A6nH+AC02OjdWzbsSyWLPUWZWzT1Q8dXI9oABPDOPZGRnBwrlFLZcVVEalRiotnEbnuM8z53l5yS5x4/s7FWWei1S1cfPJat9W+0y4a7XgRmVuOOMZP2RwyrxEtlcU+BW0tHbp9qSSC5ZEEkj5TWO3ZuccnjjdjPHGVAl6PzU+j9zT9PuWJGurugrwTOaGRh3iBk4yeZK6FEyZMUVOl6BDpsrJnWbFqWOEQROncD1cY/0twBzwOPPgFi30eqXDae6SZktiaKfrGOGWPjHs7cjGPA96t0S3zGKqiqsaJ6TFV6zULnpFaR0kdlpaHjIwRjGMYPcvGn9G6WnSU3xPneahmLOsfuy6U5c53eeCuETJjFcyri0GpEyFodK7qrjrvtO+1I4k8fAZ4fALFTo/UpzVJY3yl1VkzY9zgeMjsucfFWqJbGKOR1To3YjggraSydu2o+qZhZawbXHPtjGTx45bg9i6XT6jaGnVqbDlsETYwcc8DCkojk2gopO0ERFDQREQBYh/Tx+q/qsrEP6eP1X9UAm/wAwP6r+qysTf5gf1X9VlAEREATkMlYc4NBJOAFEfIZTx4N7B3oZlNRNrrI5MG7xPJai+R3N5HgOCwip53OTH7T5rGPE+ayipkxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmmPE+ayiAxjxPmorNRoyXnUWXInWm8XQh/tD9ilr5lcY6p0g1XW4h7en6jGX+Mbm4cumnBTsy3R9DsajRq2Yq1i3FFPLwjje/DncccApOPE+a+Y35PW2swa5ndC7VYatY/wD62cz+0q06R61arT6hNR1W6+So8ZhiqgwR8vZe49q29HkkTI7rHifNRfWFX1odN60+lCLrtnH7OcZyuesXNS1bpBHplW+6hGykyy98bA5z3O7OPYFCt1NQsdN2wQaj1FgaYOssMjBLsHjgchkrK0+r8C5HXXdRp6cITbsCITSCKPcT7TjyClY8T5rgG67qFno5os80rXTu1MV5HljTvAdjPEcD4he7t/XJvyisQaqYIdMnPVxiMEu4Z2k9yu5fIZHeY8T5ocAEkkAcScrir2vX7drSqkL7ULbFIWZjShEkjiRyAPIK70CxqVjQZDqsMkdhhewGRmxz2gcHEdhWXptK2VSstatqvdgE9Wds0TiQHsdkHC248T5rlOhcxrdBG2A0u6rrn478ElV+j6tr1yXTbrRqFhlmX/xDHVwIGMJ5sdz4KvS4uvAmR3ePE+aY8T5rgNV1+3WsPt0dVuWWx3BE9vowFYAnGzdzJVkyxq2o9Nr9CHUnV6dXqZdgYCSCBlvwOTlN06tsZHW48T5qN6fU9Zer+vHpfV9b1WTnb3rhJNU15+k6pqrNWLGULj2Mg6sEPbvxhx+B4K4u6laZ0gsiN4YG6K6duGjIfxIOcZ/YrumhkdZjxPmmPE+a4KjqWtxR9HtRsaoZ4tQlEMlcxgADHPPfwWu7q+s3NSuwUr1ttll70eGCvCHRdWObi7GM/tTcu6sZnc3rkGnUprll5ZDE3c88TwWt2rafHJXiltxxS2Gh0Ucj9rnA8uCounG4aJSrOeXNluQxyOP+oZ7fiqrpdpx1DpLJFEP8aHTDNDjmHMfkJDTTSt9Q5NHbXL1PTohLdtR14ydodI/AJ7ln0yr6THX9JZ10rOsjj38XN7x4L5treojpVRmstBMGn6eJHg8uvfgfwAKv4f8AzroH/wDi3f8Aaq9Glx58RkdO7UazNUZprnuFl8RlaCDhzQcHB71Kx4nzXM9JB1XSTo3YZwkNh8R8WlvFdOuUo0k+pUzGPE+aY8T5rKLJTGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIDGPE+aY8T5rKIBjxPmsh8jeTz8DxWEQW0bW2eyRuPEclvBBGQchQ1lj3RHLeI7WqUdY6r8SYi8tcHtDmnIK9KHcIiIAsQ/p4/Vf1WViH9PH6r+qATf5gf1X9VlYm/wAwP6r+qygCIvEz9kTnIDRM/rH7f9LefiV4WGjDePPtWVo8knbsIiIQIiIAiIgCIiAIiHgMoAi5zTek0l6Ke/JBXg0uHeHymbMjNpxlzMcMqTq3SGtR063LDI19iGsLDY3A8nHDSfiVvdyuiWi6RU1bpNpktF08lxm6LY2YNa77bhwAGMnJ5YW6fpDplaCKaayWtlaXtHVu3bRzJGMgeJUwl0Fos0VPF0koz66NKiLnvMQkEgBLTniBy7uOeSlahrFDStnpk4jL8lrQ0ucQOZwOzxTGV1QtE5Fzl7pMHapp1DTJYXutjrDK9jnNDOzGO/v7FP17WDo9ISRQ9fZkdthhzjecZP7AASmEuC6i0WiKiHSIvraHJFXa5+qPA27vzY25cfHCny6rBDrEOnObJ1kse8ODSQOOMckcGhZORU+ka/W1CvC2WVjbTmOc5gaQPZJzg9uBzXuXpBRjp2rDHPea8fWOj2Oa4jsIyOR70wldULRaoo8V2CWiLm4sh27yXgtwO3OVBfr1R9eV9aVu+Is3dcx7QA5wA7O3PBRRbFlsii+sahZuEwx13UcuPWZxtWuPWKEr3tbYb7DXPLiCGkN+0QeRA8ExYJyLRVuQ3ITLCXloOPaYWnv5FV0OrWY601vUK5rV4oesII9rJJw34gYB8SmLFlwirIr9yOP0nUa9erV2bs9cXPZ3Bwxgk+C2DWtPNV9g2A2ON4jeXtLS1x5AgjPFMWLJ6Kti1/TJ5I447QL3v6sN2OBDu48OB+K9s1rT33RUbZBmMhiAwcbxzbnlnwTGXQWieqw6DQI1EOjc4agc2AXc+GOHcpA1Om6OF4mBbMXNjIB9otznHkVFqdIKVqgLZL42OeWNa5hLnHJxgY45AzwVSkuQ4GB0b00UKNIRvENKUSwgPOdwOck9q0W+iOl3bFmWX0kCyd0sTJy1jnfewO1TXa5pzYq8npIIsAmINaSXYODwAzwK3VtQrXJHsgkLyzmdpDTxxwPI8e5aymuJKRA1Doxp2pPgklE8csMYibJDKWOLO4kcwpEGiUq19lyJj2ysris32yQGDw7/ABXiTXK8eoWaW1++vD1rn7Tt5E4z8AvOl67Vu0WySzxtmZC2WYYIa0HtGeY7E/PQ4HhnRbTGUq9QMl6qCz6SwdYc785593gtx0GiYdSiLZNuouLrHtnicY4dylU9QrXus9HkLjGQHtc0tIyMjge9aTrNAXBU9IHXF/VgbTgu+7nGM+ClzHAjWujOnWoajCJ4n1GCOGaGUtka3GMZ7VNo6fDQpeixOlezJJdLIXuJPPJKhadr1a3alrySsEhsSRwtAPtNZw58s8CcdyDWS59Y7oOqkimne9ucCNnAHj481Wp8mOBoodDtK06zHNXNobCSGOsOLOPPLeR5rZU6LafRtMmryW2MjfvZALDuqaf9v9F7Z0ggZZbWsjbI2sJ5ZI2uLG544HDPLjlWTLcEk4gbIDIYxLtH3DwBRyn4hJFLJ0M0iR8pLbAjfJ1vVCchjX5zuDewqzr6VVrarZ1KNrxZsta2Ql2QQ3lgdnJR63SClPFalcXxRwSmPc9pG/s4cOPHhjnwU2ndr34jJWk3ta4sdwILXDsIPEFSTn4hUQPyb071bcobJOotymWUdYclxOTg9i2yaHSltPsva/rH1TUOHnHVn+vHmtcGtw+jOntPDWunkZCGNLnOa04zgZPYVum1zTa8cUklpoZKzrGuAJGz7xxyHiVfzjga29H6DaunVtsnV6e8SQe2cgjv71yMnRbWOuudXBstzWTKy9FbMbGNJz+bHau0drNBk7YTYHWOYJA0NJw0jIJ7hgLNPV6OoSmOrYEjwwP4AjLT2jPMKxnOPENJkLpHpM2q9H31YnB1pmySJxOMvb9eKlx6bC+/Dqc0bm3RX6lw3ZaAeJGPj2rZLqlKASmWw1nVSNifnse7GB+3IXifUomTNghliM3pDYXNfngSNxAwOeOKzcqovAiQ9FtLr6Zc0+KJ7a9xxdKN5yfgexY1DotpupSV5JvSGvrxCKN0UxYQ39i1y9Jq7tPfZhBZtstgBlaQCC7BcP2A8FP9daf6ILPX/wCGXmMDYdxcObduM5V/8i4k4FWdAkGvaSWbjp+nQvLHSSbnOkce3PHgO1dGosGo1LIgMMwf6Ru6vAPHbz+GFEdr9L0qpBGXy+k79r2MJADTjPLv4KPKReCLVFWapqrdOtUo3uaGzPdvyCTta3PADmc4XuTW9OjrxTmyDHKwyMLWl2WjmcAcAO9ZxYssEUCTVa8Msr5J4W1oomSPfk5G8+z4YKM1rT31pbAsDq4nhjyWkEOPIYxk57ExfQWT0UalqFXUGPfVl3iN2x/AjacZwc9qj+vtNzIDZHsNLydpwWg4JBxxAPcmL6CyxRQZtZ0+AuEllo2vEZwCfaIztGOZwtTtWZM6gab2yR2ZnNc5wI2ta0l3DsIwmLFlmiq49bqsqV5bM0YdO0vYIWucCzPB3LIHLiV4ta9DSMjpAJGekNrsEQcXbiATnh2Z7FcJdBZboqyHVmSapPWeWtjD2RQnBy95YXEeSli9WdVlsiUdTCXB7+wbfteSji0CQiro9d02WKaVlpuyFgke4gjDT/q4jiPELD9e02OFkrrBDHgkf4bicDm7GM48eSYy6C0WSKBZ1vTqe3rrLQHMEmQC4Bp5EkcgfFZOsUG2vRjYAlDA8twfZaRkEnkBjvTF9BZORVsevaZK2UssjEUfWvy0jDM43cRyXg9JNJAdm2BtI3ew7gDyPLl48lcJdBaLVFX2Nc02rYdBPaayRhAcCDhueWTyCyzWtPkryTtsDZG8MdlpB3HkMYyc9nepi+gsnooB1rTxVbYM/sOeYwNh3bhzG3GchVsOs6jfa+ahWZJXdI5kTy04PthoJ8MBxP7FVBsWdCidvBFkoREQBERAEREAREQHqN/Vyf8Apdz+KlqCRkEKTA/fECeY4FRnbSl4G1ERQ7BYh/Tx+q/qsrEP6eP1X9UAm/zA/qv6rKxN/mB/Vf1WUAUa2eDG97lJUS3+eh+J/khmfys8oiLR5QiIgCIiAIiIAiIgC1z9d6PJ6Ps67adm/O3PZnHYtiIQ4y10V1C8zU53eh1Z7cTI+pgLtjiHBxc495xherXRnVbrL0k8tPr7L4AGDdsbHHx29544XYoum9kTFHI2OjmoW47k1mOnJZtvadrZHMbAGDDCwgZyDxSToxedqDJ53Q3w6rHBIZpXs4t5khv2ge4rrkTeyGKKalplmp0iu28QeiTQxxxhuQ5mwYDccsKPqekalJrUt6g+sevqeinr85i48XNxz58l0KKZu7LRynRmmyPVpnQCR1WlUjpRSyMLd7gSXkZ8VLvdH7Gq60+5ZvSwQxR9XVbXdggEe2XZHby+C6BEeo7tEo5fSOjl2nNo3pU0L49OhlaAwnLnOPA/sCuZ61j1xVuQ9W6NkbopGucQQCQcjv5clPRRzbdstUUEWiWoq2lMZLG2Sn125w48XtIBH7SFpg0G65to2ZW75qJrF5ldIS4/6uPIceQXSorvGKKfUW2vyVssmib6R6OWFsWXjljI/mqelWl1Kncqxv66Rxgebb3vIdtcDs9oDkB2d67BMk8yinSJRTHRpHa8+yZGikXGYRj7XXFuwn4Y4/FRqOhSVa8cEtWvMYInxxyPmeQ7Ix9nkMjgV0SJmy0V2j1LNOCWOd/sGTMUfWGTqm4Hs7jxPHPwXvWKDtS0uarG8MkdtcxzhkZa4OGfDgpyLOTuxRT2q2qXYYnSx1GPhnZK2Jr3EP25yCccOzHDsWr1PZnuRWbToiXW22Jo25IAYwtY0d+Cckq9RXNrkKKMaVLDGyR7mHF592xj/UBktH7PZ8lD0jTb9mlp77IhhjY91z2Sd8kjwcbgeWN38AuoRXeOhRz1DR9QhNMTvgaypXkjjDCSTI7hvP0XhuiXBV0pr4oXupRPidGJ3NBJA9sOHHPA8PFXlu4yp1G9pPXTNiGOwnPE+HBbTNEI+sMrAw/6twx5q5y5kpFbBpjq+oNsxxwsbFU6mGNucNcTl37OSzo9Cei6yX7YoZHB0ddkhe2M8dxBPLJPJWTpI2hpdIwB3BuXAZ+CdYwP2F7d5GdueOPgsuTZaKS7pd6x64ja6IMvNY1jy45a0AAtI+bzWNQ0KS0626MxgOZBFEwkgbGHcWnHLJ7laWL8VezWrn2nzydWA0j2TtJ4+SkPeyNu572tb3uOArlJCkRdOqitE8mvHDI92XbJC8nuy48Sqmro+oxuoxyvr9RUlkly0kuled20nu5roHSxsGXPY0eLgFkuDRkkAd5KikxRzlPQ70VWpBMa4FNkjo3RuP8AiSvBG48OGNxWZej05rSQsljA9Bjps58Pay8/tXRF7RnLgNvPJ5LHWM3hm9u8jIbkZP7Fd5LmSkVFms6tNqlicNNSas1jS3JeAGkbduOOSV76PUJ6dJs107rkzWdZ/wClrRhrR8B/ElTL1+KjVknd7ezGWtcM8XAfzKlAhzi0EEg4ODyRydFric9HpOoR1aQPUPmqW3zkF52y7t3EnHA+0rHTqU1SG1JK5jrVmV0z9v2Q4jAA8AAFtoajDfpsssIYHAnY5wyACRk+SlbhkDIyRkDPNJSfJhI5qPo9PAaZLIrIjq9Q9rpXR4cXbnEY5g55eC2X9Fvyenw0jWjhtwxxBxyDE1owWgDsPFWtrVatS/VpSucJrJIYA3IHxPZnkFKfNFHnfIxuBk5cB4q5y5kpFRJo8xr6u2N0bZbgEcbvuxhoaAf4qVX07qNTdYG0RMrMrxNHYAST/Rehq1V7qZjeHx2g4skBGAGt3cVND2nGHA5GRx5hRuXiXgc7qfR+zdu3ZWSRdVI1skLHZ/PAAZPgAP4qVW0eWCWi98rZHQulmmeeb5njGfgMn9mFbdbGMf4jOPL2hxUe3qMVOWOExzTTSAubHCzc7aOZ+HFM5PgSkVtLR7La+mQ2uq21J3Sv2uJ3nBweXPJyvMWlX61iC4zqJZ2vne9j3FozI7IIOOwABXYmjOzLg1zxlrXHDj+xeusYHbd7dx7NwymbLRQN0bUarq8lWWB8rYpmvdJkBskjtxcB2jswtun6RY0+1p5aY3xQU/R3kuIIcSHOcO/JV0JGOALXtIJwCCCCjpGNaXOe0NbwJJAATN8hRVX6d9+rxXaja7urruiYJXEbXOP2uA7gFCj6OPrSxtEcVqH0dkLuslczGCS44HAgk5wrs3WDUYqe0l0kLpQ8HhgED+qkpnJIlFFLoks1idzjF1U1yGQs/wD1RtGG+YUbUqzqE7b0ssW52odeGvDtrgGbWgloOCOa6ZM45IpstFJo9W1JoE/pBMVu66aVztuC0vyGnHZgYWivok8en+jCvWhlMTa5m6x0hEf+rAdyz2BdEiZsUcpBp93T7WmUIIoZxSE0zXSEtDgTtYScfbwTlSW6FcjaC2eN0orTjdxA66V2SfgBwXRIj1GSinq6dco6gHwCB8DoIYSXuIdGGDBwMccrWNKuMZUdmJ8kd19mUFxAO7OMHvGR5K8RTNlo5jU6NqOFjIC06jPqXpMRAJa1o4Zd4Bv8VL1Wl6L0YOnVQXOl2wNJBOS5wyTj9pKvEVzfAUUE+jW7omdOK8ZkEUHVMJLWwtducM44krbd06869elqugDLldsG95OYQAQcDt55xw4q6RM2KOMt15IJ7WkU3tk9JMER9l29sbWgEcsYwCc57Vb2dElmpawxroxNdkGwnONjQ0Naf2A+avMnGMoq9R+BKOfm0i9dddfZNdvpPUxiNhJDImuy5ue3K229GmsnUzujHpj4mD/0wtxkfz81dopmy0UkuiyTNmDjF/j322JfGNuNrf4BareiWJrD7OI5HG4Z+rMjmAt2bG+0OII5roERTYoon6Xbgs1LNGKrG6KGRhjc5xax7yDvB5uPDjnmrDSaR07Sa1Rzg58bMPcP9TjxcfMlTUUcm1QoIiLJQiIgCIiAIiIAiIgC91Xf4kjPHK8JW/S5PgFGb0vmJqIih6QsQ/p4/Vf1WViH9PH6r+qATf5gf1X9VlYm/wAwP6r+qygCh2/z0PxP8lMUO3+eh+J/khmfyswiItHlCIiAIiIAiIgCIiAIiIAiIgCKk1vpTpmhf4diR0ljGRBEMu/b2D9q5Wb/AIm2C7/w+kxBv/7ZiT/AKpNlUWz6Ki+a/wDMzUPwup+9f9E/5mah+F1P3r/oriy4M+lIvmv/ADM1D8LqfvX/AET/AJmah+F1P3r/AKJixgz6Ui+a/wDMzUPwup+9f9E/5mah+F1P3r/omLGDPpSL5r/zM1D8LqfvX/RP+ZmofhdT96/6Jixgz6Ui+a/8zNQ/C6n71/0T/mZqH4XU/ev+iYsYM+lIvmv/ADM1D8LqfvX/AET/AJmah+F1P3r/AKJixgz6Ui+a/wDMzUPwup+9f9E/5mah+F1P3r/omLGDPpSL5r/zM1D8LqfvX/RP+ZmofhdT96/6Jixgz6UoM1K1LM57NUsRNPJjWMIb5jK4P/mZqH4XU/ev+if8zNQ/C6n71/0RRaJgzsddqyTUKbDBJdEdmN8rQBue0ZyccB+xVnothjHGPSiKc1xz2xvgD3Qs2YyI84GXeWVQ/wDMzUPwup+9f9EH/Ey/njpdTHhK/wCi2nJKqG7Zcto3IdK00mjLLchiLOplhD4yC/kTn2Djt7lKZp8x1eV1iOcSG4Jo5o4A4beGB1mcgcwQoOn/APEejPI2O/VkqZ/+4HdYwfHhkeS7KGaKxCyaGRskbxlr2nIIRzfQy40cpQ06WO5pZfpsrbcFmR1q0WjDsh2Duz7QOR8FaatAXarTnnpyXKTIntdExm/bISMOLe3hkeCukWXqNuyUcnS0ORzq7b1PeyOlK1rZPaEZMhLW/ENICtIqE1ronHRsBzZ3VQw7ubXgcP4gK4RHqNlo4yOhqtqwJbFaVjNTcxtphP5lsZHP4gEftUmahM+aeP0CX0594Sx3No2tj3Aj2s8AGgjauqRXeMlHMzaQ/wBS6mYqpbcntPIdty4t60EfsxxwrPQoZatV8FiFzJ2SnrJTxE5PHrAfH+HJWaKObaotHGabpD3N0+u7S5a8rJJTbme0APjcHDGc8c5HDswrHo4yeaeaa1kupN9AY7OQ7acud+32R+xdEvEUMcEeyJjWMyThoxxJyT5qvUbTJRzWo6Zqt+fUbEXUxcWNgEjCXkR+0C0g4GXZUqrpzbepahdt0QHzRRCMytzj/Dw4Du48Cr5FN46oUctQ0ps1fQ4Z9NcxlYvFhkkYA3bMZPeCe1YoVrmnGhK+lYeyOOxDsjGXNzJlnDPLA5rqkV3jFHLaPpMnplCS7TP+DQ2jrBkMk6wnHxwrDXYWS9UfRrxsMBMNimPaY7uPHkfHgrlFHNt2WjjtRr6rZY0TUAbQjgImihDi5wILvbz7OO4c1Ju6L6TLqEr6ZfK/UIXRv7erG0OIPYMbsrqEV3j8CUcs/T56lud8FOT0WHUY52RxN5s6vDi0fFa5KlyZ7bElOZsBvSyvhdEJHYLAGOLM4PHPwyr6bVYI3FsbXTOHPZyH7Vp9bydlUftk/svDqdrbLpyxlNX/AHf8HqhsOvNWokXTKElbUKTmsn6hlWVu6VgaWlzwQ3HZ4DuV+qr1vJ/0rf3v9k9byf8ASt/e/wBlxl2xsb/9/R+xtdn7R5fVe5aoqr1vJ/0rf3v9k9byf9K397/ZZ+L7H5/R+xe4bR5fVe5aoqr1vJ/0rf3v9k9byf8ASt/e/wBk+L7H5/R+w7htHl9V7lqiqvW8n/St/e/2T1vJ/wBK397/AGT4vsfn9H7DuG0eX1XuWqKq9byf9K397/ZPW8n/AErf3v8AZPi+x+f0fsO4bR5fVe5aoqr1vJ/0rf3v9k9byf8ASt/e/wBk+L7H5/R+w7htHl9V7lqiqvW8n/St/e/2T1vJ/wBK397/AGT4vsfn9H7DuG0eX1XuWqKq9byf9K397/ZPW8n/AErf3v8AZPi+x+f0fsO4bR5fVe5aoqr1vJ/0rf3v9k9byf8ASt/e/wBk+L7H5/R+w7htHl9V7lqiq26xg/4lZwHexwcp8FmKyzdE8OA5jtHxC9GhtmhrutOVs46uz6ulxnGjaiIvUcQiIgCIiAIiIAiIgCIiAJW/S5P9oRK36XJ/tCjN6fzE1ERQ9IWIf08fqv6rKxD+nj9V/VAJv8wP6r+qysTf5gf1X9VlAFDt/nofif5KYodv89D8T/JDM/lZhERaPKEREAREQBERAEREAREQBUXSvXfUWjuliLTalPVwg/e7/wBg4q9XzH/iRYc/WadfPsxwOeB4l2P6KxVssVbOPe98sr5ZXukkedz3uOS495VjR0G/qFf0iFsbYi7a10sgZuPcM81WLqdGkZeo1dH1LTp3wPeXV7EYILM9vwXV8DsjmJGOilfG8YewlpGeRC8rqZ9MbF0a1GvAz0iaDUBGHtZlxbyVmyjCOlDYHVI3Y0zJiLBgux/NLFHBouvmiZqOi0Z79WKrMbzYBsj6vMZ5jHgtmuOoQwanTkAJjbivGymW9URy9vtHilijjMjvQcSBkcV2OqajHpdrTYGU6vUuhhlmcYgXO4DtWNW06DSKepSGNh9MsMZW4A4j4OJHdzwlijmL9J+n2jXklikcADuifubx8VGXdWvQqvSO9CYmwOkiibDO2APbE4jtHitNSgKj9antPhbchkY3rI6/WNYHDO4M8f4KWWji1Mfp0jNJi1EvYYpJXRBo5ghdTVZp9rWZrNauJZYaJkDHQ7GySg43BpUPWZprHRGjLYrMryPsvJaxmwO4fax2ZVslHPvoWGadHfc0ejySGNp3cdw8FGXSSQyzdBqTYo3yEXHkhjSew9ynafFV0/QKFhxax00juvLqvXF2DjYfupYo41F11SIRPu3KnUV6RtBjDLVMknH/AEhvYFOfUqVde1sipC9kdNswjc32d3Pl2cQlijg8qVQov1Cd0UcsMZawvzK/aMDs+K6Ktf8A/wCN3tWdUqOtelt25iG1uWjkFYMq1ZOk4f6NEGzaYZnMDRt3EDiAlijg/wBqLtIJ46Om9HyynWe60THK+SMElu7l/HmvdfT4q8+turMhhfHaayKSSLrGtbzLQ3B80sUcQitekVuK3rEjoIwyFgDGAR7M95x8cqqVAXVdCOkEmmakzT5n5pWXbQCfzbzyI8DyK5WNj5uLTtZ97tPwW5taNpB9okHIJcea8+ptEI8D3aPZutrRy5L9z71x7imD3FfFvWmo/iFv9876p601H8Qt/vnfVcO8ROnwXW8y9fY+04PcUwe4r4t601H8Qt/vnfVPWmo/iFv9876p3iI+C63mXr7H2nB7imD3FfFvWmo/iFv9876p601H8Qt/vnfVO8RHwXW8y9fY+04PcUwe4r4t601H8Qt/vnfVPWmo/iFv9876p3iI+C63mXr7H2nB7imD3FfFvWmo/iFv9876p601H8Qt/vnfVO8RHwXW8y9fY+04PcUwe4r4t601H8Qt/vnfVPWmo/iFv9876p3iI+C63mXr7H2nB7imD3FfFvWmo/iFv9876p601H8Qt/vnfVO8RHwXW8y9fY+04PcUwe4r4t601H8Qt/vnfVPWmo/iFv8AfO+qd4iPgut5l6+x9pwe4qp1O050hqxkhuMyEc/gvlnrTUfxC3++d9VrN22XFxt2CTxJ613H+K8u2TlraT09N034/sdtn7Inp6inNp199D6SAGjAGAOxF84j1G/C4OivWGkd79w8iun0TpF6dIKtwNZZP2HN4Nk+h8F+Z1+zdXSjmnaPpSjKPzI6BERfOIbIYXzv2MAJxniViOF8oftA9gbjx7FJ00gXAO9pAXqqx8bLTntLQIyMkdq9WnoqUYvrd/2RzlNptfQgorRjgw0mCNhEjAHEt4leIAwPlhYNkhkIa8s3A+CvdeKWX3Vk3v7FcimmImiQGAvExB2hSerb6dK3q2uxDkNx2qR2VuuPT1v2D1UipRWRYJoazpmBj3S7TgYyFi06MMmjcCSD7AEeNv7VXstJyvh/1YWrxqiuQDJA71ZWJmw242CNgYNrnezxPBYmhbWieMAmWUBvD/Sj2Wrp8uYWry4cyDLH1UhYXNdjtacheFau6tl2wzbsc4gNeGZA8F4ji6pth7y0SNfguazdj4Balsn5uD6+lkWrw4latjoXNgZMSNryQB8FPYInzTSxsy9sQIaW4ye/C12y51Gu57A1xcSQBhZ7uowlJu+n+Ui7xtpEBEReQ6hGvfDIJoTiQeTh3FEWoTlCSlF00SUVJU+Rf15m2IGSs5OGfgtqq9Gf7E0fY15x+3irRf0DZdV62jHUfij8rr6e71JQXgERF3OQREQBERAEREAREQBK36XJ/tCJW/S5P9oUZvT+YmoiKHpCxD+nj9V/VZWIf08fqv6oBN/mB/Vf1WVib/MD+q/qsoAodv8APQ/E/wAlMUO3+eh+J/khmfyswiItHlCIiAIiIAiIgCIiAIiIAvlX/EP/AMyRf+1H/cV9VXyr/iH/AOZYv/aj/uK1HmahzOUU2vrGpVa3o8F2eOH7jXcB8O5QkXU6kqrqV2j1notqWHrPt7HYypul65JTvvtWnSzuNd0LTu4tyOHHwVQilAlW9Ru39npdqWbqxhu92cLZNrOpWKpqzXZnwEYLHOyCO4qCryLTaxv1Kj2EuNUyynJGXFpcPIYQFRYsz2nNdPK6QsaGNLjnDRyC92L9u1HFHYsySMiGIw452/Be4NMs2IRJEI3EtLgzrBvIHMhvNTn6LJPQ06Woxu+eJxcHSAF7g48Gg8zhARY9b1OKxJOy9MJZAA927i4DllaoNSu1rL7MNuVkz/tvDuLvj3rNfTbNlm9jWNBfsb1jw3c7uGeZW40P/pUUjYn+lOtOh29vIcMd+U4A1O1W+6624bcxstGBJu4gd3wXmzqN263bZtSzDdvw92eOMZWZ9MtQNa5zWPBf1f8AhvD8P+6cciph0Z9fTL09lresiLGt2SB20k8QQO3CcARausalShENW7NDGDnax2BlZr6xqVQyGC7NH1ji9+Hc3HmfilLS7FwMla1vVGQMBc8N3HtAzzOFutaU46pbgrdWyOKYxsEkobnuAzzTgCPDq2o13TGG7MwzHMhDvtHvPisO1O86SV7rcpfKzq5CXcXN7j4LczR5TQs2HyRxvglEbo3vAOcHP7eHDvWkabZdVdYaI3NazrHNbIC5re8jnhOANItTtquqiV4ge7e6PPAnvW4apebM2YW5RI2Pqg7dxDPu/Ber1eOOtSswt2sniO4Z5PacO/oVCVBIN60WQMNiQtrnMIz9j4K20/pAIatmK0bXXTyiV1mvIGyOx2EnsVCilAstb1X1vfFjqurDWCMZOXEDtJ7SqqTJ2sBwXkBe14//ACYP939FmbqLaOmjFS1Ixfi0TgA1oaBgDgFlEXxz9mF1lHTaw6OQXa+lx6lK5zvSQXndGB3ALk10Oi3tJ0x8F30q8ywwf4kDGgtkPx7luFXxOG0KWP5fv/BCp6ObdZ1uWzDUrdZ1bHS5O53cMd3et8XRm0+e9FJPBCae0yOe72dp7Qe7Ayp1XpFDLRmry2JqDzZfOySGMPGHHJaQVGOswej61HJYnsPttjbFJIwAu29+OStROeWtb+/Ff8HsdEJjNEwalSxYbmu7cf8AF+AUV1GSLo5NI+CvuZc6ovwetBA5DswpMetVG3NAlO/bRYGzez25PLvXmXXIRpdiKu57bDtQNmM7eAb2ftT8oT1rV/fFmrozQrXtTfFbYHEROdFE920SP7ASvc+ly6hrUNAadHpk5Y7c3JLHY45Cjx34tTtF+s27ALWYiliYCWnPaFbu6TVI9T0pzOvngpNcx80g9t+4Y5eCKq4ie8UrS41/b2ZQs0qV+lS3xIwMjmEJbxySe1Wb+iFlsksAu1XWWs6xkAcdz24znwXqzqGkx6NNp1CSxI6SyyXfKwAHj/RXGqX9M0rpFNdf6Q68yuGNiDRscS3gc9iqjEzLV1bpfvXD6HNUtAktVYbE1uCq2w8sgEucyEfDkFsrdGrMzLT57EFZtWXqpjKeDfHxU2lr8LtHrVZLtijNXLvbiiDxICc9vIqJNq8Emj6jVdLNLNYtNla+RvFzR2nHapUTWWs21+//AD7Gh2gWOu0+OOWOVt7PVvbnAwcHKlO0eV2mMghZVkeb5rtnbkPcfj91b9G6Q1KWj9TZa91ms576hDcgFzccSocGp1vUcFKaSZkrbvXvfG3i1uOY8cp+UN6rfHwfv/0abOhuiuxU69uCzZfJ1RjYCCx3jkcvFermgSV6sliC1BabFIIpRFnLHHgOfMZ4ZVrP0jqR2NNla592etKXSWHxCNzmEY2+PxUfUtaifE41tVuTh0rXivJC1rQAc4JHNGoiM9a19/8AHsTdK6OspWLQtz1J5WVHl9ccXRkjIPFcd2LsDrmit1G1qTX2jPbgcx0ZYNsbiMc+1cepKvA1oZttz/YLBLm4fG4tewhzSOwjiFlDyWD0NJqmfSKNkW6MFgf/AHGB3mFIVX0c/wAgp/qgrRfjtaKjqSivBs8MXcUzIJBBBwR2he5LE0rdskrnDuJWtFhSaVJlpHvrZMsO92WfZ48l6bYmZu2yuG45ODzWpbp4BFHC4OJ6xu74LcXOnJPl/wDhl48meGTSxhwZI5odzwea2w2nRve95c5zmbQc8lrbXmfH1jY3FveAsx15pW7mRuc3vAWoPVTVX+weDuzzJLJKQZHucRyyV6fYmezY+Vzm9xKwyGWT7EbncccB2rLa078bYnHOezuUW9fFXx+vEflR4e90jtz3FxxjJWXyySbd73O28snkvbIgY5i9sm5g7BwHxWBWnIJET8AZPBMdRrhfEXECzO1znCV4c7mc815ZNLG4uZI4OPMg81mOCWYExxucB2heXsdG8te0tcOYKjeokpO6FR5Hrr5et63rHb/vZ4rD5ZJBh73OGc8SvCLOcmqstIIiLJQiIgJujfnLP+8fyCt1UaN+cs/7x/IK3X7zs3/aaf0PzG2f15fUIiL2nmCIiAIiIAiIgCIiAJW/S5P9oRK36XJ/tCjN6fzE1ERQ9IWIf08fqv6rKxD+nj9V/VAJv8wP6r+qysTf5gf1X9VlAFDt/nofif5KYodv89D8T/JDM/lZhERaPKEREAREQBERAEREAREQBfKv+If/AJli/wDaj/uK+qr5V/xD/wDMsX/tR/3FajzNQ5nKIiLqdQiIgB4hdBJaig1apekJ6mWkACBnjsLCPMLn1nJIAJOByHcoC+0y9ptOOtIS1kjI3Nlb1G57nEEAh3YOIXmG3pzotKfNZlZJRbl7BETv9suAB7DyVEiUC+j1WGxXaHzx1ZY5pJMvrCUEOOeHcQvFfWY4BXleXTTR3nWH+zjc0jGfj4KkRKFl5JqUdeSJ0Ntk8QnbK6JlUREhp4ZPevE9jT4qWoMgsyTSWntc0GItDQHZwT3qmRKBbV7FKbT6kNmd8L6srn4bHu6xpIPDuPDtUk3tNluXLBc1sj7PWNfJB1m6PuA7D8VQIlAurN2nc9asMzohPO2eJxjJ3YDhggcua2x3tNgpSthLWOlpOh2CD2+sI4kv7ie5UCJQss9RPV6XplY/bEb5nDu3u4fwCrFkkk8ST8VhUBERAF4//Jg/3f0XteP/AMmD/d/RY1PkZ22f+tD6r+SeiIvjn7EIiIAiIgCyWubjLSMjIyOax2LoelP5vR8D/wDBb/NWuFmJTqSj1OeRdi3olWY2KvN1wlfD1jrPWsDGOxkN2niR4qLomhVNQihbNTvEyuLXWRI1sbTn/SDxctYPkcu86dNnML0+R8r98j3Pce1xyV0NbR9Ng025c1B1h3o1owbYiBv7B8O9ba+j6M2ppU1o2y6+SwNY4ANO7AJ/hwTBlevFeD++JzTYpHxvkbG9zGfacG5DfiV4XUDS/Q9N6QwttThtaVjA1rsNeM/6h2qUejmj+szpgkt+kyV+uY/cNrPZzg96YMneYq7++Cf/ACcai6nRuj1S1SqTTw2Z/SJHse+F4a2AN7XLnbogbdmbWDhAHkM3OycfFRxaVnSGrGUnFeBoREWToEREATsROxAd30c/yCn+rCtVVdHP8gp/qwrVfkNo/rT+r/k+fD5UERFxNBWE0XX1q5ZJGNkeCC7BVei66eooppq7MyjbTRbCQEQSwtjdsZj2n42/sWqs2MNil3Aned2ZMBnwCrkXfvfFNr74ft+xjdcKssXyhkNzY8AmUYweYXnrS2nVDZMHrCXYPj2qAiw9pl6V62XdL7+lFnK9m6/hzfaaMcea9dcPWFcdZ7AjGePDkqpFvvju68b9W/8Akm5XX7qi0gDfRoz7JIlcWgv25P8AVV84eJ3iQYfniF6ZakjjDBscG8W7m5x8Fre90jy95y48SVnW1YTgkua9iwg1JtnlEReU6BERAEREBN0b85Z/3j+QVuqjRvzln/eP5BW6/edm/wC00/ofmNs/ry+oREXtPMEREAREQBERAEREASt+lyf7QiVv0uT/AGhRm9P5iaiIoekLEP6eP1X9VlYh/Tx+q/qgE3+YH9V/VZWJv8wP6r+qygCh2/z0PxP8lMUO3+eh+J/khmfyswiItHlCIiAIiIAiIgCIiAIiIAvlX/EP/wAyxf8AtR/3FfVV8q/4h/8AmWL/ANqP+4rUeZqHM5RERdTqEREAREQBEWuSVsWAclx5NHMqpNukZlJRVvkbEWjrpT/9po+Lk62X3bfmXfuut5Ty9/2bzm9Fo62X3bfmTrZfdt+ZO663lHf9m8xvRaOtl9235k62X3bfmTuut5R3/ZvMb0WjrZfdt+ZOtl9235k7rreUd/2bzG9Fo62X3bfmTrZfdt+ZO663lHf9m8xvRaOtl9235k62X3bfmTuut5R3/ZvMb14//Jg/3f0WvrZfdt+ZY3y9ax+xvsnONyxPZNZxaUTro9o7LHVjJz4JrqWiKF6ZL7pvzf2T0yX3Tfm/svm/Ddq8n8H6X8Qdm/q+j9iaihemS+6b839k9Ml9035v7J8N2ryfwPxB2b+r6P2JqKF6ZL7pvzf2T0yX3Tfm/snw3avJ/A/EHZv6vo/Ymq7m6QizTigsaZVldFD1LJXbtzRjmuX9Ml9035v7J6ZL7pvzf2VXZ21r/wBP4My7d7MlV6nL9n7HTSa82zFH6bptazPHGI2zvLgcDlkDgV7q9JZK0FJjqVeaSn+ZkeSC0Z7hwXLemS+6b839k9Ml9035v7K/D9r8n8GPjXZTVbz/AO3sX82syzafZqGJgbYs+kOcCcg9w8Fl2tTOg02LqmYoO3MOT7XHPFc/6ZL7pvzf2T0yX3Tfm/sp8O2vyfwa+Odl/qL/AA/Y6WXpBPMzU2mGMC+8Pfgn2Mdy9/lLY9ds1PqIusbD1OzJxjGMrl/TJfdN+b+yemS+6b839lfh+1+T+DPxrsr9Rf4fsd9Qu6fJpGnwTT0XMj3ekNsuc17QTnDcc1y181jfsGkHCtvPVB3Pb2Kq9Ml9035v7J6ZL7pvzf2R9nbW18n8CHbfZsG2tXn+z9iaihemS+6b839k9Ml9035v7LPw3avJ/B1/EHZv6vo/YmooXpkvum/N/ZPTJfdN+b+yfDdq8n8D8Qdm/q+j9ianYoXpkvum/N/ZPTJfdN+b+yfDdq8n8D8Qdm/q+j9j6R0c/wAgp/qwrVcDpvS9+n6fDVNEP6tobu63Gf4KX+Xb/wAOH77+y/Oa3+nu0pakpLS4NvxXueOPbewKKW89H7HZouM/Lt/4cP339k/Lt/4cP339ly/Dnaf6Xqvc18c2D9T0fsdmi4z8u3/hw/ff2T8u3/hw/ff2T8Odp/peq9x8c2D9T0fsdmi4z8u3/hw/ff2T8u3/AIcP339k/Dnaf6XqvcfHNg/U9H7HZouM/Lt/4cP339k/Lt/4cP339k/Dnaf6XqvcfHNg/U9H7HZouM/Lt/4cP339lvq9Oqz5A23UkgYT+ca7eB8RzWJ/6f7ShFyek/R/wzUO2dhm8VqL1OsReIpY54mSxPa+N43Nc05BC9r47VcGfT5hERAEREAREQE3Rvzln/eP5BW6qNG/OWf94/kFbr952b/tNP6H5jbP68vqERF7TzBERAEREAREQBERAErfpcn+0Ilb9Lk/2hRm9P5iaiIoekLEP6eP1X9VlYh/Tx+q/qgE3+YH9V/VZWJv8wP6r+qygCh2/wA9D8T/ACUxQ7f56H4n+SGZ/KzCIi0eUIiIAiIgCIiAIiIAiIgC+Vf8Q/8AzLF/7Uf9xX1VfKv+If8A5li/9qP+4rUeZqHM5RERdTqEREAREQA8FEi9vdKeJceHgOwKS/7BUaD8wz4L39npObZ8nteTWlFLxZsREX1j88EREAREQBERAEREAREQBERAEREAUuTS9QiiMklKw1g47jGcKMz8434hd5qmp6hW6eVq9aeUxPELXQ7stcCBnguc5uLpHbT04yTb/b1OBRd1NoOnMtatcMVeRjLnUxRTT9TG3hk8e/jwCjw9H9Jk1XUJIJYp6daBkrYzYwwPd/pc/uGP5LK14m3s0uRxqLtINE0azr9CFnVOZPBI6eCCx1gjc0cMO5+Kg26Wl3OjVi/RqPqyU5xES6Qu60HtPj8FVrJvkZehJJu0c7HXmlikljie6OIAvcG5Dc9/cta6bQf/ACp0i/VR/wA156PaRVtaZc1Gy2GXqXtjjjmm6pmT2ud/RV6lXfgRaLeNeKObRdY/SNP9ebaNVl6H0YSvibaAjhd27n9wUqTo/pr9c0NogY2C8xxlijmL2ZH3Xdyzvomls8mcStkMMlidkMLHPle4Na1o4krqqVLQ7+oahG2jKyvSqvOetO57mu+18cdi9DTtMsnQNQp1pKrLVnqpIhKTyPMHmCj1l0C0G+N/fI5OeCWtO+GZjo5WHa5rhxBWtdnPp2lVq+sXrdWWwa1/q2N65wLgRyJ7vHmvTujumu6RMZFC81pKPpbK5kIBdjg0u7Ai114lezy8GcUi6HpJXoVIaUUFKOtccwvsNZOZNnYG8yPFc8ukZZKzjOGEsQiItGAiIgCIiAIiIAiIgCIiAIiIAiIgOw6DXX/+JoOJLGASxj7uTgjzXZr5/wBCf86n/UD/ALl9AX8m/wBSaUdPtLUUVV0/8pH9K7D1JT2CDk+q9QiIvhn1giIgCIiAm6N+cs/7x/IK3VRo35yz/vH8grdfvOzf9pp/Q/MbZ/Xl9QiIvaeYIiIAiIgCIiAIiIAlb9Lk/wBoRK36XJ/tCjN6fzE1ERQ9IWIf08fqv6rKxD+nj9V/VAJv8wP6r+qysTf5gf1X9VlAFDt/nofif5KYodv89D8T/JDM/lZhERaPKEREAREQBERAEREAREQBfK/+IgP5RwnsNYf9xX1RfPv+I2nvc2vfaMiLLX/7T/dWPM1HmcAiIux1CIiAIiIDy/7BUaD8wz4KS/7BUaD8wz4L6HZ/zs+P2x8kfqbERF9U+AERWmm6Sy3Rs3rNh0NWBzWOLIy9xJ5cO7xUclFWzUYuTpFWim+q7UksQrxPmjnc5sDw3HW7eZAU1/R20dFq3oIZpXSNfJKABhjAcA+PIlRziubKtOT5IpUUx+lXo68M7qsgjmIEZ7XE8sDnxUyv0Z1We/DUfWdE6XJD3/ZAHMnHd3I5xXiFpzfJFOi3T1Zq9t9V7D1zXbNo4klT29HdV9LrV5KckbrD9rC7H7fIccKuSXNhQk+SKpFbajpMdfXW6XWdK5+9sZdIBxcTzGOxSbfRiSDXIdOhstlbIzf123Aa0E7ifhgrO8ia3U+PD9igRXl7o8KZ1Mi0Hso9W3dsxvc7s8MKnjgllbI6Nhc2Nu55H+kZxn+KqkpK0ZlCUXTNaKxr6JeswTSsiwI42y4cQC5ruWFlmmNNaxK4ytMVZk7Q5oG7LgPLimcRu5dCuBwQRzC6CTpnqb3dY2OpHPtDeuZCN+MY5lV50a5JamhrQSydUcEOw13LPLK1jTLMzom14JpHOhEpG3HDOMjw8Vl4S5mo7yHym6jrlqlHPC5kNmGd2+SOwzeC773xXqHX7Ve9LZiirMbKzq5IBEOrc3u2qMNJvmy+t6K/rWAFzTgYB5HPLitUlOxFcNR8LhYDtvVjic93BXGDGWoki+0TXoI+kVe3ZirU4Io5GgQRYGSDjPfxUHUukNvUavojmwRQb+scIY9vWO73eK8T6Jar1a7nQyekzSujbFgHIAHEY+J8lGOmXW2W1zXf1rm7wOGC3vzyx4rKjp3kblLVxx++JI0rXLWkRzxwRwSRzgB7JmbgcLczpJbZYsPFeoYbAaJK5i/wjgcDjsKhM0m++aSFtWQvjxvH3c8snlg963M0ed1SU9XILbLDYOpxx4tJ8+CrWndszF6tUvA2xdIbMFySeKtUYyWLqXwCLEbm9xH9V7PSe8bdGwGV2upbhC1seGgHswqkwyiATFhEbnFgd2EjmFIj0u5KyF4gIZM4NY4kDOTgH4eKOEObIp6nJHupq9mnJbki2brUbo5Nzc8HHJwvcOuW4K1GBgj2UpjNFlvHce/vCxLod+O9NUbD1kkR4lrhjGcDt7Voh027YMgirSOMR2v4Ywe7j2+Cv5HxH/kXDiSbGu3LVW5XkEey3OJ5MN47vDwVtpHSRr7z5dQlZE4UvRYX9VuYO7e3tVLa018UMMsQe9hrNmkcRwZkkY/gtUum3YI2PlrSNa8hreHHJ5DHYVlxhJUaU9SLstekN3TrVapHWEMlxhcZrEEPVMcOwAf1VArO1o01LShassfFKZ+qDHYwRtzn454LRBpV61B10FWSSM5w4Dgcc8d5WoYxjwZnUUpS4riQ0UmPT7ctU2WV3mEAnd4DmfHC8+h2cuHUuy2ITO8GHB3fDiFq0YxfQ0IpztH1Bj42vqva6TOwHAyAM5+GF7j0qRsV/wBJa+KWtC2UN4e1lwHlgqZR6lwl0K5FKgqNmoWrG47oXRhrR27iR/Re5NJvxPjY+q8OkyGgYOSBkjh247FckTF1dEJFIhpWbAjMUD3CQuDCBzxz8srazSNQknfCyrIZIwC4DHAHkc8seKZJeIUZPwISKRJRsxVm2XwubE48HEjj+znjhzUuvotiWCnZfgV7Ewi3AjLeIGcftRyS8SqEn4FYin29Iu1bAjNeXa+Qxxkj7RB/gV7g0O/NdbVMOyRzHSNLiMEDuP8ABTONXY3crqitRepI3wyOjkGHtOCM5wV5WjIREQh0fQn/ADqf9QP+5fQF8/6E/wCdT/qB/wBy+gL+Vf6o/wDk5/2/hH9H/wBP/wCwh/f+WERF+fPshERAEReJZGxRue84AQFho35yz/v/AKK3VVoUbhVMrxh0ji5Wq/oGx6b0tnhCXNI/K7TNT1ZSXUIiL0nEIiIAiIgCIiAIiIAlb9Lk/wBoRK36XJ/tCjN6fzE1ERQ9IWIf08fqv6rKxD+nj9V/VAJv8wP6r+qysTf5gf1X9VlAFDt/nofif5KYodv89D8T/JDM/lZhERaPKEREAREQBERAEREAREQBRNQpR3qr4ZACHDHFS1HvXIqFR9iYna3sHMnsAQjdK2fJNZ6LW9MncYGGSHsb2j4d6pDFK04dDKD3bCvoN3Wbl55LnCKPsYwD+JVeQSclxyuis8/xDTXgzjdknupfkKbJPdS/IV2W3xPmm3xPmrbJ8Rh0ZxuyT3UvyFNknupfkK7Lb4nzTb4nzS2PiMOjOMeyTYf8KX5CokH5hnwXeSN/wzxPLvXCs+z+0/zX0ezrzkfP7Q2mOtBUuTPSIi+sfJC6DQNTo6QPSZLFoykObJVbGDHKOwEk/wBFz+DjODhMEdizKKkqZuE3B5I6qDXdLir1JS2wLNarJFHE1g2Ne7J3Zzx5r0ekGnQwQyQPtOngpeixxOYAwFww5/PxPBc3UpyXLTa7MNe4E+1w5An+ixVqSW5HsYQ0sifKd3c0ZK5vSh4nVa0/BHSx6/pkFrTZXdbZlrEtdZMIY4M24aMZ9ojvWurrtWDVony2pparIZGtMdcR7HvGMhoPH4rl8HGccO9CCMZB4q7mJN/IsdHuwabrkFuUPkhieTkD2u3Bx39q6PSrdXfCK8kslWnLJcsWbGGZeWkNAGe9cYGucQA0nJwOHavc0Eted8MsbmSMO1zSOIKs9NSJp6rh4E7R70VPXIL1rc5sbzIcDJLuOP4q2Z0jrHTKdeRkgsb9lqbGT1O/ftb8TzXL4OM44Jg4BwcHkrLTjJ2yR1ZRVI6eXV9Mv0b8VmazC+zcNj/DiDstAw0HiqfTLMEItw2HOZHYhMe9rdxacgg47eSg4PcePgpUdCSWrHYD42skmMIL3YwQM5PgphGKoucpNOi0m1KhKJoA+ZsL6UcDZHR5O5hzxGeRWmTVa7qs0YD9z6MdccP9TXAn9ip8Hj4LGDjOOHeqtNEerJl/LqNCe1qNkTSQzWCGRv6rdtZj2u3gTy+C0nVYPRywb9x08VuX+rdnywq6vUksRWJGEBsEfWOz2jIHDzWgAk4AJPgooRK9SR1OnzwXKjx1TpurggiMezcS5pdxxkcBw45VabI0/pQ6xPKLAbIS98YAzkccDvGf4KoAJPAHPgvUMTp5o4mYy9waCeQycItNK+geo2kq4ovauqUaEdWGOSaZsb5d73RgYD27cgE9ixFq8Mb3wvmEkLoDE1wqhojJcHfZzxHBUk0LoLEkLsF0byw47wcLxg5xg57k3cWN7JcDoW2ILenai2xbf1Y9HYx7IQ3GN2Bszy/stNrWo3NkdW6xsgsxSRFw44Yzbk+JVVZqyVWwl5BE0YlbjuOefjwWnB48Dw5ooLmHqy5Fx0klh9PbWrM2RRDcW5zh7/ad5Zx+xeHXqx02JkjjPYj2CImLaYwDkt3Z9odyqcHngpg4zjgqoKkjL1HbfUvn3dKdfuWMuLppWyxvkg3bRklzduefLisW9QoagbLZJZoWm4+wwtj3bg4AYIzwPD+KosEcxzW81JG0RbONhlMWO3OMqYJeJreSfCi1n1etY0uvTc14NeNjo3Ac5ATlru8Ecj2H4rfLrsLdQbbikLo3WWzPg6gNdwOeLu0jsXO4OM4OO9b7NSSt1G4g9dE2Vu3uOfom7iN7PmTrtun6pNOtLNK42jOXPZtGC3GOfNZp6nDAdJ3b8VJnySYHYSDw8lU7TnGDnuwsYJ5AlXBVRneO7L06vE6lCGS9TNDE+LBrh5cCSeDuzIOCg1Kj6PLIXzekSUBV6vZ7IcABnOeR2qpdTmaJS0CRkQaXvjO4DPLilqrJUexryDvjZICO5wyP5qYRNbyfiixlv0rOtzWZ2udC6Pazc3dtcGgAlueIyOS22dWqvisxx7zvpR12nqw0bmvBPAchgKjwe4+Swru0Tey4/uTqdqCGlZgma93WviOG9oaSTx7OBVlY1arHFCzTx7Ud3r2NEOwBuMAHjxPiqZtSQ0X28gRskbGQeeSCf6LTgjmCjgm7CnKKo6W3qVWnq09RgxUZA6u120P2ucdziR28eHwCgz6ox1W5B1xk6yKKOMti6sANfuIx3KoAJPAE5W8VJDp7rmW9W2UREduSCf6KKEUV6sndEua3Wk0hkMjzNYYGtiJi2mIDOW7s+0O5eql2rHUpCVz2y1bXW7QzIe0luePYRtVXgjsKxg9y1gjO8d2XUOpUiZG2mSSRSXhO5o7WYP8AHiFuOrUmz6eASY4BK2RzIQwYfyIbnxVBg8eB4LGDjOOHepu0VaskepGsbI5sbi9gOGuLcZHw7F5WcHuPcvc8EtaZ0U0bmSN5tdzC2c/3NaIiEL3olaiq6xM6UnBgAGBn/Uu39cVO9/yr590ec5uqybXEf4PZ8V1fWye8cvxfa/Y+ltW1y1ZSabrp0+h+p7O7Zey7NHSxuvf6lt64qd7/AJU9cVO9/wAqqetk945Otk945fM/D2h5n6ex7vxG/J9/5Lb1xU73/Knrip3v+VVPWye8cnWye8cn4e0PM/T2H4jfk+/8lq7V4OUbJHu7g1b6VC1qczZbLerhachneqRtidhy2Z4PgrGl0hu1HjrX+kRdrXAZ/YV6tm7H0NnlmuL/AHOOr269ZYvgjtY2CNga0YAXpaq1iO1XZPE7cx4yCtq+iZu+IREQoREQBERAEREAREQBK36XJ/tCJW/S5P8AaFGb0/mJqIih6QsQ/p4/Vf1WViH9PH6r+qATf5gf1X9VlYm/zA/qv6rKAKHb/PQ/E/yUxQ7f56H4n+SGZ/KzCIi0eUIiIAiIgCIiAIiIAiIgC5fpbK4mrDn2cucR8B/ddQuU6WfpNX4O/orHmefaf6UjnkRF0PjBERAEREB5k/Nn4LhGfZx4n+a7xwy0hcXqFd1G5JuB6l7i4H7pP9F7dh1Iw1Kl4mNSDlHgaUXkPaRkOB/as7h3jzX2rPJR1Vu9X6nbC2J1VwiDN1gHq8EZwzGQeef2rXYvRXbNqKa4xkQvsMDwB7DMnJaO7GFzO5vePNNw7x5rktNHZ6zfgdi23Wjuaa99qMSxvnDpJJmyEAtG3cQMYzngozbbGRMbbtQy2hWtNMjXh3BzMMbkduc4HiuX3N7x5puHePNN0uo3z6ffD2OlsXIfVjWQNhdC6sxha6wBtdwydmM5zniouvStsCGYzN65xdugZIJGMHDi0jkD3Kk3N7x5puHePNVQSdklqtqqL8WQNGgc6w2F8Gzq2xSgiT2snLeYcO9TL2pGOzrU8dyN8kuw1nteHHaX9nccLlNw7x5pub3jzTdob11R0xuwN0eIQtiez0VzJWOsBv8AiHOSWYyTyIK9zSVWaTLE642faa7onPlaeRG7a0D2cDhxXLbm94803N7x5qbtdS759Dp7utSD1iYbTMi23qC0Dgzjnb4csrebdEahHtmhEQ1N8nAjG0sHH4ZXI7h3jzTLe8eabpDfSOn0/UYovVMBnjbAeuFlpxggudjd+zC8i5AzR4mwNiez0UslY6wG+2c5JZjJPIgrmtw7x5pub3jzTdqxvnVHV2LjPQ9Qay5B6HJUY2vCHDcCNuRjmDwOe9VWjFrDZk9JdFI1rdrGyCPfx4+0QcY547VU7h3jzTcO8eaqgkqI9RuSdHUXtRirOvuo2I2ufeY5pjxxZt4keGVvbbhZZLqNutA0ag6SYkgB0fs7cd4+1wHeuQ3N7x5pub3jzU3Sou+d3Rb13RS9I5nmz1LDLK5sjSBnngAngM8s+KtJbMBsB0NiJtt1AMbI6UOxJvOQX4xu28MrlNw7x5pub3jzVcE/EkdVpcjq5bNa7O2lcuQkSVI904I2tlYSefiMj9q9aZdry3XW5LTWRyWiHwGRrGtjwACQRl3DhjwXJbm94803DvHmpulVWXfO7o6alqMcI0qv18bYP8UWGnGMFxxu/YtE8wOnUxBZhbTZC1s8G4Bzn7va4cyTw4qg3N7x5puHePNXdq7JvXVHXWb9Q3oxKIH0zaa9j+vD9rRnGG49kcsjwUDVbEj9Gjhs3IZ5xac7DHhxDS3hxCoNze8eabh3jzUWmlRZaraaOk0ySvFpjRJbDmPhlD43Sta1jsHA24y4ngcqRVkryQtebIiEenwxmVrgCx285GTyK5PcO8ea31b09NznV5zGXDDsYII8QUlp3yZY61Umjo7NiZ0uobJYqt+SaN7XOkAzFt4Ydy7iVp1PUoW1LgoTMaZbQDtgALm9WA4j/wBJdlc9NO+xK6WaUvkcclzjkleNw7x5otNeJJazfI6eS6HO1SGrbjjEkEJZ7YaHEAbgPHGV5k1FksU1Z9hhrjS2NYw4x1oa3/8A2zlc1ub3jzTcO8eabtDfM6i5rBD9SbDaZtbFF6PtA4O4ZLfHnxVfenqydIIZ3lr4D1LpS3kTtbu/jnKp9w7x5puHePNWMEuRJaspczsBdibtbqNyvPF6wZI1rXB2I8O48OzlwUaS+z0uvDZ6rq5DJHJL6QJTteMdgGADghcxuHePNNze8eam6RXrPodRHbqxz2a0MjHGCGOGvIJRHvAOXkOx2k5+CG9TkObIhY06hE+SNj94LQwgu4c+PNcvuHePNNw7x5pu11G+fQ7DTpTJqFOK5Zgszuu7oy1wftZtOeXIHhw8FoiuNhdVNu3XmssM7mva4ODWGPDQez7XILmoLD60zJoZdkjDlrgeIK17h3jzU3Ssu+dcjqK2rdYNMZYssLXxSttbscftbQ7+GFrkuQt0djIGxPjNTY9jrAG1/admMl2eIK5vcO8eabh3jzV3aJvpUdPqOpslk1KNthhibDC6uG4wHjZkt8ear+kU7rOqum9IbNG8Axlr92Bjl4cc8FUbh3jzTcO8easYKL4GZajkmmZRY3DvHmvLpWN7cnsA4krbkkrZzSbdItej/wDmkn6ofzXUqg6PVHsD7Egw6Ts7h3K/X5/aJqeq5Lke1RxSTCIi4lCIiAIiIDrOikpdQljJ4MlOP24K6Bc50S/R7H6z+gXRrm+Z9vQ/pR+gREUOwREQBERAEREAREQBK36XJ/tCJW/S5P8AaFGb0/mJqIih6QsQ/p4/Vf1WViH9PH6r+qAxMf8A6gR/+r+q9LxZ9nUIz95hH8ivaAKHb/PQ/E/yUxQ7hxND8T/JDM/lZhERaPKEREAREQBERAEREAREQBcp0s/Savwd/RdWuU6WfpNX4O/orHmefav6UjnkRF0PjBERAEREAUezTistw9uVIRAnRRu6OQEkjHksfk5B4eSvUQ3vZdSi/JyDw8k/JyDw8leog3supRfk5B4eSfk5B4eSvUQb2XUovycg8PJPycg8PJXqIN7LqUX5OQeHkn5OQeHkr1EG9l1KL8nIPDyT8nIPDyV6iDey6lF+TkHh5J+TkHh5LqqFAXRO587YWQs3OcW54Jd091SOKZszJoZc7Hs8PBLN3qY5eByv5OQeHkn5OQeHkuhfDLGGmSN7Gu5FzSMrbaqiKw6OBz5mNAJdsIIz4JZM5nM/k5B4eSfk5B4eS6SKnNJajrmN7HvIGHNIwO9b9QotrXfRq/XSOHA7mYyfDvCWXLUqzlPycg8PJPycg8PJdAYZWydWY3h/3S058kMMoLQYn5fxaNp4/BDO8mc/+TkHh5J+TkHh5LoDDK2TqzE8SfdLTnyQwytk6t0Tw/7pac+SDeTOf/JyDw8k/JyDw8l0Po83sf4Mnt/Z9k+18F5Mcgk6ssdvzjbjj5IN5MoPycg8PJPycg8PJdA6GVsnVuieHn/SWnPkjoZWta50Tw132SWnBQbyZz/5OQeHkn5OQeHkunt0LFLqzM3Ae0OBHIZ7D4pYpGClWsl4InBIbjlhLLlqK78DmPycg8PJPycg8PJdAyGV7C9kT3NHNwaSAsxwTTAmKJ7wOe1pOEJnM578nIPDyT8nIPDyXQNikfnZG92Dg4GcFZFecu2iGQuyRgNPMcwgzmc9+TkHh5J+TkHh5Lpa9dknXiV7o3RsLgNhOT3HuWtteZwy2GQjG7g08u9LLnM578nIPDyT8nIPDyXQRwyykiON7yOe1pOFh7Hxu2va5ru5wwUJvJ8yg/JyDw8k/JyDw8leohN7LqUX5OQeHkn5OQeHkr1EG9l1KL8nIPDyT8nIPDyV6iDey6lF+TkHh5J+TkHh5K9RBvZdSi/JyDw8k/JyDw8leog3supRfk5B4eS3V9Brwv3YB/YrdEG8l1PLGNjaGtGAvSIhgIiIAiIgCIiA6nol+j2P1n9AujXOdEv0ex+s/oF0a5vmfb2f+lH6BERQ7BERAEREAREQBERAErfpcn+0IsVTm3L4AKM3p/MTkRFD0heYT/8AUP8A+r+q9LxW9rUXn7rAP5oBqn+GIZ+xjxn4cl7W+1CJ6z4z2hVtCYyQdW/85Edjh/IoCWoOp+xGyX7jwT8FOWm1EJq72HtCEatUaOYRRKExfCYn/nIjtcP5FS1o8jVcAiIgCIiAIiIAiIgCIiALlOln6TV+Dv6Lq1yfSz9Jq/B39FY8zz7V/Skc+iIuh8YIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAt9FkbFV1J7mNkAhB2O5O48lMkfFNJpNo7WU920xf6Y3LnMpk4xngpR2jrVFRr7uzpNSdPHWtMkrTmN8gIlklDmg54FoW+eV0V7VZI3Ye2qwg9xXKkkgAkkDxTJ7z5pRrvHG6++PudEJ5Ht0OZ0jjK5xa5+eJGeRXtsks1vVmRSE3Psw+1xDQeIauayeHE8Eyc5yc96UO8P7+lHTsLm3NHjsuzcaXdZk5IHYCVHpWprOpXQ6XNgRvZX3EDac8gqDJznJz3rHbntSh3h3y+6o6LT22Y7c0d1zjadXIiBkG/nyB7Ct0MknrPTY5q0kTmF4DpZA5zhjtXMZOc5Oe9NxJySc9+UoLXpJV9/4OgGoWjolyUzu6xtgNa7taD2DuUxzmHV8k/wCNJSGwhwBLvA965LJxjKzk95SgtofCzpY3yesdMimrSxFj3YfNIHOcMclofZmsaRqRlkLjHM0sz/p49ncqEuJOSTnvysZPelEeu+X3yovdcdYmq05t7nV3RNyd3Avx/NepqNi9oenejx79jXbuIGOKocnGMnHcgc4DAJH7Uoj1U221zOorue2pQkqwTTCNuHNilDWh2eO4dq0afE8xCxHJOGmy7MMUga2Pjzce0LngSM4JGe4rGSARk4KUa3/LgdO+V1d2uSQu2ODmlpHYoou2I9AilZM4SvtO3PB4lUeTx4nj4rGeGOxKI9d+H7/zZ00+PWerEY41AT4nAXqO1NHa0WFkpbG+Ju9oPA8O1cxk9580yeHE8PFKL3h3aX3dnTUIias/VmRu24TiFwaTjsOexUmqSTS6lO+eN0by77DjnaOwL1BqTo6ra0kEU0bH72B+eB/Yo9q1JcsOnlIL3dwwAiRNTUjKCSNKIipwCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgOp6Jfo9j9Z/QLo1znRL9HsfrP6BdGub5n29n/pR+gREUOwREQBERAEREAREQBeNOO988vYXYH7Fquz9RXJHF7vZYO8lTKMPUVGMPPHFRnXSXGySiIodwtel/wCJ10/Y95x8BwWm/MY4NjD/AIkh2NHx7VY1IRBVjjHYEBuVJqMbqFwXYwTE72ZQO7vV2vEsTZo3RvGWkYKAhse2RgewgtIyCF6VOTJodgxyAupvPB33P7K2Y9sjA9jg5p4ghAU2pQyU7IvQNJHKVg7QpUE8diFssTg5rgp72B7S1wyCuetUbOmTOsURviccviPI/DuVRynC+KLZFBqatWt+zu6uXtjfwKnKnB8AiIgCIiAIiIAiIgC5fpbEcQTY9lhIPwK6hRrtNlyu6J4yCEXAxOCnFxfifPEVja6OXa8hEHtM7FH9Tan7seS3kj5j2LVT4EZFK9Tan7seSeptT92PJXJE7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUUr1Nqfux5J6m1P3Y8kyQ7nrdCKileptT92PJPU2p+7HkmSHc9boRUJAGTyUn1Nqfux5KXS6N255WmycMB5KZIsdi1W+PAuOikbm0XvIx1jy4LoFprV2VoWxsGAAtywfUjFRiorwCIiGgiIgCIiAIiIAvEkjIY3SSODWtGSSo1vU6tMYe/dJ2MbxcVDgq2tYlEtppirA5bF3/FQ1GDkSKLH6lc9LkaWws4RNP8ANXoGAvEUbYmBjRgBe1D0pJKkF5e9sbC5xAaBkko97Y2F73BrRxJKqd0mt2BFEC2o0+077/8AZCknT2O1C6bjwREzhED/ADV4vEMTIYmxsGGgL2gCIiA1zwR2IjHI0FpXOzUbujvMlP8Axa5OTEez4LpkIBGCgKKprNW0djndVL2sk4KfgOHYQVru6JUugl0Ya7vCqnaJqVP9DuP2jk1xyEBuvaHVucSza/7wVYdI1Wpwq3XFo5Nf7X81L6/XoPtwRS//ABwses9Z/Do/MoRpPmRM9IGcC2B3jtTrOkHuoPI/VSvWWs/hsXmU9Zax+GxeZSzOEehF6zpB7qDyP1TrOkHuoPI/VSvWWsfhsXmU9Zax+GxeZSxhHoRes6Qe6g8j9U6zpB7qDyP1Ur1lrH4bF5lPWWsfhsXmUsYR6EXrOkHuoPI/VOs6Qe6g8j9VK9Zax+GxeZT1lrH4bF5lLGEehF6zpB7qDyP1TrOkHuoPI/VSvWWsfhsXmU9Zax+GxeZSxhHoRd+v+5g+U/VN2v8Aua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yrYwj0Iu7X/c1/lP1Tdr/ua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/wBzX+U/VN2v+5r/ACn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v8Aua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf8Ac1/lP1Tdr/ua/wAp+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v+5r/KfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/c1/lP1Tdr/ALmv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v+5r/KfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/AHNf5T9U3a/7mv8AKfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/c1/lP1Tdr/ua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/wC5r/KfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/c1/lP1Tdr/ua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/wBzX+U/VN2v+5r/ACn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v8Aua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf8Ac1/lP1Tdr/ua/wAp+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v+5r/KfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/c1/lP1Tdr/ALmv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v+5r/KfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/AHNf5T9U3a/7mv8AKfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/c1/lP1Tdr/ua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/wC5r/KfqpXrLWPw2LzKestY/DYvMpYwj0Iu7X/c1/lP1Tdr/ua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/wBzX+U/VN2v+5r/ACn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf9zX+U/VN2v8Aua/yn6qV6y1j8Ni8ynrLWPw2LzKWMI9CLu1/3Nf5T9U3a/7mv8p+qlestY/DYvMp6y1j8Ni8yljCPQi7tf8Ac1/lP1Tfr/uYPlP1Ur1lrH4bF5lPWWsfhsXmVLGEehF6zpB7qDyP1TrOkHuoPI/VSvWWsfhsXmU9Zax+GxeZSxhHoRes6Qe6g8j9U6zpB7qDyP1Ur1lrH4bF5lPWWsfhsXmUsYR6EXrOkHuoPI/VOs6Qe6g8j9VK9Zax+GxeZT1lrH4bF5lLGEehF6zpB7qDyP1TrOkHuoPI/VSvWWsfhsXmU9Zax+GxeZSxhHoRd3SB3DZA3x2rI0vWLfCzdLWnmGDb/JSfWWs/hsXmU9Z6z+HR+ZQqhFeBvo6BVqHcW739rncVbBoaMAYVH6z1n8Oj8ys9fr032IIov/jlDReE45qvt6xVqnYHdbL2Mj4lRW6JqVv9MuO2nm1pwFa0tEqUgC1gc7vKAq4qV3WHh9v/AAq+ciIdvxXQwV460QjjaA0LaAAMBEAREQBERAEREAVfqt6xp0UdmOuZ67Xf47WcZGt+80f6sdo545ceCsFU67TsX4q1etDEX9cJBYl4isW8nhv+p3cOWeJ4ICNU6Qy6lajrU60bnF5dJIJQ+NkOfZduH+pw4hvMDicduvpJ0ktdH3wFuiy24JpY4GysnjZ/iSO2tbhxzzI48lD0zo3PpFyvPHTgfC2zI4xCUvcwuyOva4ge04H228u0eM/pdplvVaFCKpGHvi1KrYeC4DDGStc4+QKA0Vul8Ddbn0zVo4NMkjrwy/49lnF0jnjYOwkbezvV3PqmnVbcVSxeqxWZfzcUkrWvf8ATkrk9b6LWdR1rpNbNKGYXNHZVqPftJ6wdZkceXFzeP0UCx0Vuy6habfqX7MF2OqN1WxE0MMbGgtfuG4Yc0uBaeOe9AfQLdurRrPs254q8DOLpJXhrR8SVT6b0q0+7X1K1NPWr1Kds1m2HTN2Sey0hwdy47sfsXnpZp1q7Dps1aqLgp3WWJapcB1rQHDhu4EgkOAPcuR/JPVxIy8NPfXiZrM9w0qs0Yf1ckQY1zcjZuBBJHicFAfQZNY0qGOvJJqNRjLJxA50zQJf9pzx/Ysv1bTY7xovv1W2w0vMBlaH7QM525zjHFcPN0cu0qWnu0XTb0V6MyFj7M0MjGiSbe9krTw2n7Q2cRyCn1NJ1Cpa1qrJo7Z3XLM9iHUN7MNa9mGg59oOH2cd3agOibrtGxNAyjZq2xJN1L3RWWewdpcOGeJwOQ49vYtjdc0h874GanSdMxhkdGJ2lwaOZIzyHauZo9GLNLS+hsEVOGJ2nSsfcDNo2nqHtJ4faO538VR9FdLtajV0Pq9GirxVNSs2ZdQ3s/wAVm+Vu0Ae0S4uwQeGB28EB2mmdKtN1uvQs6XLFYgtSFhPXMa6MhpOC0nJPDkOOOPJWEesaXNblqRahUfZhBMkTZml7AOeRnIwuM0bo7qkFbozXkoCu7SrMwneHMw4GN7WvbjmMuHPitFHo1qoqaNQfpEdebTDM6a91jD6Ruje0BuPaO8uBduxjHagO6raxpVx8jKuo05nxMD5GxzNcWN7zg8B4rbSv0tSg6+jagsxbtu+F4eM92QuGp9D56mmaFC7S4y2DRp6l2KF7WOkc9jBs3duSHce/iuh6I1dSp6fYhvMe2Js2KgnDOu6oNaB1mz2ScgjPPGMoC4j1CjN1HV2q7/SN3U7ZAes289vfjtwq670koUBPPNNB6FBVfZfO2dh+y7aQG5yePDPLPDmuHudEekdXULlrTa8T/Vdp1nRmmUNDxM7dMw/dADnAfsVmOhluB5rRRsfCOjkmn9Y5w9qdz93EeJycoC6b010h9ujtt1RQt1JLItvma1rS1zG7T2Z9vv4YVo7Vq7Ljo3yV21hWFn0gzsxtLscs5x27uS5nTNAsWbug2b2kRwx09LmrSRy7HbJSYhkAZByGu493xVF+RetnQZqpqsMrujfq8N6wfnetc7b8MEceSA+lU9RoagZRSuV7Jidtk6mRr9h7jjkVz2q9O9JpVdc9FlitXNIAM1cSAE528vAbsE9h4KRp+hu0/phZuV6sUFB+nQwN6sBoL2vecYHcCOK5/X+jWpXB0xq19Na8atHE+tMHMDXFrGNcx3aDlpPcUB20GraZZgnmgv1JIq5ImeyZpbGRz3EHh+1bKV6nqNfr6VmCzDkt3wvD25HZkLiNf6IXbNrVxptWOKtPWpBkcTmx9aYpXOczlgezgAkYV/0X0wUjftGregltytdILkkbnOLWgZAZwHDh3nCA2ar0noafcq0o5q89ua3FWfA2Zu+MPONxbz4LezpBp8Wnw29QtU6TZXOa3rLLCCWuI4OBweX7O1ce3o3qgt1K50aJzq2um+/UTIzL4i9zsj/VuwQ0juHavLdA1+t0e0/TfQy6MMuNmEBiMge+RxYC54IDCDxxx5IDuL2t6RpgjN/UqdYSN3M66ZrNw7xk8QvT9Y0uOwK79QqNmLS7qzM0O2hu4nGeW3j8F8c1Ku/T7DaOqFrYquiUor8LZYetfsL3FrOs4k54exz5c8LvnaJdFnpVqlGhVNy/FF6C6wxp3AQBu1wPIZzwPBAdJBrWk2aj7cGpU5KzHBjpWTNLWuPYTnAPELXH0g0SYwiLVqDzM8xxBthh3uHNo48T4LgT0T1m7X1zraUpbefp5Yy0+Lc8RPJky1gDRw7O1WGtdDZrEXSd1LTqwnuTVH1XNDWk9Xs3HP8ApxtKA7a9qVDTIhLfuV6sbjgOmkDAT3cV4m1jS63U9fqFSPrg0xb5mjrA44Bbx45PcqnpVW1SxJp7aNd0tbfILPVCLrRluG7TICAM/aI44VF0R6I3aFzQ5tUpQn0HRjVJcWvMcvWh2B/8e0IDtY9U06W++hHdrPuMGXQNlaXt+Lc5WLuraZprtt6/UrOIBAmmaw4JwDxPeuM0LovZp6rVbfrahJJUuTWGWmzx9S7eXe0QBvyQ7Bae1WuqdHZNQ6W2L8lOGaudHdVjdIGnEheTgA8uHagL63q+mUHQtuX6lczfmhLM1u/4ZPFRq/SPSLOv2dEjuRHUK7WufDuGTkE8O/AHHuyFxbejmr1KksU2ix6k+3otei0ulZivIxjmua7d/oJcHZbnly5K76P6Ld0XpC4T1RYil0+rD6c0t4SRNc127Ptccjjx8UBe6xrVDRqr5LVmvHL1b3xRSStY6UtBOG55rVU6Q6dNR02a1arVZ78Ec0cEszQ47gDgA8+Jwue6TaHfs61qU8WkRanFf0sU4usexogkBefa3cmncDkZOWqpPQ+8CYL1S9ZgtUakDvRJ4m9W6Nga5rt3EDI3AtPaUB0LemkM+uarRqR05otOfHDI511jHukeW5wDw2jdjOclwwBlX/rjSxdbSOo1PS3OLGwdc3eSOY25zlcbqvRTUJ4Okba9WMvuapTsQHc0F0cfUbyT/wDB3x/atj+ilsxatKKUPpc+vR3IpMt3GJrozndzHAO4fVAXdjphpOnz1odSngqyWrUtaHMzHAlmckkH2eXI8QSAeKns1iqytas3Ja9WCvO6EyPsMLTjHEkH2Sc/ZPFceejmp1pKVs6c2z6Pr1y46JrmbjDKZNrhnh/qaSFl3RzVK9sXnae23FDrli6age3MkT49rXjPDc08cFAdk/WtJiqR25NSptrSNLmTOnaGOA5kHODhZl1jS4Y68kuoVGMs46hzpmgS/wC054/sXGaZ0SuevNOvW9Pgjqi/cturEtcK4kY1rBjlklpJxwBcov5NavR03ThR057dVrGZkUofE6ARvsF/VyNd/p24ILeI7EB9KwO5Q4tW0ye9JShv1ZLUWd8LJWl7cc8jOQvGmaodSkvAVnxRVrDoGSOIxNtAy5vgDkfsK42vouv2OlmnXbdRzG1bVp0r2GJsIjexwZsAG9xOW5Lu3KA7SprGl353QVNQqWJWs3uZFM1zg3vwDyVfD0ooXOkkGk0Za9oPryzPlhma/qyxzRtIHad38FydHoTqNfROj1aKtDVtQUble1KwgFrpIyGkkfa9rB/Yp/R7Rb8XSPS7suhx6dDU0p1OVwkYS+TczGA3m32Tgnv5IDrptW0yvejozX6sduTGyB8rQ92eWG5yst1XTXW31G3qpssDi+ISt3NDeZIzkYyFxfSvRte1XUrUUFRz4DLVkrPhMTG4Y9rnmRzhvLhg4A4Y/avU3Q+7Y0TppBHFFBe1W3K+vNkZfGWMABcOIBLXD9qA7OjqVDU43SULle0xh2udDIHgHuOFGZrdNjLL7k1WoyKw+EOkssIdtAOefA4/0niMKr6LaSaty5dkp6hWnliiicLU0bg4N3YDRHw4Zxk88qmj6J35NWils04pK46RT33B7mkdU6Eta7HfuxwQHZSa1pMOns1CTUabKcnBlh0zRG74OzgqLW6QVp9V1Ko8xRwU21y2wZBtk60Hbj9oAHflcuOjuo6dqNa6NKbcqV715wpxuYMMmILJGh2G8MEY7A4r3qfR3VbUOuywUI432G6dLXriRuCYHh7oweQ5YB5IDtJtRoVmWHT3K8ba2OvL5ABFkZG7uyO9VOm9K9OvDVJpJ60NOjZEAsmdvVyAsa4EHl/qx+xcva0HW72o6jq0mkAMk1OnbbTfMwumiii2OB47d2eOCccOa0O6K6u6aW8NMfWiGtOvCnWmjDzGYOrDhkFu4O9rHx4oD6DLrGlQVIbcuo04605AimdM0MeT3HOCoOi9I6+pdE4dfstZVgdG+V4c8EMa0kc/2LmoujlnT7ml3YNGnuVWR2mSU7U0TnxySva7f93BwQQOQPxV10S0S1p3/D+no92GOKyyB8b4wQ5rSS7Az2jiEBOqdKdCuaLFq7NSqspS4Alkla0BxGdpyeDvBWsU0M8DZ4ZI5Injc2RjgWkd4I7FwNHR9UqVejlibQzKNNgkrT0w+PO8taBMzJ2n7JHHBwVZ0ujuoM/4f39I/wAOpbtNsmOJj8sg6xzi1gI7BkDh+xAX8WuaRNWnsxanSfBXOJpWztLYz/6jnAWfXWk+hsuesqforyQ2brm7HEDJAOcdh8lyNnS9QuaVppj6ONrnTrMEs1Uvi/8AEtY1wIbjgdpIcN2M47FpZ0VvW9Ur3pdNihqya2Lrqj3NPVRiu6PcQOG4uwcDKA7itqNC4GmrcrTh8fWtMcjXZZnG4Y7MgjK1u1rSWSVo3alTD7IBgaZm5lB5FvHj+xcBc6Ia9BBO/SYIorE9y7WOHhojqWH5Eg8Wkbg3xKkah0NlZqt+D0S9Y0y3FXigFOeNnVtjaG7XbhkYI3At7+9Ad6L9J0bJBagLHy9S1wkGDJnG0f8AqyCMeC8X9U07S2sdfu1qrXnDDPK1m4+GVxdTSpf+Zdii0Rv0qs4avtByWWZGmPaR+x7/AInKs+mNHWL09eKjV66m+vPHKYuqEoe4AMGZAcMPHOOPAIDqXywxwGd8jGxBu4yFwDQ3nnPcoNfX9FtwTz19Uoyw1wDNIydpbHnluOeH7Vy/SOvPp3/B30O0GtsRUK8EgLhgP9hp48sZ7Tw7+GVQUaEmuadqcFPrJtSg1KtcuuikhDJ2huAyNzMsBDWg4Pbz5oD6T670gU2XDqVP0Z+ds3XN2OxxODnHDCzLrOlQUI70uo02VJfzc7pmhj/g7OCuQrdFHS6hpFn1fYELdUluWmX5I3uya7mNeGt4D2tvAdvFQ/yU1So+hP6NO6Cravn0enJGHNZNLuY5oeNpG0YI4EZ+KA72XVtMgfCyW/VY+fb1TXStBk3fZ28eOezCgah0o02vouq36Vqrek0+u+aSGGZpPsgnBxnGcYVHonRR2n6xXsM0/bBX0gV6/pcjZXxyda95aSPAjiPh2KjPRnpFeZeksU3tnm0KzSdudCxhncQWtY1g4M54LkB9IjvwDSo9QsvjrwuibK90jgGsBAPEn4rXLrekQ0orkupU46s3COZ0zQx/wOcFV2q6WbPRCGhPTsWHMZDuZWka2RrmbTuaXcCQRnB5rmH6Br8rtKv6lBPO+KtYryxU3QskbukBY4tI2Elow7b2oDubGtaTUe1lnUqcLn7dokma0nd9nGT244LYdSoN1BtB1yuLjm7mwGQbyO/bzXDu6FP9H1iOPT2ubJoUNGn6Q9skjXtEmWl3gXM48uHgpMOiapX6RVpqdaaDrY42ahNK6N8Tw2HYHs/1tkBwOHAgHKA66tqmnXbMtardrTzw/nI45Wuczs4gHgl3VdN010bb16rVdKcME0rWbvhk8Vx3RDo1Pp1vTjepX2WtPrvh6908RhduxktDQHHdjPtclK1zSrw17UbTdHZqsN6g2tEHPYOpcN2Wu3cmO3AkjPLlyQFiOlEM/TV3R2sKr3QwNmsOdYAeN27DWMx7RAbk8sAhb7fSnSaurz6QbUR1GKsbAgLwC4YJ2jx4Zx3cVW9GOjtvSNalmtMje0aXSqicYJfJGJA/x7W/Fe9T0u27pbLbhoCaG1phrde0tBikBcRuzxwQQMjKAstA6RUNe06vPDYrekPrsnlrsma50O4A4cBy5qbS1PT9SEho3a1oRna/qZWv2nxwuBl6EXzouk06deCpMzQbFGeRhDdsr2R4BI5jcHcVedE9GdTuSW5qN+rOKrKx9ImiczDTnDQzGQO89hQFpS6UaLqGpahp9e9CbGnu2ztLwMeyCSOPIZwT2HKlRazpU9GS7FqNN9SL85O2ZpYz4nOAuO1To1qVmbpbVgpBrdSMU9ew17Gh4a1gdEe1pJYRnBHHK0WOjNueu67X0y6Z23qtixWuzxH0lkW72WhvsjG7PHngIDpLHTDS6+rU677VQUrNWSw26bDRH7DmtwDyP2u/sVpZ1nSqTWOtajTgD2tc0yTNbuDuRGTxBXPx6JJqHSjTNSs6LFXqRU7MboZNjix73tIJA4ZcAScd6p9N6G3W1Nt6hA+RnR4UI95a7bLvkJaO4YLeKA7q3q2mUZIY7d+pXfN+abLM1pf8MniodbX4JdS1mtYEdeHTHxtdPJIA0hzA7JzyxnC42To1q8FO9Xk0ePUJNQ0ivTje6RmK0jIixzXbuO3J3Zbnitk3RHV42Wz1LLgZcoT9W6QD0tkMTWvBzwBJGRnnhAduNb0k6f6wGpUzT3bfSBM3Znu3ZxnwXulq+m6jt9Bv1bO5pe3qZWuy0HBIweQPBfMdfq3qOos1AQQ6Y6/qbJK8Ez4sM6uu5pe7cerDnZ5ZzwGDlYsxMHQ/RbugiSO4yzNpQMhbmTr3FsjmlnsuAcA8Y4eygPrEE8NqBk9eVksTxlr2ODmuHeCFsVdpFc0K401lQw1KbI4a8m8HrWho44HLB4cVYoAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAvLI2RMDI2NY0djRgL0iAIiIAiIgCIiAIiIAiIgCIiAIiIDRNSq2Jo5pq0Mksf2HvjBLfgTyW9EQBERAEREAREQBERAEREAREQBERAEREA5IiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIDy2ONsj3tY0Pfjc4Di7HLPevSIgPL2MkY5j2hzHDBa4ZBC8V60FSIRV4Y4YwchkbA0eQW1EAREQBERAEREAREQBERAEREAREQBERAEREAREQGqxWgtxGKxDHNGeJZIwOHkVkV4QyNgijDYzlg2jDfh3LYiAIiIAiIgCIiA/9k=)

Figure 1 Overview of AI and ML Concepts

ISO/IEC’s draft international standard for AI, DIS 22989, describes ML as a process that uses computational techniques to optimise model operation such that the ML model’s behaviour reflects the data or experience.

There are several different types of ML methods (Figure 1), as well as different ML training algorithms. For example, some applications may use Supervised Learning, others may use Unsupervised or Semi-Supervised Learning (Section 6.0). Still others may use an iterative process of trial and error, also known as reinforcement learning[1]. Different types of ML training algorithms include neural networks (e.g. feedforward neural network, recurrent neural network, convolutional neural network, etc.) bayesian networks, decision trees, and support vector machines, among others. 

Note : Within this document, the term ML training algorithm is used to represent a software procedure that establishes the parameters of a machine learning model by analyzing data. The term ML model is used in this document to refer to a mathematical construct that generates an inference or prediction based on new input data, and is the result of an ML training algorithm learning from data.

The following sections provide key definitions that are relevant to ML when used in medical devices (Section 5.0) and definitions from technical standards (Section 6.0), followed by a discussion of common ML terms (Section 7.0). 

# Key Definitions

##  Machine Learning-enabled Medical Device (MLMD) 

A medical device that uses machine learning, in part or in whole, to achieve its intended medical purpose.

##  IMDRF Terms 

Medical Device: Any instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of:

  * diagnosis, prevention, monitoring, treatment or allevi­ation of disease,
  * diag­nosis, monitoring, treatment, alleviation of, or com­pensation for, an injury,
  * inves­tigation, replacement, modification, or support of the anatomy, or of a physiologi­cal process,
  * supporting or sustaining life,
  * con­trol of conception,
  * cleaning, disinfection or sterilization of medical devices,
  * providing information by means of in vitro examination of specimens derived from the human body; 

and does not achieve its primary intended action by pharmaco­logical, immunological, or metabolic means, in or on the human body, but which may be assisted in its intended function by such means. 

Note 1 : Products which may be considered to be medical devices in some jurisdictions but not in others include:

  * disinfection substances,
  * aids for persons with disabilities,
  * devices incorporating animal and/or human tissues,
  * devices for in-vitro fertilization or assisted reproduction technologies.

Note 2 : For clarification purposes, in certain regulatory jurisdictions, devices for cosmetic/aesthetic purposes are also considered medical devices.

Note 3 : For clarification purposes, in certain regulatory jurisdictions, the commerce of devices incorporating human tissues is not allowed.

Editorial issue has been corrected from IMDRF/GRRP WG/N47:2018.

# Definitions/Reference Definitions/Technical Standards Definitions 

## Bias 

_Systematic difference in treatment[2] of certain objects, people, or groups in comparison to others._

_Note 1 to entry: Treatment is any kind of action, including perception, observation, representation, prediction or decision._ (ISO/IEC TR 24027:2021)

**Note :** The term ‘Bias’ is used in different ways in different fields. For example, in data science, bias is often defined with a statistical/mathematical meaning while in law, bias is often used to mean unfair or unfairly prejudiced/partial.

The ISO/IEC TR 24027 definition is a technical definition and is not synonymous with notions of being ‘unfair’ or not. Further information on the differences between bias and fairness is available in ISO/IEC TR 24027:2021.

ISO/IEC TR 24027 refers to systems having both “wanted” and “unwanted” bias depending on the intended purpose of an AI(-based) system. For instance, for an MLMD intended for the detection of leukemia, a wanted bias, would be bias toward the detection of leukemia over other pathologies; unwanted bias may include unintended differences in performance across different age groups in the intended patient population. As such, and depending on intended purpose, an MLMD that is more effective at the detection of leukemia in one age group over another might be an example of a device that has “unwanted” bias.

Sources of bias include: 

  * human cognitive biases (including automation bias, societal bias, and confirmation bias), 
  * data biases (including statistical bias, data processing bias, and data aggregation bias), and 
  * bias introduced by engineering decisions (e.g., during feature engineering, via algorithm selection, and model bias)

Further information on the types, and sources, of bias is provided in ISO/IEC TR 24027.

## Continuous Learning __

Training that leads to change of an MLMD with each exposure to data that takes place on an ongoing basis during the operation phase of the MLMD life cycle. (Modified from ISO/IEC DIS 22989)

**Note :** Although not necessarily in opposition, Batch Learning is often referred to when describing Continuous Learning. Batch Learning is a training that leads to the change of an MLMD that involves discrete updates based on defined sets of data that take place at distinct points prior to or during the operation phase of the MLMD life cycle.

## Reference Standard 

An objectively determined benchmark that is used as the expected result for comparison, assessment, training, etc. 

## Reliability __

_Property of consistent intended behavior and results._ (ISO/IEC DIS 22989) 

## Semi-Supervised Machine Learning __

Machine learning algorithms that leverage both unsupervised and supervised techniques during training. (Modified from ISO/IEC DIS 22989) 

**Note 1 :** Descriptive information can be broader than just labelling. Annotation is the process of attaching descriptive information to data, such as metadata, labels, or anchors. The data itself is unchanged in the annotation process[3].

**Note 2 :** Additional information about this term can be found in Section 7.2

## Supervised Machine Learning

 _Machine learning that makes use of labelled data during training._ (ISO/IEC DIS 22989) 

**Note 1 :** Descriptive information can be broader than just labelling. Annotation is the process of attaching descriptive information to data, such as metadata, labels, or anchors. The data itself is unchanged in the annotation process3.

**Note 2 :** Additional information about this term can be found in Section 7.2

## Test Dataset 

A set of data that is never shown to the ML training algorithm during training, that is used to estimate the ML model's performance after training.

## Training 

Process intended to establish or to improve the parameters of a ML model, based on an ML training algorithm, by using training data. (Modified from ISO/IEC DIS 22989)

## Training Dataset __

A set of data that is used to train the ML model, which is not part of the Test Dataset.

## Unsupervised Machine Learning

Machine learning that only makes use of unlabelled data during training. (Modified from ISO/IEC DIS 22989) 

**Note 1 :** Additional information about this term can be found in Section 7.2

# Discussion 

The following sub-sections contain discussions of concepts that warranted more detail than a concise definition. In particular, the aspects of MLMD changes, supervised and unsupervised learning, and validation are discussed.

## Aspects of MLMD Changes

MLMD offer unique benefits, flexibility, and challenges related to their capacity for change. 

The transparent communication of the various aspects of these changes is important to the safety, performance, and effectiveness of MLMD. 

The examples outlined in this discussion are not exhaustive and the relevant information may expand over time. It is important to note that changes, such as software patches, operating system updates, cybersecurity improvements, etc., can impact both MLMD and non-MLMD and, although important, these changes are not within the scope of this discussion. 

There are a number of unique changes related to MLMD, including changes to the ML model or to the environment of use relative to the ML training data. The following discussion highlights these important aspects in two sections, MLMD Changes and MLMD Environmental Changes.

## Changes to MLMD

Aspects that describe changes to MLMD include the cause, effect, trigger, domain, and effectuation. These attributes describe what changes, as well as why, where, when, and how the MLMD change occurs. MLMD is in a locked state when changes are not permitted.

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAJYAnYDASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAIDAQQFBgcI/8QAThAAAgEEAAQDBAgDBAUKBAcAAAECAwQFEQYSITETQVEiMmFxBxRCUoGRocEVI9EzQ2KxFiRjg+EIFyU2coKSorPwJzdTsjRUc5O04vH/xAAUAQEAAAAAAAAAAAAAAAAAAAAA/8QAFBEBAAAAAAAAAAAAAAAAAAAAAP/aAAwDAQACEQMRAD8A+/gAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABGU4x7sCRhyUe70V/wAyf+BfqSVOK662/VgY8VP3U38kN1H2il82WACvVR/dQ1U9YlgAr3UXeKfyY8TXvRaLABGM4y7NMkQlTjLuuvqiPLUh2fMvR9wLQQjUUnrs/RkwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABsolJ1ZOEHqK96X7ASlUcpclNbfm/JEoU1F7fWXqzMYqMUktJEgAAAAAAAAAAAAACE6cZ9119UQ55UnqfWPlIuMNJrT6oAmmuhkoe6D33pv9C5NNbQGQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACqtVVOm35+SAjVm5z8KHd936ItjBQioxWkiuhScIbl78usvmXAAAAAAAAAAAAAAAAAAABhra01tMoi3QqKD9yXut+XwNghUgqkHF+fn6ATBRb1G4uE/fj0ZeAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADVX86639in/9xdWqKnSlJ+SIWkHCgnL3pe1L5sC8AAAAAAAAAAAAAAAAAAAAAAAGrX3SqwrLs/Zl+zNlPa2QrU1VpSg/tLRXZ1HOgub3l0a+IGwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA0718/h0V9uSX4eZt6NKft5SlHyjGUv2N4AAAAAAAAACDrU4z5HOKk/strZLYGQNmNoDIMbQ2BkAAAAAAABmnS/l31an5S1Nfj/8A4bhpXHsZGhL70HF/mgN0BdgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGhSfNl6nwpf5s3znUW1maq9aS/zN/YEgY2NgZBjY2Bk8/xvm6vDvBeWy1uk61tbylT325n0T/N7O9s5XEuFpcR8N5DD1puELujKlzrryt9n+D0B5HEfRbw7dYS3r5ihVyGWr0o1a+Rq1p+M6klvcZJ+zrfRL0O7mMnxFZXP1PCYOjc0aFKLldX154MJv7sdJty6dW0kcLGZ3jfFYyjirzg+tf3tCCpRvLe8pxoVklpTe/aj01taNDiDBZO74xu73McM1+IbGva0YWFChdqFK0qJfzFNOS3uT3z6el5Ad2fH/PwLY8SUce1K4uqVtO3q1NeHKVbwpdVvent/E6mb4knieJeHsTG2jUjlq1WlKo5tOnyQ5ui112eLtuEM4voaoYeNjCjlbW7+swtJVFyy5Lh1FFS7dYro38Nm5cw4k4j414VylXhyvj8fj69Z1fHrQlVTlT1zNRelHfRd236IDq2PF2azWevKGJw9nUx9hffUrmpWveSsmmlOcaai+iT2ttb0WZTi3JT4hu8Jw7jLa9uLCEJ3lW7uvBp05TTcYLSblJpb7aXQ89nMXkctxJRucTwpe4rMU7uHNmFcU4Up0YyXM5qMtzTjtcrjvr3Ks7wdC246yuXu+Ep8RWOTVKcHQqxjVtqkI8sk4ylHcZaT3voB7zhTiOnxPiJXit5W1ejWqW1zbykpeFVg9SjzLo12afozuHnuD8fSxmEVKlgqWEjOrKp9ThVU2t69qTXTmeuvoeg2BkGNjYGQY2NgZNG/wCle0f+0a/Rm7s5+RluvZx/2jf6MDoLsjJiPZGQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA5c34ecp+lSnKP49GdDZzcq3QuLa58oVEn8n0/c39gT2NkNjYE9jZDY2BPY2Q2NgT2YI7GwJ7MEdjYEuhnZDY2BPY2Q2NgT2NkNjYE9jZDY2BPZz7uXPlLSmvsxlJ/ojd2c+g/rGbry+zSiqa/z/cDrrsAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA0cpbq4sqkPVMqx9y7mxpVJe+lyzXxXRnRlHmi0/M4Ns3ZZWray/s6/tw/wC0u6/FdfwA6+xshsbAnsbIbGwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsDFatGhRnVm/ZhFyf4GvhKU/qzrVF7dWTm/xZq5So61SjYU31qvmn8Ip/u/8jt0Kap0oxS1pAWAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAByM3ZzrUFWovlrU3zQl6NHXMSipRafZgcmxvI3lrGqlyy7Tj92S7o2NnHvKc8PkHdQTdrUeq0V5f4l8jpwqRnCM4SUoyW012aAt2NkNjYE9jZDY2BPY2Q2NgT2NkNjYE9jZDY2BPY2Q2NgT2NkNjYE9ldavC3ozrVHqEFzNmdnIm5Zq/jRpvdnRluUl2qS/ogNvC0KlxVqX9wtTq+6vux8l+R3iFKmqVNQitJEwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEHUjHu/wAmCvnk+0H+I1UfnFfJAWAr5Jv7f6Dkn9/9ALAV6qL7SfzQ5prvDfyYFgIKpF+en6MnvYAAAAAAAAAAAAAAAAFNzbwuKUoTW0zy+6uAuHTqKUrGb6NdfCf9PgeuNe5tadzScJxTTA0YVI1IKcJKUWtpp7TRnZxKtveYGq5UIutZN7lS84/GPp8jo2l7QvaXiUKikl70fOL9GvIDa2NkdjYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLY2UV7mjbUnVr1I04LvKTOV4l5nZulQjKhZPpKT6SqL9kBZcXVTK1nY2Lfg71WrR7P1jF/uehx9jTsreNOEUtIxj8fRsaKp04paN0AAAAAAAAAAAAAAAAAARlUjHuwJAr55P3YP5voNVH5xX6gWAr5Zv7f6Dkn5T/NAWAr1UX2ov8AAc013hv5MCwEFVi+m9P0fQnsAAAAAAAAAAAAAAAAAAAABhvSAyVyqJPS6y9ER5pVekOkfOX9CyEIwXRfj5sCHJOb9t6XoicYRj2SRIAAAAAAAAAYlFSWmtlbpyj7kvwZaAK1V68slyv4lhGUYyWmk0V7lR77lD180BcDEZKS2mZAAAAAAAAAAAAAAIVKUakWpJNHnchw5/N+tWVSVGuvtR8/n6npQB4yOWu7Kfh5O1lpdPGpLp+K/ps6Vte213Hmt68KiXflfVfNeR2q1pRrxcZwTXyOFecJ2tafiUealUXaUHpr8UBtbGzjyxucsv7G88aC7RrR5l+fcr/iGYovVXHUqnxhNr9NAdzY2cNZy5T1PE3Hp0lH9zXseKp5KxpXdtibpU6qbipyjvpJx8n6pgek2NnD/iWWq9KOMjHfnOo/6E42efvffuIW8H5Uoa/V7A6ta4o21Nzr1YU4rzm0jl1M3KvLw8bbyryf95NcsF+7Nq24TpeIqt1Odap96pJyf6net7ChbRSpwS/ADz9nw/Xu60bnJVXVmuqj2jH5LyPS0LenQgowikkWpJdgAAAAAAAAAAAAAAAA3pACuVVRel1l6Ii5SqvUOkfOX9CyEIwXTv6+oEOWc/fel6InGEY9kiQAAAAAAAAAw4qS6pMh4bj1hLXwfYsAFaq9eWS5X8fMsMSipLTSaKvao+sofqgLgYjJSW0zIAAAAAAAAAAAAABhvSKE3cPo9U15rzE261Tw4+6vef7F6SSSS0gCSS0l0RkAAAAAAAAAAAAAAAAACiSdF80fc816F0ZKUU09pmTX60KqX93Lt8GBsALqgAAAAAAAAAAAAAAAABjSfkRdOD7xRMAVfV6W98i/I85wLRpy4OsNxT14n/qzPUHm+A/+p1j/ALz/ANWYHoVSgu0USSS7IyAAAAAAAAAAAAAAAAAAAAw3oo268tdqa7v1FRutU8KL6LrJl6SSSS0kASSWktIyAAAAAAAAAAAAAAAAABRKLotzgtxfvR9C2MlKKae0yRrP/V6u/wC7m/yYGyDC6mQAAAAAAAABTXqunDS6yl0S+Jc3o1af866lP7FP2V8/MC6jT8Kmo935v1ZYAAAAAAAAAAAAAAAAAAAAAjOKnBxkujRIAUW831pT9+HT5r1LzWuV4c4V12Xsy+RsJ7SYGQAAAAAAAAAAAAAAw2kBkFNS5o0vfqRj82a08xZQfWvF/BdQN883wH/1Osf95/6szoPPWKfvy/CLOLwnfUsZw1aWl2pU69Pn5o63rdSTX6NAeuBz4Zqxm/7ZL59DZp3dCr7lWD/EC8GE0/MyAAAAAAAAAAAAAACqvU8OHTrJ9Ei3sasP5105/Zp9F8wLqNPwqen1k+sn6ssAAAAAAAAAAAAAAAAAAAAARnBTi4tdGSAGvbzabpTftR8/VGwa1yuSUK6+z0l8mbEXuO0BkAAAAAAAFNxU8KhKfohbU/Dt4Rfva2/m+pTee3Uo0fvTW/w6m4AAAAAAAAAAAAAAAAAAAAAAAABCpBVKcoPtJaKbOo5UFGXvRfK/mjZNOl/LyFWHlLU1+PT9gNwAAAAAAAAArqVYUoOU5JJd22BYUXF3Rtoc1WpGK+Jxb7POW6dqv++/2RxpyqVpudSbnJ+bewO3ccRd429Nv/FLovyOZWyN7Xb5q0kn5R6FKgSUAKuVye5Nt+rezPhl6gZ5ANdUzPhmxyDkA1vDMeHrqunyNnkMOAEaV7d2+vDrz16N7R0rfiGcdRuKW/8AFH+hzXAg4Aeutb+3u4/yqib9PM2l1PCJShJSi3GS80dSyzlWi1C43OP3l3QHpwU29zSuaanSmpRZcAAAAAAAABVcVFSozm/JEbWm6dvFP3n7Uvmyq99uVKivtzW/l3NwAAAAAAAAAAAAAAAAAAAAAAAACNSCqU5Ql2kmmUWc26XJL3oNxf4GyzSh/LyNWO+k0pr/AC/YDdAAAAAAABov28rBeUIN/j0N40KPXL1fhTX+ZvgA+wAHGyvFXD+CuY2+VzVjZV5w5407ivGEnHtvTfbaZCXF3D8cBXzscta1MXQfLUuaU+eKe0tdO720td+p4/OZH+HfS66n8FvMqpYSEXTtaUakofzpe01JrS8ir6R3f5DgbG3NlTjiqM7+h41neWidTndeCg3p6Wmm2uu0/ID1lXjnA2+GpZWtXuKVCtW8ClTna1FWnU+6qfLzt669ux3LG8o5Czo3du5OjVipx54OL0/VPqn8GfMuLrHin/SfgyFTN4+Vw7irGFT6g+WNVU5tycefquXS1vut7L8nxzfzz95hrfiDA4l4yMKdxc5GO5XNdx21CHMuWC83t9wPp4bSW32Pm9H6Rry+4Nxl1ZWtrPM5HIPGUo87duqik1KrtdXDUebXfro6t1Z8Yw4fy9G9yuKqydvzUbmnZyi4/fjKm5NNOO0nvu+wHsoyjOKlFpxfVNPuZPk/D2Qz3Dn0JvMO+s66oYqFWypK1cfC0u03ze3+h6finiS/w2K4euLXwfEv8ja21bnhtclT3tdej9APYmJTjBJykkm9dXrqeH4rzWbsMjVhSzvDuFtYJfV3kHz1LmWk3tc0eSKe1tbfTZ5jirM5Tiz6NuGc5bVbayhdXts61GdF1f5vjRjGSe1qKab15p+QH1S9yljj61rSvLulQqXdXwaEZy06k/ur1Zto8Pm73J4mtwlbZCpYX11dZVUKtf6pypJwm9wTb5JdNb2V/wAa4m4lzmXteHrnHWFliq31WVa6oSrSr1uVOSSUlyxW0t9WwPeg+aXX0gZf/m9uMrRsqEM1ZZKGOubeTbpSqqrGElF+jUuj8t/A6FLN8TYbi3D47PVcbcW2Y8WEFaUpQdtUhHm1tt88Wum9LsB7sGF2MgDSuPYyNCXlKMov9DdNC/6XNo/8bX6Ab4MLsjIAAAADTv76nZUXKT9ryXqBK8vaVnSc6j+S9Ty15f1r6ftPVPygv3K69erd1nUqvb8l5IxGAGIw6FkYE4wLIw+AEIwJqHwLIwLFACpQM8hcoEuQCjkDgX8g5ANfkMOBs8hFwA1nAg4G04EHADUcCuUDbcCuUAKre5rWdXnpS16ryZ6bH5Olew+7UXeLPMSiQhKdCoqlOTjJeaA90DmYzJxvKfLLSqrujpgAAAAAGjP28pSXlGMpG8c+n1y8/hS/c6AAAAAAAAMPsB5utx/whb1qlCtxLioVacnCcJXUdxa6NPr3LszxhhMHcWtve3VR17mHiUqVCjOtJwX22oJtR+L6Hg+AswrawurOXC+TvVLLXad3StoTpJOs+8m99PP5GzWs+IJfTjU+r5Wyp/8AQ0Zx5rNy1b/WH/L973trfN8unQD2lxxdhrfiKGBlc1J5BuClTpUJzjTcvd55Jahvy20d4+TcOzzOI4y43yeQy1nO1sqtKrfRp2TjKslbpx5XzezpaXnt7fmaq+k/JUrC2z1XM8OVberODqYWlPdzTpzaXSfN1mt7a5ddGgPsZGU4x1zSS5npbfdni8jnc3luLa/D3DtaztPqVtTuLu7uqLq6dTfJCME15LbbZwOOrbimouDfrOQxlK6/jNKm1StpTh42qvLU6yT1yd4+r79APqoNTHU7yjYUKd/cU7i6jHVWrSp+HGT9VHb0vxNsAAAAAAGjc+xf28vJqUX+mjeNHI9Kto/9o1/5X/QDeXYGF2MgAAAD7AAc6i9ZmqvWkv0Zv7OZN+Hm6T8qlOUfx6M6OwJbGyOxsDxeZxfEdtx4s/hrHH3lGWOjZyp3N3Ki4yVRy2tQlvuiWcxXEHE3CcLW7s7Gzv439Ct4dO5dSHh06kZt8ziuvR9NHstjYHnuIMJd5PiLhq+t3S8HHXVWtX5p6fLKm4rlWur2/gcK+4Uy2N4oyWVxGNw2UtsnKNStb5B8k6NWMeVuEuWW01rp8D32xsDxWX4WzGT4dxk4PGWmdxt6r6hChTlG22m/5b89OL05eq2dbGx4kyNG9pZ22x1lRq0HSpU7StKtLmaacpSaS16LR39jYHgcXwrna/0eXfB+YVjQpQsvqdvdW1WVR1F1SlKLS5fLp18zSv8AhvjbO22Ct8gsPb0sXfW1acaNac3cKm+s9uPs6XaPm2+vQ+l7GwPnt9wpnbfjDL5SxssLkoZRU1CvknLns+WPLpR0+aPnpOJGHA+XpfRPjOHoVbX+K46rTrwcpt0pyp1nNJy1tJr4dD6JsbA8flMNnM7Phe7u6Fnb3GPyf1q5pU67nGMFGUfZk4rmfVeSNWGD4n4bzmXuOHqGMvbHK1/rUqd3WnRnb1nFRlpxi+aL1vXRnutjYHz6vwHkI8ETxkLmjcZS6ylPJXlaW4QlU8aM58q66Wo6Xro7nEWAvMrxVwxkrd0VQxlxVqV+ebUtShpcq116/I9LsbAkn0GyOxsCWzQyD3dWcf8AG3+hu7OdcS8TMW0F2hByf4tAdRdjIXYAADEmopt+QFN1cQtqEqk3pJHkLq5neXDqTb15L0RtZe9d1c+HF/y4fqzThEDMYl0YmIxL4xARiWxiIxLYxAiok1Amok1ECCgS5SxRMqIFSiZ5C3lHKBTyEXE2HEi4ga7iVuHwNpxIOIGrKJVKJtyiVSiBqSgUzibkolEoga0Kk7erGpTepI9bjr6F5bqS6SXdejPKziWWN3KyulPfsN6kgPZghSqKpBSi9pkwAAA5tN8uamvWl+50NnNrPw81by8pxlA6GwJbGyOxsCWxsjsbAlsNkdjYHzvAY/jXhm0urG2w2Iu6M7y4uIVamRlBtVJuSTj4b9fU79LC3/8AziriCpGjG1lho2coqo3JVfGc3017un3/AEPS7GwPJ2vCtWpleMnf+G7LOSpqnyT3LkVBU5bWuj2uhx8Rw7xRi7W1xTxPDFelaqNOOTnFqpOnHpt0lH39f4u/U+ibGwPGZPB53GcY1+IuHKVjcq+toW95aXdWVLrT3yTjJJ+T01ocQYPiPMYDC128a83jclC/dFSlGhNR50qak02vZmuuu6PZ7GwKMfO8nYUZZClRo3TjupTozc4xfopNLfl10bOyOxsCWxsjsbAlsbI7GwJbNDIvdezj/tG/0f8AU3dnOun4mVtaf3YSk/x1r9wOpHsZMLsZAAAAAAORl26NS3uV/d1E2/h2f6M6GyrJW6uLOpBrujWxlw7iwpub/mQ9ifzQG9sbIbGwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsCexshsbAns51o/rGXuar7Q1Tj+C/qzZubhW1tUry7Qi3r1Z5Sz4az9nTnd4fiStTnVk6s7S/pKvRcm9vTWpRXX1egPdA8f/pLxFitrOcM1atKO93eJqfWIa9XTepr9TqYji/A5up4Vjk6E7jzt5t06q+cJal+gHcOXmb36tbOMX7c+iOk5JRb9DyGUuHc30uvsx6IDVhHzfc2IRK4RL4RAnGJdGJGES+CAzGJbGIjEsjEAok1EyoliiBFRMqJNRJcoFfKOUt5RoCrlIuJdymHEChxK5RNhxIOIGtKJXKJsyiVSiBrSiUSibcolE4gak4lE4m3OJROIHYwN65QdvN9Y9t+h3jxFvWdtdQqR8n1+R7OlUU6cZJ9GgLAcrL8SYbBQ5snkra1b92FSa55fKK6v8EcP/TDJZTpw9w3fXUH2ur7/VKPzXN7b/BAdvMbpeBcx70qkZfh5/ps3+bfVdn1R4+74d4nzVtNZriFWtCSfNaYil4aa12dWe5P8Ej0GIqueNpQlKUp0V4UnJ7bcem38wOhsbIbGwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsCexshsbAnvqc62buMzcVO6ppU0/l1f6tm1cV429vUrS7Qi5fP4FOEoyhaeJU61KjcpP4sDqAAAAAAAAxJbTTOBTbsMzKi+lK56x+E0v3X+SPQHLzNi7q1bhuNSPtRku6aAv2Nmljr365bc00lWg+SrH0kv2ZtbAnsbI7GwJbGyOxsCWxsjsbAlsbI7GwJbGyOxsCWxsjsbAlsbI7GwJbGyGym7uoWdtOtU7RXRecn5JAat/N3d7QsIe7tVKvy8l+/4I7tKChTjFeSORhLSoozurjrXrPml8Ph8jtAYOXluG8NnYcuUxttda7SqU1zL5S7o6oA8Ne8LX2CtZVMBxJfWtOK6Wl7/rdHXoub24/hIrpKbinUac9LmaWk35nf4irfy4Ul9p9ThwQF0EbEEVQRsQQFkUXQRXBF8UBOKLYo8Lx79IdLg12lhaWUshmL3+wtovSSb0nLXV7fRJd/gaWF4v48t83j7bivhOjb2N/WjRhc2c9+DKXbnXPLXXXfl/YD6WkWJHzT6POLczneNeL8dkruFW0x11KFtHwoQ8OKqyjraS30S77PpsdPqmmn6dQCRJIKUObl5483pzLZLaXdpbeurAxoaJJxcuVSXN6b6iTjFbk0l8XoCGiLRNShJ6jOLfommYbipcrlHm9N9QK2iEkXNa79Dy2Q44xeO41x/Ctancu+vYc9OpFR8KPRvUm5bXu+S9AO+0VSRe9a3ta1ve+hU9SW4yTXqnsDXkimSNmSKJIDWmiiaNqaNeaA1KiI2GCy+cjOOR4mu6dmpNRtcdBW/s+kqnWb/Botmjo4CtyXM6b7NbA28RwhgcHN1LHGUIV29yrzXiVZP1c5bf6nb0ZAGGtxaOAm8fmXTfSjc9vhJf1X+SPQHMzFj9btJcvScesWu6aAu2Nmjjb13dt/M0q9N8tVejXn+Jt7AnsbI7GwJbGyOxsCWxsjsbAlsbI7GwJbGyOxsCWxsjsbAlsbI7GwJbGyGyq6uYWlvOvUfsxXb1fkgNTIzdzdULCHaTVSrryj5L8+v4HdpQVOmoryRx8Ja1Hz3lx/bVnzP4fD5HbAAAAAAAAAGJLaaMgDzWSt6mMvfr9vFyg+lWC+1H+qN+jXp3FGFalNTpyW00dKtSjWpuEltM8tcUa+BuZ1acJVLOo91Ka7x/xIDt7GyihcUrijGtRmp05dVJFmwJ7GyGxsCexshsbAnsbIbGwJ7GyGxsCexshsbAnsbIbMTnGEJTnJRilttvSXxYE5TUIucpKMYrbbfRfE5NvGebv41tNWlJ/wApNe8/vP8AYq56ufrqlRUo2MZbcn0dX/gentbaFtRjTgtJIC2EFCKilpIkAAAMPswPK52pzXyj91GlBFuUblk6nw0VwA2IIvgimBfAC+CLoopgXxA+L5NqP/Kbxv11xVPw6ao8/b+xetfj+p9ypr2um9rueG46+jiy42Vtcq6qWGTtVqjdU1vpvaUl8H1TXVGhhOAuMKOXsLnN8dV720s6sKqtqcJR8Tle9Sb7roB4DhTgq341+kbjWzvr+8t7Glf1nUo20+Txm601HmemtLvrR1/ouvpYm1454fvMtVoYzGqoqdzOTboLcoOUV5Ps9LzPfcF8CV+F+KuIszVvqNeGWuJVoU4U3F091JT02+/fXQ52J+idW9zxcshkY1rbPqSUaMHGdJObknt9G1tfkB8VzVlw9SwlTL4OhxZVvKcouOXuOWNGb5knJ69pfDr3PafSjlby++i/gHKVK81e1HTqyrfa8Tw17Xz2tnYf0KcSVsHUwdbjacsTT27a1VGXJzb2uZb7d308zvcS/RTdZ3gfhvh+nlKFKpiFFTrSpSaqajrot9APA8ecGv6NMjw9n8VmsjXyVe7VO5rV6m3VktNv5PTTi2+5tfShd427+lSGP4yv7+34dp2UalCFm9pTa7tafnvrrfY+mfSTwJcccWeMo299StXZ3Xjt1IOXMtdlo+QcZXkKv0yZvkztDh7wqMKM695SdaNZpLtHlek+n5AQ+j+zo8P4LjLjXFU7zksqU7fGV62kpxk9blHXVr2H313PN28MPf8ADk8tdXfE1Xi2opVadzTg5UudN8q5vefTu0+jfbofS/ozzuU4syud4Qy1/SzeBVnOP1ylR8NLbUUo9FracmtrvHZ0LX6J+MMNT/h2E4/ubXExb8Ok6b5oJvb1p6X4aA9t9HeSyGX4CxF7lVUV9Kk41XUi4yk4yceZp+bSR8a4w4ExFx9OWOxE5XStsvu4uWqq5lJqTfK+Xotpd9n37CYyph8JaY+re172dvTUJXFeW51H16t/ieK48+jm74lz+Pz+GzP8KylnHkVR03JNddNa7Pq18gPEcX2FS8424Y+jGzv7qzwdO1XiNVNzqpKUvafRPpHS6aTe9GpluHo/RT9IPDMuH7+8dnk6vh17atUUuZKUYy3pJPan06dGj3HEv0XXGetsNeRz9ejxFjaMaf8AEuX+1abe2l1Wm3r59TXw30XX3+k9txBxZxFUzd3aadvDkcYRa7N79H10vMD6JJa2vQomjYkUTA15lE0bEyiaA1Z+ZZjZ+HkaT9ehGaK6D5buk/8AGgPcJ7SMkab3BfIkAMNbWjIA83lLapjrxZC3jzR7VYL7cf6m9QuKdzQhWpSUoSW0zpVacasHGS2mtHl7mhXwd1KvRg6lpUe6lNeT+8viB2tjZRQuKVzQjWozU6cl0aLNgT2NkNjYE9jZDY2BPY2Q2NgT2NkNjYE9jZDY2BPY2Q2YlNQi5SkopLbbekkBNzUYuTaSS22/I5NFSzd/Gok/qVF+wvvv739CmVSrnq3gUFKNin7U+zq//wBT09pawtaMYQikkgLqcFCCikkl6EgAAAAAAAAAAAAFdajCtTcZpNMsAHk7zF3eKryuce+anJ7nRfuy/ozYssrb324RbhXj71KfSS/r80eilFSWmjiZPh6hePnguSqusZx6NP5gW7GzhuvlsVLluqTu6K+3Famv2Zt2uZsbuXJCuoVf/p1PZl+v7AdHY2R303voY2BPY2R2NgS2NkdjYEtjZo3WVsrPpWuIqflCPtS/JGj/ABDI5GXJYW7o03/e1VuX4LsgOneZC3sYKVeenL3YLrKXyRoUbW9ztVTuU6NontUV5/GXqb2O4chSqePdTdavLrKc+rZ6CFONOPLFJICq1tadrSUKcUkuheAAAAAxLsZMPswPF5B/9JVt+pGHkTya1lKvyRCAGzA2IGtA2IAbES6JREviBdEtiVRLIsC2PXt1LF0PlX09zlH6N+ja3eU96ffucb6E764wWcynB99WlPdClfWvM3rUoRlJRXpqSf4AfcUZPzD9MN/c8UcVZmpRrS/hvDtKnQ0m9OrOST/N83X0ijqfSfVqf80P0eSc58zpUG3zdW/Bj1A/RfdHIy3C2BztSNXK4exvKkVpTr0FJpfNm/etqxuGnp+HPr+DPyTwJkLvhfO4virx5/UamRlY3S5npppN7+Gpb/AD9Y43FY/D2v1bG2NvaUF/d0KagvyRts+WfTXl7iphsVwvjKrV5nrqFHcX/dbW+3k3KP4Jni/oojO2+j36Q6Cqzao05xi9+ap1FtenYD9CtP0f5Fcj86/Rv9E2J4w4Khma2TydpkJVqlOM6NSPJDl1p8rjvz+8j1v0VcQ5u14mzPA+fvJ3tfHblQrze5csXprb6taaa3v0A+ssqkWSZVICqRTMumUTApma8y+ZRMDXmUwf+sU/+2i2ZVSW7qiv8aA9xR/so/ImQpdKcfkTAAAAV1aMK0HGSTT6dSwAeUvMXd4uvK6x73GT3Oi/dl/R/Euscrb3r8NN06696jPpJeuvVHpJRUlpo4mT4eoXq54rkqp7jKPRp/MCzY2cN1stipctxTd3QX2l0mv2f6G3a5qxupKEa3JV/wDp1Vyy/Xv+AHR2Nkd9NjYEtjZHY2BLY2R2NgS2NmldZSysule4gpeUE9yf4LqaDyOQyMvDx9s6UH/e1V1/CPl+P5AdO8yFvY01OvUSb92K6yl8kaFK1vc7UTrxlRs09qj5y+Mn5/I3cdw5GFX6zdzlWry6uc3tnoIU4046itICq1tKdpSUKcUkvQ2AAAAAAAAAAAAAAAAAAAAAhOlCotSimcm94dsrtPmpR38jsgDyEuGbu1e7G9r00vs821+T6FTo8RW/Tno1l/ip6f6M9oY0vQDxX1vOwfWwoS+Umh9czsn0x1CPznJ/se05I+i/IckfRfkB41Q4irvS8CjF+lPb/VlkeHcjdvd5f1pR+7GXKv0PX8qXkjOgOFY8MWVp1VKLfm9HYp29OktQikWgAAAAAAAAAH2AA8jnIcmSUvKUTVgdXiWjpUqy+zLT+TORBgbUGbEDVgzYgwNmDLoM14MugwNiLLYlEWWxYHzT6fOv0cdP/wA5T/c8pxy7jhC74K44x8OaosfStq0dvUpKiuVP4NP9D7XlcNjc9ZfU8rZUby25lPwqqbW12YyGAxGWxcMZf4+hcWVPl5KFSO4x5VqOvkugHwWeFq2X/J5yWWudu8zF7Tupt93Hn1H8+r/E2PpPf/we+jz0VCjv/wDZifdrvA4m/wAMsPdY+3q46MYxjbSh7CUfdSXw0U3/AApgMpi7TGX2Ktq9lZpRt6M4txppLlSXX06AadHjnhfNeLY43OWV1dVKVRwpUqm5PUW3+iPhvCHDz4i+hLiqhBbr2179apL/ABQht/8Al5j7rjOAuFcPexvcfgrO3uYxlGNSEHtKSaa7+abR0MRw9iMDaVbXFY+3tKFWTnUp0o6Um1rb/AD4h9FVxfcffSFZ5vJR3SwGNp0Ke/OppxTfz9uX5Efox6cDfSVvp7M//sqH3DDcPYfh6lWpYjHW9lCtPnqKjHXM/UpseGMHjLe+t7LF21Cjfb+tQhHpV3tPm/N/mB8o+iTjjhnhv6OIW2WzFtbXNOvVnKg23U09a1FLqS+itXHE30j8ScbRo1KOPrqVGg5r3m2un4KK38z38Po14KpTjOPDWO5ova3Tb/c9HRoUbWhChb0adGjBajTpxUYxXwSAnJlUmSkyuTArkymbLJMpmwKpsomy2bNebApmzNhDxMnRXkm2yE2bmApeLkKlR9oJRA9ZFaijIAAAAAAAAAEJ0oVFqUU0cq94dsryL5qUevwOwAPIS4YurVuVje1qXpFS2vyfQqdHiK36eJRrJfep6f5pntNGNJ+QHi/redg/asKE/wDvNfsY+uZyT9nHUI/Ocn+x7Tki/JDkj6IDxqjxFX6R+r0V8Kbb/wAyyPDuRu//AMZf1pL7sZcq/Q9fypeRnQHBsuF7K06+Gm/U7NK3p0lqEUkWgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADn5i2+s2FSHnroeQoycopvv2fzPezipwafmjxF9Rdnk502tRn7Ufn5gWQZsQZqQfQvgwNuDLoM1YMvjIDZiy2LNeMiyLA2EyaZQpE1IC9MkmUpklIC3Y2V8w5gJ7ItkeYi5ASbK2w5EHIDEmVyZlyKpSAjJlMmTlIomwITZRNk5sonICmrJRTb7Lqei4ctnTsvEkvam+Znm1CVzc07ePVze38j3NtSVKhGCWkkBcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcLiKwde28amv5tN8yO6QqQVSDi1tNAeDoVVOCkunqvT4G1CRXlLR42/cuX+RVfV/dZiEgNyMi6MjTjIvjIDbjItjI1IyLYyA2lImpGspE1IDZUjKkUKRnmAv5hzFPMOYC3mMORXzEXICbkQciLkVuQEnIrlIjKRXKQCUimcjMpFEpAYnI16s1GLbeku7JzkU0KEsjeK2ivYi91H+wHX4csnUlK8qR1ze7vyR6gptqEaFGMIrSRcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGlkbGne206c4p7R4pwqWNy7Wvvp/Zzf2l6fM+hHJzGIp5C3a1qa7MDzkJF0ZnO5q1rX+rXSamtqM/KX/E2ozA3YyLIyNSMy1TA2lImpGqpFimBsqRnnNdSJKYF/MOYo5xzgXc5hzKuYi5AWuRW5EHMg5gTlIqlIjKZXKYGZTKZyMSmalWvN1VQoR560uy8l8WBmrUnOrGhQXNWn/5V6s9bhcXCwtorW5vq36s1sHhFaQ8at7VaXWUn3O+loAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABhyS8wMgg6kfvL8wqkfvICYMKSfZmQAAADQAHMyuIo5Gi4yiubyfoeArZB43Pyw1VTrzp0vGqVYLaoRb1FT+MvLzPb8TZ7+BY2MqNH6zkLmaoWNqnp1qz7L4RXVt+STZr4HhenjcVUp3lRXeQu5uvfXTXWtVfdr0iu0V5JAcWnVjOKlGScX2aZdGfxJ5DhuvaTlWsJaT6um+zOWr7wp+HdU5UJ717Xuv8AEDqqZNTNONRNJp9CamBuKZnnNVTM84G1zjnNbnHOBsc5hzNfnMOYFzmQcypzIOYFkplcqmtmnVv4Kfh0lKtU+7T6/m+yNyywN5kpKd4+Sl38OPb8X5gca6zEVk7KwpqUfrlR0qd01/LVTW1Df3n10e4w2DpWMOeft1ZdZSfVsXvC+OyGErYu4p/yasUuaHSUJLrGUX5ST00zV4VzF3VlcYLMSX8Zx+lUmlpXNJ+5Xj8Ja015STQHpktAAAAAABhtLu0BkEeeP3kY8SP3l+YEwYUk+zRnYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAARnNQW2yHt1O/sx9PNgSlUjF67v0RjdSXkor49SUYRiuiJAV+H96UmSVOH3U/mSAGFGK7RX5Dli/sr8jIAi6cH9lfgR8PXuya/UsAFe6ke6Ul8DMakZdN6foyZGUIy7rYEii7vKFhZ1ry7rQo29CDqVak3pQilttknz0tv3o/qjx95vjXiKWNSf8AxVZO8bXS7uY9Y0fjCD05estLyYF3DVncZvJS4tylGVOdWDp4y1qLrbW7+015VKnRv0Wo+p6/Q0AMNJrqaF5iba8g1Upp7+B0AB4u64TrW7c7GvKn58veP5HNqU8nZvVa0VRL7UHr9GfRtEJUYT7xTA+cLKUY9KsatJ+k4P/ADXQthkLafu3FP5cyPb1sTaVvepR/I0KvC9hVfWjH8gPOxuIS92cX8mZlXhHvOK/E68+DMdJ/wBlH8jEeC8cv7qP5AcOd/bQ964pL/vIqeVt30pudR+kINnqqXCuPpdqUTepYezo+7Sj+QHiISyF09W9k4p/aqv9l/U6FtwveXbUr24lyv7EeiPZwoU4LUYpFmkBy7DBWljFKFOPT4HUjFRWkjIAHm+KsLc3Stsxh1GObxzc7fmfKq8H79Cb+7JdvSSTPSGGBzsFmrXP4ihkbRyUKialTmtTpTT1KEl5Si9po6KPGZaL4Oz0uIaMX/Br6cY5WlFbVGp7sblL8oz+GpeTPXKU6vuezH73qBZKcY93+BHmnL3Y6XqzMacY9dbfqyYFfht+9Jv5GVSgvsp/PqTAEeSK+yvyM8sfRfkZAEXTg/sr8iPhJe62vxLABXqpHtqX6GVVTen7L+JMxKKktNbAyCrklB7g9r7rJQqKfzXdeYEwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAK6lTk6Jbk+yQq1ORaXWT7IxSp8u5S6zfd+gCFPrzT6y/RFoAAAAAAAAAAAAAAAKXRUdypJRk3tryb/APfmXACunU5+jWpLumWFVWm5e3DpNdviZpVPEXo10a9GBYAAAAAAAAAAAAAAAAAABCpOMFtipNQjzN6IU4Ob8Souv2Y+gGPC8ZN1knF9OR9Vr4l4AAAAAAAAAAAAAAAK501LqvZl5NFgAqhV68k+kl+paQqU1Ujrs12foQpVG24T6SX6gXAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABGclCLbfREjVqvxq6o/ZXtT/oBKjFzfjS7v3V6I2AAAAAAAAAAAAAAAAAAAAAGvWTpy8aPl0kvVGwNJ+QGIyUopp9GZNai/BrOg+3eHyNkAAAAAAAAAAAAAAGG9Iya9zNvlpQ96b18l5gYh/Pqcz/ALOL6L1ZskYRUIKMVpJaRIAAAAAAAAAAAAAAAAAAABTWpuSU4dJx6r4/AuAFdKoqkFJFhqv+RcrXuVH+TNoAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAI1JKFNyfktlNpF+E6kl7VR834eRC+k3GFJd6klE2opJJLsgMgAAAAAAAAAAAAAAAAAAAAAAA1ruLUFVj71N7/DzL4SU4qS8zMoqUXF9mtM1bGT8J033g3F/gBtgAAAAAAAAAAAAMN6WzWt/wCbWqVn2T5I/v8A+/gTu6nhW85fAlb0/Ct4QfdLr8/MC1AAAAAAAAAAAAAAAAAAAAAAAAqr0vEoyive7x+aMW1XxaMZefmXGnb/AMu7rUfLfMvxA3AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA+wGlJ8+Tpx8oRcv2N00bf2slcP7sUjeAAAAAAAPP8a8QVuF+FLvL29vTuKtGVKMaVSbjGTnVjDq0nrXNs4d5xdxHw0oXfE+Ds4YqU406l5j7qVX6u5PSlOEop8u/NAe8BTUurehbfWKtenTo6T8Sc1GOn26voZo3VvcUFXo1qdSi1tVITUo/mugFoNaORsp1qVKN3QlUqx56cFVi3OPqlvqviiVK8tq9epQpXFKdWk9VIRmnKHzS6oC8GvXv7S1q06VxdUKVSp7kKlRRcvkm+po5W8yFtfYylZ0bSdG4uHC4detySjDW9wX2n8AOsDVrZGyt4zlWu7emoSUJudWMeWTW0nt9HryNlSUoqSaafVNeYGQAAAAA0qb5MlVh5SSl+37G6aFZ8uUov71Nr8n/AMQN8AAAAAAAAAAAABpXr5qlCl96a2vh3/Y3UaFV7ylvH0Un+n/E3wAAAAAADD7nguM+KeK+F6F9kqOExlxibbk5as72UaslJxj7qjpdZevYD3wPOYLI8QTqVFxJY4ywUtK3dteOo6kura1JLslvpvzNm/yt0q2LlivqNzbXNz4depUuUtQ09unr3pdOwHaBq3OSsbFwjd3lvQlNbiqtWMN/LbMxyFlKzd5G7oO2W91lVjyd9e9vQGyDUtcpYXtR07W9tq80uZxpVozaXrpMnC/tKl1K1hdUZXEOsqUaic181vaA2Aa9W/s6Epxq3VCm4cvMpVIrl5u29vpvyNgAAAAAAGlXfh39CX34uP7m6aOQ9l28/Spr80BvAxHsjIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD7APsBz7J/69eeu4/wCTOhs5ltLly1zB93CMv10dDYE9jZDY2BPY2Q2NgeM+lr/5bZH/APXtP/5NIn9KV9bWn0dZilXmvEu6Era3p/aqVZ9IqK83tnoM3hbDiLEV8VlKMq1nX5XUhGcoN8slJdYtNdUmcbF/R1wtiMjTv7bGOd3T/s6tzcVK7p/GPPJ6fxQHmKmNjkeOeGeH87RVWztMJ40LWq906txHljJyXaTivX5ltjZ2+F494nxOIhGjjZ4eNzXtaS1To13zJaXaLlFb0u57TOcNYjiOlRhk7XxXQlz0alOpKnUpv1jOLTX4MYnhnD4SxuLTH2fhU7lt15SqSnUqtrW5Tk3JvXqwPjmQ4bxWO/5P9jnrW1VLMRp2teN/GT8aEpVYRepd0uWTSS6JaPXZHA4zhb6QeC44a0haOvK4tq8oN81eCp7XiPvN767fXZ7GvwnhbrhaHDVW0csRCEIRoeLNNRhJSiuZPm6NLzNu9w1hkMlYZC5oOdzYSlO2nzyXI5LT6J6fT1A+WcRUbTOriy5xnCdnewtpVad1k8jduM41I09vwVytxUdJrrFbOkq9W6xn0U3FepKrVqVqcp1J9XJ/VpdX8T1WQ+j/AIYymQr3t3jXOpcPdeEa9SFOtLWuacFJRk/i1s6C4axKo4miraXJiJKVkvFl/Lai4rfX2uja67A8XheF8Nm+OuN7jK4+jeyheUqUIV1zQinQi21Htt+vfojrfRNXqVfo/tIVJymqFavQg5tt8kaklFb89Loens8TY4+9v7u2ouFa/qKrcSc2+eSiop6b0uiS6EcPhrDA49WONoujbKc6ig5uXtSk5N7bb7tgdPY2Q2NgT2NkNjYE9nPu2v4laLz5Z7/Q3dnPry5sxQj92k3+b/4AdNAIAAAAAAAAAAABz2/+maa/2cv2Ohs5ld8mZtn95Sj+m/2OhsCexshsbAnsbIbGwJ7PEfS7/wDLHMfKj/69M9ps0cziLHP4qvjMlRda0rcviQU5Q3qSkusWmuqQHjfpKxtvmLvg7H3XP9Xr5ZRqKEnFyj4U9ra6pPs9eTZjiXE4/C5TgezxtnRtLWOabjSow5YpujUbej2V9iLHI3FhcXVFzqWFbx7d88lyT5XHfR9ejfRi/wARY5K5sbi7oudWxr/WLeSnJck9OO+j69G+jA+RZSGMyeZ45o5DBXmbvqtZ21hXoWcq8abVJctNTS1TcZPbb0vizezdhQwdp9HuGyli7u1pRqzv8dZ27qeLUjSX8zw4+8ozbb+e9MzdcGX0M3mrjJ8GvP1726lWoX1HJRt4xptahBxck4OKXdJ77k77gjiB4zheOWs1xJTxtKsrmzjeeHPnm/YanJrnUY+zptb7gQx2OqYTAcf8SYXCzxUK9KUsZGpbeFWjGNJc8lFrcYua5kn6djRx3COausBhLrF8P4Owr0nb3MMxTyEpV5r2XNyfJ7XOt7Teup63gjhq/wAbmMnd1MZLD4e4oRpU8TO8+s7qJtyqPq4x2tR5U35nUtvo54Ws7uFehjZRjTqeLToO4qOhCe9pqk5ci0+3QDzceGcPxD9MfEcstZQu4W1jZunRq9YbkpLmcezaS6b7bZ9QilGKjFaSWkjnUMPYW2ZvMtSouN7eQp069Rzk+aMN8vTelrb7G/sCexshsbAnsbIbGwJ7NDKNeDR9fGibmzQyctu1h96r/kgOhD3USMR6RRkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADk1H4OcpvsqsJQ/HujobOdmounClcxXWjNTN5TUoqUXuLW0/gBPY2R2NgS2NkdjYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLZz6D8bNV5rqoRjBf5/ubk6kacJTk9RinJv4I08JByoTuJr2q03N/iB1gAAAAAAAAAAAAHKyr8KtbV/KFVbfon0f+Zv7NbLUPHsKkfPRixuPrNlRqt7lKK5vmuj/UDa2NkdjYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLY2R2NgS2c+6fi5a1pJ75Iub/Hob2znY/Vzk7m57xUvDi/gv/bA7K7AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACi8oqvbTg1vaOXiazdrK3m/5lvLke/NeTO0+x5+//wCjcnC81/JqLkq/Lyf4AdXY2R5t/EbAlsbI7GwJbGyOxsCWxsjsbAlsbI7GwJbGyOxsCWxsjsbAlsbI7GwJbGyOzDkkm30S7tgaWWrN0IWsH/MuJcvT7q7/APv5nWtaSo28IJaSRxcankcjUvmn4UfYpb+76/j3PQAAAAAAAAAAAAAAEakeeDRw8fL6te3FlLot+LT+KfRo7xw83QnSlSvqK3UovevVea/IDo7MbKaFencUIVqb3Ca2izYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLY2R2NgS2NkdjYEtjZHY2BLY2R2NgUX919VsqlRe+1ywXrJ9EXYi2+rWUIvvrqzlybyeXjTj1oWr6v1n5/keijHlikvIDIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGtfWsLu3nTkt7WjZAHmsbczoVXjbh/zKa/lSf24+nzR1NmvmcZ9apqrRbhXpvmjNd0zWx2RdypUa8VTuqfvw9f8S+AHR2NkOYcwE9jZDmHMBPY2Q5hzAT2NkOYcwE9jZDmHMBPY2Q5hzAT2NkOYcwE9nKyNxO7rrGW/eS/nSX2Y+nzf+RPI5GVvq3t0p3dRezHvyL7zNzD4z6pS56jcq03zTk+7fmBv2ltG2oQpxWkkbAAAAAAAAAAAAAAAAK6tNVacoNdGiwAeXozliMhK1q9LatLdOX3Zenyf+Z19/mSyePp39tKEl10cawvatGv/AA+9f86PSnUf94vR/EDr7GyHMOYCexshzDmAnsbIcw5gJ7GyHMOYCexshzDmAnsbIcw5gJ7GyHMZ2BLZoZO+nbwhQodbmt0gvur734f5k76/hZUOeXtVJdIU13nL+hHD46rOrK+vPar1O/wXkl8AN7E2EbK0jFL2tdWzohLQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAMNbOHl8M67VxbSdK4p9Yzj3O6NbA8tZZXxKqtbyPg3S6JP3Z/L+h0tksphaGQpNSiubumcF18jh5+HdQlc2y6Ka9+K/cDubM7NS0v7a+hzW9aM9d49pL5rubGwJ7GyGxsCexshsbAnsbIbGwJ7GyGzWu8ha2Md3FZQb7R7yfyXcDb2cy9yrVV2lilVuuzfeNP5/H4GsqmRzM+S3hK1tW+svtyXz8vw6nfxmGoY+klCC5vVga+Hw31bdeu3Urz9qU5d2ztpaM6AAAAAAAAAAAAAAAAAAAADl5bE08hRfTU11TXdM6gA8jb5KrZVVaZNtPeoXD92X/a9H8Trp7Nq+xtC+pOFSCe0eaqW+Rwb1RTubRf3Uu8V/hf7MDubGzQs8raXr5adTlq+dKa1Jfh5/gbmwJ7GyGxsCexshsbAnsbIbGwJ7GyGyq4uqNrTdSvVhTh6yegL9mlf5SlZtU0nVuZL2KUX1+b9EaMsleZKfhYylKFPs6849X/2V/X8jrYrA07T+bV3UrSe5Tk9tsDXxeIrVq/16/lz1n2XlBeiPRxiopJdgkorSMgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAK6tCFaLjOKaZYAPOX/AAvQrT8ag3SqrtOD0/zOdKOcxz1JRvKa++uWX5o9oRcIyXVIDxsOIaUHy3VrcW79XHmX6GzTzeNqvUb2jzfdk9P9T0NWwt6q9qnF/gaNbh2xre9Ri/wA1Y3trP3bmi/94jEr21h71zRX+8QlwfjZdfAh/wCFCPB+Nj2oQ/8ACgNepm8bSepXlJy+7HbZrS4gpzfLaWlxcP15eRfqd2jw7YUvdox/I3qVhb0l7NOK/ADykYZ3IvScLOk/udZfmzpWHDFvQn4tbdWq+85vbf4noVFRXRaMgV06MKUdQikiwAAAAAAAAAAAAAAAAAAAAAAAAAARnTjNakk0SAHDyPDdree1y8s11Ul0aZyJ2ebx39lWVzSX2Ky2/wA+57Mw4p90B4xZ+VJ6vLCvRfnKC51/Uvp57GVHr63CD9JpxZ6WpZ0aq9qnF/gaVbAWVb3qMfyA0I39pP3bqi/++iUry2j71xRX+8X9TM+EMbPvQh/4URjwdjYv+wh/4UBTVzOOo+/e0U/RS2/0NWfEVr2t6Ne4l/ghpfmzs0uGrCl7tGP5G9SxttR92nFfgB5eNfN371QoQtIP7T9qX9F+pu2fC8XVVe9qzr1fvVHvR6WNOMV0ikSAooWtK3iowikkXgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAB//2Q==)**Note :** The word "locked" has been used by the community in a number of different ways. Some have defined a "locked device" as one that has been developed using ML methods but for which the developer does not have an intention of modifying at the present time. Others have used the term "locked device" as any device that does not perform "continuous learning." When using the word "locked" it is important to provide clarifying language around its use to communicate how it is being used.

Figure 2 Aspects of MLMD Changes

The **cause** refers to the source of the change to the MLMD, for example, re-training with new or appended data different training methods or ML training algorithms, additional ML model, tuning, etc.

The **effect** refers to the resulting change to the MLMD, which can include amended intended use/indications for use; modified performance, changes in inputs, outputs, etc.

The **trigger** refers to the event that prompts or instigates the change to the MLMD, which can include performance thresholds, training data batch-size thresholds, exposure to new data/experiences, scheduled time intervals, MLMD environmental changes, user feedback, etc.

The **domain** refers to the scope or applicable extent of the change to the MLMD, which can be categorized as either homogeneous or heterogeneous. A homogeneous change is a uniform change that occurs universally (sometimes referred to as a global adaptation, note that global does not denote around-the-world). Heterogeneous changes are non-uniform changes that can be specific to one clinic, region, demographic, etc. (sometimes referred to as local adaptations)[4].

The **effectuation** refers to where the mechanism for change implementation resides, which can either be external (i.e., updated by the developer or user) or internal (i.e., updated by a change-control-software within the device).

## Changes to MLMD Environment for Data

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAH4ApADASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAIDAQQFBgcI/8QAQRABAAIBAwEFBgIJAgUCBwAAAAECAwQFERIGITFBURMUIjJhcQeBFSMzQlJikaGxcsEWJDRD0SXxFyY2U4Lh8P/EABQBAQAAAAAAAAAAAAAAAAAAAAD/xAAUEQEAAAAAAAAAAAAAAAAAAAAA/9oADAMBAAIRAxEAPwD7+AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAMTPDE3iPGQSFc5a+rPtagmIe1r6s9UT4SCQxEsgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABM8Kr5Ir958IBZMxEK5yTM8UjmWIx2v33/otiOOIgFXTafmtx9ISjHWPLn7rAGOI48GeABiYiUJx1ny4+ywBVNLR8tv6se0mO60cfVcxMcwDFZiUlM45r307vozTJFp4nut5wC0AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFWXJ0V+s90QDGTJxMVr32lnHj6e+Z5tPjLGLH0/Fb558V3HAAAAAAAAAAACrJj6o9LeUrSQU48nxTW3zLuVWXHFoiY+aPCWMOTriYnutHjALgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAARtMRHMqMX63JOSfljur/wCWdTaemKV8bzwtpWKViseEQCUMgAAAAAAAAAAAADEtfNE47xlr3eVmyjaItWYnwkCsxNefJJraeem1sUz31nubIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADEso3nikyDWp+s1tp8scf3lttTRfFjtfzteW2AAAAAAAAAAAAAAAADUzfq9VjyfxfDLahra6J92m0eNJi3912O3VSs+sAsAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAU6m3TgvP0XNfWf9Lk+0gxoY/5LFPrHLZa2htzocH+iv8AhscgyMcnIMjHJyDW3DXafbdDm1mqyRjwYaze9p8oeb27tfqNdqMNrbJrMOh1FojFqrR3Tz4TMeMRJ+JGk1Ou7Dbhi0tLZMkRW80r42rExMx/Rft3avZMm1aG2LV45tkpWlMVfmiePDgHcjcNHOp92jU4vb//AG+uOf6La6nDb2nGWk+z+fifl+74rr9dpNTm0W47dt+LS2/Sdaxmtmmc9p6+Lcx6S9Hi3jR7Vqu2+DXaiMOS15vjree+0Tj4jj17wfQsu46PBiply6nFSl/lta8cSlm12l02OuTPqMeOlvC1rRES+T6qmPHsOxblbNpc99Nt/N9Dq7cRev8AFX+ZjdM+TeO1O32yX02j0OTbKZNNi11bez6pn4o+4Pr+PLTLSL47Ratu+JieYlN5jsPobbd2ergnX4tZWMt5pkxc9MVme6sc+j03IMjHJyDIxycgr1Ec6bLH8k/4Q0durTY5+izLaIw3mfDplRt//R4/9INsAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABTqY6tPePouQyRzSYBqbdfnQYo9I4bXLnbdfpjNhnxx3n+kt7kE+TlDk5BPk5Q5OQSniYmJjmPq5+DY9q0uqnU4NBp8eeZ771pHLe5OQaEbFtUZ5zRt+njJNuqbdEc8+qep2fbdZqo1Op0ODLniOIvekTPDc5OQaOfZNr1VcVc+g0+SMMcY4tSJ6YWazatv3DFTFq9HhzY6fLF6RPT9m1ycgr02nwaPDXBp8VMWKvy0pHEQv5Q5OQT5OUOTkE+TlDk5BXq79GjzWnypP+EtDHTpMcfytPdLzOmjFHjkvFf78/7Ojir046x6QCwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAnwAHGyR7tu8T4VzV6Z+8eDe5a+76e2XTTfH3ZKT1Vn6saXURqNPTJ5zHfHpINrk5V8s8gnycocnIJ8nKHJyCfJyhycgnycocnIJ8nKHJyCfJyhycgnycocqs+euDDbLbwrH9QUWn3ndqY4+XDHM/eXYhytnwWjFbUZI/WZZ6pdYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEbVi1ZiXn7c7ZuNq2/6fNPdP8ADZ6Jp6/R01mntjtHf5SCrqOXL0epvgze5armMlfktP70Oj1AnycodR1AnycodR1AnycodR1AnycodR1AnycodR1AnycodR1AnMubkmdx11NPT9jinnJMec+hrdXbrjS6b4s1/GY/cj1dTbdDXRaeKxHxT80+sg3KUilIrHhCYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAE+AA5u57ZTW4uY+HLHfW0eMORp9bfT5fddb8OSO6uSfCz1E+DS123YddimuSsc+Ug1otEwcuRemu2m0Vms59NHh61htabXafVfs8kcx41numAbvJyhycgnycocnIJ8nKPJyCXJyhy19RrcGlj9bkiJ8o8wbXU5+p3C1snu2jjrzT3TPlVTWddutpphrOHTz42nxl3tu2zDoccRSvxecyCra9rrpKTfJPXmt32tLqwcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIXpW8TFo5hx9b2e0+ot7THE48n8Ve52wHkb6Pd9DPwWjUY48reKH6WyYu7UaPLSfWO96+YifJXbT4r/NSJ/IHlq75opj4r2p9LVlOd726OInVU5nwjv5d6+16S/POGvP2cbWbRo47Q7bWMNeLVycxx9IBRbfNFHy3tb/TWUP0vbJ3YNJlvP1jh6Om1aSnhhrz9mxTTYqfLSI/IHlqabeNdMRM10+P6eLpaPs7gw2jJmmcuT1t3u3ERHhDIIY8VccdNYiI+iwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOQHI13/ANR7Z/oy/wCIddx9bP8A8x7Z/oy/4gHYGOWQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA5UajVYtNSbZLxEAu5Qvmpjjm1oiPrLz+r7QWtM109eI/ilyc2oz6i3VkyWt+YPUZt50mH/udU+kNHJ2jr/28Mz95cHpZ6Qda3aHPM/DjrH3aeXc9Rm1+n1UxXnDFoiPXmGt0nSDqR2h1EeOOswvp2jj/uYZ/KXE6WJoD1WHetJl45v0z6Wb9M2PLHNLxMfSXhelPFnzYLRbHktX7A91yy81pN/yUmK6ivVHrDuabWYdTXqx3iQbIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADEzERyxa0ViZme557dd4m02waee7zvANrcd5ppuceLi2T/AA89mz5dTeb5bzaVURzPPjKyKghFU4qnFU4qCuKpdKfSl0gq6WelZ0s9IKekmq7pYmoKJqxNV81RmoNeas4suXT368V5rP0WTVCag9Bt291zTGPP8N/Xyl2omJjmJeCmv9XX2vd7YpjDnnmnlafIHpxGt4tWJieYlIAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABiZ4hmXK3jXxpcHTSf1lu6AaW87pPM6fDb/VMOHEd7Ec2nmZ5mZ8ZW1gCKpxVmsLKwCMVTiqUVTioIRVKKpxVLpBX0s9K3pOkFPSxNV/Sx0gomqE1bE1QmoNeao2qvmquagomqu1eGxaFdoB1Nn3Ocdo0+a3wz3VmfJ6WJ5h4KYmO+Hptl3D3jF7LJP6yn94B2A5AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAV5ckY8drzPdEPGazU21eqtkme7wrH0dvftX7PBGGs8Wv4/Z56tQZrC2tWKwsrUGawtrDFarK1AiqcVZiE4gCKpRVKtU4qCvpZ6VsVOkFM1R6Wx0IzUFE1QmrYmquag15qhaGxaFdqg17QqtDYtVXaAa9o8WdNntpdTXLWfCe/6wlaqq0A9vp8tc2GmSs90wucDs/q+aW09p+Xvh3oBkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABG08RKTX1eT2Wmvf0gHlN0zzqNwvPPdX4Ya9Ueqb3tafOeVlYBOseC2sIVhbWATrC2IQrC2IB8uvuXaHtz2w3La9o3e2z7Zts9F82GnVfJf8A/vq1e22bfey+0bDG7b3fUez3SOdTiiaWvi6eeLRXx/ungjdvw77bbtq7bLrNx2rcre0rk0dOu9J9JjuW9r9Vr+12h7Pammw67T0x7rEziz4+bdHT81ojniAev7PfiJsXaPcc+h0ltTj1GKk5IrqMM066x5w0q/i52a/SVdHeuvpS2T2VdRfTTGKbc8cc+Pj9Ghu226+Pxi02t0eivOOu3XrGWMfwdfE8RM+D5vumm7T7xoqY9fou0eXcMeqi2alqcaSleru6ax5/XgH2jfPxH2Hs9ul9u1s6mdRGKMla4sPX7SJ8q8ef9lmh/ETs5ruzOo36uqvj0mmt0ZqZMcxkpb+Hpjzed0e1ayfxo0esyaLLOmrtcVnNbHPTFunw59Xh990Wp27s/wBsJ1Gjy4a592x2wTas1m31pE/MD6Ntf4t7Bu28YdsxaTc8ebL4WzaeK1iOOeZ+Luj6s/8Axb7LW3X3OMup9nOT2XvfsJ9j1eHHV/8Arh4bsnqsW4b5nwbvrt3/AE7rNDbS6L37R109enp8I6Znn7zw4On2Pd8e027N7jou0/V7Wf8Al9Pp8c6ee/5uqe8H3rtFvWLYuz+q3WceTNXFTqrGKvVMz5fk8b2J/E7D2g2bUajd8M6XNpa2yZstMU1wdHPEcTMzPPrHq91bRXr2bnR0i03909lWLePPRxxL4ztW3bxr/wAMN17IxtGvwa7T3vmjJkp0483N+emJ854+gPZ7f+K3Zrctzw6Ks6vBOe3RhzZ8E1x5J8uJe1tHL45uGq3PtjoNi2DTdl9doMuj1GK+fUZ8UVx44r49M/8As+x1p0UrWZ54iI5BVaFVobFoU2gFNoU2hfaFVoBPQZp0+ux38ueJe0pPVXl4O3dPMeL2W3ZvbaPHfzmAbgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADmb3k6NvyfXudNxe0M/8nEetoB5uq6qqq6oLK+S6sKqragtrC2sK6ragnWFtY7vohVnPzGlyzE9/RPf+QLqTW08RMTwtiYieJnv8uZfnj8Pd53Lau1mk12u1+oy7fuWrz6OYy5JtWl4n4fHwWfiRvu5br2sz6jQ67UYdBteow6XjFkmtb5LW7+eJ7wfoaIjnjmOfRxu1PZbbe1e110G5TkrSt4yUvjv03raPOHitHq9TP47abTTqMs4J2rqnF1z0zPT48eDmfjNi3PWdqNg27bdfqNNkzYcto9lkmsWtXv7+PHwB6/ZPw12nZd2xbpk1u47lq8McYcuv1E5fZx9PR66ZrxzzHH3fKtd26zaz8ItDfTZrRu+utXQd0/FXJzxafyeQ2bVblpPwr7X48u4arJn0upilctstptXjjwnnuB+gJtWe6JhXaHxfW9lNbsfYDT9rNm7QbrXXYsFNRlx59ROTHeJ45jj/wB31Xs3udt57N7fuOSvTfUYK5LR9ZgG/aFVoX2VWBRaFVoXWVWBRbxVWXWVWBTZ6bYMnXoYr/DPDzNnf7Nz+pyR/MDvAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOJ2hj/k6z/M7bj9oa87fNv4ZiQeaquqoquqC6q6qivkurILqratXJqMWnp15stMdPW9uIZ0+u0uot04dRiyW454peJBvVZzVm+my1r800mI/ojWVtZB8Zp2C3nP+F+t0c6PJj3XDuWTV6an70/FHEws1HYDesf4Z6LTV0mTPu+o3Gmr1kfvR8Xn9n1rXbvt+1zgjXavFp/b3jHi9pbjrt6Q6VZB8m3vQ9p9m/E3B2i2rYMu5Ya6GMExW3THMxxPe6Gs0HaDtH2z7Ib3q9lyaSmmjJ71jm3V7Lnnxn6vpkWS6gfFtk/DbdNJ+KmXLqcd/+H9Nnvq9N3/DN7eEcK6djd+r2M7Y6KdBk941usnJp6fx158YfbLWQtIPimbT9u+0HZXTdk/+H423Szjphz6rNl8aR6R+T6ns+2U2fZtJt2OeaafFXHE+vEOnaVNpBCymy20qbSCuyq0rJnnlVYFVlVltlVgU2d3s3+yyz/M4VnoezdZjSWt62kHcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABXbJEfcFjEzCuJvbwjiD2X8UzIJTkr6se1r6pdER4Qz0wCHtas+0r6pcMdMT5QBFuWeUJxRz3d0/Rji9fD4gWiuuSJnie6U+QZAAaO64va6DLX6N5XlrF8dqz5wDwdJ7o9V1Z7kM2OcOszYp5jpt3JVBfWVtVFZ8FtZB8+/GaY/wCDsHVWbV97x81jzj0S7IZth01tx1209mtTtuo0+mtfrzxMRePTvmXU/EPs9uHaTs/i0u2xjnUY9RTLEXt0x3G317a67Hq9NvWl0WPBkwXrS2LJzPVMcQDz+L8VN+jYtLv2TYKV2q2SuLLl9r38zPHMR6PVbd28m/avcdp12CmDDh0savTZIt+0pxzLgZOw273/AAjwdmori9/plpeY646eIv1eP2O3HYHed3na9Vst8ePV4tL7rqJteK8144Bq7j2zpvuz7Jue5bHp82PPuk4tNF7z8NYnuv8Af6O/bt9v+p7bbn2e2vZsWeNDkjqy3y9MRTiOZn6qt87CazNsfZjbtujHxtmemTNM2454jvmPXvdPs/2X1+39vu0W8aiMfum4cey4tzPhHjAOZf8AEntDuN9y1PZ/YMeq27brTXNlyZembTHj0x5+azcfxYyY+zexbvoNu9vO45pw2wzbi1bekfm5tOxnbLYLbpt2wZtHk2zccl7zfNbi+Lq8e7z8V+q/DbXabY+y+26DJTL+jdX7fUXtbp59eAdTZ+328X7R6zYt92nHotZTSW1WGKZOqLViOeJl56n4t9osnZ+2+x2fx/o7BmnHnye2+v7seb025dltx1X4kW33HGP3OdsyabmbRz12jiO5wcXYHecf4T63s5NcXv2XNN6x7SOnjq58Qbek/Efd433aMO6bLGk27du7TZZyc2ju/ejyaGv/ABV3G+r3DJtW2YM237fkmmW+XPFL248emPN1t77H7lr79kPZRj6drvzqebR3R0xHd6vKa38Lt20W7a2dDodt3DS6rLOSt9Te1bY+fLiJjkHd3P8AEzVe97Dj2jbI1cbtpva0pa3TNbczHH9mll7c9oNftnaHbLbZi028aDDa1ojN3RTpnm0T6x4t/wD4I3DD2i7LavHTT10+2aacWeMc8R1d/wAsT38d6ePsfr7dru0uuyzjrpNz0k4MVotzMTNZjvgGPww3Hfdx7NYMu646W0/RHsNR7Xqvk7+/qjye2tLyPYHZ9+2DbJ2zdY0/u2n+HT2x25m0c+MvWWkELT3qrSstKq0gqvbiJmXrdkxey27FE90zHLyVaTmy0xR+/bh7nT09nhpWO6IgFwAAMcgycq7ZIieI72Pjt9AWTbhH2kc+LHso8Z5lKKVjwiAR9rB7WE+IOI9ARjJE+aUTyxNInyhGcUeUzALORT8df5oSrki33BYHIAAAAAAAAAAAAAAAAAAAAAAAAAxNohibcRPKmOc08+Ff8gz1WyTMV7o9U644r9Z9U4rx4MgAAAAAAAAhakWjvhXPVi+tV7ExyDFbRNeYSUWpOOZvT84WUvF6xMAmxPgyA8p2h0/sdXTPEd1/hlzay9Zuulrq9FkrPHdHMTPk8VptTjz9cY8lbzjt0W4nzBvVlbWzXrPgtrIL6ytrLXrKysg2IsnEqK2WRYF8WSiyiLJxYF0WZ6lPUz1AtmyM2V9TE2BKbITZibITYCbK7STZXaQYtKu0s2srtII2lVaUrS1NVqsWmxdeS8ViZisTPrIOtsWm943C2Wflx+H3evjuhy9j0ldLoMfExM2jmbR5upEgyCF7RWJmZ7gZtaIhVE2yT3d1fX1YrWcs9VvDyhfEceAI0xxTy/NMAAAAAAAELY4t4x3+qYCjqti+bvr6rYtEwzMcxwpmJxT1R8vnHoC8RraLRzHgkAAAAAAAAAAAAAAAAAAAAAxMsqM954ilfmt3QCMzOa8xHyR4/VfEcREI46dFIrCwAAAAAAAAAAAAGJhr3icVuusfDM98NlG0c1kCtomOfJytz3/RbbkjDe85dTePgwYo6rz+TT3HDvGp1tdBpM1NLpJjqvqPG8x6Vj/dvbZsWi2ubZMOOb57/PnyT1Xt+YOVG3bvv8Tbc8ltDo7T3aXDb47V/mt5fk1d02XDtMUvosNceCO61ax/d7PhTqcFNRhtjvHMTAPD1tzxPPK2soazSX23VTjtH6q0/BPp9CtgX1lbWzXrKcWBsRZKLKIsnFgbEWZiymLMxYF3Uz1Kepnq+oLepGbK+pibAsmyE2RmyE2BKbITLE2QmwFpV2kmVdrAxay/a9pxbvktbVYYyaaI4il47rfVrabT33HUxgx89ET8do/w9vo9NTS4K4qRxERwDz1to3PYadeyZZ1Gmr3zos9vCPStv9pdDbe0Ok1+b3a/Vp9ZEc20+aOm0fb1drhzNz2XRbtWvvOL9ZTvplr3XpP0kHRm0RHKmv66/VPyR4fVwtFp950G4V0OXPXWaC/M1zW7smOOPC3r6PR1rFYiI8IBmI4ZAAAAAAAAAAABiY5hkBrTzhv/ACT/AGbETzCNqxas1mO6VWG0xacdvGoNgAAAAAAAAAAAAAAAAAAAGJniGrh/W5rZZ8IniqzU36MFpjxnuZwUjHirX0gF0AAAAAAAAAAAAAAEgDX1NZ6IyRHfSeVuO8XpFo82bRzHDW0k9PXi/gniPsDbJAGlr9Bj12ntjvXx8JeM1Gnzbdn9jmj4Ofhu+gS09doMWtwzTJWJ5gHja2WVsjrdt1O15OeJyYPXzhVjzVyV5rbmAbUWSiyiLJRYGxFmepRFkuoF3UdSnqOoF3Ux1Kuo6gT6kZshNkZsCc2QmyM2VZM1aV6rTxAJ2srxY8uvzxg08Tx+9ePJPR6HU7pk4pE48HnaY8XsNv23DoMMUx1iJ85BjbNtx6DT1rWI6vOfVvkQyAje0VrM+kJNXWXmKRSPG9oqDOmibc5Z8beH2bKFKxWsVjwjuTAAAAAAAAAAAAAAAlraiJpNcseU8T9myhkp147VnzgGaz1Ryk1tHfqxRE+NZ4lsgAAAAAAAAAAAAAAAAAA09VPVmw4/4rNuIadvi3PHE/u1mW6AAAADHMHLy/aftRqNk3Lbdv0e3zrNTrptFK9XTx0xylsfav8ASO55dq3DRZNv3LHX2kYbzzF6esT5g9ONGm8bdk1c6WmtwW1ETx7OLxyxn3nbdNlnHn1uDHeLdM1teImJ9Ab406bpocurnSY9XhtqIjmccXjlG277fGrjSTrMEaiZ49n1xzyDd5Zcim69O5a/BqIx4tPpa0mMs3jv5jzjyben3TQ6rUX0+DVYcuWnzUpeJmAbgAAADT/Z7jx4RenP5w3GlqZ6dZpreszAN0IAAAVZcNMtZresTE+rzu5dmombZdJb2d/Tyl6diY5B88y+8aO3TqsNoj+KI7k6ZqXjmtol7nNpMWes1yUifu4es7K6fLM2wzOO38sg40WZ6k82xblp/wBneMsfWGpemvw/tNJaY/lBs9R1fVpe9Wj58GWs/WrPvlP4MnP+kG51MdTT97tPy4Ms/wD4p0jXZv2ejtx/MDYmyu+WtI+K0R95XYdj3TUcddq4o+kOto+ymDHMW1Fpy2+sg89jvn1d+jS4rX/mmO529u7Mza1cutt12/h8oeiwaLDp69OOkRH2bERwCrDgx4KRWlYiPouAAABp3nr1+KvlWs2bjRxT1bll5/dpHAN4AAAAGJ8AOYOXk957U67Sdpa7Jtu1++6j3WdTaevpiK9UV/zLU3ntnqtsrtelyYNPp9z1uSa2xZsvw4qxEzzM/kD2/MHLxOz9ssu8drNXtWH3SMGhikZ7+0+K1przPT9Ieq0u56HWZbYtNqsWW9fGtLRMwDdGhbedurqLaedbg9tWOZx9ccw09g7UbZ2ixZL6HNW1sd7UmnPf3Txz9gdsInkAAAJ8AkGng+DV5qR4fM3Glaenc4j+KjcgGQAAAAAAAAAAAAAAAAAaPPG6xHrj/wB27y52e3Ru2CZ8LRNW9yCfJyhycgnycocnIPA9s9Vg0Xb3snqNTlriw1vm6r3niI+Fo7xq79oO2MazYP136P23PWdRWPhnJaPhrE+b6Drdt0W4xWNZpcWeKfL7SvPH2WabSabRY/Z6bBjw0/hpXgHx207Pk7FbPXb+/tJ7xh+Tn2vtOr4+r6ccuhOz6XX6vt7qNZg9pmxV/Vzbn4ZjHzzH5vpmPatvw6qdVj0eCuefHJFI5Xe6abnNPscfOb9r3fP3cd4PmWi2zT6Dbuwuv0+Oa6vNqK1z5uZm2SLYrTPM/eIcTtPuWLWYbarR6LSaa+LdKRFuqfeJtGWImftP+H2j3TTdGGnscfThnnFHHyTxx3KLbPtt8t8ttFgnJeebWmkcz38/7A+YdrrZOPxBtWbc+46WazHr0Q7uXZ9Fsva/shO34PYzlxZ8eWa/9yIpWY6vXve3yaDSZozRk0+O3toiuXmvzxHhEp30+G+TFktjpN8XPRaY+Xnx4Bs8nKHJyCfJyhycgny0tZP/ADGljz65/wANrlo6i3VuWlpHjEWtP9oB0o8AgAAAAAJAEeOfFi2KlvGsJgNedJht446/0R9w0/P7Kv8ARtANeNHgjwx1/osjFSvhWFgDHER5DIAAAAAABLQ00/8Aqepj+Wv+7fc2k9G8ZI/ix/4kHR5OUOTkE+TlDk5BPkme5Dk5+oPmfaLFocv4q1/SG4ZNDi/RM9OSmTo6p9rXu5bO8bftWt3/ALIWxxj1uKc2THOa3xTeIpbxn7va6zaNu3DJGTV6PBnvWOItkpEzELMW36PBXFXFpsVK4ZmccRX5Jnx4B8rybf7vqvxHybbpq49VjjFGG1K99YnHPPC7ZdDp82s2vV7fvuntqsOnv06fBi6bX+Dws+pU02DHky5KYqVtmmJyTEd9+I47/VRp9q2/R5rZtNo8GLJbxtSkRMg8B2Dns/l2TQ49fGK2/WyXjPGSJ9pOXqnn8uHQ/Dem16fTa7TYceHHr8erzRekRxeK9Xd+T19dq0FNXOrro8Eaif8AuRSOr+qzFodJh1OTU4tPipmyfPkrXibA24lnlDk5BPk5Q5OQT5JlDkmQamSf/VMcfyf7t6HOierdp/lpEOlAAAAAAAAAAAAAAAAAAAOXukTjnDmjxpeG5FuYQ1+H22kvT6dzW0Gec2krNvnr8NvvAN3k5Q5OQT5OUOTkE+TlDk5BPk5Q5OQT5OUOTkE+TlDk5BPk5Q5OQT5OUOWOQWTLRwc5t4y38sdYp/uvy5YxYrZLTxWscyp2elvdpz3j48tuqQdQAAAAAAAAAAAAAAAAAAAAABy9ZPsNy02WfltM0n8/B1HP3fDOXR2mvz0+Kv3gGx1M8tbTZoz4MeWJ+aOV3IJ8nKHJyCfJyhycgnycocnIJ8nKHJyCfJyhycgnycocnIJ8nKHJyCfLEyjy19Xn9hpcl/OI4j7gjt8+21eozeXV0x9odRo7Zg9jo6RPzT3y3gAAAAAAAAAAAAAAAAAARtHMOHHOi3O2Kf2Wbvr9LO9Lnbro/edNzXuyV76zHlIJ9TPLQ0Or94w8X7stO68fVucgnycocnIJ8nKHJyCfJyhycgnycocnIJ8nKHJyCfJyhycgnyxMo8qdRqaabBbLknitf7g19fe2fLi0VPHJPVf6Vh2sWOMeOtY8Ihytn017TfWZ4/W5O+I/hjyh2QAAAAAAAAAAAAAAAAAAAAAAEL1i1JifNMkHB0czpNZm0d5+GZ68f284dHlrbxpLZMddRh7s2Geqv/hHSaqmqwVyU+0x6T6A2+TlDk5BPk5Q5OQT5OUOTkE+TlDk5BPk5Q5OQT5OUOTkE+TlDljkFnLm5+dZuGPTVn4cc9V/uu1mrrpcE28bT3Uj1lbtGjnBhnLk78uT4rSDpUrFaxEeCQAAAAAAAAAAAAAAAAAAAMTHMMgPP7npMmkzxrdNXmf36/xQv0+qx6nDXJjnun+30de9IvWazHMPOa7QZ9vzzqtJHOOZ5vj8pB0uTlp6XW4tXj6sduJ86z4w2OQWcnKvk5BZycq+TkFnJyr5OQWcnKvk5BZycq+fqrzajHp8c5Mt4rWPOQW3y1pSbXmIrEczMufpsd941dctq8aTHPwRP70+qvDiz73lrNq2x6OJ+WfG/wB3pMGCmDFWlI4iPIE6UikREeEJgAAAAAAAAAAAAAAAAAAAAAAAACNo6qzEx3PO63Bk2rVzqsVZtgv+1pH+XpFeXFXLSa2jmJBzMWemXHXJjtFqWjmJT6nK1Omz7Pmtlw1nJpbfNjj936w3NPqsWpxxkxX6on+wNrk5V8/U5BZycq+TkFnJyr5OQWcnKvk5BZycq+TkFnUqz6imDFbJktxWqrU6vFpcU3y349I85amk0efdc8Z9TE0wV76Y/X6yC7b9Pk3HVe+Z6zGOv7Ok+Uer0Fa8I48dcdIrWOIhYAAAAAAAAAAAAAAAAAAAAAAAjasWrMTHckA4G4bJM5feNHacWaPTwn7tDHueTT39luGOcVue68R8M/8Ah63hr6jRYdTTpyUrbn1gHMplpkpFqWi1Z8JiUuqGnn7N3w2m+hz3wzz8sT3f0as5N30k8Z9NXPWP3qTxIOtyzy48b3jpPGXT58c/WvKcb9oO7nLav3pIOrycuXO/bf5Z5n7Un/wrtvuntPGLFnyfagOv1QTeIiZmXI973PU8RptF0RP72Wf9l+LYNXq+J1+ptavnSvdAMZ92xxacWlrOozeUV+WPvK7SbNn1mWuo3C3VMfLjjwh1tHtmm0dIjFjiG9xwCvHiripFaV4iFoAAAAAAAAAAAAAAAAAAAAAAAAAAAEgCvJjrevTaOYl5/W7LlwZZ1O339nfzp5WekRmAeVw7tFLey1tJwZY7uZ+WfzdGt63r1VmJrPhMS39Vt2n1dJrlxxP5OHm7PajTT1aHU3xx/BM8wDe6o9WeXHnU7rpe7U6OMsR+9jnhmN8wUnjLhz4/vQHX5OXKjftv8801+9JJ37b/ACzTb7Un/wAA6vLHVDkzvmG3MYsGfJ9qMRn3bVzEafSVxVn97JPMg61slaVm17RWseMzLm5d1nLb2WhpObJPd1cfDC7D2dzaiYvr9RfJ59PPEf0dzTaDBpaxXFjiv2gHJ0OyXyZY1Out7TL5R5Q71aRSOKxxCURwyAAAAAAAAAAAAAAAAAAAAAAAAAAAADHCM0iY74TAUX0mG/zY6z+Sidp0lvHBT+jeAaMbTo48MFP6LaaLBT5cVY/JsgIRjrXwiIS4ZAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGOGQEJpW3jCq+iwX+bHX+jYAaE7To5nvw1/ozG06SPDBT+jeAa9NHgp8uOsfktila+EJgMcMgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/9k=)An MLMD environmental change is a modification to the setting of the MLMD relative to the ML development data. Aspects that describe an MLMD environmental change include the cause, effect, and domain.

Figure 3 Aspects of MLMD Environmental Changes

The **cause** of an MLMD environmental change refers to the source of the change relative to the development environment. Examples of such causes include changes to the format or quality of the MLMD inputs (e.g., changes to third party image processing, incidents of adversarial machine learning); changes in the patient population (e.g., demographic shift); changes in clinical practice (e.g., earlier interventions that mask features used by the ML model for classification), etc.

The **effect** of an MLMD environmental change can involve deteriorated or improved performance, effectiveness, or safety. 

The **domain** of an MLMD environmental change refers to the scope or applicable extent of the change, which can be categorized as either homogeneous or heterogeneous. Heterogeneous changes are non-uniform changes that can be specific to one clinic, region, demographic, etc. (sometimes referred to as local changes). Homogeneous changes are changes that occur uniformly (universally, globally) over some groups or settings/context. Note that global does not denote around-the-world.

## Supervised / Unsupervised / Semi-Supervised Learning

Supervised and Unsupervised Machine Learning are two methods that are commonly used to ML models, but they are not the only methods available. The terms “supervised” and “unsupervised” in a machine learning context refer to the training methods, and specifically whether labelled or unlabelled data are used. Supervised Machine Learning utilizes labelled data during Training to learn the relationship between independent attributes and a designated dependent attribute (the label). In other words, supervised learning is a task to learn a mapping from input to output values, where the correct output values are known (labelled training data). Examples of supervised learning include decision trees, bayesian models, and regression analyses. Unsupervised Machine Learning utilizes unlabelled data during Training to group data without a pre-specified dependent attribute. In other words, unsupervised learning is the ability to find patterns from input values, where the output values are unknown. Examples of unsupervised learning include some types of ML training algorithms that perform clustering or dimensionality reduction. 

Machine learning systems can use a mix of supervised and unsupervised learning (sometimes referred to as semi-supervised learning), as well as other learning methods such as reinforcement learning. 

The terms “Supervised Machine Learning” and “Unsupervised Machine Learning” are often misunderstood. When used in a machine learning context, “supervised” or “unsupervised” does not refer to the presence or absence of a human supervisor overseeing the software. “Supervised” or “unsupervised” does not refer to the role that the software plays in a clinical environment, i.e., it does not describe the level of “autonomy” in practice. “Supervised” or “unsupervised” also does not refer to whether the software updates itself in a self-effectuating update process, i.e., whether it performs its own updates or adaptations.

## Validation

The term validation has been used to represent different concepts within the fields of medical device development and ML model development. 

Validation __ within the __ context of medical device development has been defined as follows: 

_Validation means confirmation by examination and provision of objective evidence that the particular requirements for a specific intended use can be consistently fulfilled_[5]_._

The term validation has also been used within the field of machine learning to refer to either data curation (sometimes referred to as data validation) or ML model tuning _[6]_. 

Data curation and ML model tuning can occur throughout the product lifecycle. Data curation refers to the selection, management and assessment of the independent and dependent attributes (labels) of data sets. ML model tuning is a particular phase of model development during which ML model is tuned; this optional tuning phase can be combined with the Training phase to optimize the ML model selection. 

MLMD manufacturers, regulators, and users should be aware of the conflicting interpretations of the term validation and ensure that communication regarding the development phases and the associated datasets is clear to avoid confusion between data validation, ML model tuning, and medical device validation. Alternatively, the use of the term validation that refers to the training and tuning process should be avoided in the context of medical device development. It is recommended that the use of the term “validation” be accompanied by the context when referring to ML model tuning, data curation, and the associated datasets. 

Disclaimer

This document was produced by the International Medical Device Regulators Forum. There are no restrictions on the reproduction or use of this document; however, incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

Copyright 2021 by the International Medical Device Regulators Forum.

Please visit our website for more details.

[www.imdrf.org](<http://www.imdrf.org/>)

  1. Reinforcement learning (RL) is learning by interacting with an environment. An reinforcement learning model learns from the consequences of its actions, rather than from being explicitly taught and it selects its actions on basis of its past experiences (exploitation) and also by new choices (exploration), which is essentially trial and error learning. (Modified from ‘http://www.scholarpedia.org/article/Reinforcement_learning’.) ↑

  2. “Treatment” in this definition does not infer or limit to medical or clinical treatment, the term more broadly refers to any kind of action, including perception, observation, representation, prediction or decision (ISO/IEC TR 24027:2021) ↑

  3. ISO/IEC DIS 22989 Information technology — Artificial intelligence — Artificial Intelligence Concepts and Terminology ↑

  4. “Introduction to Online Machine Learning: Simplified”, https://www.analyticsvidhya.com/blog/2015/01/introduction-online-machine-learning-simplified-2/ ↑

  5. Design Control Guidance for Medical Device Manufacturers (GHTF.SG3.N99-9) ↑

  6. Ripley, B. (1996). Glossary. In Pattern Recognition and Neural Networks (pp. 347-354). Cambridge: Cambridge University Press. doi:10.1017/CBO9780511812651.013 ↑


<!-- fulltext-end -->
