---
title: Medical Device Regulatory Audit Reports
---

# Medical Device Regulatory Audit Reports

**Document**: IMDRF/MDSAP WG/N24FINAL:2015

::: tip Official Source
[https://www.imdrf.org/documents/medical-device-regulatory-audit-reports](https://www.imdrf.org/documents/medical-device-regulatory-audit-reports)
:::

<!-- fulltext-start -->

---

## Full Text

# Medical Device Regulatory Audit Reports

**Document Number**: IMDRF/MDSAP WG/N24FINAL:2015

**Source**: [https://www.imdrf.org/documents/medical-device-regulatory-audit-reports](https://www.imdrf.org/documents/medical-device-regulatory-audit-reports)

---

**IMDRF/MDSAP WG/N24 FINAL: 2015**

**FINAL DOCUMENT**

**International Medical Device Regulators Forum**

**Title:** Medical Device Regulatory Audit Reports

**Authoring Group:** IMDRF MDSAP Working Group

**Date:** 2**** October 2015

Toshiyoshi Tominaga, IMDRF Chair

This document was produced by the International Medical Device Regulators Forum.   
There are no restrictions on the reproduction or use of this document; however,   
incorporation of this document, in part or in whole, into another document, or its   
translation into languages other than English, does not convey or represent an   
endorsement of any kind by the International Medical Device Regulators Forum.

Copyright © 2015 by the International Medical Device Regulators Forum.

**Table of Contents**

1.0 Scope 5

2.0 References 5

3.0 Definitions 5

4.0 Guidance for Implementation 7

4.1 Report Language 7

4.2 Report Content 7

4.2.1 Information about the Manufacturer 7

4.2.2 Information about the Audit 9

4.2.3 Audit Evidence 10

4.2.4 Audit Summaries 11

4.2.5 Findings of Nonconformity 15

4.2.6 Additional Content 16

4.2.7 Conclusions 16

4.2.8 Identification and Dating 17

#### Preface

The document herein was produced by the International Medical Device Regulators Forum (IMDRF), a voluntary group of medical device regulators from around the world. The document has been subject to consultation throughout its development.

There are no restrictions on the reproduction, distribution or use of this document; however, incorporation of this document, in part or in whole, into any other document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

#### Introduction

This is one document in a collection of documents produced by the International Medical Device Regulators Forum (IMDRF) intended to implement the concept of a Medical Device Single Audit Program (MDSAP). Two documents, IMDRF/MDSAP WG/N3 – “Requirements for Medical Device Auditing Organizations for Regulatory Authority Recognition” and IMDRF/MDSAP WG/N4 – “Competence and Training Requirements for Auditing Organizations,” are complementary documents. These two documents N3 and N4 are focused on requirements for an Auditing Organization and individuals performing regulatory audits and other related functions under the respective medical device legislation, regulations, and procedures required in its regulatory jurisdiction.

Three additional documents, IMDRF/MDSAP WG/N5 – “Regulatory Authority Assessment Method for the Recognition and Monitoring of Medical Device Auditing Organizations,” IMDRF/MDSAP WG/N8 – “Guidance for Regulatory Authority Assessors on the Method of Assessment for MDSAP Auditing Organizations” and IMDRF/MDSAP WG/N6 - “Regulatory Authority Assessor Competence and Training Requirements,” are complementary documents. These three documents N5, N6, and N8 are focused on how Regulatory Authorities and their assessors will evaluate, or “assess”, a medical device Auditing Organizations’ compliance to the requirements in the IMDRF MDSAP N3 and N4 documents. 

In addition, IMDRF/MDSAP WG/N11 – “MDSAP Assessment and Decision for the Recognition of an Auditing Organization” - defines a method to “grade” nonconformities resulting from a Regulatory Authority assessment of an Auditing Organization and to document the decision process for recognizing an Auditing Organization or revoking recognition. 

This document IMDRF/MDSAP WG/N24 describes the format and content of MDSAP medical device regulatory audit reports submitted to Regulatory Authorities. The audit report serves as a written record of the audit team’s determination of the extent of fulfillment of specified requirements. It also serves to demonstrate the application of the rules of the recognized Auditing Organization’s conformity assessment scheme. It enables the Auditing Organization to capture in a consistent manner the evidence of a manufacturer’s conformity with the audit criteria for the MDSAP audit, and will facilitate the exchange of information between Regulatory Authorities. The Regulatory Authorities that participate in the IMDRF agree that this document is to be used instead of the Global Harmonization Task Force (GHTF) SG4/N33 R16 document entitled, “Guidelines for Regulatory Auditing of Quality Management Systems of Medical Device Manufacturers – Part 3: Regulatory Audit Reports.”

This collection of IMDRF MDSAP documents provide the fundamental building blocks by providing a common set of requirements to be utilized by the Regulatory Authorities for the recognition and monitoring of entities that perform regulatory audits and other related functions. It should be noted that in some jurisdictions the recognition process is called designation, notification, registration, or accreditation.

IMDRF developed MDSAP to encourage and support global convergence of regulatory systems, where possible. It seeks to strike a balance between the responsibilities of Regulatory Authorities to safeguard the health of their citizens as well as their obligations to avoid placing unnecessary burdens upon Auditing Organizations or the regulated industry. IMDRF Regulatory Authorities may add additional requirements beyond this document when their legislation requires such additions.

To prevent the confusion between audits of manufacturers performed by auditors within an Auditing Organizations and audits of Auditing Organizations performed by medical device Regulatory Authority assessors, in this document, the latter are designated as “assessments.”

#  Scope

The scope of this guidance document is limited to the information that participating MDSAP Regulatory Authorities require in medical device regulatory audit reports, the format of reports and the information necessary for participating MDSAP Regulatory Authorities to effectively use the audit reports in accordance with their legislation.

The Auditing Organization shall utilize this reporting model for all audits other than Stage 1. For a Surveillance or Special Audit, it shall record in detail the applicable elements audited and identify those elements not within the scope of the audit.

# References

In addition to the definitions below, the definitions found in the following documents apply:

[IMDRF/MDSAP WG/N3](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-131209-auditing-requirements-140901.pdf>) – Requirements for Medical Device Auditing Organizations for Regulatory Authority Recognition

[IMDRF/MDSAP WG/N4](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-131209-competence-and-training-requirements-140901.pdf>) – Competency and Training Requirements for Auditing Organizations

[GHTF/SG3/N19:2012](<http://www.imdrf.org/docs/ghtf/final/sg3/technical-docs/ghtf-sg3-n19-2012-nonconformity-grading-121102.doc>) – Nonconformity Grading System for Regulatory Purposes and Information Exchange

ISO 9000:2005 – Quality management systems – Fundamentals and vocabulary

ISO/IEC 17000:2004 – Conformity assessment – Vocabulary and general principles

ISO/IEC 17021:2011 – Conformity assessment –Requirements for bodies providing audit and certification of management systems

# Definitions

**Auditing Organization (AO)**

An organization that audits a medical device manufacturer for conformity with quality management system requirements and other medical device regulatory requirements. Auditing organizations may be an independent organization or a Regulatory Authority which performs regulatory audits. (IMDRF/MDSAP WG/N3)

**Manufacturer**

Any natural or legal person[1] with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under his name; whether or not such a medical device is designed and/or manufactured by that person himself or on his behalf by another person(s).

Notes:

  1. This ‘natural or legal person’ has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements for the medical device in the countries or jurisdictions where it is intended to be made available or sold, unless this responsibility is specifically imposed on another person by the Regulatory Authority (RA) within that jurisdiction.
  2. The manufacturer’s responsibilities include meeting both pre-market requirements and post-market requirements, such as adverse event reporting and notification of corrective actions.
  3. ‘Design and/or manufacture’, as referred to in the above definition, may include specification development, production, fabrication, assembly, processing, packaging, repackaging, labeling, relabeling, sterilization, installation, or remanufacturing of a medical device; or putting a collection of devices, and possibly other products, together for a medical purpose.
  4. Any person who assembles or adapts a medical device that has already been supplied by another person for an individual patient, in accordance with the instructions for use, is not the manufacturer, provided the assembly or adaptation does not change the intended use of the medical device.
  5. Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and who makes it available for use under his own name, should be considered the manufacturer of the modified medical device.
  6. An authorized representative, distributor or importer who only adds its own address and contact details to the medical device or the packaging, without covering or changing the existing labeling, is not considered a manufacturer.
  7. To the extent that an accessory is subject to the regulatory requirements of a medical device, the person responsible for the design and/or manufacture of that accessory is considered to be a manufacturer.

(GHTF/SG1/N055: 2009)

# Guidance for Implementation

## Report Language

For the MDSAP, all audit reports shall be available in English.

It is preferable that report authors prepare reports using the grammatical form of “active voice” using first person (with the identification of the first person when there are multiple authors) and the past tense. Active voice ensures that the focus of a sentence is on the correct subject, reducing ambiguity and improving clarity. First person ensures the specific individual responsible for an audit activity or audit finding can be identified. The language should be unambiguous, concise, self-explanatory and clarifying that any finding is linked to a requirement.

## Report Content

### Information about the Manufacturer

The following items should be included in the report:

  *     1. **Manufacturer’s Name and Address**

The report should include the name and full address of the manufacturer subject to the audit.

Note: it is recommended that the manufacturer’s name and address is consistent with what appears on a certification document, and if applicable any Regulatory Authority registration.

  *     1. **Audited Facility’s Name and Address**

The report should include the name and full address of the audited facility subject to an audit plan. If this audit plan covers several facilities, then the name and full address of each facility shall be recorded in both the audit plan and the audit report. 

Note: Regardless of the number of facilities audited, each audit plan has a corresponding audit report. 

  *     1. **Manufacturer Identification Number**

If assigned by a recognizing Regulatory Authority, the manufacturer’s identification numbers (e.g. DUNS number) for the site audited should be included in the audit report. The audit report shall clearly reference the manufacturer and the relationship of the audited facility to the manufacturer.

  *     1. **Corporate Structure of the Manufacturer**

The report should comprehensively explain the corporate structure and the relationship between the corporate’s entities in the context of their QMS, and the associated scope of manufacturing activities and devices.

  *     1. **Contact Person**

The name and contact information of the manufacturer’s nominated point of contact should be included in the report.

  *     1. **Last audit**

The report shall include the date of the last audit of the audited facility, and any identifier for the corresponding audit report. If this is the initial audit of the manufacturer, this must be stated in the report.

  *     1. **Description of the audited facility**

A description of the audited facility should include:

  * the name and title of senior management of the audited facility including the most responsible individual for the audited facility 
  * the name and title of the senior manager responsible for the quality management system at the audited facility.
  * the approximate number of employees
  * number of shifts
  * number of buildings, if applicable
  * an overview of the activities and processes
  * identification of outsourced activities

If there are multiple facilities audited, the following should be considered:

  * when there is one audit plan and one audit report, the above description shall be clearly described in the audit report for each facility; and,
  * certain recognizing Regulatory Authorities may require that separate reports be issued for each audited facility.

For surveillance or special audit reports the description of the audited facility may be limited to those parts that fall within the scope of the audit.

  *     1. **Scope of MDSAP Certification**

The report should include the scope applied for, or the existing scope of MDSAP certification of the manufacturer. This includes activities and a list of the generic medical device groups or families that are included in the scope of MDSAP certification. The report may refer to an appendix when the scope of certification is extensive.

  *     1. **Identification of Critical Suppliers**

The report shall include a list of critical suppliers, their legal name, full address, product or service provided, and if applicable, any changes to those suppliers identified as critical suppliers since the previous audit. The list may be an appendix to the report.

  *     1. **Jurisdictions**

The report should include the list of jurisdictions taken into account for the audit, i.e. jurisdictions to which the manufacturer is seeking or maintains marketing authorization. 

### Information about the Audit

The audit report should describe in adequate detail the nature of the audit performed and the following items:

  1. **Audit Type**

The report should identify the type of audit performed (for example, initial audit, surveillance, re-audit/re-certification audit, and special audit) See IMDRF/MDSAP WG/N3

  1. **Audit Criteria**

The report should list the audit criteria. For audits performed in accordance with the MDSAP, this would normally include, as a minimum, the applicable regulatory requirements for the participating Regulatory Authorities.

  1. **Audit Objectives**

The report should list the audit objectives. This includes, as a minimum, the evaluation of:

  * the effectiveness of the manufacturer’s QMS incorporating the applicable regulatory requirements (see IMDRF/MDSAP WG/N3 9.2.4, 9.3.2 and 9.4.1);
  * product/process related technologies (e.g. injection molding, sterilization) (see IMDRF/MDSAP WG/N3 9.2.4 and 9.4.1);
  * adequate product technical documentation in relation to relevant regulatory requirements (see IMDRF/MDSAP WG/N3 9.2.4 and 9.4.1);
  * new or changed product/process related technologies (e.g. injection molding, sterilization) (see IMDRF/MDSAP WG/N3 9.3.2); 
  * new or amended product technical documentation in relation to relevant regulatory requirements (see IMDRF/MDSAP WG/N3 9.3.2); and
  * the manufacturer’s ability to comply with these requirements (see IMDRF/MDSAP WG/N3 9.2.4, 9.3.2 and 9.4.1).

  1. **Audit Scope**

The report shall describe the activities and processes that form the scope of the audit.

  1. **Audit Dates and Auditor Days**

The audit report shall include the dates of the on-site audit, and the total number of auditor days for each audited facility within the audit plan.

  1. **Identification of the Audit Team**

The report shall identify all members of the audit team (name, title, affiliation) and describe their respective role (e.g. team leader, technical expert, etc.), the identity of any interpreter and their affiliation, and the identity of any observers present.

  1. **Audit Language**

The report shall indicate the language or languages used during the audit. 

  1. **Stage 1 Audit Results**

When elements of Stage 1 and Stage 2 audits are combined during a single on-site audit of the manufacturer, the report should include a clear description of the Stage 1 elements covered during the audit.

  1. **Audit Plan**

The report should include a copy of the audit plan. The report should document and explain the reason for any deviations from the audit plan. 

Note: For additional guidance on the content of the audit plan, see ISO/IEC 17021 9.1.2. and Annex F.

  1. **Description of Major Changes Identified by the Manufacturer**

The report should record when the manufacturer identifies an activity or process, that is to be audited, has been subject to a major change. This includes major changes to products or processes, changes to the organizational structure or ownership, changes to key personnel and facilities and to the QMS as a whole. 

### Audit Evidence

The audit report should include sufficient audit evidence to support the audit conclusions made in the report. The auditor should document audit evidence, evaluate the evidence against audit criteria and determine a finding, either of conformity or nonconformity. Information regarding the verification of the specific requirements from participating Regulatory Authorities should be included in the audit report.

The Auditing Organization should note that the participating MDSAP Regulatory Authorities will conclude that the Auditing Organization did not audit an aspect or process of the manufacturer’s QMS if omitted in the report. If a process of the manufacturer’s QMS that is required to be audited by the audit type (e.g. initial, surveillance, re-audit) is not audited, the report should contain the rationale for not auditing the process. 

The report should record both findings of conformity and nonconformity. Report authors should refrain from providing specific advice, instructions or solutions towards the development and implementation of a QMS, or from suggesting opportunities for improvement (see IMDRF/MDSAP WG/N3 – 9.1.3). 

### Audit Summaries

Written summaries of the audit of each of the processes or activities below should be included in the report. When multiple facilities are included in a single report, there must be clear separation and delineation of the summaries per audited site. The audit summaries should be brief but nonetheless include the following information:

  * description of the process or activity audited;
  * description of the areas (physical and organizational) of the site visited;
  * names and titles of persons interviewed;
  * key documents reviewed (procedures, work instructions, records etc.);
  * key documents used as reference by the manufacturer (guidance documents, standards etc.);
  * type and number of documents (documents or records) reviewed, including a qualitative statement of the sample size where appropriate;
  * identification of the products or components relevant to the process or activity audited; and,
  * assessment of changes and whether regulatory requirements have been satisfied, or continue to be satisfied, and whether required regulatory submissions were made when necessary; and,
  * concluding statements regarding whether the activity or process under audit is in conformity with the audit criteria.

Note: the inclusion of clause numbers in the concluding statements can assist with demonstrating appropriate coverage.

When an auditor verifies the implementation of corrections and/or corrective actions stemming from past nonconformities, the results of the verification should be included in the audit report, either as part of the Audit Summaries section or under a separate heading. 

Where the evidence supports a finding of nonconformity, the summary should include a cross-reference to the nonconformity in the form of **[NC #].**

The suggested content for the audit report of the processes must include as a minimum.

  1. **Management:**
     *        1. the extent of outsourcing of processes that may affect the conformity of product with specified requirements and verification of the proper documentation of controls in the quality management system;
       2. verification that management reviews are being conducted at planned intervals and that they include a review of the suitability and effectiveness of the quality policy, quality objectives, and quality management system to assure that the quality management system meets all applicable regulatory requirements;
       3. description of the manufacturer’s organizational structure and verification as to whether or not the responsibilities and authorities (e.g., management representative) were established;
       4. description of the manufacturer's documents and records control; and
       5. verification that the manufacturer has determined the competencies for personnel performing work affecting product quality, including a description of the training procedures and records verified.
  2. **Device Marketing Authorization and Facility Registration:**

Determination as to whether or not the manufacturer has performed the appropriate activities regarding device marketing authorization and facility registration with Regulatory Authorities participating in the MDSAP.

  1. **Measurement, Analysis and Improvement:**
  2. determination as to whether or not appropriate sources of quality data have been identified for input into the measurement, analysis and improvement process, including customer complaints, feedback, service records, returned product, internal and external audit findings, and data from the monitoring of products, processes, nonconforming products, and suppliers;
  3. confirmation that data from these sources are accurate and analyzed using valid statistical methods (where appropriate) to identify existing and potential product and quality management system nonconformities that may require corrective or preventive action;
  4. description of the data sources chosen for review during the audit;
  5. determination as to whether or not investigations are conducted to identify the underlying cause(s) of detected nonconformities, where possible; and confirmation that investigations are commensurate with the risk of the nonconformity;
  6. confirmation that corrections, corrective actions, and preventive actions were determined, implemented, documented, effective, and did not adversely affect finished devices; and verification that corrective action and preventive action is appropriate to the risk of the nonconformities or potential nonconformities encountered;
  7. verification that internal audits of the quality management system are being conducted according to planned arrangements and documented procedures to ensure the quality management system is in compliance with the established quality management system requirements and applicable regulatory requirements and to determine the effectiveness of the quality system;
  8. confirmation that the internal audits include provisions for auditor independence over the areas being audited, corrections, corrective actions, follow-up activities, and the verification of corrective actions; and
  9. confirmation that the manufacturer has made effective arrangements for gaining experience from the post-production phase, handling complaints, and investigating the cause of nonconformities related to advisory notices with provision for feedback into the Measurement, Analysis and Improvement process; and verification that information from the analysis of production and post-production quality data was considered, as appropriate, for amending the analysis of product risk.
  10. **Medical Device Adverse Events and Advisory Notices Reporting:**
  11. determination as to whether or not the manufacturer’s processes ensure that individual device-related adverse events and advisory notices involving medical devices are reported to Regulatory Authorities within required timeframes; and
  12. a listing of the advisory notices applicable to each of the Regulatory Authorities participating in the MDSAP. The listing should include whether the advisory notice was reported to the Regulatory Authority in the jurisdiction where the device is marketed.

  1. **Design and Development:**
  2. a brief description of the design and development project(s) selected for review, and the rationale for the selection of the project(s);
  3. description of the procedures and records reviewed for the selected design and development project;
  4. verification that risk management activities are defined and implemented for product and process design and development, risk acceptability criteria are established and met throughout the design and development process, and any residual risk is evaluated and, where appropriate, communicated to the customer;
  5. determination that design and development validation data show that the approved design meets the requirements for the specified application or intended use(s);
  6. verification of design and development validation including clinical evaluation;
  7. verification that product and production specifications are fully documented prior to design release or design changes for transfer to production. In particular, where applicable, that:
     1. production parameters derived from process validation / revalidation are reliably transferred to routine production activities, e.g. for a viral inactivation process; for the uniformity of content for medicine/device combinations; for sterilization, requirements for bioburden monitoring, environmental monitoring and controls, dose audits, etc.;
     2. for devices containing tissues, cells or substances of animal or microbial origin requirements for breeding/culturing, veterinary checks, sacrificing/harvesting, segregation, transport, storage, testing and handling of material to be incorporated into a device are followed;
  8. for devices containing medicinal substances, requirements for storage, sampling and identification testing of starting materials in accordance with a recognized pharmacopeia and relevant good manufacturing practices for medicinal products, for testing of finished devices against a validated test method or recognized pharmacopeia, where applicable, and requirements for maintaining stability are followed;
  9. determination that the control of design and development changes, including changes to manufacturing processes affecting the characteristics of the medical devices, are subject to design and development verification and validation, as applicable, addressing the new or impacted risks; and
  10. for products where design controls are a permitted exclusion, verification that the manufacturer has available and is maintaining adequate technical documentation to demonstrate conformity to safety and performance requirements and other relevant regulatory requirements.
  11. **Production and Service Controls:**
  12. brief description of the manufacturing, incoming inspection and warehouse areas and production process(es);
  13. brief description of the controls for receiving, handling, storage and distribution of products in the warehouse, including traceability controls;
  14. brief description of the production processes selected for review, and the rationale for the selection of the processes;
  15. description of the records reviewed for the selected production processes;
  16. evaluation of records of maintenance, calibration and incoming inspection relevant to the selected production process(es);
  17. verification that the selected process has been validated if the result of the process cannot be fully verified, that the validation demonstrates the ability of the process to consistently achieve the planned result, and in the event changes have occurred on a previously validated process, that the processes were reviewed and evaluated, and re-validation performed where appropriate;
  18. if product is supplied sterile, confirmation that the sterilization process is validated, periodically re-validated, and records of the validation are available, that devices sold in a sterile state are manufactured and sterilized under appropriately controlled conditions, and that the sterilization process and results are documented and traceable to each batch of product;
  19. if product needs to be reworked, and prior to rework being authorized, confirmation that the manufacturer has made a determination of any adverse effect of the rework upon the product, verification that the rework process has been performed according to an approved procedure, that the results of the rework have been documented, and that the reworked product has been re-verified to demonstrate conformity to requirements;
  20. verification and description of the utilities (e.g. environmental conditions – air treatment, water treatment, compressed gases) and their validation, maintenance and monitoring status;
  21. evaluation of environmental controls inside the production areas (e.g. cleaning of the areas, room qualifications, differential pressure, non-viable and viable particle count, etc.);
  22. evaluation and description of the product release process;
  23. if installation activities are required, verify whether records of installation and verification activities are maintained; and
  24. verification that servicing activities are conducted and documented in accordance with defined and implemented instructions and procedures.
  25. **Purchasing:**
  26. description of the supplier evaluation files selected for review, and the rationale for the selection of the suppliers for review;
  27. verification that suppliers are selected for use by the manufacturer based on their ability to supply product or services in accordance with the manufacturer’s specified requirements; and that, based on risk, the degree of control applied to the supplier is commensurate with the significance of the impact of the supplied product or service on the quality of the finished device;
  28. confirmation that the controls defined for the verification of purchased medicinal substances, or purchased tissues, cells or substances of animal or microbial origin have been implemented by the manufacturer. (e.g. GMP for medicinal substances, ISO 22442 for animal origin); and
  29. confirmation that data from the evaluation of suppliers, verification activities, and purchasing are considered as a source of quality data for input into the Measurement, Analysis and Improvement process.

### Findings of Nonconformity

For each nonconformity:

  * identify the requirement against which the nonconformity is raised, 
  * make a statement of how that requirement has not been fulfilled,
  * reference the supporting objective evidence in the audit summaries, and 
  * assign the grade according to IMDRF/MDSAP WG/N3 – 9.1.2. 

In addition, when multiple facilities are included in a single report, each nonconformity must clearly identify the facility(es) where the evidence of nonconformity was found.

If nonconformities are documented elsewhere the record should be uniquely identified and cross-referenced in the appropriate audit summaries. When a separate nonconformity form is used by the Auditing Organization that contains the specified information, the form shall be attached to the report. 

The audit report should record any unresolved objections by the manufacturer to the issued nonconformities.

Where the manufacturer undertakes a correction before the end of the audit, the report may record this activity. However, it does not eliminate the need to record the nonconformity and does not eliminate the need for implementing the corrective action to include verification of effectiveness. 

### Additional Content

The following should also be documented in the report and may be included in a relevant audit summary or, where suggested, under a separate heading:

  1. **Obstacles**

The report should record any circumstance where an auditor requested information and the manufacturer refused to provide the information or refused to grant the auditor access to premises for audit. The report should record any other obstacles encountered that have the potential to impact the validity of the audit conclusions.

Alternatively, the report may describe these obstacles in section 4.2.7 (D) – Reliability of Audit.

  1. **Areas Not Audited**

The report should record an explanation when areas that are within the scope of the audit as defined in the audit plan are not audited or not sufficiently audited.

  1. **Topics to be followed during the next audit**

The report shall document situations which appear to be nonconforming but where insufficient audit evidence was collected or observed, for follow-up during the next audit (see IMDRF/MDSAP WG/N3 – 9.1.3).

### Conclusions

The audit report should provide clear conclusions about the conduct of the audit and its overall outcome and results. The conclusions provided in this section should relate to the quality management system as a whole and should cover the following:

  1. **Conformity with Audit Criteria**

The report should include a brief summary and conclusion regarding the conformity of the quality management system as implemented and addressing each set of audit criteria in 4.2.2 (B) above.

  1. **Effectiveness**

The report should include a brief summary and conclusion regarding the effectiveness of the quality management system in meeting quality objectives and regulatory requirements.

  1. **Confirmation of Audit Objectives**

The report should record whether the audit achieved the objectives in 4.2.2 (C) above. The report should explain why the audit did not achieve all of its objectives, if applicable.

  1. **Reliability of Audit**

The report should outline any factors encountered that may decrease the reliability of the audit. This may include such factors as a shortfall in auditor time, the absence of the required technical competence in the audit team, or any obstacle not mentioned under 4.2.6 (A).

  1. **Recommendations**

The report should record recommendations made by the audit team with regards to the initial or continuing certification/MDSAP suitability of the quality management system, together with any conditions or observations; as well as any other follow-up actions by the AO including changes to the audit program, changes to the composition of the audit team, or changes to the number of auditor-days projected as necessary for future audits.

### Identification and Dating

The final audit report should include the name(s), titles, and affiliation of the author(s) of the report. The report should also be dated on its final date of issue and include version control information where necessary.

  1. The term “person” that appears here includes legal entities such as a corporation, a partnership or an association. ↑


<!-- fulltext-end -->
