---
title: Principles and Practices for the Cybersecurity of Legacy Medical Devices
---

# Principles and Practices for the Cybersecurity of Legacy Medical Devices

**Document**: IMDRF/CYBER WG/N70

::: tip Official Source
[https://www.imdrf.org/documents/principles-and-practices-cybersecurity-legacy-medical-devices](https://www.imdrf.org/documents/principles-and-practices-cybersecurity-legacy-medical-devices)
:::

<!-- fulltext-start -->

---

## Full Text

# Principles and Practices for the Cybersecurity of Legacy Medical Devices

**Document Number**: IMDRF/CYBER WG/N70

**Source**: [https://www.imdrf.org/documents/principles-and-practices-cybersecurity-legacy-medical-devices](https://www.imdrf.org/documents/principles-and-practices-cybersecurity-legacy-medical-devices)

---

Final Document  
---  
IMDRF/CYBER WG/N70FINAL:2023  
Principles and Practices for the Cybersecurity of Legacy Medical Devices  
Authoring Group  
Medical Device Cybersecurity Working Group  

Preface

© Copyright 2023 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved, and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAH2AXcDASIAAhEBAxEB/8QAGwABAAIDAQEAAAAAAAAAAAAAAAEFAgQGBwP/xAA5EAEAAQQBAgQDBQYEBwAAAAAAAQIDBAURBiESEzFBB1FxFCIyYZEVIzNiobEWUoHRJEKCweHw8f/EABgBAQEBAQEAAAAAAAAAAAAAAAACAQME/8QAJxEBAAICAgICAQMFAAAAAAAAAAECAxEhMRJBIlEyBHGxE4HB0fD/2gAMAwEAAhEDEQA/APfwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEcpV+y22LqceL+Zci3bmqKImfeZNTPEDf5S+dFcVxEx6T3fQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwPX/AIdhs9Bp6OfMu5cXZn2imIn1/R3zjLmNOd8Srd2apmjDxOYj+aav9pdsOvLc+uU26dhFMREcM0JcVAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAE+jntLapu7bZ51MzMXLkUxz7cRH+y2z7s2MG/diZ5oompXdMWq7ejszc/HXNVU/6zLpXilp/sme4XTJjDJzUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIlKJBV7q/5WF4IiKqrtUUeGZ49W7j2os2LdFMcRFMdlPs/BnbzExI7zZ/e1x/Zfx6LtGqxCY5kShKFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADCqYj1ZtHa5lGBrr+TcqimKKJnmTW+BU6Oft22z9hPfivyafpDpI9FB0nZvW9FauX4iLl6ZuTx+a/j0dMv5zEeuE16AHNQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACJBLjuvcma8bC1Fr+NnZFNHH8vu6+ZlxFXO4+KETNPNjWY8x/11cTH9pdcMR5eU+uU26dlj2Ys49u3EcRTTEPuxj0ZQ5KAJ9ABT67qXWbXYZGDiX/Fk48z5lExxMLeG2rNZ1aNETtIDAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAARJyMGvl5FGLjXci5MRRbomuZ+jluhMeq5i522uRPjz79VdMz/kiZ8P9JfXr6/XGgnDs1cXsu5TbpiPeOY5/o6HWYdGDrMbFoiIi1bpp7flDvHxxTP3/AIT3LaZI4S4qCfQAeT9QY1XRnxCxd5YomnBzp8u/8omf/eXqtq5Tdt010VRVTVHMTHvCu3+ixOodTe1+XE+CuO1UetM+0w+HS2vz9XpbeDn103K7EzRbriefFRH4efz4enLkjLjrM/lHH7x6TEaldgPMoAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAkBrZ2XawcO7lXqopt2qZqqn6PtVHZyXUdNW92mPobVcxapmL2VVT7Ux6R+qqR5W0yZ0qOl+us/Z9V3Nfn2Ys42RRN3DmY4mql6Jz2eb9cWaNb1R0tmWLcURTf8j7vbtPPZ6Dk36MbFuZFyeKLdE1TLplrXVbVjW2RPqXJ5tdW3+IOJiRHix8C3N2v5eKeztKfRyfRli5es5e3vx+8zLs1U8+1MdoX+Xs8LB4+1ZVqzz7V1xBm7ikev+kr9t8fK3cou26a6K4qpqjmJieYl9fZxUCOUAyEQkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABEpRV6Art3tLOo1N/Nu94tx92n/NV7QrektdkY+FXnZ3E5uZPm3J+Ue0fpw1M6mOoupbeB4ZqwsKYu3J9qq/aP9HV0xxxHHERHDpPwpr3Ke5cF8QqPO3nS9rjvOdE/wBJWHXGfcpxcLT4/wDH2VzyvpRHHin9JaPxHovYuVo9xRbrrs4eVFV7wxz4ae/dzmR1N+2utL2XqrdWZfsWos4NMR92Kp7VVzPtHo9OKk2isx1G0zOtu12u2nRYGNp9XRF/Y1URbtW4/wCX+aVVb+HdjNxr+Xv71ebsLtE81TV92329KYX3TfTk6u1VlZt37Ts7/wB69eq9p+Ufkv8Aw/d4n0cJy+E/CeftvjvtxHwty7l/pWqxduTXVi36rMTM9+Ins7vmOHmt3S7/AKP3uXn6LHpztdl1eZcxfF4Zpq+cLGnf9U7mj7Ph6OdfXPaq/fuRVFP0js6ZMU3t51mNSROo06Pb7zD1Fnm7X4rs/gs0d6qp/KHNY3WGzr6v1+qyMGizZzLdVcU8810xEcxMx7LjTdLWtdcnLzbtWbsKu9WRc9vpHtDm+m4/bPxR3mxucTTgUxjWu315/umlcere9QTt6NHqyRCXnhYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACOWhuM+nX6u/kTHemn7sfOW9Po5ve0V5+412v5nyvF5t2In2hWOPK2mW4hs9M4FWFrKa7nM3r8zduTPrzK8Y00RTERHpHZM9oZa3lbckRqFR1Pm28Dp/Lv3KIriKJiKZjnmZ7KroTpyzpdDauTZojMyI8y9XEd+Z9vo+fVk1bPb6rT2q54qu+dejj1oh19umKKYpiOIiOHbc0xRX7Z3ZMRKeOyRwUxmJlEU8MxmhhVH3Kvo85+GnNO96poq/HGdMz9HpE+jzOxVV0h8UMmb9M04G64mm57Rcj2/s9GGN1tWPcJn7emQlhTPLNwhQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADGfRQauPtXUGflTzMW/Dao59PTuvMi5FnHuXZ9KKZq/SFT03TXVrvPuVRVVeuVV88cdpnsuvFbSye11wxrqimmZqniI7zLKZ4hy/Xe7nT9OXPK75OTVFizTHrM1dk1rNpiIbMtTpqr9sdR7LbzzNqiryLU+3EevDsqY4UvSup/YnT+Nhz3uRT4rk/OqfVdx6LzWib6jqE16SA5qAAJ7w0NlqMTbY0WMu1FdMVRVTPvTMekw3xsTMTuB87VuLVumiJmYpiIjl9AYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAE+gKve3vJ1GRPPE1R4I/wBez762z5GuxrXHem3TE/Xho9Qx48S1a5/Hdpjjjn3hb0UxTTEfKOIXP4RDPaavR57mU/4n+JdnG/FhaijzK49puT/4l2e72NGq0+TmVcfu6JmmPnPtCn6H1deFqJysmnjLzKpvXZn17+n9OF4vjWbz+0MtzOnT0xxDKAhwUkBoAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAE+gT6AodzPj2uss8+tyZmOflC8n0lQ5cU3eq8Onirm1bmvn279l3duU2rVdyueKaImqZ/Jd+K1hMduM6qya9n1HrOnbURVTVV9ov8A5U0+nLtLdMU0U0xHERHEQ4Poiidzvdr1Jd703Lk2Mef5KXfwvN8dY/r+SvPKQHFQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAT6BPoDnbX3+sL8xz9yxETx9Wp17sruF03csY0/8AFZVUWbce/dvayqLu82Vccc0VRRy5+7VPUfxGosRTziamnxVT7TcnvH/d6a13ePLqsI9Oo6d1lvUaLEwqKePLtx4vzn3W0MYjj27MnntM2mbT7VCQGNAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAET2pn6HL5ZFzy8e5V8qZkHIW9pb1Gs3+2r4iLdyqY/OeO0fq+3QGvrx9H9vyKZjK2NU5Nzn14q7xH6S5LMuV7qzqtBarma83InIyPyopq57/o9Xs2abFqi1bjiiimKaY+UQ9eafGuvc/xCK8vqA8iwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEKnqPLjC6fzsiqrw+C1VMT+a2cD8VM2u3obGusT+/zr1Nqmn5xz3Xhp55Iqy06hX/DHBu513I3+TT+OPKsRPtT69npyo6d1lOn0OJg0x/CtxE/Vbwv9Tk/qZZmOmUjUJAcVAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAIea5Uf4j+LNqzHFeLqbfiq+UVz/wDHol+uq3ZuVUxNUxTMxEe88OL+Heoysa1sdrn2arWXn5FVc0VesU+0O2KfGLW9/wC0y7riBJw4KJYVTPPEMxoAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAhEQyGAA0AAAAAAAAAAAAGFVXhqiO/dmAR6AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA//9k=)

**Andrzej Rys, IMDRF Chair**

Contents

1\. Introduction 5

2\. Scope 6

3\. Definitions 7

4\. General Principles 11

4.1. Total Product Life Cycle Framework 11

4.2. Communication 11

4.3. Shared Risk Management 11

5\. Overview of IMDRF TPLC Framework for Medical Device Cybersecurity 13

5.1. Development (Stage 1) 14

5.2. Support (Stage 2) 14

5.3. Limited Support (Stage 3) 14

5.4. EOS (Stage 4) 15

5.5. Framework for Assessing Risk to Trigger Transition to Different Life Cycle Stages 15

6\. Development Life Cycle Stage: Responsibilities/Expectations 17

6.1. Communications 17

6.2. Risk Management 17

6.3. Transfer of Responsibility 18

7\. Support Life Cycle Stage: Responsibilities/Expectations 19

7.1. Communications 19

7.2. Risk Management 21

7.3. Transfer of Responsibility 25

8\. Limited Support Life Cycle Stage: Responsibilities/ Expectations 27

8.1. Communications 27

8.2. Risk Management 28

8.3. Transfer of Responsibility 29

9\. EOS Life Cycle Stage: Responsibilities/ Expectations 31

9.1. Communications 31

9.2. Risk Management 32

9.3. Transfer of Responsibility 32

10\. Summary of Cybersecurity TPLC Responsibilities/ Expectations 33

11\. Considerations regarding compensating controls after EOS for a Medical Device 34

11.1. Compensating Risk Control Measures 34

11.2. Education 35

12\. References 36

12.1. IMDRF Documents 36

12.2. Standards 36

12.3. Regulatory Guidance and Draft Guidance 37

12.4. Other Resources and References 38

# 1\. Introduction

Principles and Practices for Medical Device Cybersecurity (IMDRF/CYBER WG/N60 FINAL:2020, hereinafter also referred to as “IMDRF N60 guidance”) set forth foundational security principles and best practices that span the total product life cycle (TPLC) of medical devices. Global adoption of the guidance is predicated on successful and consistent implementation of the recommendations contained within it. Focused attention on some specific challenges in the guidance is important for such implementation and is a natural progression towards further advancing the resilience of medical device cybersecurity throughout the TPLC.

While modern medical device designs benefit from improved cybersecurity considerations, there are many devices in use today—some even beyond the time point of a manufacturers’ intended useful life of the device — that were not designed with these same considerations. Those devices may present risks to the patients that cannot be sufficiently mitigated (e.g., patched or otherwise updated) to address cybersecurity threats, as current best practices recommend. They may contain insufficient or no security controls, or they may have contained state-of-the-art security controls at the time they were deployed, but—because of the long lifetimes of healthcare technologies—are now faced with unanticipated threats against which they cannot defend. Such devices, often termed “legacy medical devices”, often require different means to maintain cybersecurity throughout the TPLC. It is important to note, however, that device age is not a sole determinant of whether a device is legacy. In other words, a newer device that cannot be reasonably protected against current cybersecurity threats, irrespective of its age, would still be considered legacy in the context of cybersecurity. In organizations lacking the staff and resources to adequately execute TPLC plans, which is not uncommon, these legacy devices and their associated risks can persist indefinitely.

Because legacy medical devices are still used to provide healthcare today, they could create significant threats to patient safety. In this context, the intention of this guidance document is to operationalize the legacy device conceptual framework articulated in the IMDRF N60 guidance, including the detailed recommendations provided to stakeholders such as medical device manufacturers (MDMs) and healthcare providers (HCPs). For the purpose of this guidance, HCPs include healthcare delivery organizations.

This guidance document is intended to provide stakeholders with clear ways of identifying potential legacy devices and practical, feasible approaches to maintain cybersecurity of legacy medical devices. It is intended to provide stakeholders with a variety of options to implement without distorting each jurisdiction’s regulatory systems and this work is intended to be complementary to the IMDRF N60 guidance.

For additional recommendations related to legacy cybersecurity risk management, see the US Health Sector Coordinating Council (HSCC) Health Industry Cybersecurity – Managing Legacy Technology Security (HIC-MaLTS).

# 2\. Scope

This document is designed to provide concrete recommendations on how to apply the TPLC to legacy devices to aid in the implementation of the framework put forward in the preceding IMDRF N60 guidance. This document is complementary to the IMDRF N60 guidance, and the scope of relevant medical devices (including in vitro diagnostic (IVD) medical devices), as well as the focus on potential for patient harm remain unchanged. 

It considers cybersecurity in the context of legacy medical devices that either contain software, including firmware and programmable logic controllers (e.g., pacemakers, infusion pumps) or exist as software only (e.g., Software as a Medical device (SaMD)). It is important to note that due to most regulators’ authority over medical device safety and performance, the scope of this guidance is limited to consideration of the potential for patient harm. For example, threats that could impact performance, negatively affect clinical operations, or result in diagnostic or therapeutic errors are considered in scope of this document. While other types of harm, such as those associated with breaches of data privacy, are important, they are not considered within the scope of this document. 

Legacy devices were previously defined in IMDRF N60 guidance as medical devices that cannot be reasonably protected against current cybersecurity threats. This document therefore only addresses legacy devices within the context of cybersecurity, and not all other situations in which a device may be considered “legacy” (e.g., an older model of a medical device). 

Given the above definition of legacy, many devices currently in use would be considered legacy devices. To transition from this current state into a more ideal future state, the IMDRF N60 guidance proposed a TPLC Framework for legacy devices, which is further elaborated in this document. A key characteristic of this framework is effective communication between MDMs and HCPs to allow for timely and planned introduction and decommission of devices to minimize the number of legacy devices remaining in use. While beyond the scope of this guidance, MDMs and HCPs should communicate life cycle stage information to patients where relevant. Resellers (e.g., re-labellers) are also outside the scope of this guidance as they often do not have the same regulatory obligations as MDMs. 

Specifically, this document is intended to:

  * Explain legacy medical device cybersecurity within the context of the TPLC Framework (Development, Support, Limited Support, and End of Support) with clearly defined responsibilities for MDMs and HCPs at each stage;
  * Provide recommendations for MDMs and HCPs in communication (including vulnerability management), risk management, and transfer of responsibility to the HCP;
  * Provide recommendations regarding compensating controls after End of Support;
  * Provide implementation considerations for MDMs and HCPs in addressing existing legacy devices that were developed prior to the TPLC Framework for medical device cybersecurity and are still in use.

As was emphasized in the preceding IMDRF N60 guidance, this document continues to recognize that cybersecurity is a shared responsibility among all stakeholders, including, but not limited to, MDMs and distributors, HCPs, users, regulators, and software vendors. 

It is important to note that differences across medical device types and regulatory jurisdictions may give rise to specific circumstances where additional considerations are required.

# 3\. Definitions

For the purposes of this document, the terms and definitions given in IMDRF/GRRP WG/N47 FINAL:2018, as well as IMDRF/CYBER WG/N60FINAL:2020, and the following apply.

  1. _Application software_ : 1. software designed to help users perform particular tasks or handle particular types of problems, as distinct from software that controls the computer itself 2. software or a program that is specific to the solution of an application problem _[ISO/IEC 2382:2015)._
  2. _Asset:_ physical or digital entity that has value to an individual, an organization or a government (ISO/IEC JTC 1/SC 41 N0317, 2017-11-12).
  3. _Availability:_**** property of being accessible and usable on demand by an authorized entity (ISO/IEC 27000:2018).
  4. _Compensating Risk Control Measure (syn. Compensating Control):_ specific type of risk control measure deployed in lieu of, or in the absence of, risk control measures implemented as part of the device’s design (AAMI TIR97:2019).

NOTE: A compensating risk control measure could be permanent or temporary (e.g., until the manufacturer can provide an update that incorporates additional risk control measures). 

  1. _Component:_ collection of system resources that (a) forms a physical or logical part of the system, (b) has specified functions and interfaces, and (c) is treated (e.g., by policies or specifications) as existing independently of other parts of the system. (ISO 81001-1:2021).

NOTE: In the medical device context, components include any raw material, substance, piece, part, software, firmware, labelling, or assembly that is intended to be included as part of the finished, packaged, and labelled device.

  1. _Confidentiality:_ property that information is not made available or disclosed to unauthorized individuals, entities, or processes (ISO/IEC 27000:2018).
  2. _Configuration_ : manner in which the hardware and software of an information processing system are organized and interconnected (ISO/IEC 2382:2015).
  3. _Configuration management_ : coordinated activities to direct and control the configuration (ISO/IEC TR 18018:2010).
  4. _Coordinated Vulnerability Disclosure (CVD):_ process through which researchers and other interested parties work cooperatively with a manufacturer in finding solutions that reduce the risks associated with disclosure of vulnerabilities (AAMI TIR97:2019).

NOTE: This process encompasses actions such as reporting, coordinating, and publishing information about a vulnerability and its resolution.

  1. _Cybersecurity:_ a state where information and systems are protected from unauthorized activities, such as access, use, disclosure, disruption, modification, or destruction to a degree that the related risks to confidentiality, integrity, and availability are maintained at an acceptable level throughout the life cycle.__ (ISO 81001-1).
  2. _Decommission:_ to remove from active service (ASTM E3173-18).
  3. _Deployment_ : phase of a project in which a system is put into operation and cutover issues are resolved (ISO/IEC/IEEE 24765:2010).
  4. _End of Life (EOL):_ Point in time in the life cycle of a product starting when the manufacturer no longer sells the product beyond its useful life as defined by the manufacturer and the product has gone through a formal EOL process including notification to users. 

NOTE: End of Life time point triggers Limited Support stage of the TPLC.

  1. _End of Support (EOS):_ Point in time in the life cycle of a product starting when the manufacturer terminates all service support activities and service support does not extend beyond this point.

NOTE: End of Support time point triggers End of Support stage of the TPLC.

  1. _Essential Performance_ : performance of a clinical function, other than that related to basic safety, where loss or degradation beyond the limits specified by the manufacturer results in an unacceptable risk (IEC 60601-1:2005+AMD1:2012).

NOTE: Maintenance, repairs, or upgrades (e.g., safety or cybersecurity modifications) can be necessary to maintain the essential performance.

  1. _Exploit:_ defined way to breach the security of information systems through vulnerability (ISO/IEC 27039:2015).
  2. _Firmware_ : ordered set of instructions and associated data stored in a way that is functionally independent of main storage, usually in a read only memory (ROM) (ISO/IEC 2382:2015).
  3. _Integrity:_ property whereby data has not been altered in an unauthorized manner since it was created, transmitted or stored (ISO/IEC 29167-19:2016).
  4. _Legacy Medical Device (syn. Legacy Device):_ medical devices that cannot be reasonably protected against current cybersecurity threats.
  5. _Life cycle:_ series of all phases in the life of a product or system, from the initial conception to final decommissioning and disposal. (ISO 81001-1:2021).
  6. _Patient Harm:_ physical injury or damage to the health of patients (Modified from ISO/IEC Guide 51:2014).
  7. _Patient Safety_ : freedom from unacceptable risk to the health of patients (Modified from ISO/IEC Guide 51:2014).
  8. _Privacy:_ freedom from intrusion into the private life or affairs of an individual when that intrusion results from undue or illegal gathering and use of data about that individual (ISO/TS 27799:2009).
  9. _Product:_ output of an organization that can be produced without any transaction taking place between the organization and the customer. (ISO 81001-1:2021).
  10. _Resilience_ : ability of a functional unit to continue to perform a required function in the presence of faults or errors (ISO/IEC 2382:2015).
  11. _Risk management:_ systematic application of management policies, procedures and practices to the tasks of analysing, evaluating, controlling and monitoring risk. (ISO/IEC Guide 63:2019).
  12. _Risk transfer_ : transferring responsibility for managing a risk factor to another organization or functional entity better able to mitigate the risk factor (ISO/IEC/IEEE 24765:2017).
  13. _Security policy_ : 1. rules for need-to-know and access-to-information at each project organization level 2. set of rules that constrains one or more sets of activities of one or more sets of objects (ISO/IEC 10746-3:2009).
  14. _Security testing_ : type of testing conducted to evaluate the degree to which a test item, and associated data and information, are protected so that unauthorized persons or systems cannot use, read, or modify them, and authorized persons or systems are not denied access to them (ISO/IEC/IEEE 29119-1:2013).
  15. _Software Bill of Materials (SBOM)_ : list of one or more identified components, their relationships, and other associated information. 

NOTE: The SBOM for a single component with no dependencies is just the list of that one component. “Software” can be interpreted as “software system,” thus hardware (true hardware, not firmware) and very low-level software (like CPU microcode) can be included. (NTIA Framing Software Component Transparency: Establishing a Common Software Bill of Material (SBOM) 2021-10-21).

  1. _Software component_ : general term used to refer to a software system or an element, such as module, unit, data, or document. (IEEE 1061) 

NOTE: A software component may have multiple units or have multiple lower-level software components.

  1. _Third-party software_ : software provided by a person or body that is recognized as being independent of the parties involved. (Modified from ISO/IEC 25051:2014) 

NOTE: Parties involved are usually supplier ("first-party") and purchaser ("second-party") interests.

  1. _Threat:_ potential for violation of security, which exists when there is a circumstance, capability, action, or event that could breach security and cause harm (ISO/IEC Guide 120).
  2. _Threat Modeling:_ exploratory process to expose any circumstance or event having the potential to cause harm to a system in the form of destruction, disclosure, modification of data, or denial of service (Adapted from ISO/IEC/IEEE 24765-2017).
  3. _Total Product Life Cycle (TPLC)_ : Development, Support, Limited Support, and End of Support Stages in the life of a medical device. 

NOTE: Some jurisdictions may refer to the stages with different terms.

  1. _Update:_ corrective, preventative, adaptive, or perfective modifications made to software of a medical device.

NOTE 1: Derived from the software maintenance activities described in ISO/IEC 14764:2006.

NOTE 2: Updates may include patches and configuration changes. 

NOTE 3: Adaptive and perfective modifications are enhancements to software. These modifications are those that were not in the design specifications for the medical device.

  1. _Upgrade_ : replacement of device or device components with a newer or better version, or with additional features.
  2. _Vulnerability:_ weakness of an asset or control that can be exploited by one or more threats (ISO/IEC 27000:2018).
  3. _Vulnerability management_ : cyclical practice of identifying, classifying, prioritizing, remediating, and mitigating software vulnerabilities.

# 4\. General Principles

This section provides general principles for legacy devices for all stakeholders to consider when developing, regulating, using, and monitoring medical devices. These general principles, found throughout this guidance document, are foundational to the improvement of the cybersecurity posture of health systems around the world that include legacy devices. 

## Total Product Life Cycle Framework

Risks associated with cybersecurity threats and vulnerabilities should be considered throughout all stages in the life of a medical device, from Development to EOS. It is known that, in practice, clinical life may extend beyond EOS, where decommissioning could occur sometime after EOS if an HCP decides to continue using the device beyond EOS. It is known that in many cases, the clinical utility of a device exceeds its supportability. It should be acknowledged by all stakeholders that, a medical device should have a planned life cycle for cybersecurity that includes the TPLC stages of Development, Support, Limited Support, and End of Support (EOS). 

Limited support is a transitional period for the MDM and HCP to coordinate and prepare for eventual transition to End of Support or product upgrade/replacement. EOS is considered the time point where the responsibility for cybersecurity of a medical device is primarily transferred to the HCP. After EOS, the MDM may still be responsible for certain post-market activities dependent upon jurisdictional regulations (see Section 7.2.1.3 for additional details). There will be numerous activities related to communications, risk management and transfer of responsibility that occur over time in lead up to the medical device EOS to ensure that MDMs and HCPs can adequately prepare for each life cycle stage.

## Communication

Effective protection against threats requires open and transparent communication between stakeholders. MDMs are expected to plan for EOL and EOS. MDMs should strive to communicate when to expect EOL and EOS as soon as possible, even as a part of device procurement and installation. Early awareness enables users to appropriately plan for EOL and EOS dates by obtaining information from the MDM to inform next steps regarding device maintenance. Using this information, the HCP would either decommission the device or assume additional responsibility for maintaining its security. 

Throughout this document, recommendations related to communications either from the MDM or the HCP should be understood to involve active outreach and/or engagement between these parties or other stakeholders. Information that is provided or communicated should be proactively sent to the other party, or the other party should be actively made aware that such information is available for retrieval. Communication policies and procedures that make information passively available, without active notification, are not recommended and should be avoided where possible. 

## Shared Risk Management 

Medical device cybersecurity is a shared responsibility between stakeholders, notably between MDMs and HCPs. This shared responsibility is particularly important when it comes to legacy devices.

To appropriately manage risk for legacy devices, MDMs should design their devices in a way that optimizes cybersecurity in the Support Stage and minimizes security risk after EOS in the future. MDMs should support devices as described by this document in sections 7, 8, and 9. HCPs should actively engage with MDMs to obtain an SBOM, ensure that the device operates with appropriate cybersecurity safeguards as recommended by the MDM (including associated IT infrastructure), ensure that those cybersecurity safeguards are maintained, and plan for the device’s EOS date. Devices that no longer have any support by the MDM are likely to become vulnerable to current and future threats, and HCPs should consider upgrading those devices with models supported by the MDM. For additional information regarding the SBOM, see IMDRF/CYBER WG/N73.

# 5\. Overview of IMDRF TPLC Framework for Medical Device Cybersecurity 

To effectively manage the dynamic nature of cybersecurity risk, risk management should be applied throughout the TPLC where cybersecurity risk is evaluated and mitigated in various parts of the TPLC, including but not limited to design, manufacturing, testing, and post-market monitoring activities. It is recognized that there is a need to balance safety and security. When incorporating cybersecurity controls and mitigations, it is critical that MDMs ensure that device safety and essential performance are maintained. 

The IMDRF N60 guidance explains legacy medical device cybersecurity with the context of four (4) TPLC stages: Development, Support, Limited Support, and EOS (Figure 1). Some jurisdictions may refer to the stages with different terms. However, the concepts described in each stage should be generally applicable. Also, please note that the TPLC stages may occur for different time durations (e.g., the Support Stage may be longer than the Limited Support Stage). 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAHHAyADASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAUGAwQHAgEI/8QAVBAAAQMDAgMEBgUFDAYKAwEBAQACAwQFERIhBhMxByJBURQVFlVhcSMygZGTCEKSobEXMzRSU1RjcnPB0dIkNTZisuElN0V0goOis/DxQ3XChFb/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QAMREBAAECBAMGBgICAwAAAAAAAAECUQMREhMhMVIEFBVhofAFMkGBkdEzcSKxNELB/9oADAMBAAIRAxEAPwDv6IiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAijLxxFZ7BCJbtcqWjY76vOkDSfkOpWGzcWWDiEubabvR1bm9WRSgu+7qgmUREBFSD2l0A7TTwQaGp9KBA9Iy3l5MQk6dehx81d0BERAREQEREBERAREQEREBEUXxFxDbuF7LNdrpK6OlhLQ4taXEkkAAAddyglEUVw9xDbuKLNDdbXM6WllJALmlpBBwQQVK5ygIiICIiAiIgIiICLzJIIonSO6NBJx8FSeBe0ug47rrhS0lDU0z6INLjMWkOBJG2PkgvCImUBFTe0DtDouz+noZqyiqKr0x72NEJaNOkAnOfmFbaWdtVSQ1DAQ2VjXgHrgjKDKiIgIi0rrdqCyW+SvuVXFS0seA6WU4aMnA/Wg3UVQ/dS4H//AOmt/wCIf8FtW3tA4Uu9whoLffaKoqpiRHFG8lziBnbbyBQWVERARMogIirHHXGtLwLY47nV0s1SySdsIZEQDkgnO/yQWdFH2O7RX2w0F2hjfHFWQMnax+NTQ4ZwceO693a72+x299fc6uKlpWEB0srsNBJwP1oN1FUo+0/gmR4Y3iW3ajsMy4/uVpp6iGqgZPTyslheMtfG4Oa4fAhBkREQEREBF5keIonyHo0EnHwVJ7P+0yg7QJrhFR0NTSuowxzucWnUHF3TH9VBeEREBERARM7ogItC8Xu22Ch9NutbDSU2oM5kpwNR6D9SzW+4Ul1oIa6gqI6ilmbqjljOWuHwQbKKr8UdoHD3B9dR0d4qpIpqoZYGRF4AzjJI6DJUjxFxJbuF7FNeLlKW0sQH1RlzydgAPElBLoqDwP2o0fG9xkpKe0XCkAiMrJp2jQ8A4OCPFX5AREQEUXeOI7Nw/EJLtc6Wja76vOkDSfkOpWKzcV2DiEubabtSVjm9WxSgu+7qgmUREBEXxx0tJPgMoPqKk8C9pNDx3WXKmpKGppnUOnUZnNIcHFw2x/VV2QEREBERAREQEREBERAREQEREBERAREQFH3y6R2Wx11zl3ZSwPlI88DOFIKv8cUM1y4GvdHTjMstHI1o8zjOP1IOF9mXDR7U+KLpxHxU+Ssgge3EJeQ1z3ZIb8GtHgF1v9yjhekvduvNqpHW2roZRIPRXENlGCNLgfNc+/JwulO2mvVoe8NquYyoaw7FzdOk/ccfeu6y1EMOjmysZzHBjNTgNTj0Az1PwQUbgXtRoeNrzX2ptBPQVdI3Xy53gl4DtLunTBx9698TdptHw7xpbOGG2+orKyt5e8L2gR63aRkHr0z8ly/ixp7Oe3yhvrPo7fcniWUjZuHnRLn5Hv8A3LY7OG+3nbheuLH9+joS50BPTcGOL/0Bx+YQRvEN7oeHPymay73GRzKWmLXPLW6if9EaAAPMkgK+UXbxZ33uK33S0XK1xTEBlRUtAGCcBxGMgfHdUu5QUdR+VWYq5kT4TPEQ2XGkvFMwt6+OrGPipn8pKOl9U2KUiP0sTyNafztGnf7M6UHW+JeKbVwnZX3W61HLpwQ1oaNTpHHo1o8SucR9v1ta+Oar4cvFPbpHYbWOYC0jwI8/sKo3bHNWu4Y4Dilc7lut7Xu19DJpYMn7FY7hwr2tcRcN+qaqt4efbZomhsbGtbhuxGkhm3zCDp3EHHNvsvBB4qga6voi1j4xC4DWHEAbnoqa3t7sEtfaaOnoqmaSt5QlLXtAp3PIGkk/WIzvhQ3EfDdx4T/J1qbRdJIn1MUwd9E8uaGulyACQFYexGw2pvZxQV3q+ndVVL3vlmfGHOcWvIbuemMDCDLxH20Wqz3+ey221194rKdxbOKRuzCOo6EnB2Oys/BnGlFxnaaiup6apo3U0phnhqm6XMcAHfdghcwvHAHG3BXF1y4m4Jliq4axznyUrgDJhztRbpd9YA9CDlbdF2kS8cdknGE0dCKO6UdIRU8n6jmva4aweucNdnPTHVBJ3Ht1tMdwnpbLZ7leWwHEk1KzuD4jYnHx2Vs4J7QbLx1STSW18kdRBjnU0ww9meh+I+IXDuyel7Q5eGqqThCstMFH6U5soqmt5hfpb/uk4xjH2q79nfZ3xZw1xjdOILxLb/8ATKeXU2kf9aRzg7ZukADIygneKe2SzWC9Os1FRVl3uMbtMkVG3IYfEZ3yR44GykLJ2nWu+cN3W6xUlXDPa4y+qo5maZGkAnA8PBcu7AQ2fjfiKorGtNcI9QLvrDMh14+3quucaUtvj4V4mkpoYG101veZzGBzHgNOkuxuR13QfOz/AI9puPrVU11NRTUgp5+S5krw7PdDsgj5rRsHafR37j6v4Uit9RFNSGUc9z2lrzG4A7DcZyqj+TgR7KXcZ39Ob/7bVXezWSOb8oa+yRPa+Nzqwtc05BGsbghB0O99stl4e4rutkuVLPF6BEH84OB5ziGkMa3rnvePkVD3PtD4e447Kr7crjZqt1BRzwxy0wna17iXt0ua4dME/qVQrrXRXn8qZ1DcKdtRSvl1Pif0cW0uoZ8xlo2XSO2ajpqTsivYpqeKEOdTlwjYG5+mjG+EEB7VW+xdhVPV8OWW4R0tYJ6eNkcmuSncdeZXOA6Zb126hVPsc7Q7ha2SW2otl2uwq6yMCojc6RsGcN3yDjz6+CufA7XO/JunawEuNDWAAePeetD8m3/Z29df4Wz/AIEFxs3ajRXXtArOEZbdUUlXA6RjJJXtLZCzyA3GRuFm497SqLgapt9LJQz11VWk6IoXhpABAB365JwFzTtlopeEu0Sy8aUTcNke3m4HWSPr97D+pY6WeLtM7f4aqF3OtNtY2Vh6tLWAEfLLz+pB+hInmSJjy0sLmglp6j4KncZdpdo4Pq4rfJDVV10mZrjo6SPU8jwJPhnBV0XE+LuN7q/tRfw5wbZ7eb0WNiluFQwF5w0vIBOwa0E/agneHO2u0XjiCGyXC2V9orJ3hkQqgMOcegPQjPQbKZ427SKDge8Wihr6aR8dwcdU4eA2Foc0Fzh1IGrO3kuCcbxcV0/afYDxbUUc1xPo7o30gAaI+c7GcAb5Dv1K2flIAG9cNgjIMcv/ABMQWir7frNS1kbvUt1dbJHaWVxjDWv8y0Hr966O7iW0t4Z9oXVjBa+Rz+f4aPl5+GPNUjtsoqaHslq444I2Mp5YOS1rQBH9IG7Dw2JCoF4knH5L9mEeTG6oa2Q5/N5r8frwgtbe3qzVjqgGy3WO2DVGa/lhzGkjA1AdOvmq3+To4P4g4jc05aYoyD/43K/dm1LbXdi1DHJFA6mlpJXVLX4LXHLtRd9wVA/JzDRf+IgzGjlR6ceWt2EHd73cjZ7JWXFtLNVGmidIIIRl8mPAfFfmPhXtGuVu7TbreH0F3ro6gz4tzJHOfFqeCMtwR3enQL9Vlfnbs0Dh+UPxEHZB1Vmc/wBqEGXt9uBu3CfB9xdTS0rqnmSmCYYfHqYw6T8QrA7t1s9qo6KOG0XKroY2MhfXMZojLgACG569D5KN/KW/1bw7/bT/ALGK28e0FJF2FVdPHTxshioIXRsa0ANI0kEfHKC62niC2XqwQ3yjqWuoJYzKJXd3SB11Z6EYIPyXOKzt5tfpU7LRYrrdKaA4kqYGYYPj0O3zwqlYp6qP8l66mnLi7nSMOPBhe3V9mCVqdmVH2ky8HiThWts0NtfO8ObUMbrL/HV3T+s9EHb+DeOLPxxbX1lqkfqiIbNDKMPjJHiPLyKl7raaC92+SgudLFVUsmC6KQZacHI/WuZdk/Z5xFwhf7tcL1JRaK2IDTTSEgv16s40gAbn711pB+ae3nhax8Neo/U1sp6Ln87mmEEa8aMZ38Mn7112g4U4J4UtlPxI+10FA6kgbM6q0kFmW4J69TnH2rnP5S3Xh3//AEf/AMKX7dpZ4+yizsiLhFJUwNlx4gROIB+GRn7Agzy9v9uc6Wah4cu9XQRHD6prQGj4nY4+0q4WjtGtHEPCVwvtnjnqnUMTny0QbiYOAJDcb9cbHxXzsxgoW9lthZBHDyZKNrpQACHPP18+ZznK5T2ENaztJ4mZQk+rRFIGaPqYEw0f+nOPtQVvhvtGudB2n3G8PorvWxzum/6NbI5z4wTsC3GO78l3m69pNpsPC1uvN2gq6aWvYDDQmPMxcR9Ujw8PvXJez4Ob+UZfA/UDzKsnP9ZXLta43PD17s1utlno669ygmnmqWauTrOkBo8yf2IPNP292yO4xU94sF1tcUp7s07BjHmRgHHyyvn5QkjJezyikjcHMdXxua4dCCx265t2tQ8fNt1sk4yqLdJE6R/o7KUN1MdpGoHAHh8Srl2tuLuxDhsuJJMlNkn+ycg6f2d/9XHDf/62D/gCq/b5/wBV1T/3qH/iVo7O/wDq44b/AP1sH/AFV+3z/qtqf+9Q/wDEgrHBPZ9wrfuxSnuFwt0La59PUvdWglsjSySQB2c42DR9gWn+TzeayC18RQSvkloaONtQyPOzHEOyB5ZA/UtTgbs34j4s7PLe4cZ1FJZKoSA25sbi1oErgR9YDcgnp4rrVm4KtXA/BNxt9sa9xfBI+aeTd8rtBGT8PIeCCnH8oewNssdWbdVGsfK5gpBI0kNAHfLugBzgD4FXC89plhsPCtvvte+Rja+ISU9MwB0r8jOMdMDO56Llv5Otktlc29V9VRQz1MLooo3ytDtDXNcSADtvgLX7UGxv7cLBR1jGNtsbaZrI3DEYaXnIx0xnCC2Rdv1uilhdcuHLvQ0k31Kh7AQ4eYGBn7CulTcTWiDhk8ROrYzaxCJ+eNwWnpj4+GPNVXtmiondll29IbHmNrDBq/NfraBp+OMrj9dJVs/Jnt7cvELruWnOfqZeR9mofeg6BH29WatdPrs10htm8Xp5jDmNJ2GoDp181Wvyaj/0jxIf6KD9r10PgCktLuxO3xSRUzqKSge6pD8FjjvrLs/HOfLC53+TV/rDiTH8lB+16DpXAvahQ8c3m426mt9RTPo269cj2uDxq0+HTwS6dqFFa+0ak4Pkt9Q+aofGwVDXt0tL+m3Vcv8Ayfe5x3xE12zvRzsdj++hfOLJGSflNWrQ9rtNXSNdpOcHbY/FB17jftIsnA0UTa8yzVk7dUVLAMvcPM+ACieGe1yhv9xdbKizXK23B0T5YIaiP9+DQScHA328lzniD/SvynKKK4sa6nbPC2Jsg7pAZlv/AKsrv1TT26SspKipjpzVRuIppJMa2uI3DSd848Ag/McvaNcndsEd99Au4ia8f9FGR3MI5ZbjTjHx6L9IcK35/EvD1PdH26pt7pi4ej1Iw9uHEb7DrjK4jUhzfyqINWoZnBGfLkOX6HHQIOV/lB7dmg/79F+xynuyD/qpsH9i/wD9xygfyg/+rQf9+i/Y5TvZAR+5TYNx+8v/APccgqvbJWcJ0fEFhPENlq6+Z7Xct8FRyw1oe3Zw/O3KhfyhOJJDSQ8ONt1WyNksc/pmMQv7ru506jr18Fr/AJRX+0fDP9nJ/wAbFYvyi/8AYSh3/wC0G/8AA9BudlfHNNLwqyiqrRVWqitNAx76yoGIZAOpacDr1WtP2+20ySy2/h671tBEcPq2MAaMePQ4+0qO47lnj/JytIic4B8VIyTB/N+PwyAojge39qFTwLRNsFbYWWeaNwZHKxhcQSQ4P7hyevVB2vhXiy1cY2dtztMxfFqLHseMPjcPBw8Ctu/3aOxcP3C6yN1NpKd82n+NpGQPtOB9qoHY/wAA33gdl2F4lpS2rcx0cdPIXAEZyegx1H3K3ce0U1x4BvtLTtL5pKKXQ0DJcQ3OB8TjCDhvZbwv+6jxHdeJuLHyVsUD2tETnENe85Onbo1oxsPMLrY7KeGKO+2+9Wqkfbauhk5gFK4hsowctcD5/BUH8m260/q29Whzw2pbM2pa0ndzC3SSPkWjP9YLuctRDDo5srGcx4YzU4DU49AM9T8EFF4E7UaLje619sbb6igq6Rusxzva4uAdpd06EHGfmsnEfaZR2Dja3cLtt9RWVlYWZMTmgR63YGQevQlct4pA7Ne3ukvgHKtlxdzZSB3Q1/dl+ZB732hbnZvE7jbtpvfFUw10tE53JPVuT3I//SC5B0DjHtasvCdzFpZBU3K67ZpaQAluegJ88b4wVucG9olv409MpGUdZQXClZrmpapmHBp2BB8VyjstLart0v01ww6saal0fM6h2vG3/h/Uu+Pp7c25yVDY6cXF9PoLxjmOiB6eZblBw/8AJ2/15xT8ov8AjkVz4h7aLPab3NZ7bbq681sBLZm0bctYR1Gd848cBUDsLkmil42kpgTOyma6PHXUDLj9arvZLT8b1E14l4QqrbBMDH6U6sDS851YwS0nGc5+xB3bgjtPs3G1TNQQxz0VzhaXPpKluHYBwSD442yOqu64jwx2b8bxdqdJxffqi2EhzjUOpX4L/oiwYaGgb7Z+9duQEREBERAREQEREBERAREQEREBERAREQco4i7D6Gtvjr1w7d6mxVzn8w8lupgcepaAQW5+ePgtqw9k9VTX2jvHEnFdxvlTRP107JCWsafAkFzj+sLpqIOO/lFU1vk4KoqiodprYqsNpsDJcHNOsfAYAOfMDzUv2GcO+o+zqnqpGYqLm81Tj46DswfLSM/+Iq18TcE8P8Yei+vaE1QpS4xDnPYG6sZ+qRn6o6qcp6eKlpoqeCNscMTAyNjRgNaBgAfYg5hf+xek4l45unEFfdHtirI2iOGGMtkgkaxjQ8Pzg/VzjHitGn7DZa2+wV/FHFVZe4afHLhkaQS0HIaXFx288YXYUQVrjLge08bWRttuDXxiJ2qCaLAdEcY28MY2wqDS9jnE9HA2ip+0e5RW5ndbTsY8Yb5D6TH6l2NEFJvHZ624dmjeDoLnI0MaxraudnMccO1ZIBH7VK8EcMHhDhKjsjqoVRp9WZhHoDsuLumT5+asKIOTXDsj4gdXVrrTx/cqGiq5XyPptLiBqOSNngeJ8FZ+COziz8FWOrt0OqsdXDFZLMB9KMEacdA3Bdt8SrkiDjjuw2rtNwnn4T4xuFmhmPeiDS448Bqa5uQPjkq3cE8B1XC9bV3C48R115ramNsb31B7oAOdgST+tXVEHKL92LCo4lkv3DPEFTYayZznSCJhcMu+sWkOaRnxG4Vj4Q7PKfhynuTq+5VV4rro3RWVNSfrtwRpAydtz4kq6Ig4zB2EVNtuFULPxlX2+2VXdmp4mEPezfulwcAdjjcKa4Q7IKTg3jiW+UFwJozA6GOkdGS5pIbkl5dvuCeg6rpiIOds7MXs7Xvbr1q0s1E+h8g53hMX19Xxz0+CsXHPDDuMeEK2xNqxSmpMZExj1hul7X9MjOdOOvirEiCscIcHs4a4Hg4aqahtbGxsjJJBHoDw9xJGMnGxx1VHsvYpX8O3vnWjjKupbY6ZsktJHGQ6RrTkNc4OwfLOldfRBzrtupqCfsxr31z9D4nsfTuAyTLnAH2gkKu/k8cOii4ZrL5IwCSul5cZ8eWz/F2fuXTuJOFbPxbQR0V6pXVFOyQSNYJXx97GM5aQfFb1stlHZrbT263wNgpKdmiKNpJDR9qDbXMeMuyIcQcUN4ls18ns1125kkbC4EgaQ4YcC042O+D966ciDjE3YNNUXS33Wq4rqau4Qztlqp6mEvMoaWlob3u7jB656/BWPtK7MH9oFda6ll1bRCia9pa6Aya9Raf4wx0XREQVvjrhV3GXCVVZGVYpHTPjcJnR6wNLw7pkeXmtK1dn1HT9m0fBtym9MpxG5j5mM0HJcXBwGTggn9SuKIONW7sKq6QPt0vGdwfw++TXJb4mmMSbjYnURvjfZWTs97MWcBXe7VcVxbUQ1ulsUIhLeU0OJAJLjq6geHRdBRAXJ+IexiWs4wqOJOHuJamy1VS5z5eXGXEOd9YtcHNIB3JBz1XWEQc1427K6jjDhyw2t9+cya1sLX1M8JkdOS1oLj3hg93Pj1Vp4h4ZN94HqeHBVCEzUzYBOWasYxvpyPLzVhRBTeDeAYOGuB5eGK+dlyp5nS80mLQHNf1GMn9qprOxC5WermdwtxvcLTTTHLogwk/Ddrm5+0LsiIKjwRwVPwmKyasvtbd6ysLTLLUnYac4wCSfHzVuREHPu07s0f2h+rdF0bQmj5mdUBk16tP+8MdFaLvwzbr/AMMusVzj59K6JrCRs4Fo2cD4EEZUyiDi8XYdeaGnlt1s49uFLaZSS6lEZwQeucPA3+S6BwRwHaOA7XJR20SSSzODp6iUgvlI6dNgBk4A8yrQiDlPEnY3LcOL5eJOH+JKiy1k5LpDHGXEOIwS0hzSM+I3W5xX2RQ8UWe1Ry3qqZd7dEIm3B41mUZzlwyN87gg5XSkQcVufYRcL3R6rxxpWV9xaQIpqiMvZGzfI0l+cnzz9itvF/Zy/ijgW2cNsubad1E6I890GsP0MLfq6hjOfNX1EEZw5aTYeGrbaDMJjRU0cBlDdOvS0DOMnHRRXaBwi7jfhSWytrBSF8rJBKY9YGk5xjI/arQiCv8ABPDXsfwhQWI1XpRpQ/M2jRq1Pc/pk4+tjr4KZraf0ygqKbVp50To9WM4yCM/rWdEFC7M+zl/Z7S3CF9zbXGrkY/LYDHp0gj+Mc9Vtcfdm1p49poTVSSUtbTgiGqiALgD+aQeozurmiDjX7iF0uRp6fiLjm43K3QEFlNoIxjYYLnOA226LotfwZZa/g53Czqbl2zkiJjIzvHjcOBPiDvlWBEHGrd2FVVMx1sqeMrhJw+6TW+3RNMYfvnBOojfG+ArL2d9mbOAbneamO4NqIq8t5UQhLOU1pcQCS46tnAeHRdARByO69icp4sqL7w1xPVWSSpc58rIoySC45cGuDhgE74OV9ouw2ktvFtnvlLeZ3GikbPUCdmuSplDi4u1Zw3OwxjwXW0Qc/7QOyq38bzwV8dZJbrrA0MZVRt1BwByNQyOh6EEFYOGOy+stt/pr3xDxTX32sow4Uwmy1keRgnBcST18V0dEHMuN+yMcTcTQ8RWq+T2i6MDQ6RjC/JaMBww4Fpxt1V14Xs9XYrBT2+vus90qoy4yVc+dTyXE+JOwzjqphEFU7Q+DTx1wubO2tFG7nsmEpj1ju52xkefmqJQ9j3GFsooqOh7Sq2mpYhiOGKF7WtGc7ASfFdmRBy7i/slrOLoOHhU8Q/6Ra6cQzTyU5e6od3cv+sME6fj1U92kcCu4+sEFsZcG0RiqBNzHRczOxGMZHmrmiCvQ8I0UnA8PC9yxV0raVtPI4DRqwPrDfY53Hkud0/Yne7NJJFw7x9cbdRPdqMIYc5+Ja9oJ+xdlRBWOCuEHcI2+phlu1Xc6iqm50s9Sd86Q3A+GB5qzoiDk3EHYdRVV8deuGrxU2Gtc8vPJbqYHHqW4ILc56Zx8Fu2DsnqaW/UV54j4quN8qqF+unbKS1jXeBwST+tdMRBxv8AKKpre/g2gqJ3aa2OrDabDclwLTrB8hgA/MDzU32IcO+ouzymnlj01Fxcap+2DpOzB9wz/wCJWjibgjh/jB9K6+UJqjS6uUOc9gGrGchpGeg6qdp4IqWnjp4I2xwxMDGMaMBrQMAD7EHNOLux2G98Se0VjvVRZLo52qSSJpcC7pqGCCCR13Uvwb2eP4arqq63K+Vl5u9TEIX1NQThrB4AEk+XU+CvCIOe9nHZm/gOuu1S+6MrRX6AGtgMejSXH+Mc/W/Uoa6diDY79Nd+FOI6uwTTOLnsiaXNbnqG4c0gZ8MldbRBz/hDs6uVhvrbzeeLbheapkTomNmyGAOxnYknw810BEQEREBERAREQEREBERAREQEREBERAREQEREBF4dNG36z2j7UE0bukjT9qD2iIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICItS5V8NtoJaqd4bHG0uJPQAIMN4vVFZKKSqrZmRxsGSXH/59y47xD2wV1VK6KzxCGHpzZhkn5N8Pt+5Vy93+p444rpoXveyjlqGRQx5+q0uALj/AL2PuW5xbwhQ2Szy1tLBdIHRVgpsVzWgStIJ1sx4bLWmmI5qTVM8lfqeK79Vuc6W7VeT10SaP+HCU/FV+pXB0V2qwR01Sa/+LKh0WmUKZum8Pdr9wpJWx3eITw9ObEMOHzb0P2YXYrLfaG/ULKqimbIx42wf/mD8F+UFPcKcUVXDF1ZUxOe6mcRz4QdnDzHxCpVRH0Wiq79SItK1XKC626GsgeHxyNDgR4grdWLQREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAXJ+2a+Pgoae1RSYNQ4mQDxYP8AnhdYX557W5zLxkIznEdO3H2k/wCCtRGcq1ckFwSwP43socMj0pp+4E/3LfdUz3DgniATTyyvhucM30jy7DTrbtk7BavAbc8Y0Mp6QCWc/JsbivVgJqeGeLGR99z4YJA1u5J5x6AfNbTzUhWUVoh4Tjt0Laviet9WROGWUrQH1Uo+DPzfm5SF4s1PebPw+7hmxyxuqHVIcwHmSO0uaA57+ngfIBTnCMlHRW1tq4f4dkb65qRda8Ef6BRSfRMOf/yS+Pyb8lH8Z00FHxhc6alhZDBHKGsjYMNaNLdgmZkmbDe7mOBrnS0NdPT1Fue2pjMTsHkk4eD8AcYUP7a8T+/q/wDE/wCS2eBhzbtXUx6T2+cH7G5/uVXacsafMBRERmnNaKTiTjOvjqJKS63OZlNHzZiyQHQ3pk/BbtNXdoVZSx1MFZdXQSMMjJTMxjS0HGcuI2yobh3iD1Aaw+jmY1LGR41AANBOoHzy0kKZquMrbX2me1VNrqY6J7DFE2nljBhiDgWNGppBwBj4qJjyGCqvPHlFAJ6muu8UZmMAc53WQdW465WRly4/kuc9tbXXT02nbqlhMzGlgyBkkkD85vj4hbE3aG2Zha62ZDS+SEOkDuXKMcmTcblmDnzyoz2sjF8uNy9WxTirhiiEFUBIwFj4nEuHjnlnGNwSD4Jl5D0/iLjaM9+4XkfSmEHS7BkBxoBxguyMYG68ycScawxukluN5jY12lznse0NPkSW7H4KTHHdMI4mx01dE5jyS8Ohke9vNdL3nOaSSS7fz381sy8cW6jpaKahpp3y6JWmjfUExRNdI098Y3dgEtIOB9ifY+6E9o+N+a+L0+98xjdTmct+po8yNOQPiVs2+7cb3KSNkN4uEfNxynTvcxsmTjuu04KyjjtkMccNPBXmKOWOQST1QdK8CQvc1zgNxvgDw3z1Wan4/o6WobM231sr8AOfJUMBID9Qbhoxt0BxlMvI+7WgunG80s0RvVbDLEXB0c8jo3Ya0uJ3b0w0/NfJrrxzTwuqJrvcGUwa9zahznCOTScHSdP7cdCskvHUDqB1Eyjq3xhr2sknqA+Q6mSNOo4wcF+2PAYXt3H0RfJN6FVPl1TaI5KgGIh72vAcMZONONvApl5COdxHxuxz2ur721zGcx4dG8FrP4x7uzdup2XlvE3Gb4WTNuV4dDI7SyQNcWuPkDpwT8ApGv44pa5lXG+iqnQTQuYyE8prQ86+8S1ocQC/I3zu7PVYrFxpR2W0U1K22zPnikZI+VsjQHFshfkZGQcEN8ts+KZeR93miu/HdfX+hQ3G7NnyA4ShzBHkZGslvdG3io0cbcTkAi/V+CM/vn/JTFv47ip6WhjqqaukkpGM+kiqQDO4CRv0mQS5uHjA+HxVJaNLWjyACmI8jN3bsxvtxuFqjNdVy1Mj5pQXyuycAjAXTVyHsm/1XTf2037Wrryxq5tI5CIiqkREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAXAu2KjfBxRBUFvcmh0g/Fp/wCa76qB2qcNvvPD5qaduqopTzWgfnDG4+79itROUoqjOHJez+V9PxJLPHjmR0FS9mQCMhmRseqnaK4dpVdbI6mipGinqog5s1PTQRlzT0IIwQoLgCOSbiKaKJjnyPt9S1rWjJcSzYBWqjFwbw9DbK3ga9TO9Xx0M0kcrmamNOrYadjla1c1IU72Q4puFZVE22qnqY5A2cukaXB5AduS7fYg/apN1Bx3DbabhtlLUwU7mySMgjcxpkGrLi5wO4BcNifJWqKvu/p01RPwNeJB6bFWQta9zdDo42sAPd73TP2rAZbkDDDHwNem0TaepgkiMji53Oc0kh2nbGD96jOTJRKzhC/2mm9MrrXNBTMewOkc5uBlwA6HPUhZePP9ubv/AG4/4Wq43cXS4WeWgpOCrxTSSx00PNke6QBkLgW7aRvjO6p3Hu3HN4zt9P8A/wAtUxOcomGXg3/Rzebg7ZlNb5Mu+Lu6B891WAMADyGF0Sj4UrxwK2lgMUdTcpW1E/NLhpjb9RuzT16lRP7nd3/nFF+lJ/kSKozMpYeDrTRXMXV9XQz1hpoGPijgjlkdkux9SNzXO+9SUfBNI+GOfkXiRz6SSodSxMZzI3N0YiOxOo6i4ZGdONicrUb2e3lpy2qpGn4PkH/8LPTcE8Q0fP5FbRt58RhkOqQ5aSCRuzb6o36pnF05eTfk7Pbcwtb6dV9+o5YfpyG/TaNDsR6Q/GTkvG+Bp3C1qXhKgrKSFrLPfoKg1UscvPkDXRsbE141AQnGd9OG5Px2xpfue3rGPSqTBOccyT/Ivv7n97zn0ylz582X/Iozi5lNkhX8JW63xzQwwVrpYxWMfVShr4xogZIwEFg0uw/Y7HZx8tPifgy1UjKmWr9bwsp3vj5T+W182JmRiVpLMCN2rI2PhglaP7nt6Oc1VJv1+kk/yIez29HrVUh8N5JP8iZxcymzW4k4Zislvgnj9Kc51TJTvfMNLSWl2NLSwZGADqDnDqMBVlW89nt6cAHVVIQOmZJD/wDwvn7nd3/nFF+lJ/kUxVF0ZSqKK3fud3f+cUX6Un+RP3O7v/OKL9KT/Ip1QZSqKK3fud3f+cUX6Un+RP3O7v8Azii/Sk/yJqgylUUVu/c7u/8AOKL9KT/In7nd3/nFF+lJ/kTVBlK7dk3+q6b+2m/a1deXMezyzVNnghpKgse9skjy6PJbhxGOoHkunLCrm0jkIiKEiIiAiIgIiICjbtWTUjqAQkDnVbIn5aT3SHZ6dOg3UkoTiLTrtGrH+sY8Zx10u8/7t0E2iIgIiICIiAiIgIiICIiAiIgIiICIiCD4wkfFwncXxl4eI9ixxB+sOhAJ/UpsdFCcY49krlkNP0XR3TqPiP2qcCAiIgIiICIiAiIgIiICIiAiIgIiICIiDy97Y2F73BrR1JOAF6UNxZ/sxWjAOWtac/FwHmP2qZQEREBERAREQEREBERAREQEREBERAREQEREBERAREQF4kjbLGWPGQV7RBwzj7gGttFfLebK14hdl8kcJIczzc3Hh5jwXPPW1x94VX4zv8V+tJI2SsLHtDmnwVG4i7LrNe5XTxsNNUHcvhw3J+Ixg/qPxWlNd1Jps4J62uPvCq/Gd/inra4+8Kr8Z3+K6FVdi90Y93o1whe3w5kZB/VlfKbsXur3N9Ir4WN8eXG4n9eFfVSrlLn3ra4+8Kr8Z3+KvnAXAFZeq6K7XaN3ooIexkuS6U+Bdn839qvnD3ZXZrNK2eZpqpxuHTYdg/AdB+tXuOJkTAxjQ1qpVXZaKbsTaKna0N5YOPEhffRKf+Sb9yzos12D0Sn/AJJv3J6JT/yTfuWdEGD0Sn/km/cnolP/ACTfuWdEGD0Sn/km/cnolP8AyTfuWdEGD0Sn/km/cnolP/JN+5Z0QYPRKf8Akm/cnolP/JN+5Z0QYPRKf+Sb9yeiU/8AJN+5Z0QYPRKf+Sb9yeiU/wDJN+5Z0QY2U8UZyxgB+AWREQEREBERAREQEREBQ1/J51naAe9cGAkE7dx58B8PHAUyoW//AMJsmzf9Ys64/k5PiP70E0iIgItesrqS3wCatqYqeIvawPleGjU44aMnxJOFq1/EFntbpW190pKZ0LGySNlma0sa46Wkg9ATsPigkkUfSXy1V8sEdJcaWeSoiM8LY5Q4yRg4LgB1GdsrPTXGirKd1RTVcE0DHuY6RkgLQ5pwQT5g7INlFj58RJAlZkDJGobDzXwVEBaXCaMgDJIcNh5oMqLw2aJ+dEjHYx0cD16LzJUxRgkvBIaXaW7uIHkBuUGVFhFXAWBzpWsy0OIedJAPTIO4+1eRX0bpJY21UBfDjmNEgyzPTPllBsIvHOiy4cxmWjURqGw81o2+/Wm6xPlt9ypamON2hzopQ4B3llBIotV9xpY7jDQOlHpMzHvYwDOzcZz5fWHVYrjeKK10rqieRzmiRsWiFhleXuOAA1oJJz8PPyQb6IiCE4vz7J3HScHlf3j4H9hU2obixuvha4tGc8k9PmPiP2qYactBPiEH1ERAREQEREBERAREQEREBERAREQEREENxVn2cqQ04JdG3PzkaPI/sUyobikF1gla3OXTQDb4ysHmP2qZQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAUNftXpNlwT/rFmceXLk+B/uUyoW/DNdYd/+0R4/wBDL8f8UE0iIgh+JLL6+t8NGTHyxVQzSNkBIc1jw4j57bfFVaTg2+NkguHpdFUXOMRGR8zntbKY5WloJDSQNDfI95zvAq4X6tltthrq2EsEkELntLxkAjzVQvF/rKq58m110ZgbLTumfFVZ1N0SPc1mlrgCdGD1zt0QffYq8c83COso4Li5r36ow7TG+STVI1pxnTp8cZLgCQtyXg+ePh6W3wNoZ2i4vq2U1S0mCZhJ7kmx89XQjIGy82fjWpuHDNyutTSR0opgHROeHaHBwyAR9bIJAO3yWjT9oNfM2ll9BpeQ1rTWEyPD8moMAEbceYz3seSBJwFV1FRU82G0xskyebEx3Me1z2O5L+6Po2hpa3foG7NwvT+zaBsmmCC3R08k8jp4mw4bLEauCZjCAMEBkb24O3e22JX23cUXi4S3ypZLQEw2plTTQRSGRkbi6b982zr7oBA8l5PF15ZCfR4rbU1j4xK4+lO9HAEJkOjDc74x47nKDJHwHPbI+baI7bFOybmhmgsZJpqTIxri1pOGxnSNjp6AYXyDgCduamU0BuGpmJ2sJLGapC9rSRkAiTHx8Vhqu0K6UkkVO61QyVTpXEsge54MYZC8NBwMPImA37vdKyUnE11bNPT05iqqt9Q+KM1UxbG0ek1bRs1udmxAeOcDy3DFVcC3N9uraOOCzSPnbCPS5IxznhrWAxuLongNGnIOD4bDqsVZ2d10tDLDGLY6V7KYySFrWumcxpa5ryYnjT0cO6dwNh1UrY+N6u8cQwUHq8NgfGOZICe6/QHEgnYtycDG60YeJbxQT1RnnoJZJaqaRraipc1jYo3BnLi7gPMOc4OfmglrHwxW2261k7xSMhmpGQBwdzZXuAxlzzG0gfDJGwwGqIj4ArKq0RUNxioHNgiqGRh081SC98bWteOaMswRnDdh1G6k6riW6ng+63hkdJTuYcUgLi4tGoNPM1YaDk+eB4lalNxbd6aOAzspKuGOKOSqkbIOY4ySOY1rGxlzCQQPzt8+aDZsvCNZb+LfWk7be5rWz5qY2u9Im5rmuDXnH1WadLdztjp0WnSdn73VUb6+ks7hDPE8yMh1Pq9LiTLNqb++kHrv9Z2+62LVxVXSR3mvrJKGaOmoY6iOGjmL2NzrOHOIyHbAHwGFitt9vV54tt9G+aiZTU/pDqh1DUucyo0NgILSW7gc8AjbcO32AIX1ERBDcWAHhW5BxAHJOc9PD4H9il4/3tvyCiuKQHcMXEEkDknp/wDYUpC7VCx3m0H9SD2iIgIiICIiAiIgIiICIiAiIgIiICIiCF4qANjLSQNVVSt38zPGB4FTShuKMep2Dfeto2jHmamMDxUygIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAidE6oCIiAiIgIiICIiAiIgIiICIiAiIgKFvwBr7Dn3iP/Zl+CmlCX4t9YWAHqbl3enXkTHz8soJtERBjnERp5BM1rotJ1hwyCMb5Hiq9ZLxYJreyppaSOhp3B0sWuBsYexoyZG6cjGD16qxyNL43ta7S4ggOxnB81TmcAuZE/Teqhk8rnc6SOmiY17HN0loYG6Wk4zqABJQbbL9wfStuFNHNQRMaC+qY2DS1+cA5w3DzuMjc7r3T37hRooqenmo2NqRiBjYdIwHZwe7hveB2ON/ioabga4yU9URc3CQVDnUTNLNMAc9uX505c4hvQ7KSi4J0SHmXeqkiqJBNXRmOMCqkDtQdnGWYONm4GyDNZ+I+GKu7yUFqdF6TOwzOMVK5rZRqcCS7SAdwevX4rDRcV8Iuo6eSnmghglldTxh1K6PvDAO2nZveG5wN+qkqDh8W6upKiGtm0w0gpHxua0iVrSS0k4yCCT065+CjpODJHh0YvVUKeQyxzRcqM8yne7UYScZHVw1Dvd7rsEG3d7hw1TVXoV0FJzGRmrLJYNYY1jT3ydJDcNYcZwdtl9reIOHrZUSMnmibNE5+tscDnuaWgPdnS042lB+Ov4lfLtww66VFbi51EFJX0rqeqp2MYQ/LHNDg4jLSNWdtth8Vow8EOFdHV1N5qZ5ec+eV/JjY6RzmNZjLQNLdLG5A6+KDLR8R8I1VVQ1cUlKyqnp9cEklPoe2PB21Fvd6O2yM74ykHE/CF3fE2Oqo6hzC6ePVCe6QMlwy3Y43B6kdMrDFwO5sUEM15qpqdkcbZI3RRjmPjBax5IGQQNOw2OnfqVsTcE0M9I6mkqZzE5sbXAYGdEXLHQfb/wAkGZ3E3DctJHHJUwmGqD8RSQOGoDOrU0t26eI3+1ZYLhw/R2yGoi9GpqR8bpWZg5Q0x99x0loxjc9FoWzgmG10ksUVZ9LJA+EvFNGGnU4HJZjBO2N+q2vZOB9it1smq55BRTMlbIQMv0k5aR00kEtx5FBqVXE/DNhMg/0aKneWCU08WSXSYIyxrckEPBz8fNbXDl6slwmnobdFDT1FFLPEadkYbpa2UtJGABhxaCQPMZ3WqzgaGC3sp6a51ccseTHOQx7mnnNlacEYIBaGgHbAUnQcPQ0FfFVsnlc6M1hDXAYPpEzZXdB4FuB8DugmUREERxPgcM3HIyOQ5SVN/Bov6g/Yo/iUE8NXHGCeQ7r/APYW/Su1UkLh4saf1IMyIiAiIgIiICIiAiIgIiICIiAiIgIiIIbifHqqAYzm4UWB/wD6Yj5KZUNxKf8Ao+lAGSbhSbf+ez4j/wCeamUBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQQXF75WcOVDopKuPvM1uow/mhuoatOgF3TyGVSxd+JaSsoIbe6vktMlRmCevikMkjdYBY/6F7wMZIc7QfN2AuorDV1UFDSS1VTII4Ymlz3HJwB8BufkEHM6i+X5kNXVf6RJNE+ojhqX0WjALotIizFq6F2xa8kjbWApGyXDiKd1HUvuk1ZDG6Jk8Yog0SOe57ZA48trhy8D81vQ6hupQ8U8P3ylmo7jSyPppZ+RyaiildqwW4dIwszGNRAGsAZGxW3FxFw5abbTx0jwyk5TXwxUlLI8CN2oghrGkhvdJJxttnGRkK1xHX31vEEjqR1bJLSSyOgpG0R5IZ6M/TLztB1HUT3cnfA05xnPZ7rxNUU9FFUa521hc3nOpnfRNjfqfzMxR4c9ji0dwDLB1JObAOMLZFK6Oqe+I+kOhaWRvlbgEDW9zWkRtJcO84gdd9ivjuN7Azn6qubMLgwj0SYmR2vRiMaPpO93e5nBIHigp7LzxFT2Rwj9Ngq4qSkbHRstuiJsZjh5kodyn4c0ukGjBxo+ofGZ4eu98qr5boq+Wd8UlCXSMipnNja8F2HPc+FhyW6dmkYOe5jdS0XHFgmpnTxVU72DThraOcvfqBOWt0anAaXZIB06TnGCvlZxzYqMT5nnmdDGZCIaWR+oBgfhrtOknS4OwDnG6Csx33ii4yR0URrKWUStgqZjbj9GTUOGWlzdLvowNxlozk7rTqLnxLX1dpdNHXGpheyVlG2hLY5NMco5j5NPdOoN7uodenQq43PjCmt9Ta2CnmMNa18r5ZYZmcmJoyXEcs79O67Stg8XWdgBlkqoWmA1AfNQzxtLAMnvOYBn/d+t8EFb4YuPE9zlt7a2plihD5XyuFKdTw1seGPL4Yw0Zc/GluSAO8d1IWy73ebtAr6GWOr9WMikI50OGsc1zA3S4RNBDgXEd95IHRvRb9PxvYKnm8uqnBiY5zmyUczD3SAWgOYCXZc3ujvd4bbhbMHFNmqOVorNLpZGRNZJE9jtby4NaWuAIOWOGDjBBBwgontFxYYqIwuqXh1XIHzzUjo45COXpaGimL2xnLuoaQQRzDgEybOIbpSu5809ymJq5IqmnNqdppu5Loawtjy9uoMGsFw6ZIBVg9tuHwC41zmxiEz811PKIy0M1kB+nSXaO9pB1YycLLbeJqO5XCWjYyaOQOHLbJE9r3N0NeXOa5oMeNWO9jfHnhBS6u8cZRWYVvMqQ+SeKJzBSBvJb6O15dgQyOOqQlp7pA6DTjK6PQSTy26mkqQwTuiY6QMzp1EDOMgHGc9QCthEBERAUJfDi6cPbE/9Inpnb/Rp/h/h/cZtQl9/1pw7sD/0kevh/o0/xH9/y8QE2iITgE+SAoTiuruFFw9UT2xj3VI0jLBlzGk7uA0vyQP913yK0G8c0zm7Wm6a5HtbTs0RZqA5+jU36TAAd11Fp3GyyQ8bUElSIpKSugie7EdRLG0RvAcWlwIcSAHDHeA8+m6CuHiHiSGijllllMYo3PllFC4hkwBLG5cxmzhu46BggDu531/aDifnW9tNU1dRRSTjTWT0DoTNkt1MewQOLQMkA4jz11FTtfxjHJaqzlW2eve5j3Ng5DAGRhoIdJqk3acjpuQfqr1S9olqnmlo6eGWoq4iyNkNPJC4zvO2GN5mW4wf3zRsPFBFtuN9mq6Kd10u0czaxzaqhbbAImuLTpi18vvMyMczUQM51DZRovXE9Xw9Mytqa2Bsj5G82CgfNLr5Y0wlvo7AGEl3fAOMY17q8WviQVNpt1VWU74pq172Nja0dwtDjh258GnoTuo2q7Q6WKgrKqntFxmZBTvmY4iNjJHtiEpjBL8ghh1E4xgHGSMIMd1uF4pKiyUtA6qy+icXwx0xd3xH3S9zoy3GR01sP9bICia7iu61MkfIq7hRwyg8kttD3SSPbG06dDo8huskE4A+I6qz23iSoreJHW6SnMDGxTPkjljDZInNZSuDSWvc121QckeQA6ZdGT8c0sU81xqbVLHR09OySCeZ9PG6RsjiNbHPlDQwgA4Ja74IIscRcQSz1RbVVh0vfHVxxW3U2haHAa43aDzXDfugv88L7cKniqrslRJT3K4xNgpeZHLFQNbLUDmY1FpZlrtOToaAfhvhSI7RLTbqGoqZrZPR0npAZDIZIGNqC+NspcC6RoB0uyQTk+GTsJa58XUltihrHF8tHLRipaGMa0kEtAJe97WtG/52B/vDoQjb5V3ikrKGooq64yROoH6Ym0Qc2aTY6njRljg0lwHdyW6fEhYKmoudXwTPIauvm0VkRhrDbyycxiRpLzDoGdPe20bgdD42K4cTU9uMAlpKpwkp3VMjmcvTDG0ZJeS8DyHdz18t1E0/aTZaiGgkY1+Kyp9FAFTTOLHktA+rKdedTfqaiPEBBFW298US8R2unmMxon5AkmpnR+kx5eBI4CE6H4DTgvj3/N3XRlTavjt1O+lqWWavdbpIp5i/RHrfHGGHmtHM2ZhziQ4B3TDcrKe0OzG51tuhbLUVVMdLY4ZIXOmfzGx6Wt5mpp1vaMvDAeoJAygtqKJ4cus95s4rainNNKaioiMLgNTBHM+MB2CRqw0ZwSM5xthSyCL4j24cuOMZ5Duvy+R/Ytyh/gFP/ZN/YFqcQtc7h24BmdXIfjHXp8x+1bdCc0FOfOJvX5BBsIiICIiAiIgIiICIiAiIgIiICIiAiIghuJCfRKHGMm4U3/ut+B/+eSmVEcQNc6K36c7V8BOM9NXwKl0BERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQFq3G3w3S3zUVRqEcrdJLTgtPUEfEEA/YtpEFQk7O7bUVtPXVVZU1VZDLzTPUwU0rpO8HYw6ItbuOrA079emPtf2dWa4U8kUj5suqnVIe+OGbSS0N0BssbmaQAAO7kY67nNuRBW5ODKN0znxVtbBHKSKiGIxhlQwnPLcCw4b1+ppOHEZ6YwWvgwQOZPX3CqqJop3ywRhzOXA0zc3S3DASCQzOok93AICtaIKncuz2z3SmihnknPJDRG57IpQ3Bec6JGOYT9I4btPhjBGVsu4Ltr6U0/NqGsLnPwzQ0AuhEOwDcAaWggAYz8NlY0QRFXw/BXU8EdVVVMrooHwc0lgc8OABJw0DO3gAPgo2u4Ctdwvb7rNPUid0Qiw1sWwAA2do1+HTVp+CtKIK3ceCLXdGTsqX1DmzGYublhGZDG47FpBwYmkA5HUEEHC1j2e2k0MVKJqmMRwOhD4GQwnJfzGv0xxtaHNcXFpAA77sgkq2ogrVRwTQ1POjdW1zaORrtNI1zOXE90fLL2nRqzpLhguLe8TjK23cNUwvdReKeqqqWtqBplkiLO+3SGhpDmkEAgOGdwSfAkGaRAREQEREBQt8DjdOHsH/tAk/L0ef4HzHl8/AzShr0CbpYMZwK52cf2E3xH9/y8QEyvhGQR5r6iCvWng62WuNhcJaioa8Sc2SaQ4IcXANaXEMbk50jAJ3IXv2NsPJrIvQ3mOraWSMNRIQGl2otYNX0YLt8NwMqeRBDVnCtnriTNTytLnFzjDUyRastDS06HDLcAd3pt0Xg8JWfROxsdUxkpDtDK2ZrYyDkGMB+Iz8WYPXzU4iCHl4XtM1sprc6GZtPTP5kPLqZWPa7BBOsODjkOIOTvndPZWy+hGj9CzTkOBYZX7h0XKPj/ABNv19d1MIgjKKwW2gq/S4IZDUaHMMss8kjnAtiaclzjkkQxbnfu/E50TwTYi2QcmraXnZza+drmDfusIflje8RpbgYJGMKwoggXcG2Qx6G09REBo0mGsmjLCxgjBaWvBadADSRguA3ytqv4ft9yiDKltTtFydcVXLE8syDgva4OOcb77+KlEQaD7Jbnsax1MC1tOaYDUccs/m9fh16qPPBtmd6NrZWyGne18ZkuNQ4ktcHtDiX99ocAQ12QPJT6IISLhKywxviZTSmJ0csQjdUyuZGyQAPYxpdhjSANm4A8MI7hO0O9JHLqmsqMF8bK2ZrGu1B+tjQ/DH6gHamgOzk5ySptEGhbLPR2eHk0TZmx4PdkqJJMkvc9zjqccuLnuJd1OdycBb6IgjeIMHh646iAPR35zjHT47LPbMeqqTGMclnT+qFhv3+oLh1/g7+mc9Phus9s/wBV0n9iz/hHmg2kREBERAREQEREBERAREQEREBERAREQQ9/DD6s1Fo/6Qixkt67+Y/ZuphRN8/fLV9b+Hs6av4ruuP79lLICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICItCpqKhta2KEZGkHGjOd/E+CDfRaIuJcMtp3n6zvrD6oOCf8AkvD7kQ9rmxnk97vbd7A8PJBIotV1YeeYY4XPeOoyBt5/rWP0yZ9vkn5YjeDhuTqHXGUG8ijn176WR0M2JX7FpaNO2PH7v1r2+5xsZqMb8+R2OMAg/bkfeg3kUc25FzwRGcFuNHiXagBv5br36ywSOQ/LATJuO7g4+1BvItE3EgnFM8t3IOodAcErz61jJfpie4N6EeO+Ps6oJBFpRVsktS2L0ctGDqJcO6Qcfat1AREQEREBERAREQEREBFgkqo45RGQ8nbJa3IbnpnyWTmx4J1t7ux36IPaLxzYyCdbduu4QSxkEh7TgZO46IPahb2Abrw/kjIr3Yzj+bzfD/BTHMZt327jI36qFu8rHXex7ksbVPfqH1f3mQdc/t80E4ixekR4lOTiIZdgfDK8xVcUrXHJZpIBEg0nfp1QZ0WMTxkuGoDS7Qc7b4B/vX3mx97vt7v1txt80HtF5EjCQA9pJGQM9QvSAiIgIiICIiAiIgIiICLA2qY+V8Ya/uEguLcNz816fURRxGRz26cdQevyQat7x6huGeno0men8U+ey9WfHqWhx09Hjx0/ijyXi9SN9RVpyMuppNIzgnulY7TVxCzU5OcRU8eogZGdI+9BKIsE1VHCDr1eGMDrnyWVr2vzpcDjrg9EHpERAREQEREBERAREQEREGlcJJGOgbG97dTiDoLQTt5u2Xh1wfGXZjaWNcWA6tyQB12ws9VJACGzRh7dJectBwAsg5IDRhg1bgYAyg1Y6uQR1Ukmh3LIwGOyBkDx+1eBU1E1VFHmNoDyHaH5DsAHy+K22mljY5jTC1vQgYAXpogjLWMEbSOjRgdUFfvUz23Cgc4iRjKzW0ZZpbhjx47gg+SlZbi5sr2xtjIZqJLn4yBjpt13Wreo2elWuVsTXAVv0ukbuHKkGNuu+Nit6OKjlMUjWMGxDGFoHjvt57IMJubhqcYmacuAGvvZHmMbBffT53PMTY4i8ZJdrJbtjpt8VnjZTRvdoDXOkJ1HY9dzn4LIz0djRo5TWg4GMAfJB8pJXzUsckmjU4ZOg7LOsNO5jmEMYGaXEFoGMFZkBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAXnls5nM0jXjGfgvSIMD6One1rXRNIb0CehU/MdJym6nAgn5rOiDWFBTBoAiAwcjc5yvfosPLfHyxoecuHmVmXl7dTCB4oMPodOI9AjAGc9TnPz6r0aaAlxLGkuboJ8SFULpJc6CpI9Kl5Lj3Tnp8F4oqi41Emp1XLym9SHdfgpyRmuPodPpLTGCCMbknxysfq+n5rX6BhrcBvh1zn4rxbxOY9Ux69FvKEsXo0OMcsYwR95yf1rz6JBqc7ljvdRk4+5Z0QYvRoeYJOWNYJIPxPVZURAREQEREBERAREQEREGq+CZtQ98T2BsmNWobjHiFrstru6H8nDS3ZrfrAHOT5lSSII31WMRgcsAHLu79bvZSS1ZZhjmMPePdbjOTkD5KSRBGtth0OyWatGkeODqJP2HOFG3Snc26WkOZEHyyujaGZa1pDJHZ6eX61I3asq6KHmU8bZMblp64+CqNfxRUSXG1OdSxuc2dxadThg8tw899lORmucFC+KmliLwS+MMBx0w3CwyWp2kNjeNIwdJz1xg7/d+taNHe6yoaHyQsa07NAzk/H5KficXxhzhglQI+W2PeBh7SMnYk9NLR18+7+tfHW2V0kji6NwcMAHIUoiCOZbntqo5XPa7GCcZGCBjb4KRREBERAREQEREBERAREQRr7dI+So3i0yknJznw2x08EmtrnF/L5Qa7UA1zdmghu4+O361JLDUvkZA50WNYG2eiCOvVM/1ZUyjlO0UrwRIOmGk5C+Wqm53DsBYI2OngjeNI2GWt22UDc+Ja1tHWQS0rAeU8EAkfmnoQvdlv9ZJQUkTKdjY2QR5LiTpGkefUqckZrG6hkmeXzGLUS3YNzsM+fzXuhojSOeXEHIABBO4HmF7oql9THqc3SPBbShIiIgIiICIiAiIgIiICIiDTqqd8svd6PiczPgD1WB9BPLKySRzCWgAhpI6HOyk0QQkNDNKyRvLEZOMueNz12Wz6C+OGQYY/u5Dg3v6gBjB8shSShrxcqy39+GJkkf52c5H/ACQYrpE5gs1MQx0k1aQ4uOBq5Mrz8T9XwW022SNexxeHAYy0EjGCSAPv/UqpX8T1Ulba3GnZ9HUueMOcN+VIN8dRuevwVio7vVzhvNha0v6NbnIHmVOSM2SloZHx4dFyyB9Zw3PdIx9mVndbXAt5fKbjT+b0IBBOFItJLQT1X1QlgpWOaJXObp1yFwHw/wDgWdEQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREGpX0UdZA5j2g5C0aG2GMhrm6Y2fVClppo6eF80zwyNgy5x6AKO9o7L7zpfxAgkwABgdF9UX7R2b3nS/ihPaOze86X8UIJRFF+0dm950v4oT2js3vOl/FCCURRftHZvedL+KE9o7N7zpfxQglEUX7R2b3nS/ihPaOze86X8UIJRFF+0dm950v4oT2js3vOl/FCCURRftHZvedL+KE9o7N7zpfxQglEUX7R2b3nS/ihPaOze86X8UIJRFF+0dm950v4oT2js3vOl/FCCURRftHZvedL+KE9o7N7zpfxQglEUX7R2b3nS/ihPaOze86X8UIJGSNsjC1wVHvVnhhv8AbXl2GPlfiIN+s7QfHwHX/wCFWf2js3vOl/FCiLtfLS68WSU3Gn5TZ5Q53M7v70epzjxHn1CZ5CYoKLGJZAM+A8lJqJ9prEP+1qL8YJ7T2L3vR/jBV1U3RnCWRRPtPYve9H+ME9p7F73o/wAYJqpuZwlkUT7T2L3vR/jBPaexe96P8YJqpuZwlkUT7T2L3vR/jBPaexe96P8AGCaqbmcJZFE+09i970f4wT2nsXvej/GCaqbmcJZFE+09i970f4wT2nsXvej/ABgmqm5nCWRRPtPYve9H+ME9p7F73o/xgmqm5nCWRRPtPYve9H+ME9p7F73o/wAYJqpuZwlkIyMFRPtPYve9H+ME9p7F73o/xgmqm5nDQ4ms8dRbqmUEMLYXkux4aTnKxcOULJLTQ8rJg9HicHEAF/cGDt8FuV/EFmqbdVQRXOlkkfDI1rGS5c46TsANyfksdjvdpgsFujdcKcObSxAgv3+oOud/v3ScSmI4ymIz5LAxgY0NaMAL0o32gtHvGm/TCe0Fo94036YVd7D6o/K2iqySRRvtBaPeNN+mE9oLR7xpv0wm9h9Ufk0VWSSKN9oLR7xpv0wntBaPeNN+mE3sPqj8miqySRRvtBaPeNN+mE9oLR7xpv0wm9h9Ufk0VWSSKN9oLR7xpv0wntBaPeNN+mE3sPqj8miqySRRvtBaPeNN+mE9oLR7xpv0wm9h9Ufk0VWSSKN9oLR7xpv0wntBaPeNN+mE3sPqj8miqySRRvtBaPeNN+mE9oLR7xpv0wm9h9Ufk0VWSSxTwNnjLXAHK0vaC0e8ab9MJ7QWj3jTfphN7D6o/JoqsqlytMVJfrYHN1B9Q4xMyNjy3569R8B+wb2+ho+UOY/d5UPdLxa33eyP9NhwJpHZ1HGOU8Z226+f7VK+vrT7wp/01bcpuRh1fSEiijvX1p94U/6aevrT7wp/01G5ReE7ddpSKKO9fWn3hT/pp6+tPvCn/TTcovBt12lIoo719afeFP8App6+tPvCn/TTcovBt12lIoo719afeFP+mnr60+8Kf9NNyi8G3XaUiijvX1p94U/6aevrT7wp/wBNNyi8G3XaUiijvX1p94U/6aevrT7wp/003KLwbddpSKKO9fWn3hT/AKaevrT7wp/003KLwbddpSKKO9fWn3hT/pp6+tPvCn/TTcovBt12lIoo719afeFP+mskF3t9TM2KCshkkd0a12SVMV0zwiScOuOMw3URFZQREQEREBERAREQEREBERAREQEREEXxH/s3cf8Au7/2Lia7ZxH/ALN3H/u7/wBi4mgIiICIiD1HG6WRkbBl73BrR5knAW9U2OvpGTPkijcIDiURTMkMf9YNJI+1a9B/rGl/tmf8QVpmpp6DiG93GrjMNI9s7GOk2ExeCGtb5567eSCnbJsrnW09HT0EnIoJp6L0MGKSKkjLWvwDrMurVkOzkYx4YXiSntbRFcZGU7YLm+BgYAAIBn6bHlu3GRjGrwQVWkpnVtbBSxlofM8MaXdAT5rxPEaeolheQXRvcwkdMg4/uV3dFFDdKZr7fOwi4R8if0OOGNjdWCA5riXgjoT5ZWo2nlcWSWyjgqnvrphWmWJsmnv7A6vqt05ORjfxQVDZNldnUjfQC+yUNNUMNyezWYWyO5W3TUD3eu/gPJYqp1HRNj9Bp6N8ct2fEHuibJ9H3dgTnbJP92EFO2TZW2oioZXXCCeGnipqOvhjY6NgaWxlxDgXdSMDOSThbFbT0zK2KKa3zBhr4mwSmjjiiDdeC3U0nW0jpny67oKW1pe8MY0uc44AAySV9fG6KR0cjCx7CWua4YII6gq3Coh51bIYKOH0G4RNie2FjdLCXNIO24w3OTnzULxKKkX+r9JiEeZHmPEbWama3YdsBnPn1PmgiUREBERAWteAPQ7R0z6ZP/7TFsrWu/8ABLV/3qo8/wCTjWWP/HKmJ8stREReQ4xERAwpN1kkjoIamarpInzQmeKCR5D3sBxkHGnJ8ASD8FGK0UL4nWl0F1qrdU0LaVzoPpQaiGQg6WNAIf8AWO4ILVeiInmmmM1Xx8P1JjbOP1K7iekkrZ7objRNjms/IEZnHM5nKDdJb1G4+W4W3U1bqSakfVXCEWz1SwTUZmGqVxiwAI+rjnSdXgB1GMK+15raHPcbZx+pMbZxt8l0X0x1KbO+puUDLYLU3n0jpQDITGQPo+r87YO+MeC1KS4wRyW6QXKmbZo6DRU0fOALn6SHgw5y4l3jg9Qm1FzR5qVT00tXUxU8DNUsrgxg6ZJ6bleJYnwzPikbpexxa4eRBwf2K2tv3osvDLIri+OmhhZ6UyKU4B1nIeB128/71A32SaW81L5qttUXPcWSNnEw0ajpGoE9B4eCrVTERwRMREI5ERZqiIiAiIg3bQAbtTZxjLs9P4p81vUGDbqXTjTyWYxjGNI8tvu2WlZs+uaXGc6j0/qlb1Fk0FOTnPKbnOc9B57rz/in8NH9z/qHr/C/+zOiIvEeuzClmNGavR9AJBGXZH1iM4x16JPSTUzIXys0tmZzIzkHLemduilqSlqKzhSaOmhfNIK5ri1gycaOqkIKeCmjic+lgMsdrkkc2SMH6QPO5Hmu6jsmqIm8ROf3Yzi5Knstl9vqmMieYHFssZlbp73cHUnHQfNWKkfDVTWmOWlpNNXBJ6Rpha3UQXAHYd07fm4X21nl09C2njh509umJ+iYS94LsdRv8vFWo7FTPOffD9onFmPp74/pU1noqR9dWw0sRaJJXaWl3QH4q0UlPE2ipJHUMk7y55rI4aON51Z+qSSDHt0wAvdoiLJrQ+jpYTTHWamV7GlzHaiMF53aQMYAKnD7BnVTqnhOX/n742KsbhOSqQUc9TUmnhZrkGrO4AAHUknYD4lfKmllpJGsma0FzQ5pa4Oa4HxBGQVu251Y26TuoomzSYkDojvrYTgjGQT9m6lH2ymxV09NS6KuaibKKZ7g90L9Yy0E7g6d8dVlR2aK6Jmnnx9xw4z91pxNM8VYRW+GgbHUMhFJTvqWWnVocxrvpRIBv5u8P1L3TUoe9vMoqX1kLfI98LomgB4eNBLegcQtI7BVP19PfHyRvwpqK2spY3Op+dS04uvocjhAY2tDpA7uZYNs6dRxjfC+wQRNdA+spadtcKSd8kTomtGB9QuaAAD18AojsMz9ffD148jeiyp8qTlCXQ7ll2kPxtnrjPmvKsHpFVV8LPMccTyypJmDKeMaGlnXAbtv4hV9c2NhxRlpnnGbSmqZzzERFisXDTz7ECBnTLjp5v8At+5bCw1xPPsgGccqXOM/xnfBZl69Xy0f1Dv7L8n3F9a0ucGgbkgD5r4vcH8Ii/tG/tCrHN0zPBnq7bUUWoT8lrmu0uY2djnA/FoJK1dla6ymkk4rY6a2sZTOrADOWOxID55Jb9wWCH0Stjc+rhp42R3FkYMbAzEZzkbdRsOuV1VdmjVMROX9+Tjp7VOmJmM+EcvP8oJlK99DLVgt5ccjYyPHLs4/YvVPQVFVG+SNjRGw4dJI9rGg+WXEDPwU1cm1LLNWtqqeGB3pcZjZHG1mW97Gw6jyJ+O61WwS1/D1PDRtMssE73TRM+t3saXY8RsRlVnBiJy48s/PmtGPM058OeXlyajLTVGrNPIGQkRmUvectDAM6sjOR8srBFRyVFQ+Kn0y6AXF4OloaOriXYwPnhWamndSU/objG6ogt0xly1r9JJJazfPQHcdN1BWuWs9LmdSQMne+NwkhLRh7T1AaMfqU1YVFM0xx4+8vcIoxq6oqnhw95+5alRTS0svLma0OIDgWuDgQehBGxWLZWWW3Uxirqekpj6W+nZKKckPdC7Vu0HrnGNuuFnZRhtRUshpYH1Eduic1hY1w5mognHQlT3Wc+Hvn+jvcZcffL9qnsmyt8dKHCUijpjcBQNc+Ixtw2TVt3egOPBYBSsLmn0aA3UUIfyCxoBk1dSzpq074x9id1m/v9+RHa4t7/Xmq+y9GJ4iEpY4RklofjYkdRlWaKKGN3Mnp4BXNoJJJYnRtw1wc3QS3oHY8FqyT1VVwu1zI43htQ/m6IGDQCG4Ow28dwqzgRETnP0WjtEzMZR9ckCiIuZ0im+Ev9pKb5O/YoRTfCX+0lN8nfsXR2T+ej+4c/a/+PX/AFLpyIi+rfICIiAiIgIiICIiAiIgIiICIiAiIgjeII3y8P18cbS97oXNa1oySSOi5D6iu3uyr/CK7giDh/qK7e7Kv8Ip6iu3uyr/AAiu4Ig4f6iu3uyr/CKeort7sq/wiu4Ig4f6iu3uyr/CK+Cw3UdLXVD5QldxRBw71Ddc59V1WfPklPUV292VX4RXcUQcO9Q3X3XU/glDYbqetrqj/wCSV3FEHF32+9yW2Kgda6gwxSulb9Ac6nDB38lreort7sqvwiu4og4d6iu3uyq/CKeobqP+y6r8EruKIOHeort7sqvwigsV2HS11Q+URXcUQcP9RXb3ZV/hFPUV292Vf4RXcEQcP9RXb3ZV/hFPUV292Vf4RXcEQcP9RXb3ZV/hFad2s9yLLRB6vqTMamocGcvfHLj3/UfuXfFDXHJ4ksrcHH07iRn+KB8vHxVa6dVM0yiqM4ycX9nL37prfwSns5e/dNb+CV+gUXL3Om7LYi78/ezl7901v4JT2cvfumt/BK/QKJ3Om5sRd+fvZy9+6a38Ep7O3v3TW/glfoFE7nTc2Iu/P3s7e/dNb+CVnqrTxHWvY6ot1dI6ONsbSYcYa0YA2C70inulNzZi7gtTaeI6zlekW6uk5MTYY8w40sHQbBYPZ29+6a38Er9AondKbmzF35+9nb37prfwSns7e/dNb+CV+gUUdzpubEXfn72cvfumt/BKezl7901v4JX6BRO503NiLvz97OXv3TW/glPZy9+6a38Er9Aonc6bmxF35+9nL37prfwSns5e/dNb+CV+gUTudNzYi7hNssV2gucEs1tqo4mElz3xENaNJ3PwWzb7TcX22lc2gnLTC3BbGcHbw6rstdn0Cox15Tv2Fa9iz7P27UST6NHn9EfALHtHwzDx6YpqmeDp7PXOBnp45uV+p7n7vqfwynqe5+76n8Mrsi8ue1paHOALjgZPUrk8BweqfR1d9rtDjvqa5Hrbqg/+UU9TXL3dUfhFdkXnWwPDNQ1EEgZ3IGM/tH3p4Dg9U+h32uzjvqa5e76n8Mp6muXu+p/CK7EyRkrA+N7XNduC05BX3I808BweqfQ77XaHHPU1y93VH4RT1Ncvd1R+EV2NzmtaXOIAG5JKNc1zQ5rgQRkEHqngOD1T6Hfa7Q456muXu+p/DKeprljHq6ox/ZFdhEsbnuYHtLmY1AHcZ6ZXtPAcHqn0O+12cjpaK70YnEVumxPEYX6oSe6SDt8dglLR3ejbOIrdNieF0L9UJPdOM4+Oy63lfVaPgmHGWVc8P6R3yq0ON+prl09XVGP7Ip6muXu6o/CK7E97I2F73BrWjJLjgBfQ5pGQQR81XwHB6p9E99rtDjnqa5e76n8Mp6nufu+p/DK7Hkea+7J4Dg9U+h32uzjfqe5+76n8Mp6nufu+p/DK7IieA4PVPod9rtDjNdba706yx+hzaxDMC3RuO9n9hH3rZ9U3H+Y1H4ZXRqwO9p7VgnTyKjI3/o/h/ePtUqXNDwwuGogkDO5A6/tH3rpn4VhzERqnhGTbD+KYmHGUUw5J6puP8xqPwynqm4/zGo/DK65kLy6SNj2Mc9oc8kNBO7ts7eajwnD6paeMYnTHq5J6or/d8/4RX31Tcf5hUfhldcyPNeXyxx6NcjW63aW5djJ8h8dk8Jw+qTxjF6Y9XJBaLgOlBUD/AMsobRcD1oKg/OMrr2yxumia17nSsDWfWJcMN+fknhOH1SeMYvTHq5N6puH8wqPwyhtNwPWgqD/5ZXXdvNedbNYZqGojIGd8J4Th9UnjGL0x6uR+qLhjHoFRjy5ZWxBR3WnhqYmUE2moj5b8xHpnOy6rkea+qY+FURxiqUT8XxJjKaY9XKYKS608FTDHQTaKiPlvzEemc7LX9UXDGPQKjHlyyuu5HmvuyT8Konhqkj4viROcUx6uQ+qLhjHoFR+GU9UXD+YVH4ZXXcjzTIxnKjwnD6pT4xi9Merkfqm4/wAxqPwynqm4/wAxqPwyustmieyN7ZGFsmCwhww7bO3nssmR5p4Th9UnjGJ0x6uReqbj/Maj8MqX4YoKyn4gp5JqWaNgDgXOYQOi6I97GML3uDWjqScAL0r4fwyjDriuKp4KYvxTExKJommOIiIvSeWIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICh7h/tLZ/q/Vn64z9VvRTCiK8O9o7QQTp0z5xnH1W/Z96CXREQEREBERAREQEREBERAREQEREBERBgrRqoKgecTh+orUsGPZ63YOQKaMZ/8I+a3Kv+Bzf2bv2LT4ewOHrfjP7w3rny+OEEkq3xMJXV9sY3drvSBGPHn8o8vHxxrVkXlzGuLS5oJacjI6FBzdtq4jho7fS8itkhtLxJCGz4dUa2uIa52c/RjuZOcl2fBatsh4sfVUNZUU1e6KB1TFI9+1RyHmlOGl2+dbXnfq1jgN9K6omB5IOcui4ioKU3KaqradlLG0GHuNhDCx+t7mgeHdPwx81js1bcqrgK4yU9Zc7hX+kNYWiQ64R3c6HDJcACSfE5IXSXNa5pa4AtIwQR1UfVvprBZaqopqDMVPG6X0elja0uwPAbDKCmXlvElVwNbI5orrz3xysrGUWnnk6XCPOfzScZ/Wtahi4vpLhLGRVxwUtJGYYI2ao5AxjMMaT3Q44eMeJx0U3FxyJKieKW3VVK3ksfFJNDkMc5hcGSYd9Y42Az4bjKlKHiijrKe4TBkojt8YfNJoGHdzUdLcl3TwcAfmgrU7OIW/S1jLsIpnRyT+rWsEzSWZDW+JaDs75DGy3uGPaN1zvIuzqgMIPLY9rtGrLsGNx2xjGw+C+ydoNOJ6bTba8ROEjqiN8GJYWtax4eRqxo0vyTknpt1WzPx9aqee4wOhqDNRPYxzGmLv6iQCDrw36p+vp8PEgIKfaLRUU9io47lab1VUjZH+l0zYXRSulLWaH4EhL2jEgJBGS4bbKy8KuuVuuQoq6gufLqKePkyPHMjga0ylrHvzs4NLGnY5I6lTFs4std1vtVZ6dx9Kpw4uDizfS4NeMBxcNLiAcgddsrfs9cbjbxO9rWyMllgkDemuOR0bsZ8MtOEFEoLVf4xPTGa98qE3CQieVrxM8zN5IyQdTCxzjjpnV0UBV8RXHXcgL9VsqGvbEyFkgbGAJQ12D+a4YIwMZ3K7Thaj7Vb5OdroaZ3OIMuqFp146att/tQc2pZ+KamQSUNZcZ6V9CORO5hPN7oyT+a2TVq+zCtVohudLxXNTySXOooY6VrWzVLu5rHXww8nzGMeStDGMjY1jGta1owABgAeS9ICIiCHqwPa21nO4pKrbb+ND8f7lXuK4Zqm53GE089Sz0WidHDBnmPjFS41AZgg/VEeQCPBWKpA9r7Z1/gNV54+vT/DH6/wC/EqWNLw8tBcAQDjcA4z+wfcg5c2m4mp5qJlqhuNDaXVT3QRSh8kkLTy9pGgk6c80gOJ2PyAk6pvFsgc6OOcy0z5oIctYS8Bj8S5Pi4FgB23BzsV0DA8kwg5tG7iZt8oTTvvTLWIu6auIySnZ2sSAYAdnTpJW7SR8QScLWsvgrXVrK17pHVOl0hYGSYeQ4dzJ07dRnGcK+YHkmEFGFsvp4WvNHPV3WWZ8EcsMvNa2bXoBexhA27wIx8cZWg61XyCOtqqE3V4qiWCCp0Oy30duJHtI3k1twT9mPFWm/8TQ8P1MXpTW+jOgfI52oBxcHMa1o1EN31eJHRaEfaHaZ6qjp6aGqqH1UPNbyRG7TgOJB7/hodkjLc7akGhJWXij4c4vq5HXGN8TZJKSeow0juuOGMOwA2weh28io1tt4imnbcqd16b6JBO6iFUWCeXvQFscvmC4S7eLQN+islNxvb7nSxGkt1dWCUvEscMccvKDSAS8h5bg52wTnfyUi7ie3erqith5s0ULoo2iJmTK+RrHMazJGSeYzy+sgpL5eKhLcwYr2ITXM5EbCS5zdT9QDz9VuNJyAR0HTKmeG38Tetr0bp6QY8SGKJzTpJ1nRy3nuju4yAOpyvVL2i24zU9NXQy09XPI9ohcGB7O+5jA5pdnU7SR3dQz4rel4zoWyNfCJpYzCJNDICXyOc0Oaxu+NWCMg+YQVq0RcY1lNE2R1zpuXJNKwTPwXO5QLGPc4ZLdeR8fkt2zu4q9jbkal1a6v5jeW1zC2Zre7zNBf9Y416fjgKUl4+tNNXCiqYqiCp5HNdFIIw9pxnQWh+rVgZ2GnzKkTfg+gtddFAWwVszGOEjm6mNcDg90kHcDoT1QVCU8Smd3oPtANNO70U1GjQY+S7998ebzenw0+Cz8niOjrqKmdJeKyAXCN2okd6MsiL9bwNmtcZO6RgjUPALoOB5L7gIOTvo+LXi3EU9yNxpaVr6dpDG0jD6CW94DpJz3OG3gR4KQt0HF9RRxH0iva+GCrkhbLmPVKDFymSl+S4bynw228F0jA8kwEHIqym4rruH20tQ29TRSCVjI42aXmQlmgTF+5jxr3+zwXXQvmB5L6gIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAoauDTxTaMkZEVQQCRnoz7fHw+1TKiK3/AGntP1v3qo6asf8A4/Lb7/s8UEuiIgIiICIiAiIgIiICIiAiIgIiICIiDDV70c39m79i0eHC08O28sxp5DcYx5fAkfrUhUfweX+of2KP4cJPD1CSCDyh1zn9YH7AglEREBERAWOogjqqaWnmbqjlaWOGcZBGFkRBBt4UtYpRTvbUStywl0tQ9znFjS1uXE5OxK8jhWjhornFTyTc2upzTmSeV0uhuktAAJ2Az0U8iCuUPBVqo6Pkv9InkfC+GWaWoe58gewMdkk56NAHl4LFJwDZZG1bQ6vY2qGmQMrJG93JOkb7NJcchWhEEJS8LW+irZ6mldVQGd4e6OOocGB2sPJDc7aiO955IPUretVB6toBTl4e90kk0jmjAL5Hue7A8BqcVuogIiICIiAiIgh6jT7YW/IGsUFTjpkDXBnxz5eH3eMwomUk8W0gwcChmOd8fXj+GP1/YpZAREQEREEXdrBb71g1kb3OawsY5khaW5IORjoctG6r0vAs770yRtzf6rMHImhLpObIzQ5pa5wdpdnOclpcPA7DF1RBXaPgy12+aCamlr45YpDIXiskzL02k377e6Njt18yslDwrR03DZs0pc6N0jpS+NxY5ri/W0tIOW6e6GnOQGjyU8iCvU3Blpo6unqoDVtnh3c81TyZu8XfSZPf3c47+ZXs8HWb0T0ZsMrG6pZA9k7w9r5DkuDs5B2GD4YGFPIgr7eD7eyfnsqLi2Yw8p8jayTU/bGpxzkuxtq6rIzhmnpqehpqWWVtNTSskMcj3SatIdjqdiS7JPjhTiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgKGriz2qtAIbq5NTjIbn/APHnGTn7vtUyoirLvau1gB2k01TkjOOsXXbH3kfbvgJdERAREQEREBERAREQEREBERAREQEREGOo/g0v9Q/sUdw3n2docgA8obD/AOz+0qSl/en/ANUqM4Zz7O0WTk6Oo+Z+A/YEEsiKpXoTe1VL6Uy9OpOXH6IbeZBGJtZ183l+GNH753MZxvlBbUXMXX3iuShY10V5jnggpY5mst5a6aozLzgx3Je3BAj72NHQam5JXsz8SUNLNTsreIpJhV13LeaFkuuXmg07CeXgQuYSS7YA7a2AaUHS0XPZXcYtqJKltdcSM1craZtLFozHUhkMedGrS+Ml3XUcAhw3z4ttVxfXVNTT1NTW0zTXNY5zafLomanZ0OfTtYWYA3Bk8O9vuHRUXProL5R8c1U9sZcC6eOmDWMpg6mmDWya+ZIW90jIxhzevQqE9f8AFbLbRtrrnV0kj6gmV4pXmWOMNbrJDqTdoJOCGBo8ZCg64ioFG7iGEsnilq4qWAsLaeOij0TBz3BznAMBOG4dhpbv8169bXeHgttRU1F1iqXVzYTN6KHTujL8ZjjMLT06Axk/1upC+ouV3Cq4ppLXUVlJFdfTZ+UI5202JHsDZNJkYIJMOPc1DSwAncs6GXlm4tJmmZUV7TUumY2L0WMtpg2VgY5vcySWl/1iQR8soL6ioIi4kdXejCorYzzBTuuIpIuc+ISv7xdy9P1SPzceON1gs16vVRxdRUlwudVDExnLkh9HGmaQMJw4iHDHHZx+kB3ADACCg6LlFzSOkvNmkPoz7qx9bVTTPlhoYnulm5gaxspEe0ejfUcf1x0Vy4bbcjQPnutRUSVEsjjypWMa2EAkANAaDjG/eJPxQTKIiCIkyeL4NhgUMm/jvIz4/Dy+1S6iDk8Xs3GG0DtvnIPh8PP7FLoCKH4l4ipuGLT6wqo3SR81kWGyRx7uOAS6RzWgfMrRq+NbfDanVcIMk47ogJx3gxshGsAtOGPByCQfAlBZkVcZxdAyht9RUUVXmtqZKZjaaF0+kte5uXaRsO7np+zKyxcX2mZ1No9N5dS8xxTOoZhGSDj65bpAPgScHwQTyKvU/Glmqo2PgdWP5kjWRtFFNqeHdHtbpyWbfXHd+K16fjWlqKv0MQStlZyi+Z0MopyHv0gNkLN3fAgb532OAtKKtnjqxiLWJKxzi9rGRNoZnSS6mvc1zGBmp7CI5CHAEdw77LcruJ7Vb6elqJZ5HxVUfOjMED5fowATIdIOlg1Ny44AyEEwirdBxdDUUFfcKqmlgo6erNNCWwyuklw7TkM0AnLthp1D4+Cyu4ys7Hzsc+rD4QCWmjly8nHdYNPfcCQC1uSDkEDBQT6KAfxlZop5IZZKmIxglzpKSVrQ4AHRqLca8Ed3Od+i8DjayF0DTJVtfK7SWOopg6LvBmZAW5jGSN3YG4QWJFVq7jakgg9IpYnzxBsju/FLG6TQ6NpMeWYe36TqDucAZ3x9dxpTSyRCkj1te5rHMnbJDLGdT2nUxzMjGj5nPTGCQtCKtWzje1175o3iop3QuDDJLTyNikPJEx0Pc0ZGjJ3wcDOMEE2KGVs8McrNWl7Q4amlpwRncHcfJB7REQEREBERAREQEROiAtWquNLSNJmla3HXdVjirjGO2B1LS4fUEdPAfE/4LmdbcKq4y8yqmdIfAHoPkFrRhTVxZ1YkU8HVZ+O7PC4gTtdj+Ll37F8h48s8pA57W5/jZb+1clhhlqZmQwxvklecNY0ZJPwXl7XRvcx7S1zTgtIwQVtsU3Z7tTvFNdKSqaHRytIPQg5C3QQRkLgNHX1Vvl5lLM6N3jjofmPFdE4Y4wFbinnw2oA3b4PHm3/BY14M08YaU4kVcF6ReIpWTRh7DkFe1k0EREBERAREQEREBERAREQEREBERAREQEREBERAREQFDVn+1tp2b/Bqryz1i+Of1H7PGZUPV5PFlqwdvRakkfbD8P7x9vgEwiIgIiICIiAiIgIiICIiAiIgIiICIiDxL+9P/qlRnDII4dogSSdHj8z8T+1SrhlpB6YURwtj2bo9JyNLsYx/GPkB+xBLudpaXYJwM4AyVX4+MrXM1nLir3zOmMPIbRSGVpAaSS3GQ0B7TqO3eCnaiBlTTyQSZ0SMLHYODgjB3HRVe28AW60BjqCsrqeZs5mMsT42FwIaCwgMDdJDG+Gduu5QZbXxnQ3Oan+hqKVlQ0CNtTA9j9R17nbSG4YcOz128RnWl4+ommRsUE8odDLPFMymlMTGtijk+lIZlu0g6B2NvE4W07ge1yUNRRyy1j4ZmCMAzYMbBIZA1pABABPx22WWt4Qt9bLNJzaqEz80SCGQNDmyRsjczoe7iNh28R9iD5NxrZoJaqJ8k5fT4yGU73cw6msIjwO+Q5wBx0K3a6/0dubRPqY6pjKsgNd6M8iMnH1zjudfH4qIk4Btbp7lLDNPALg0tlbHHCerg527oy46iDkOJG5wBtjPdOCLVdW2ts7qgNt0YihDXNdlo04yXNJz3RuCD8d0H1nG9nlhlljFa/lvDGsbRSl8uXFuY26cvGQQSMgYWlU33h+vsdpul+tsLzM50kEclLzzCWnd+7ctwACTthbfsva62FjqWqq4pIPo454ZMPjIkLzglpHUkdOi+VnA9prbbbqCR0uKAkwvcI5HkE97Otjgc+eM/FBlPGtm5tVG11U805LctpZCJnBwaWxnH0hBIGG56rxFxPQ1NjFxrKKcNNZJBDTimfJM5zHOAxHp1B2GlxGNsHyXy48MWhtK6aoqKimDHyyNnbKGmJ8jmkuBxgEFoxtgLy6zWvRDYGXSsjuDHvuDJWSjnguc4OfnTpwS9wwR4/BB9tvF8FyqrpKyFzbVQU7JvSnRSAyZZrOAW4IDSOhJ+HRbsPFFtljD3ekQkiA6Jqd7HDnSuijyCPFzT8hgnYr3R8PUluoaqlopKiAVEbWF7X5czTGIwWkg74aOud1FQcBW2lNIYKmtY2nEeqMSNDJjHK6Zhe0NA2e9xAbpG+MYAwHqPtBsUtJHURivfzXMEUYoJeZI17Hva9rNOSwtjedQ27pWGTiPhCG6SXU08ZqmU+v1g2gJLm8sP0NlDd3aCDpBzg9FGUnALYbRY4/X9TzYDE2WrZUDU5rYJI2xxHTgNzI7qCcE75xiRHCnDlRHUNhuEpozGIPR2VgdHE4sEeR1IcWtA3J8ds7oJa28T010qK6GOgucJomhzzUUb4w/IzhuRufh1Xmh4utlwlpYqdtYZah72CM0rw6PScEvBHdHxKzOstG+tuWambNwhDZacSDSBgt1tGMgnpnpsou39n9stslA6Koqi2indUMjPKa10jhjUQ1gxtt3dOfHKC2IiIIgAni8nJw2gG2+N5D8fh5fapdQ7A08YynbU2gZnp0Mj/h8PP7FMINWtoIq8QCUvHImbM3Scd5pyM/BQVVwNbqy5VVXJVV2moc97oBK3lte5jWOeO7nJa0DqR8FZ0QQcnD9FFRUVIysqKf0eqM8L2yNDy5znOLdwQQdRGMZx4+K0angK1VVVbZ3SVANvYGRD6N2QHFw3cwuByerS3PjlYuL7RWV12tdbSelOfRxVMjBG1jmtl0dwkOad85AwQoqr9qKOv5NLUXqodFTksdJFG6KRvJcSXODR9LzNIA2+RQT1TwTb6plNGamqZHAIRpBjIeInFzc6mEgguPebg77EL23g2gbO14qKzlBjGugMjdDyyQyNce7nOSRsRsfPdRNkpOJaW7xurK+51NO2ZkRbUNj0mN0Gt7jpaDkSd0Hw6YPVRVdb+JvVfEFBAy4FlfLW1ccoldriLHSBkcZzlofiAtA8DJ02QW2g4Ro6Gop53VldUy072uhdPI06GNjkjbHs0ZaBM875dk7k4Xyfg+imobbSR1ddAygpfQ2mKUAywYaCx+WnY6G5IwdtiMlU24UFzkfeBb6K+R3V3p/NnL5RDLC5knKbHlxbq1GHToAIwd+uZulo777RWZs7asUdrqZaXWJDpqIzDIWyyb97A5Dcn88ybdCgsosNG2gFG0yCIVPpQw4ZD+Zrx06Z8PJQ83AFskqbpNFPLAbk0tmDIKcnBILhqdEXEHG4cXDyA2xCVEd7o2VULajiZzTWzFr4WMlOo7xBuW/vOCcnwIAyFL3d979YUTNVyY40h0egxtMLqjG4lJBLW5xjoPigQ8BwPfVsrK+sfSvd9DTslAYzutAk+rnWNOepb8FvxcIUTY5BPVVlTNKzRLNNI3XJ3w/Jw0DOQBsBsqwy4cS181LmG+QRPkhYWcgRO/esSOLtJAw/ffAPgegXy2e0MEdqphLxC6ZmkNNTG10byHkS89xbkDSO5uM7dUE9HwFbmioL6ytkmnfK98xdG1xc8xEnDWAZ+hZvjPXOcrPDwZQRubLLVVtRPkOfNLI0ukdqccnDQPzyNgBgBV6mpuMIIYaltdc6ipMMcnIqGxiMyvEge1wDQQ0Yj2z3c9Tle+F28T1s9E241dyjp2Syvk1xljiWiItY8vjaS0kyYwB4jOyCWrOB6aShlo6eom5M81K6WOVwLQ2JrI36cNzl8TNBycb+CtiIgIiICIiAiIgIiICgeKry20WmSQH6QjDR5k9Ap5cs7RK10tyhpge6wF/29Ar4dOqqIVrnKnNTpppKiZ80ry+R5y5x8Ss1DQVFxqm01LGXyO38gB4knwA81Mts1obbaGqlq7gXVQdhkNOHkFpwV7oxabfO2rpq+7xuYdOr0MaSf4p8DnyXZq4cHNpulKaO28O24zGVztYLXVDNpKg+LIs/VZ5v8V8uFFRcQ0jKqGYc5xDY6p22o+Ec3k7yf0KUs1ovHGMstxDo4dMQp46gGPcDGNPTCwU1ZbLPxDUm3vmko30pbqhYZi1+epadtsfLos+P3X/ANKnU001HUyU9RG6OaM4cxw3BXmKV8MrZY3Fj2HLXDqCp6Wms1TLz5a28yvmdkPdSAl5+B8V5q7Ra47JNX01XWucyYQiOaAM7xGd/EDAWmqPqppXCzcWUsFthrK2URRPPLkONmyf81Me23D3vFn3FcroB6VaLtQnxh58fwew5H6sqKp3GZjMH62AMnzWOzTMzDTcmIh2n224e94s+4p7bcPe8WfcVzCutdNAa6KCaoM1AxzpjIwaH6dOzSOhy7oVts4ZhZJI2ouWGx80PdDDqDCxpPe722QM4x9qbVF07lVnRPbbh73iz7inttw97xZ9xXNRw60v0G4sDowDPmF30QMbpB497Zh8t1nbwm6Qkw3GOSJgBlfyi3QC0OaQC4ZyHDxGE2qLm5VZ0P224e94s+4p7bcPe8WfcVy25WcW1sGqtjmfM8gNibkaQ4t1as48tvj8FJ1PC0bat0MdTLC1msvNRodkCQMa4FpAwST1ORjdNqi5uVWX/wBtuHveLPuKe23D3vFn3Fc1bw8z0Z1Q+5RiKNr3SvjiMjW6SRjIduds4wNvNZHcLPZUCmdXxiocC9jOW7Do9QGrPh9YHCbVFzcqs6N7bcPe8WfcU9tuHveLPuK5u3h1heCyvZMzGprWxEPeA8td3dWQAR1Gfkt2XhqlNbTwwzMEmA6WB2stc0y6Mh+cgbjbqo2qLmuqy9+23D3vFn3FPbbh73iz7iufNsFFJSPmkqHU7WU4lLg0yEu5UbjkZxjLz8UquFTFzJXVtNTR6u617u7pGATlzs+J2wenVNqi5rqs6D7bcPe8WfcVmpeLLLW1DYKetbJK7OGgHwXHLhSGhrH05e52kAhzmacgjPTJ2+OStrh8kXXIO/Kk/YpqwaYpziURizM5O5NcHNBByCvq1bcc0MRP8VbS5m4iIgIiICIiAiIgKHqmk8X2t2+BR1Q+90Hx+Hl/zmF8LWl4eWjUAQDjcA//AEEH1ERAREQEREBERAREQEREBERAREQEREHw9CojhYg8OUZHTDv+J3xKmOqwUVHFQUkdNACI2Z0gnPjn+9BnWndoKiqs9bT0knKqZYHsikyRpeWkA5HTdbiIOds4bujqq3GG0uo4YzHyx60c80b2yudI/r9JraWjG+NPgvNFwRcaR1PUh0npccVGS410jgJRI/0k4Jwcx6Bv1xtjqujIg5vR8CXGjghdDLK2qEETXSPrpH4eYXNnduernaPuyMLO7hy9XnVLcqZ1ONLnMgbcHHS8RBrSS3Ge8M/tXQUQUH1FfPTop6ujbXyYkMUjq5zW0zyNyWZGsOPh4KJoOC75HSU8ktIxtaxtVHDKao5pQ9oLTgOIcCQ4YztqyuqIg5V7HX2S3UUE1I+ZrXdyKSsDBSO5ocX90kPBbtgk4x8VZbvwm6vvlXWNi7lSymjkLaqRhcxrjzBgHA7ukbf4q4Ig51LwndqmurGGF8MEsrWzyNuD8VcRqonjDc5ZohZIzAwTqxnxUxwzw1U2Srndl/Kmjla7XUvlziV3JHeJ+rEQP256q2og5rbuCbtT2yz26WOn9GtclJUU7BJnRJlnP8PzdMpHnzvDSFrUvA9fV0VHTTWSjt0cLKWGoEUzD6TokY4yHSANtJIzudXXqupogpVlst6peImXq4QQzVU1IKSdzJRkNbINJG240hzz8X48FdURAREQRERB4wqQOraCLP2ySY8fgfBS6h4DnjGtGPq0FPk/OSb4fA+P2DxmEEZea6WjZSMg08yoqY4suGQG5y4/PSDj4qBh42qqhrIorFN6ZUAPpKd1TGOczDiXaujcBp2O/RWW426O4xQse97DDOyZjmdctOcfI9D8CtWq4YstbSimqLbA+INawN04wG5IAI3HU/egg7txRXslsdRRUzm0M8U1TVFxZqDI2ZLME+fiF7unGctK+aGjtElRPFCZXa5mxta0RCTJJ3/OAwPirHJaqCVkLJKSJzIY3RRtLdmscNLgPgRstWg4YstsZoo7bBE3S5uA3OxABG/wACCtw8cVtNUyS3a1GCiEUckj45Wu9HJhdJg+L86TuOmy2rRxu68z0lPT2ibmzSSB+qQNayNgjJeC4DUPpW7AdQR4Kcp+G7PS07aeG3QNiaWkMLcjugtHXyBI+RX23cP2u1Oa6jo2RuZr0uyXFuvTqwSTgHQz9EII/wBqQOIJ7Y+hezRPHC15kGp+sE6tOM6e6d8n7FoHjzbni0TmiaAHz85ndeWlzW6epzjGfDKmanhOx1ZrDUW6GU1jmunLskuLTkeO2++2FpHgWyCoqZ2UzGSyQ8mJzW/vDdGjDR06E9fNBqDjSqJfB6gm9Njbz5af0mPu0+AeZq6E7gaeqM4yraq9UNNSWQvo6mofEKiSpa0lrWai4M6+WxUjFwRw7FRQUnqqB0cMnNbkHOvAGSc5PQbdFIS2O2TOhc+ihJhqDUxnGC2U9XD4oISv4xdQVVUH2iZ1LBI6EVDZWd+UAHSG9RkO6/BeZuMKikIdUWOZsTTypHsnjdomDdbmYHUBoJ1dNsKQj4RtAuVbcJ6WOoqatxLnyjOGkDujwx3R8Vtnh+0m7PuhoYTWvj5bpSNy3GMeXTbKCBfxiX3CRlFSTVRkayOlgyxjZnGSYFweegLYXHcYwBjcqNt3aVE2GNlfRyl8VI6eqkhGRG4RGbTgDGNAG+epA8VapOFrHLRehutlPyOSyAMDcYYwlzWjG4ALiR8ykfCtkhmilit0LHRRGFobkN0YLcFucHYkbg7IIe1cR3We+GnuVI2ka6udRCmDmyOafRmztcXt2OzX+H5w8lcFAwcIWelayGmpGRUo5jnwNzh73tDC4nOchmpvXo74BTwGBgICIiAiIgIiICIiAuO8chw4jcT0MYx95XYlzLtEoCyphq2jbJY77dwtcGcq2eLH+LzZXSNp+HDEZw//AEnHJY1zuvkdlgkfN7PyjVWaPWed4mac6/Prq+HTKy21lQ20WKqhoKurZCZw9tMXNcMu23HRYHUtxNsfSix3XW6r5+rU/TpznGPP4rb6s/oj+LudJxBIZPSHP5bM85ga7p5N2WXhAzMqq/lmpaTSuzyI2uOMjrq8FOxsurnXmtpLdcKWV9NE2ES6nvJDhnBPXZfauK4xXCOpltdwqnS22ON7oS5hEnjqI6/JNXDSaeObTo3zi38NAOrcCY6NMTCAd/qeZ+a172XGyXIvMhd61GTK0Nd+9nqBsskENxiprVG6xXYuo3l0hDngOG/1R+b18FjvMNQzhuqlnpKilE1yD2MqMl2NB8T1SOZPJDWAhtZUud9RtJNq/RKgaDJo48/xR+xTMT/QeG7pW9HytbSRfNx3I+QUXTNDImA5xt06rSPmlSflhJC+3MGNwuU/0YLWHmfVBwCP1D7llZdLzOySdtbUPFORI92sdwuyMn55I+1T0vFNCxjTSuq+cGNYJXty7SHhxGS4npkeA+AC1LhfqGe1VVJTGojZI1rY6cxAMYQ4kuznqc+X2qM/JP3RVRU3llLA6pfWspw0thdI1zW4LcENJGDlpI+Swx3avjcHR10rSMHZ/k3SP/Tt8lPR3+3sqaaokMkrY4GRPp/RGDVgMBy/J1YLdQyOoA8Stx3EFDSMohLNLWgxRuLNAxG4Fx5uQ7Ovp3dvmmfkZeaoyVdTWSRiSd8zwTyxnJyTnYfPdZ4bnc45zHDVziV0jiWNOSXuOXbeZI3+Knn8TQc5s0NTUwOZMJHiKEj0kANA1kvJBGk75OcrMziqjhOsVFdNIahspc9pG2vJwNZA7u2MZ+KZzYyi6Eivt1oozmqcRLGWxkyDMeTuQB0d81qeuLgIzH6wm0czmEcz87Oc/furAOJKIaczVZkaBrn5LdUwDiSxwLtgcjfJ6dCvTeJ6J8rS7nQxxmPlNbCHcsacPDcOaRnzBzsmfkfdXY7vcYouVHXTtjOe61225yf17r2b3dHNa03CpLWvDwNfRwOc/etWpkbLVSyMLy1zyQZDl2M+J81iV8oVzluR3W4RFpjrZ26RgYd0GkN/YAPkAvQvNyAcBXT95wecuzl22+/yH3LRRMoRnLLUVE1XM6aolfLK7GXuOScDC3rB/rT/AMmT9ijFJ2D/AFp/5Mn7FWv5ZWp+aHabb/AIv6q21qW3+ARf1VtrgdYiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiDA2kiZXS1gDudLEyJx1HGlpcRt06vdv/gs6IgIiICIiAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIgKH4htcdzt0sTxs5uCfLyP2KYXwgEYPRInIcGrIay11L6SWSRjmHbS4gEeYWD0qo/nEv6ZXV+IuG4LhCdbDt9V7R3mf4j4LnNfw5cKElzYjURfykQz946hdlGLFXPm5q6JjkjvSqj+Xl/TKelVH8vL+mVhII6gj5oN+gz8lqzZvSqj+cS/plZaaKrudTHSxvfI9x2DnEgfErZorBXVY1vj9Hg6mWbujHw81bbRZmtZ6NQMdpdtNUuGHP8AgPILOvFpp5c2lNE1c0NUWB14lpqGnZK6hoge8xwaJJD9Z24PyC3RwPgY5VT+K3/KujW+gioadsbGjIG63MDyXLGJVH1b6KZct9h/6Kp/Fb/lT2H/AKKp/Fb/AJV1LA8kwPJTu13Rops5b7D/ANFU/it/yp7D/wBDU/it/wAq6lgeSYHkm7Xc0U2ct9h/6Kp/Fb/lT2H/AKKp/Fb/AJV1LA8kwPJN2u5ops5b7D/0VT+K3/KnsP8A0VT+K3/KupYHkmB5Ju13NFNnLfYf+iqfxW/5U9h/6Kp/Fb/lXUsDyTA8k3a7mimzlvsP/RVP4rf8qew/9FU/it/yrqWB5JgeSbtdzRTZy32H/oqn8Vv+VbFHwjJSVHNihn1Fpb35AQAdvBoXSsDyTA8lE4lU8M0xRTH0a9FG6KkjY7qAthEVFhERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQfCARgrQqbTDOdTcxv82nCkEQVmo4emkcSeRN/awtdlYo+H6pjsxinh8jHC1uFa0U5yZK/Bw0wvD6qV8rhv3jlTcFPFTsDY2AAeSyooBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQFA8R8WUXDUlHHVU9ZM+rcWxtpoHSdMZzj57Dqd/IqeXxzQ4gkAkHI+CCFZxXan011qOa9sdsldDUFzCO+MbN/jbnSMdTstqivturqeGWOqjY6WmbVCKVwZI2NwBDnNJyNj4qrv4FrJIpmuuUQM1E5kjRCdLqsl5E53yccw4HmAc5AWpJ2dVRrrlUNqoJHSv5lM6YyO0gyNcY3NzjQWN5fd/NPmSgt0PEdtqZZBTztmiic5ss8bgYmYYHkl2cYw5u/gSFstvFse6FrLhSOM4zEBO0mQZx3d99weipr+Aq70EubVW8VheZCwUxbTu1TxyOYWA50FkUbPM4JOcrI7gmvmubKh8lpija5kzeVSHWyRsekMYSe7GH5ftuSTnqUFhq+JqOmttLWsgq6kVTyyCKngL5H4zkhvlgE58lmouIbXXUlLUR1ccYqQ4xsmcI3ktJDhpO+WkEHywomt4eusUdibaamia62QmLNXG92SWBmoaSN8Z6+aiWdnBF7inqawVtEIQx4mc4PL8Oy4Ad3cvJ/+kF1nuNPA+JpdqDzuWkEMbjOp2+zcePxC+R3a3S8jl19K/0gkQ6ZmnmEdQ3ffHwVOk4CrJLdh1dSur+WWmQwuDD3owGEA50cuMM65OSvcPA9Q7iWjudUaEwRsYX0sAfHHG9mSOWwHGNWHb75+xBaPXlF6+fZi9wq2U/pJy3DNGcHvdMjLSR5OHmsFt4ptF0pIqqGrZHFNLJFDzzyjKWO0ktDsEjKja7hCSuu7619Y1rJ6lxqGBpy+nMTGGIHO2oxMJPkXDxUaOAqx1wp5JaigfCHwzzOdTkya2TOmLYyThrHOec+J6E46BdGXCikkkjZVwOfG5rXtbK0lpd0BGdifBR9XxRa6O7QW184fUSxvldoLSIo27F7znutztlV1nA1VRwU8lFJbfTIo6YvdLTuDZZmPdJI92k5OXlrhvtg+BWjScG1tSyoJgpxNTSwsjlrqYD0kskfJK4hpzoe6TIGfDBGNkF8deLYyOGR1wpGsmzy3GdoD8dcHO/2L7S3W31tM2opa6mmhcMiSOVrmnfHUHz2+ap1HwJWUZMTprZUwyUjonOlpO9DIS8l0QHdaCXjI/3QvsHBd1hdTRMrLbDStjp+cyKlcCXRA91u+A0u0uOd8goLg67W5mNVfStzJyt5mjv/AMXr1+HVJ7rRU1NWTvqYyyjYX1GlwcYwBq3A3GypcvZuz060mF8HoVNG1lTT99gkdr1uft1J6d7wA3UnJwzJQ8Her6aKGWsfLDJVPiZoNQRM18hOd926tifggkbdxRRVs1XTTtfSVNFBHPVxzY0wh7dWC/oSBgnHTIUf+6FaDBFUCC4mnMXPmlFI7TTx63s1yeLRmN5+TSV8k4QnnurKySsj5ck076uHlnFQxzmGJhOejeWwHzGR0K0qfg68xxyW+W4UTrdU00FPVSCJ/PexjMPa0k6QHOLznGQHnx3QWAcU2rF3LpnMbaf4SXMIAGknLf4w2I28QQlu4mobi2eQa4IoqaGqdJOAwCORrnAnyxpOcqEfwVV898ra+H6SKV0jDEcPnMr5I3Hf6rOa7A8w3yWJ9qrKOxXf0a2STTVrY7fTU5De7DG3lsdJk4A3e4nfYjbOyCxWzie2XSljqI5xE2VrnxNmLWukYPz2tzkt2O/wXqDiS1zse81TYWM5eXTkRj6RupoBPUkeCq83Z691bIIH2+GkaWvp3inPPjLY9DY9QOBH1Owyc7+K+3LgKqq8sZPQyRScyEiqgc/lROa1jXMGccxrW4yduiC7OraVgJdUQtADnEmQDZv1j9nj5L5FX0kz52RVUD3QHEzWyAmP+tg7faqYez17q4vfXMNM6aVhj5Zz6NIWukj64y57QCf4pIW5b+E6yGxXyhqJqSOS5l4Ho8btMbXNwd3HUerjjOATsgsjbpb3yRRtrqYvmLhE0TNJeWnDgBnfB646Lx63o34FPMyqdzhC5tO9ryxxODkA7Y6nyAKp1w4BxfJrhTua2iZT/QwQhwfC9jHaTGwENJ1nXvgknc9Fo2Xg643KhqZ6iOK0SOBigbDTcpzWtgfGx+NROQ6aQ5cSTgb9EHQBeLa6ndUC4Uhha4tdIJ26QRuQTnGUmu9vp3OZJWwCQRGXliRpcWYzkNzkjZVOl4CcTzqtlra/BxT01Lpga4RujYdJO+BI/Oeu3ktWPs8rIZC2KsomxxRubBIacumJMLYhrcT0aAcAYG6C7C70AoqarkqooYalrXROmeGasjIG/jjwXue4U8FPJKHiTQ1x0RuBc4tGSAM7npt8VSeMrJcKq50FPbaTnQuphSkS0wkigbrblwcXYa7QCM6TtjC2BwTWy1kjp6ujFMyV7oWRwuDnB8rHvLyTuS1gZtgbkoLK7iC2NrWUbquJtSY3SPjLxmJrQC4v37uMjqswu9tdHFIK+lLJnBsbhM3Dz5A53PyVJbwDcw2V8lVbJZIw1sIdTOAn+l1uM7s6n6sM2Bx3fI4WzTdnojp2snkopXgscMUwDWE1TpptA/N1NIYMbjSEFtfeLbF6RzLhSM9HIE2qdo5RJwNW/dyfNa924hoLP6E2d7pJq6URU0MOHPlOMktGdwAMk/4hU6o4Aus9ppKZ1RbefTTajNGySN1SNBbrlIOXPy4ny7x+CkLrw066zttFJRiio7fa5Kalq3xg8qV4Y2MxHJPda12em+nCC0su9tkp/SGXCldDr0cwTtLdXlnOM/Be6i40VLKIqisp4pCC4Nkla0kDxwSqta+B2RV8FbcIraTG4yejUtNohY8M0MLWn/dLsk75I8gtmv4MprleH3GrjpZpHVUU2XxZOiJp0Mz/AFiSfMHCCwC50LpIIxWU5fUN1QtErcyDzaM7j5LUZxFbp6/0Klm9KlBbq5BD2s1Fw3IO2NJyOo2VMh7Mnw12v0qF0LaXlwnMjTDJpcAWNB0hoLzjod1sQcAVjaefVVUMMksbwI6ancyNjuU2NhG+T0eSScnX1GEFxF7tRYx4uVGWyPLGO9IZhzh1A33IyNvivsd3oZKKasNQyKmhlfC+WUhjQ5jyw7nw1AjKp8nA1bV1FM+obZYY8QidlPSOGnlzF5EWThutuA4nfbrhSdZwvWy2G10cc9HJPTVHPqBUwudDO5zX6iWZ/jP1AHIyAgmaW/2urjjfHWwASvlZGHyBpfy3lri0E7jLTuNsbrYmuEEEsUZOrWdy0ghg0l2p2+w26qjUHZu+C60ktbUQ1lLFTRxva7WzEjIyMtYO6AXkv+bvHAWeTgWvktsTJLhTTVgpy2V8kLgyST6NoGAchnLY5hGcnWT4lBcI7vbpTAI6+leajIhDZmnmY66d98fBZJq+jp3vZPVQRuZGZXB8jWlrB1ccnYfFU6n4GmPFFJdqsUBijZG50EAexkcrNRaY25xjJzvvnPXZe79wNJdY6+eKanZcKisjmExDmkxMADY3FpzgbnbY+IQWtt0oHOja2tpi6SPmMAmblzP4w33HxXk3e2iCOY3Cl5Uj9DH85ulzvIHO5+CoFfwHcIojFQxUIilgjpOW1r3AjIJfIScgDDh3MEh2Ctl/Z7WTH6Wa1uZVMfHVRCjIZAHuyTTtzhrtOG6jvsCgvLrlQtkljdWU4fEwvkaZW5Y0dSRnYDzK05+JLZTSRc2oa2CXRy6nU3kuLg8415xsGEn4EearVZwC58TpIPQX1cjJ2yySse3mGWVjySWnO2huPivlRwRcuTA6Oe11U8UjH/6ZSkxktp2xA6GkDqZXY6d/4ILRPfqOnqGQu5h5oHKkY0FkhLHyYDs42bGSfm3zSn4gt9W4R00zZpmyiGaKNzS+B5bqw8Z7pA6+W/kq0zs/dHRuohXMfTGJ0Pfj72nlRQjcHH1GS/bJ8EquBairp66Mz0UEkslXJFNTwlj9UoLWl5B6ta97cjzz1QWyO8WyWOKSO4UjmSv5cbmztIe7+KDnc/ALHeLzBZoI3yQ1E8kr9EUFNHzJHnGThvwAJPwCqNBwLXUM1ulhfb4pKd7pZX6ZJDI4/m97bTs3fGRjYqc4ks1zvlup6Jhtwa7BnkljkLmPGO/FgjBByRn4ZQTkdZDJCyQvEeofVeQHNOM4I8CPJYfXFt9HbUesKTkucWtk57dJPTAOcZVHuvBt5kjqgyopahskkoiZy3DUZnM1vlOrwa0ju4+scLWm4CuNXWPppae0thlgfzZW0xEURl7jhAwHZzY42buzuc+aDoouFGaqSlFXB6RG3W+LmN1tb5kZyBuN1io71a7hUvpqO40lRPGwSPjhma9zWk4BIB6bKmns+qZ5qhlTPQGnfJJh7ad3OmjkkaXtlfnJxGCwAYG4ONgrBa+Hjarpeqinit8UdWWOpTFT6XxYjaxzXEbFupgcAMdSg34L7bahkbhWQsMrXPYyR4Y5zWkguAJyW7E56YWzUV9HS6fSKqCLU8RjmSNblx3A3PX4Ki0/ZuWXRz6qojqqP0VkMbZHPzG5sAi2GdOMhzvPLilR2eVVZV26orqyCtcATcGvD2NlcSzJa1pxjSxrd/Bo33OQucF6oJ6l1O2oY2YSuhax7g0vc3GrSDu4DOMj4r3NdrdTyPjmrqWN7BlzXzNaWjzIJ2VbtvCVbR3+krZqmlkigZLrcGOMkrnvc7fJIABOxGCsVZwBT1sk083or6iU1T3SOhzl8zQwHfwa0dPPdBanXOgZU+juraYT6Q7lmVodg9DjOcLOZ4gSDKzIcGnvDYnoPmud13A9bSxVczPR6sMjnbTMig+nkfI1rIy57jsGYPTbHhsrF7N1nssKMVcPrZ0sdVJVvj1NdO17XE6f4u2APLZBOPuVDHUR076ynbNISGRmVoc4g4OBnJ3GPmvsVwo52yGKrgeI/rlsrTp+eDsqYeAquO5a4KujNOyRk7JZ6cvqNbYdIGvOA0yYlOMEuLvNZoeEWU97tlFRU7aa00VGwVeIwG1TmuaYmjxOCwucT4Fo3ycBbpa+jgqo6aaqgjnkGWRPkaHO8NgTkrEbvbRBJMa+l5URDZH85ulhPQE52yqzcOEK+t4knr/SqH0d0oqInSUxfOxzYtLGB5OzA/v7b5J81qVHZ4+EReq5KCJrGRRcuem1sLWQvjDi0HDngv1Auz0HkgttPfLdUWtly9KjjpHuLWyzODGkhxb1PxBx5rZjr6SaoNPFVQPmDA/ltkBdpPQ4znHxVUu3BlTW2a02+CejIo6Z1O81MBe3LmaTI1gONQ3xnIGVt8N8MVNlutVUyy0xhfDHDGyJhz3RjW4u6EgAEDY4zhBaEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQFTuKuK6u03aG30UlvjlLIn6asuLpzJLymtja1wOQdydwAQrivDoo3PD3MaXDoSNwg59Dx7cKyrmFD6rqdTWCOma5/Mp3umZG1szgS3UQZHFoAI0b9Vgn7QrxSV1yifRUczLbG5k7WyMjc6QFrNYDpS5rC9w+u0AN72vorvbOH6C01FRUQc+WoqNIklqZ3zPIaSQ0F5OAC5xwPMqQNPCXvcYoy54w46Rlw8j5oOZVHHV7ntLImTWmmrp2ZhJdqdUh7zGwQsZI7vBwcSdTw0AE4ycWW8cWMtF0NpbNTuq+VA2GOVxMkr5HloOB1aA0kn5Kztp4G6NMMY0fVw0d35eSTU0NQ1wkjB1NLC7ocHyPUIOcN7Rq14kk51kEEpAjmE5dHRl02hnPfqxks72kaTsQtyl4yvVWKUwx2x7WviZO76RvPMjyGcoE90FgLsuzn7QVdaW20VFQx0cFNG2njY1jWac7NGBnPXYeK2RGwdGN8PDy6IKdfeNJrJepqSSCEwQOillfk5ZTuGC7Gd3F+GtHichR54lvDbrRunnt1vLptFTHO972uZHC2SRsY1AB4LyMjc6RtgFdBdGxxJcxpJx1HluF8dFG7GpjTg5GQOqCmcP3+801nuE99ZDMaK3srj6PqL8ua97o3ZOC4BrSMYHex4LVfx5NQ0fNqa+x1sk1LPNTMoZSeZK0xhkTe87WcudqI6YBwFf9Ld+6N+uyxtpoG6dMMY05LcMG2fJBz6o4zutRcZKSjuNlhHrFlKx72GVpbpe/Ae2TBc7lkacBzScY6E+qDji63JzPQxaqgVZiMAic53o2t4zHMQ7BkDMuIGMaSMdCugCnhaMCGMDVq2aOvn819ZDFHnRGxuTqOGgb+aDm03H19oLd6TWUtAebCDG6LLWscZjGHu1vA0kDUBqafDK2XcaXxtqnq5GWeD0WmjfLzZw0SSSbsa0mQNHd3xrOScA+K6A6GJ7Cx0bHNOxBaCF8dTwuZodFGWbd0tGNkGlZLgLlaYJ3TwTTFjeaYWloDiM40kkt69CVIr41rW50tAz1wF9QEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREBERB//9k=)

##### **Figure 1: High-level legacy device conceptual framework as a function of total product life cycle for cybersecurity**

Note on Figure 1: In addition, the term “customer” should be understood to mean “HCP” in the context of this paper.

## Development (Stage 1)

The Development Stage (stage 1) is a pre-market stage where MDMs are expected to incorporate security by design. MDMs should perform risk assessments, identify threats, execute security testing, and mitigate risks to ensure devices can operate safely and effectively throughout their life cycle. Another outcome of the Development Stage is a set of product-related security documentation that supports users in securely operating devices. Product development best practices are outside the scope of this document. References to established standards include, but may not be limited to: 

  * (IEC 62443-4-1 (Product Life Cycle)
  * IEC 62443-3-2 (Security Risk Assessment)
  * NIST 800-12
  * NIST Secure Software Development Framework
  * IEC 81001-5-1: 2021
  * IEC TR 60601-4-5: 2021
  * IEC TR 80001-2-8:2016
  * IEC 62443-4-2:2019

For additional standards, see also IMDRF/CYBER WG/N60 guidance.

## Support (Stage 2)

Devices in the Support stage (stage 2) are defined as medical devices that:

  1. Are used for providing patient care, and
  2. Are available on the market, and
  3. Contain major software, firmware, or programmable hardware components (e.g., CPU) which are all supported by their suppliers[1].

Stage 2 devices should receive full cybersecurity support such as software patches, software and hardware updates, and support as deemed appropriate.

While devices in this category may be considered by the market as “new” or “state of the art”, they can exhibit a wide range of security capabilities within their design. The extent of security best practice integration into product design will determine the ease with which the MDM can adhere to the support practices outlined in this document. 

One key practice established in this stage is vulnerability identification and notifications through a Coordinated Vulnerability Disclosure process (CVD). Depending upon support agreements, MDMs may also support security by providing additional services (e.g., security monitoring, backup/recovery, etc.).

Not all Stage 2 support practices will carry over into later stages of the legacy progression.

## Limited Support (Stage 3)

Devices within the Limited Support Stage (stage 3) are defined as medical devices that:

  1. Are used for providing patient care, and
  2. Have been declared EOL by the MDM and are not currently marketed or sold by their respective MDM, or
  3. Contain software, firmware, or programmable hardware components (e.g., CPU) which a) are not supported by their developers and b) whose risks to device safety and effectiveness are mitigated resulting in a device that can**** be reasonably protected against current cybersecurity threats. 

In stage 3, device MDMs should continue to provide cybersecurity support when possible. For example, it may not be feasible for the MDM to develop updates or patches to their software, but they would continue to apply third-party component or software patches where possible.

Devices in this category may exhibit a wide range of security capabilities within their design. The extent of security best practice integration into product design will determine the ease with which the MDM can adhere to the support practices outlined in the Support Stage. 

MDMs should communicate to users the devices and services affected by the limitations, threats that may appear to be unmitigated, and elements of security protection that need to be implemented by the HCP.

Devices in stage 3 often require additional compensating controls, such as network controls, as compared to devices in Stage 2. In Stage 3, MDMs and providers should continue to follow any stage 2 practices that can be reasonably achieved. 

## EOS (Stage 4)

Devices within the EOS Stage (stage 4) are defined as medical devices that: 

  1. Are in use for providing patient care, and
  2. Have been declared EOS by the MDM and are not currently marketed or sold by their respective MDM, or
  3. Contain software, firmware, or programmable hardware components (e.g., CPU) which a) are not supported by their developers and b) whose risks to device safety and effectiveness are not mitigated resulting in a device that cannot be reasonably protected against current cybersecurity threats. 

MDMs should communicate to users they can no longer assure support for devices before the device enters stage 4. Those communications should identify potential risks that users might inherit, as well as mitigation strategies, and upgrade opportunities. 

All medical devices will eventually reach an EOS. Preparing for that eventuality is a shared responsibility between MDMs and their customers, since the secure use of a device beyond its cybersecurity EOS depends heavily upon the security capabilities of its deployment environment. 

## Framework for Assessing Risk to Trigger Transition to Different Life Cycle Stages

Medical devices and their software and other digital components out of which they are built will reach EOL/EOS over time. Often, these EOL/EOS dates will not be synchronized: a third-party software component may knowingly have a shorter supported lifetime when the device is sold or may be suddenly declared unsupported years before the MDM’s announced EOS date. When the support of a third-party software component is known in advance, the MDM should have appropriate plans in place to address the risk from the component’s stage transition in the device design. To manage the risks that may arise from sudden, unsynchronized EOL/EOS declarations and statuses of components, MDM’s may leverage the following framework for assessing risks that may trigger transition to different life cycle stage: 

  1. If a single component within a device becomes EOL/EOS, then this serves as a trigger for an MDM to perform a risk assessment to determine if patient safety risks arise, and if so, what kind.
     1. If there are no patient safety impacts, then the device remains in the current life cycle stage (i.e., Support or Limited Support) and the user is made aware the component has reached EOL/EOS.
  2. If there are patient safety impacts and the device is in the Support Stage, MDMs should attempt to mitigate the risk of the unsupported component via an update or other design change. When in the Support Stage, the goal of an update or design change would be to replace functionality of the unsupported component with either a supported alternative component or other design change such that the device can safely maintain its intended use until the device reaches its planned EOS. The MDM’s risk assessment, along with any relevant threat information from the broader sector, should inform the decision of whether a stage transition is appropriate at this time. 
     1. If the risk is mitigated without the use of unsupported components such that the device may be reasonably protected, then the device may remain in the Support Stage. 
     2. If the risk is mitigated such that the device may be reasonably protected but the mitigation includes unsupported components, MDMs should transition the device to the Limited Support stage. Use of a mitigation that leverages unsupported components is not considered best practice and should be a last resort. MDMs are expected to publicly communicate this transition and provide the more detailed security documentation needed to facilitate the transition (see section 8.1.1.5 for additional specifics regarding this communication).
  3. If there are patient safety impacts and the device is in the Limited Support Stage, MDMs should attempt to mitigate the risk of the unsupported component (e.g., via a design change or compensating control). The MDM’s risk assessment, along with any relevant threat information from the broader healthcare sector, should inform whether a TPLC stage transition is appropriate at this time.
     1. If the risk is mitigated such that the device may be reasonably protected, the device may remain in the Limited Support Stage and the user is made aware the component has reached EOL/EOS. 
     2. If the risk cannot be reasonably protected against, then the device should transition to EOS and MDMs are expected to publicly communicate this transition (see section 9.1.1.2 for additional specifics regarding this communication).

The framework above is intended for sudden third-party component EOL/EOS declarations. Generally, the software level of support provided for device maintenance is articulated in the device maintenance plan. The software component’s EOS date may also be included in the SBOM as it aids in medical device risk management across the TPLC.

For additional information regarding how to balance risks for continuing to operate devices after EOL/EOS, see the Responsibility Transfer Framework of the HSCC HIC-MaLTS. 

# 6\. Development Life Cycle Stage: Responsibilities/Expectations

This section of the document details stakeholder responsibilities in the Development Life Cycle Stage as it relates to communications, risk management, and transfer of responsibility. 

## Communications

One of the most significant and acknowledged challenges with respect to legacy devices is a lack of information. This lack of information can be associated with a device’s technical features, such as its security controls, software supply-chain, or support status. It can also be associated with organizational challenges, such as which parties within an organization—both on the MDM and HCP side—are responsible for its continued maintenance, as well as when, how and to whom information on its security status will be communicated. As a result, communications between MDMs, HCPs, and other relevant parties with respect to legacy devices is critical. To address this need, organizations should establish and enforce legacy communications strategies at multiple stages of a device’s TPLC.

### MDM Recommendations 

Feedback from HCPs in various life cycle stages may inform the MDM’s design of future devices and device upgrades. Additional communication sections tied to subsequent TPLC stages provide recommendations that address considerations after medical devices have been procured and deployed by the HCP.

### Healthcare Provider Recommendations

HCPs may provide feedback in this TPLC stage regarding their clinical and cybersecurity needs and expectations which inform the MDMs device development.

## Risk Management 

### MDM Recommendations 

#### Baseline Security Controls: MDMs should design their products in such a way that security is incorporated and maintainable throughout the life cycle of devices. This may be accomplished through using a secure development framework. Appropriate areas of controls, and specific recommendations, may include:

  *     1. Security design and controls based on the intended use of the medical device, as well as: 
       1. Security risk assessments
       2. Threat modelling
       3. Security testing
       4. Customer facing product security documentation and communication
    2. Post-market monitoring of cybersecurity vulnerabilities capabilities, such as:
       1. Identification of vulnerabilities
       2. Vulnerability risk identification based on the device security design, controls, and mitigations
    3. Ensuring availability of security patches and mitigations based on device risk, such as through:
       1. Coordinated and clear communication to all affected users in regard to the vulnerability and its corresponding mitigations 
       2. Identification of other mitigation options when a security patch is unavailable

#### Third-Party Component Consideration: The MDM should consider that the third-party vendor support for a component may end within the HCP’s projected use life of the device, and this may adversely impact the MDM’s ability to support secure operation of the device. 

### Healthcare Provider Recommendations

Risk management recommendations for HCPs are not applicable yet because they have not begun the procurement process.

## Transfer of Responsibility

There is no transfer of responsibility recommendations at this stage because the MDM has not provided a device to the HCP. The transfer of knowledge and support begins during procurement discussions.

# 7\. Support Life Cycle Stage: Responsibilities/Expectations

This section of the document details stakeholder responsibilities in the support life cycle stage as it relates to communications, risk management, and transfer of responsibility.

## Communications

This section provides recommendations on the various types of communications that should be exchanged by HCPs and MDMs during the Support Stage of a device’s life cycle to ensure ongoing secure operations. Specifically, it is critically important that communications during the Support stage are comprehensive. When entering this stage, organizations should identify what documentation and other information they require, and at what times they may need it. These requirements should then be communicated to the other party and agreed upon. While specific documentation needs may vary from organization to organization, the following sections provide general recommendations. One possible communication strategy about the existing or missing security capabilities of the medical device is described in IEC TR 60601-4-5.

### MDM Recommendations

#### Provide Product Security Documentation: MDMs should provide product security documentation at the beginning and throughout this life cycle stage to enable HCP risk management during procurement and deployment of medical devices. Appropriate documentation may include:

  1. Manufacturer Disclosure Statement for Medical Device Security (MDS2);
  2. Software Bill of Materials (SBOM) (See IMDRF N73 for additional details about SBOM best practices);
  3. Security test report summaries, third-party security certifications, or similar;
  4. Customer Security documentation (e.g., technical instructions to ensure secure deployment, operation & servicing including information on the interfaces, communication protocols, and networking, Cloud, or communication dependencies for the system).

#### Provide Product Life Cycle Documentation: MDMs should communicate clearly on the key life cycle milestones, including cybersecurity EOL and EOS dates (if available) of devices as part of procurement and installation processes. The MDM should provide this information as far in advance as possible. Current practice suggests information to be provided at least 2 years in advance to best support the HCP. MDMs can support HCPs and users by clearly communicating the following information:

  1. affected device 
  2. the device’s operating system(s)
  3. the version of device deployed
  4. identification of software components
  5. expected date of service changes
  6. the extent of any available maintenance after those changes
  7. additional compensating controls

#### Provide Relevant Updated Product Security and Life Cycle Documentation: As a device continues throughout its life cycle, it is possible that its supporting product security or life cycle documentation (as discussed in Section 6.1.1 regarding Communications during the Development Stage) may change. In such cases, MDMs should provide relevant updated documentation, which may be in electronic form, to HCPs to enable them to adjust their risk management strategies as needed to respond to new or changed risks.

#### Provide Vulnerability and Patching Information: If a vulnerability is discovered, the MDM should provide relevant vulnerability information, including appropriate mitigations (e.g., software patches). It is expected that high priority should be placed on high-risk vulnerabilities where timely communication is required to prevent patient harm or device disruption. In addition, the mitigation method (e.g., over-air update, deployment of service personnel to install) and implementation instructions should be provided to the device operators.

#### Provide Proactive Communications for Third-Party Components: It is possible that the software and other digital components within a medical device will reach EOL/EOS before the device itself does. In such cases, the lack of support for such components may introduce risks to the device. To help compensate for these risks, MDMs should:

  *     1. Track the support status of the third-party components used within their device.
    2. Assess the risks that may exist if and when those third-party components become unsupported.
    3. Communicate new risks and any available mitigations to HCPs.

#### Provide Patient Communications: While beyond the scope of this document, both MDMs and HCPs should communicate EOL/EOS dates and information to patients where relevant.

### Healthcare Provider Recommendations

#### Identify Information Needs: For all devices—legacy and otherwise—HCPs should identify the types of information that they believe they need to appropriately maintain and protect a device (discussed in more detail below), when, how, and from where they should receive that information, and to whom that information should be provided. 

  *     1. For example, an HCP may decide that for a specific legacy device, they need to understand if the device will receive updates, for how long, and when those updates may be expected. In turn, the HCP may decide that information should be provided to the HCP’s security and clinical engineering teams so that those teams can make appropriate operational and maintenance decisions.
    2. One particular area that HCPs should consider as they develop operational strategies is transfer of responsibility. In some cases, HCPs continue to use devices past a MDM’s declared EOL or EOS date. To ensure that devices remain safe and effective for use, HCPs should proactively ask the MDM when responsibility for the risk of using unsupported device transfers from one party to the other.

  1. **Pre-Procurement Communications:** To prepare an HCP to manage the security of the device during its lifetime at the facility, prior to purchase and installation of a device, information should be shared between the MDM and the HCP to aid in proper onboarding and management. HCPs may want to request the following:
  2. EOL date (if known)
  3. EOS date (if known)
  4. Upgrade strategy for device software components (e.g., operating system, third-party software, application software)
  5. Ports and services necessary for the device to function appropriately
  6. Firewall rules that can be leveraged to isolate the device and maintain function
  7. Anti-malware capabilities and appropriate definitions (what can be scanned)
  8. Security scanning capabilities and appropriate scanning definitions (how to scan)
  9. Security logging capabilities
  10. Device backup and restore procedures
  11. Notification method to receive vulnerability notifications
  12. Administrative accounts and the ability to manage through a privilege access management tool
  13. **Ongoing Communications:** Once a device is installed and in use, communication between the MDM and HCP is needed to ensure proper operational and risk management throughout the device’s life cycle. HCP should be prepared to receive the following communications throughout the device lifecycle:
  14. Vulnerability disclosures that describe the assessed risk, with updates through a push mechanism as appropriate 
  15. Mitigation recommendations to control risk of known vulnerabilities
  16. Indicators of compromise that may appear on the device or that may be revealed as a result of network monitoring 
  17. Updated SBOM throughout the device’s life cycle in machine readable format
  18. Options to address outdated software components (i.e., operating system, third-party software) as soon as possible prior to reaching end of support

## Risk Management

### MDM Recommendations

#### Third-Party Risk Management: While a medical device might be in any of these life cycle stages, there could be embedded components that are already end of life, or even end of support. Risk assessment should determine the overall impact on safety, essential performance and cybersecurity.

Even when an unsupported component has exploitable vulnerabilities, there can be other compensating controls within or external to the medical device that could significantly reduce the likelihood of exploitation. For example, a network firewall could block or provide controlled limited access to a network port on a medical device which exposes a network vulnerability. While a firewall is an option, the MDM should avoid solely relying upon the use of firewalls or segmentation to address vulnerabilities and control risk as doing so may impact patient care.

  1. **Communication Expectations** : When the medical device approaches the EOL date, the MDM should provide clear communication to HCPs and regulators on the EOL and EOS dates and provide adequate information to the HCP to plan for the EOS life cycle stage. In addition to the information indicated in Section 7.1.1, this life cycle information might include upgrade options. 

These additional pieces of information can be used to support the required risk management activities of the HCP for the continued use of the medical device. 

  1. **Post-market Expectations:** There are certain activities that MDMs are expected to complete in the post-market for devices and these expectations apply to the TPLC for medical device cybersecurity. Specifically, these expectations are:
     1. Collecting, documenting, and responding to customer complaints (including servicing)
     2. Reporting adverse events/incidents as required by regulators (e.g., events caused by a device problem that led to death, serious injury, or may lead to death or serious injury if the event were to recur)
     3. Performing field safety corrective actions if necessary (e.g., recall, modification, change IFU, etc.). 
        1. In some cases (e.g., depending on the life cycle stage) pursuant to the regulatory requirements, the MDM may not take a formal action, they might just communicate the existence of a cybersecurity vulnerability and any known mitigations. 
        2. For devices in which the medical device is connected directly to the patient (e.g., continuous glucose monitors), MDMs are expected to communicate recall and removal information per jurisdiction requirements 
     4. Engaging in proactive risk management including vulnerability management (e.g., using tools, resources, and personnel to monitor, address, and communicate security issues that impact device security and safety risks on an ongoing basis)
     5. Engaging in reactive risk management including vulnerability management (e.g., using tools, resources, and personnel pulled together to address and communicate significant security and safety risks as needed)
  2. **Continued Monitoring:** Until EOS, the MDM should continue to monitor for changes in the risk profile of the medical device and inform HCPs and regulators of such changes as this might impact safety, timeline, budget, activities or even the continued use of the medical device. Whether or not the HCP still receives software updates during the Limited Support Stage for components that might still be supported might depend on specific agreements between the MDM and the HCP and the ability of the MDM to extend the EOL date.

### Healthcare Provider Recommendations

As a device continues through the TPLC, it is important to consider the evolving needs around risk and vulnerability management and how the HCP can implement best practices to mitigate these risks. With an evolving threat landscape, actions and practices may need to change and evolve as well. Without careful planning, the risk that legacy devices pose, and the potential consequences will increase over time. While cybersecurity of medical devices is a shared responsibility, as a device continues through its life cycle through to its communicated EOL and EOS dates, the HCP may need to take increased of responsibility for implementing security measures around devices.

#### Baseline Security Considerations: Baseline security recommendations become critically relevant during the Support stage. Baseline security recommendations for HCPs may include: 

  1. Applying network security controls to devices by assessing the importance and criticality of devices through a risk assessment process
  2. Performing a risk assessment to identify critical devices, which may also require additional network and physical controls and regular monitoring
  3. Maintaining active communication with MDMs for support and patching recommendations
  4. Employing configuration management to identify all current assets, data flows, and track future configuration changes
  5. Maintaining IT security monitoring and patching processes that support cyber hygiene and vulnerability remediation.
  6. Protection from unauthorized access through logical and physical security controls
  7. Cybersecurity training and awareness programs.
  8. Vulnerability Management
  9. **Operating Environment Considerations:** Appropriate device risk and vulnerability management will depend on the specific device and its operating environment. Considerations for access controls and monitoring are described in the paragraphs below.
  10. Access Controls: It is important that devices have access and connections only to parts of a HCP’s network that they require to perform their function. Implementing access controls for devices may restrict the flow of information and commands to/from the device more than what is necessary. While these controls may evolve depending on the type of device, other network functions, and the device’s position in the TPLC, existing tools such as Next Generation Firewalls allow for dynamic network segmentation and system policy enforcement based on a set of defined rules.
  11. **Network Segmentation:** Networks may also be segmented based on security requirements and business needs. However, segmenting a network may limit the ability of any lateral movement across a network should any part of it become compromised. If implementing network segmentation, consideration should be given to how the segmentation (including use of firewalls) impact device function.

Note: Many devices have been and are designed and built to integrate with clinical applications and the electronic health record. Controlling vulnerabilities in a legacy device through segmentation or a firewall creates administrative burden, presents possibility of negative patient care impacts, and depreciates intended integration benefits. As a result, an MDM should avoid solely relying upon the use of segmentation or firewalls to address vulnerabilities and control risk.

  1. **Multifactor Authentication:** Implementation of multifactor authentication allows for the enforcement of roles-based access to network or device functionality. However, the modes and speed of authentication must be considered in the context of the healthcare environment.
  2. **Monitoring:** Monitoring the activity of devices on a network can be used to help HCPs prevent compromise, as well as aid in response should it occur. Throughout a device’s life cycle, the HCP should implement some kind of activity monitoring system that is able to track activity of networked devices, and in some cases provide information around potentially errant behaviour. 

Note: This may take the form of an Intrusion Detection System, Intrusion Prevention System, system logging, or firewall logging system. For HCPs with a more mature cybersecurity posture, these could be incorporated into Security Information and Event Management system. HCPs should work with the MDM as appropriate regarding the use of such systems since they may impact the intended use of the device. Given the nature of legacy devices, installation, and addition of monitoring software to the device itself may not be feasible, especially for devices that use real time operating systems. However, there are tools available that allow for monitoring of information flow to and from external devices which may allow for the collection of appropriate device behavioural information.

  1. **Inventory Considerations:** Proactive planning for EOS begins during procurement discussions before the device is installed, whether EOS dates are known or not. Use of a strong inventory management system can help. An easy to use, accurate, and real-time inventory will allow the HCP organization sufficient time to proactively plan for any upcoming EOS dates. For each asset in inventory, it would be of benefit to include information such as: 

#### Current life cycle stage

#### Expected EOS date

#### SBOM (See IMDRF N73 for additional details about SBOM best practices)

#### Vulnerability status & software patch status

#### Operational environment (network diagram)

#### Maintenance schedules

#### Automating certain tasks, where possible, may also allow clinical staff to focus on healthcare delivery. This robust inventory management system is also essential should the healthcare delivery organization decide to continue the clinical use of the device past its EOS date. During planning for and after EOS, the HCP should understand and accept the risk to continue using the device. The HCP should consider performing regular clinical benefit/risk analyses comparing the use of the legacy device past its EOS date by employing risk compensation measures versus purchasing a new or upgraded device.

#### Vulnerability Management Considerations: As stated in the IMDRF N60 guidance, HCPs should consider adopting a risk-based approach to the management of medical device cybersecurity. This process should be applied to:

  *     1. Development, upkeep and upgrading of IT infrastructure
       1. Consideration of the network that devices connect to is important, and any network design and architecture should take into account the variety of potential devices (including legacy devices) that may exist on the network. This may include implementing Zero Trust Architecture protocols that increase device security, without inhibiting healthcare practitioners from delivering timely aid when required.
    2. Acquisition and use of SBOMs
       1. The nature of medical device architecture and design means that it may contain both software and hardware from multiple different sources and suppliers (including but not limited to embedded systems, data logging, and hardware componentry). It is important that the HCP request an SBOM for any devices that are integrated into their network infrastructure. If available, the SBOM will enable a customer to better understand how the device may progress through its TPLC, and how to apply risk control measures and mitigation strategies more effectively.
       2. It is not uncommon for some types of software or sub-systems to have vulnerabilities that affect all systems that include them as components. An SBOM would allow the HCP to check if a device may be affected by a disclosed vulnerability that relates to a component of the device, rather than the device itself. 
       3. As a device approaches EOL and EOS dates, it is important that the HCP have a system in place to monitor disclosed vulnerabilities and how they may affect devices that are in use.
    3. Integration and installation of any new device on the network
       1. New devices may undergo risk assessment prior to integration into an existing network. This may include the decision to have the device exist on network segments, application of access controls, and integration of network monitoring for device activity.
    4. Updates/changes to any networked equipment (including but not limited to medical devices and connected equipment, such as laptops and servers).

The IMDRF N60 guidance lays out several recommended standards that HCPs may choose to refer to in applying a risk management process.

The HSCC HIC-MaLTS “Challenges and Recommendations” section includes specific recommendations for addressing many of these challenges, including inventory management and SBOM.

#### Decommissioning Considerations: Section 6.6.2 of the IMDRF N60 guidance sets out a number of security recommendations over the TPLC of a medical device. As a device approaches its EOS, it is important that the HCP investigate decommissioning the device or assume the cybersecurity risk for its ongoing use.

## Transfer of Responsibility

As products age and move through the TPLC, it is important to identify the transition from shared MDM/HCP security responsibility in Support and Limited Support, to transfer of cybersecurity support responsibilities to the HCP in EOS. Except when a device component is unexpectedly declared unsupported, the EOL declaration triggers the Limited Support Stage which serves as a transitional period for MDM/HCP coordination. For additional information on transitioning to different life cycle stages, see Section 5.5). Section 7.3 provides recommendations for both MDMs and HCPs in implementing this life cycle transfer of responsibility. 

### MDM Recommendations

#### Timeline Considerations: As a best practice, the transfer process to move cybersecurity responsibilities to the HCPs begins approximately 2-3 years before the EOS. MDMs providing HCPs 2-3 years of notice helps enable the HCP to evaluate, plan and budget for equipment replacements. 

  1. **Pathway to transition to new/upgraded supported device** : Before the Support Stage ends, the MDM and HCP should coordinate and prepare for eventual transition to EOS and/or product upgrade/replacement. Transitioning to a supported device maintains the shared security responsibility between the MDM and HCP. 

For devices that are not able to be supported by the MDM and have not been replaced by the HCP, the cybersecurity responsibility will transfer to the HCP. In order for the HCP to identify all available options, the MDM should identify the following information:

  *     1. Detailed information on Medical Device(s) impacted by the transition to the Limited Support Stage and eventual transition to the EOS Stage
    2. Configurable security options that may be implemented at EOL/EOS
    3. Upgrade options available to the HCP
    * Software (s/w) only
    * Partial - s/w and hardware (h/w)
    * Complete replacement
      * Replacement options & strategy
      * Available device models and functionality

### Healthcare Provider Recommendations

During the Support Stage, the HCP may want to: 

  1. Assess their ability to manage the device from a cybersecurity and clinical use perspective. 
  2. Identify possible support from 3rd party which may be available to help manage the device.
  3. Assess device replacement opportunities.
  4. Identify additional resources which are available to support the device.

# 8\. Limited Support Life Cycle Stage: Responsibilities/Expectations

This section of the document details stakeholder responsibilities in the Limited Support Life Cycle Stage as it relates to communications, risk management, and transfer of responsibility. 

## Communications

Communication between MDMs and HCPs should increase during the limited support stage. Risk information should be provided to HCPs so they can make informed decisions on the risks they are inheriting. Information on mitigation and device replacement options should also be made available. 

### MDM Recommendations

#### Release Customer Notifications Indicating Move to Limited Support: MDMs should release a customer notification (e.g., public disclosure via company website or direct notification to HCPs) that signals ongoing but Limited Support through the cybersecurity EOS date, beyond which the device would be considered unsupportable and in a legacy state. The timing of this customer communication should occur upon approaching the EOL date and will enable advanced notice for device decommissioning and business continuity planning for HCPs.

#### Release Public Information Indicating Move to Limited Support: MDMs should release a public notification (e.g., public disclosure via company website or other, permanently available resource) that explains the support status of the device. It should be updated if the device moves to a different stage, so that relevant parties—including resellers and organizations potentially looking to purchase devices second-hand—may understand the potential risks of continuing to use such devices.

#### Continue to provide services and documentation from the communications in the Support Stage (Section 7.1.1) as far as it is practical and appropriate. This includes vulnerability communications.

#### Provide Life Cycle Planning Information: MDMs should continue to communicate timelines for cybersecurity EOS dates to allow ample time for customers to prepare for EOS and the associated customer responsibilities. Possible communications include:

  *     1. Alerts indicating that some maintenance has stopped when parts of the medical device (i.e., device software) are no longer supported
    2. Security notifications and advisories 
    3. Device-specific information advisories about compensating controls
    4. Any intended use restrictions which result from life cycle stage changes

  1. **Provide Product Security Documentation** : On top of providing the recommended security documentation in the Support Stage (Section 7.1.1.1 and 7.1.1.3), MDMs should provide the following documentation:
     1. Updated security documentation that indicates any compensating controls that are recommended given the reduced support, which may include:
        1. Firewalls
        2. VPNs
        3. Network Isolation
     2. Expectations for device deployment environment.

### Healthcare Provider Recommendations 

Communications from 7.1.2.3 should be continued and HCPs should ask the MDM any questions they have about the additional and more granular information they are receiving (i.e., 8.1.1). As HCPs may be evaluating whether to purchase resold or second-hand devices, they may also want to ask whether additional support may be available such as through extended contracts or third-party support.

## Risk Management

### MDM Recommendations

MDMs should continue actions related to post-market expectations and monitoring from the Support Stage in Section 7.2.1. However, the frequency and level of effort associated with proactive vulnerability management as a part of risk management activities may decrease.

### Healthcare Provider Recommendations

#### Consider EOL/EOS Risks When Evaluating Whether to Purchase Resold or Second-hand Device: HCPs may choose to purchase resold or second-hand devices. In doing so, they should undertake the following actions to help manage any potential cybersecurity risks:

#### Research whether the desired device is in Limited Support (i.e., has reached its EOL date) or is in EOS.

#### If it is, HCPs should carefully consider the risks of using a device that has reached EOL/EOS date.

#### If HCPs choose to purchase the device, they should:

#### Determine whether support is available, such as through extended contracts or third-party servicing.

#### If support is available, then HCPs should include language in their contracts with the vendor organization to require and/or include support. If support is not available from vendor, the HCPs should consider how the HCPs will support the device.

  1. **Considerations for HCPs when approaching EOS:**

After EOL, the HCP is notified that a device’s EOS date is approaching both through active communications from the MDM and notifications from inventory management systems. The HCP must further prepare for EOS and should consider the following questions to help identify whether the risks of operating the device without support are adequately controlled. The list of questions below is not exhaustive.

#### What time frame beyond the expected service life is the device projected to be used for clinical care?

#### Will there be maintenance costs over the time the device is projected to be used for clinical care?

#### How do the maintenance costs compare to upgrading the device?

#### How could a new or upgraded device improve clinical care while also improving cyber resilience? 

#### Does the HCP have the tools to maintain the security of this device?

#### Does the HCP have the financial resources to maintain the security of this device?

#### Does the HCP have the expertise to maintain the security of this device?

#### What would be the risk to patients should this device be compromised?

#### What would be the risk to patients should the organization be compromised due to this device?

#### What would be the risk to patients should this device not be used and replaced by an alternative?

#### Can this device operate beneficially without being connected to the network?

#### What other controls can be put in place? 

For additional recommendations and considerations, HCPs may refer to the Responsibility Transfer Framework within the HSCC HIC-MaLTS.

## Transfer of Responsibility

This Limited Support Stage serves as a transitional period for the MDM and HCP to coordinate and prepare for eventual transition to End of Support or product upgrade/replacement. During this period, both parties evaluate device and support options and make recommendations to get to a future state. Limited Support arrangements may be available to maintain a shared security responsibility during that transition. Availability and scope of the Limited Support can vary and should be fully understood and acknowledged by each party. Should that future state remain unchanged, and the unsupported product is left in service and cannot be supported by the MDM, then security responsibilities are on the HCP to support the ongoing use and care for that device. 

Cybersecurity support responsibilities will be transferred to the HCP. If the HCP is unable to assume certain responsibilities, the MDM may consider a gradual transfer of responsibility where feasible. 

### MDM Recommendations

To ensure a smooth transfer of security responsibilities to the HCP, the following list of considerations should be reviewed and evaluated.

#### Identify available software updates to give the customer the ability to have all available applied (or made available for the customer at EOL/EOS milestone).

#### Security documentation provided by the MDM should provide information helpful to the HCP to enable network security controls.

#### Network requirements identified that give the HCP information on ports and IP addresses needed for the device to operate.

#### Network requirements allow the HCP to ‘harden’ and block all unnecessary ports and IP addresses from accessing the medical device (from the network). 

#### Available product security documentation (including SBOM).

#### Other information, as available, related to cybersecurity best practices for medical devices that could help the customer cyber security posture.

#### Communicate limited support options available which may or may not contain:

#### H/W component replacements if available (e.g., display monitor, cabinet, hard disk drive, etc.)

#### Reloading s/w, restoring device system state

#### Addition of network hardware security appliances (separate from the medical device) if available

### Healthcare Provider Recommendations 

To ensure a smooth transfer of security responsibilities to the HCP, the following list of considerations should be reviewed and evaluated.

#### Cybersecurity monitoring for the device

#### Vulnerability management 

#### Implementation of compensating controls, including physical and logical access controls 

#### Ensuring the deployment environment is appropriate for adequately securing the EOS device

#### Implementing an incident response plan

#### Establishing a business continuity plan

#### Conducting regular risk assessments as outline within the HCP’s Risk Management Process

# 9\. EOS Life Cycle Stage: Responsibilities/ Expectations

This section of the document details stakeholder responsibilities in the EOS life cycle stage as it relates to communications, risk management, and transfer of responsibility. EOS is a significant milestone in the device lifecycle, and the HCP should be aware when additional cybersecurity responsibilities are transferred to them and prepare accordingly. 

## Communications 

### MDM Recommendations

By the time a device enters the EOS Stage, the MDM should have informed the HCP of the EOS date and when the device will reach the EOS stage. At this stage, additional cybersecurity support responsibilities may transfer to the HCP. If the HCP is unable to assume certain responsibilities, the MDM may consider a gradual transfer of responsibility where practicable. 

#### Provide Product Security Information for Security Maintenance: MDMs should provide relevant product security information to HCPs to best enable them to manage device cybersecurity risks without the assistance of the MDM. This information may include:

  1. Any additional responsibilities HCPs will assume to ensure the device remains secure, which may include site-specific controls (e.g., firewalls, network isolation, VPNs). 
  2. Support available beyond the cybersecurity EOS date. 
  3. Available upgrade path for the device. 
  4. Decommissioning information: MDMs should provide information that enables the HCP to decommission the device at a future date.

#### Release Public Information Indicating Move to EOS: MDMs should release a public notification (e.g., public disclosure via company website or other, permanently available resource) that explains the support status of the device. It should be updated so that relevant parties—including resellers and organizations potentially looking to purchase devices second-hand—may understand the potential risks of continuing to use such devices.

#### Communicate patient risks received as part of post-market expectations via reactive vulnerability management, as appropriate.

### Healthcare Provider Recommendations 

HCPs should ask the MDM any questions they have about the information they are receiving at the beginning of EOS (i.e., 9.1.1). As HCPs may be evaluating whether to purchase resold or second-hand devices, they may also want to ask whether additional support may be available, such as through extended contracts or third-party support.

## Risk Management

### MDM Recommendations

After EOS, the MDM is still responsible for certain post-market activities dependent upon jurisdictional regulations (see section 7.2.1.3). If there is a significant risk to patient safety, such as in a ransomware scenario (e.g., WannaCry), there may be a need for additional responsive risk management actions [such as those highlighted in section 7.2.1.3]. 

### Healthcare Provider Recommendations 

#### Consider EOL/EOS Risks When Evaluating Whether to Purchase Resold or Second-hand Device as described in 8.2.2.1

#### Considerations for HCPs when using a device past its EOS: Should the HCP accept the risk in using a medical device past its EOS date, it is recommended that they:

  1. Ensure the implementation of a strong, qualified, appropriately resourced (i.e., resource to manage increasing risk), cybersecurity program that has endorsement from senior leadership.
  2. Ensure the implementation of a robust inventory management system, with automation if possible.
  3. Include the legacy device in on-going organizational risk management activities. 
  4. Proactively monitor trusted sources of information such as Information Sharing Analysis Organizations, Information Sharing and Analysis Centres, dissemination agencies such as Computer Emergency Response Teams (CERTs), regulators, vulnerability databases (e.g., those for third-party components), etc. 
  5. Enhance countermeasures including, but not limited to, network segmentation, user access roles, security testing, network monitoring, and disconnection from the network. 
  6. Periodically evaluate alternative products available and revisit the decision to operate a device past its EOS.

For additional recommendations and considerations, HCPs may refer to the Responsibility Transfer Framework within the HSCC HIC-MaLTS.

## Transfer of Responsibility

### MDM Recommendations

At this stage, the transfer of responsibility to the user is complete. MDMs have communicated that the device is EOS and that there has been a transfer of responsibility.

### Healthcare Provider Recommendations 

#### Acceptance of Responsibility/Risk or Transition to New/Upgraded device: Given a variety of pressures, it is not uncommon for HCPs to continue to use medical devices past their expected service life. In many cases, it is evident to users that a device fails or does not operate as intended, triggering internal service or decommissioning. In other less obvious cases, support for protection against threats may also become non-existent. In both cases, the potential for patient harm exists. It is imperative that the HCP have a strong inventory management system in place and when the EOS date approaches for each medical device, careful considerations are made with respect to the risks the legacy device poses as well as the maturity of the cybersecurity program within the organization.

# 10\. Summary of Cybersecurity TPLC Responsibilities/ Expectations

Sections 6-9 above, provide additional detail on the responsibilities and expectations for MDMs and HCPs within the context of four (4) TPLC stages for cybersecurity: Development, Support, Limited Support, and EOS; particularly as it relates to risk management, communication, and transfer or responsibility. Also described in sections 6-9 are certain activities that MDMs are expected to complete post market for devices across the TPLC for medical device cybersecurity. A summary cybersecurity TPLC, shown in Figure 2, displays the associated level of effort for given responsibilities and expectations as a function of the transfer of responsibility across the TPLC.

Cybersecurity and the Total Product Life Cycle

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAJWAyADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAUGAwQBAgcI/8QAXRAAAQMCAwMFCwcICAMFBwMFAQACAwQRBRIhBhMxFBZBUWEVFyIyU1RVcZGT0QdSgZKUodIjNlZidLGy4SQzNDVCcqLBc6PwQ0VjgrMlN0SDhMLxJmRl0+J1pMP/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QANxEAAgECAwYCCQMFAQEBAAAAAAECAxESE1EEFCExUpEVoQUiMkFhgdHh8EJxsSMzU2LB8SQ0/9oADAMBAAIRAxEAPwD39ERAEREARYn1EMej5WA9V11FbTE2EzPagM6LhrmuF2uBHWCuUAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBEXSWRsMTpHcGi6A6VFTHTR5nnXoHWvLNqPlZp6V76bC2CrmabFwJETT6xq76NFBfKXtvPV1k2DUUpbGw5aqRp8Y/MHYOnrKx7FYXg8uz1BNX0mCPkqcSfC52JPc17ogGaRW0JuTx61oo8Lsq5e5FcrNvtpax5PdJ0DT/hp2hgH+/3rVj2w2jidmbjVaT+tJmHsK0sZpmUWO4jSxjKyCqljaOoBxAC0VrZGd2egYL8q2LUUzRiMbKqK+r4xu5B7ND9IXr+zm1+HbQ0gmpp2vA0dcZXMPU4dH7l8wLfwfGKzAsRjraKTLI3RzT4r29LXDpCpKCfIspH1mioEfyj0lNsnT40aSonpnOEbxEQXQu6nXPC+l+0KO79uDeja/8A0fFZ4WXuj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BF5f37sG9G1/8Ao+Kd+7BvRtf/AKPimFjEj1BFFNxeaUxmnoJJ2uaHFzZWNykkaWJB4G/0LnujiOW/cSe9r238XGxNvG6wB9KqSSiKM7oV97dx5+Nr7+LrAv43Vr9C47o4jlv3Enva9t/F1Xt43XogJRFGd0K/NbuNPa9r7+Lhe1/G6tVx3RxHLfuJPe17b+LqvbxuvRASiKM7oYhmt3Gnte19/F1kX8bq1+lO6OIZb9xai9r238XGwNvG67j6EBJoo3uhX5rdx57XtffRdZF/G6gD9K690cQtfuLUXte2/i6gfndZI+hASiKN5fX5rdx57XtffRdZF/G6gD9K47o4hb+5aj38XUP1u0+xASaKN7oV9/7mn99F2/rdg9vrXAxCv6cGqPfRdn63afZ6kBJoo3uhX+hqj30Xb+t2D63rWKmxiqq4GzQ4RUmNxIBMkYOhA4F3r+r2i4Euije6Ffb+5qj30Xb+t2D6w7UFfX+h6j30XZ+t2n6p7EBJIo3uhX2v3GqPVvou39bsHt9acvr7j/2PUceO+i6x+t2n2ICSRRpxCuy37jVN7Xtvouo/reofSueX12a3ceote197F12+d1a/QgJFFG90K/LfuNU3te2+i42vbxuvRc8vrc9u5FRa9s29i4XtfxurX+aAkUUb3Qr8t+4tTe17b6LqvbxuvT+S7cvrc1u5FRa9r72LrtfxurVASCKN7o12W5wWqBte29i6r28br0XPL6zNbuRU2va+8i67X8b6UBIoo3uhW5b9xqq9r23sXUNPG+j6Fzy+tvbuPU8bf1sXWf1uwH6UBIoo3uhW5b9xqq9uG9i6h+t2kfR6lz3Qrb/3PU8fKRdZ/W7AfpHagJFFG90K239zVV7cN7F1D9btI+g9ixVmNVNFSy1D8GrXMjbmIY6Mk6ngM3YD9I7UBLoo04jWD/ueqP8A8yLs/W7T7D2LnuhWX/uiq+vF2/rdg9o7UBIoo7ujWX/ueq9e8i7P1u0+w9i47o1noer95F2/rdg9o7UBJIo7uhV3t3IqrX47yPrH63aT9B7Fx3SrMt+49XwvbPF1E28bsA+kdqAkkUcMRqr27k1dr2vnj6wPndpP0Fcd0qvLfuPWcOGeLqJ+d2W+kICSRR3dGqv/AHRV2va+aPrAv43bf6Fx3Sq8t+49Ze17Z4uq/wA76EBJIo7ujVXt3Iq+Nr54+u1/G+lcd0qvLfuPWXte2eLqvbx/oQEkiju6NTmt3JrLXtfNH12v430+pcd06rLfuPW3te2aLqvbx/o9aAkkUf3Rqc1u5NZxtfNHbja/jfT9K6906q1+49bwvbNH1A28f6PoQEkiju6NTmt3JrLXtfNH1kX8bsv9K47pVVr9x63hfxo+ofr9tvoQEkiju6VTfXCK23XePt/W7PvCxHGpRUsgOEV+d8bpBpHazSwHXNx8P7igJZFHd06j0RW+2Pt/X7B7R2p3TqPRFb7Y+z9ftP1T2XAkUUd3TqLf3RW+2Pt/W7B9YdtndOo9EVvtj7P1+0+w9iAkUUd3TqLf3RW39cfb+v2D2jtTunPe3cmu/wCX2fr9v3FASKKN7qT2/uiv4f8Ah9RPz+y30hc90581u5Vdxtf8n1gX8btv9BQEiije6k9r9yK/he35PqJ+f2W+ldhiU2e3cqtte1/yduIF/G7b+oICQRRvdSoy37j1/C9vyfVe3j/R61z3TmzW7lV3G17R9dr+N9PqQEiije6s2W/cjEOF7Wjvwvbx/o9a57pzXt3Kr+Nr2j67fP8ApQEiije6s2W/cjEOF7Wjvwv8/wChc905r27lV3G17R9ZF/H7L/SgJFFG91Zst+5GIcL2tHfgD8/tt9BXPdOYG3cqu424R9ZHzuy/0hASKKN7rS2v3IxDhe2WPqB+f22+grsMTlLw3uXXgE2zFrLDUi/jdl/pCAkEQcEQBVfbrGTguztVVMNpI4yWf5z4LfvN/oVoXl/yyyubs81g4PqYmn1Wcf3hTFXZD5Hhz3Oe9z3uLnOJLnHiSeJVrq5WwbKbHtBs7lNROT/85rf/ALVUxxV7xLZbGsW2Y2XkwrDpamOPD3Oc5hFg50rnW1K3ZmiB21h5Ptxjcf8A+8kd9Y5v91DQQTVMoigifLIQSGRtLjYak2C9B2wwHDabamuxLHcVbFFMWPZR0tpKmQ5Gg3HBguDqVxsntFyraODCMHw+nw3DpYp2vYCHSzfkn2Mkp1OtjYWAS/AW4nnayCnmNO6oETzA1wYZMpyhx4C/C+h0VlFHs7s6By+YY5iDf/haV5bTRnqfJxf6m6dq3cRxyrxv5PKp1Q2CKKDFIGQU9PGI44m7uQ2aB+86pciw+TypbV1Nfs7Um9LiMDrNP+GQDiO237gq7hWECt2jhwmqmdADK6OWRrcxZlBubdPirZ2MkdFtnhDm8TUtb9BuCu+0U82F7dYnNRv3csVU8scADa414+sp7yfcblPsWXR1LqmsdG5lZFBAGx3E0bpGMMmp4WkaR13XbD9kKHE53mHEpoaeKSeCR88TczZIwC06Gxa4H1hQg2gxdrYWcsktBFFDGC0HKyN4ewajocAfo10SXHsTmD2uqA1r2SMcyOJjGkSWzmzQBc2Fzx04pZjgbNfs4/Ddmm4lUyuZWGp3LqUt8Vtn2cT1kxu06tVJV2xDo5IIaOokfNI4i0zBZzWwiVzm5LnS9spGY3FgVA1+NYlijZhXVT5xM9j5MwHhOY0sadB0NJCyN2hxZskkgqyXSPD33jaQ4hm71BFrZPBI4EcbpxHA3jsbiTZt06SAPNRHTtHhnV4aWl1m+ACHjxrHQi1wsR2WnEYqDiFByM2Aqc78mYyGPLbLmvmB1ta2t1iw3aGrw2ujqGRwBm9ZJLHFBHEZA1zXZczW3Au0aDS6O2mxZ0zpBOwNPCPcR7seGXg5MuW4cb3te6cRwNmTY+vhAbLUUbJuLoXSEOY3fbkuJtlAD+3hqs9Lsk3+mtrandcnE7S8tcxocyISAkObmtr1a9HWog47iTv6ypMl4zERKxr8zC/eEG41u/XVZW7TYux121YAyloZuWZA0sDMuXLa2UWtaycRwJFmyRip5pamYOtFK+J0LvBfaON7TqL2Ik6bfQuazZFlK1wFcHyt5ZmhDSCNwbeNaxv0+sW6bRcm0WLSh4fWEh+a4yNA8JrWkAW0GVjRYcLaLiTaHFJhIJKrMZHTOc4xszXl/rLG1wHdQSzHAkp9h8Uppt3M+BpDXl2khN2ZczWtDcz/ABxq0EaHXQqOw7AqrFKSrqKdzMtMxz3Ah+oa0uOobYaA2zEX4LjnBiPLmVpfAatpzCc0sWfNp4ROW5dp43FY6XG8RoqaWngqLRSl5cHMa4gvbleQSCWkt0NrXU8SOBIz7I1kBmLqyiMcG8FRKHPywljGvN/BudHDxQddFo4/h0OFYvJRwS72NkcTg+982aNriQbDS507F2btFirXyu5Xm3r3Pka6NjmvLmBjrgixBaALcNFp11dU4lWSVdZLvZ3gBz8oF7Cw0AA4AIrg+k9mnElwJVnVX2Z4v9atC5jYIiIAiIgCIiAIiIAiIgCIsVRUwUkJmqZo4YhxfI4NA+kolcGVRmz/APclOdOL+FvnHqJ/et+GeKpgZNBI2SJ4DmvYbgjrBWjgIIwWnzXv4XG9/GPWAfuQEkiIgCIiAIiIAiIgCIiAIiIAiIgCIiAKK2ktzdr72tujxtb7wR9ylVGbQgnZ+tte+6PC9/uI/egJILlAiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjZrc5aLhfkc/Vfx4ey/3/wCyklHTX5x0Z1tySfrt48Xb/t7OkCRREQBERAEREAREQBERAEREAREQBERAEREAREQBERAF558rVA6q2VqJGC5hLJvoabH7ivQ1o4tQx1+HywyMD2uaWuaf8TSLEexSnZ3DPkwcQr5UYNBjFFg7qqufSU9Fs6yqkeyIyEgSkWDQR85VfaLBJtn8bmoZQ4sac0Lz/jjPA/7HtCtdFjWFtosInp9qqnCK6mw5tFMyOgdLcBxcdeFtR7Fu370ZI6VfyeUkUrooMbkmmZUUsModSFgAnIykHNrYHULozYbCpWx8n2gqHSTOqY4g6gLQ50LSXgnNoOo9K26rHaetYxlT8o1dI1kjZWg4U7R7Tdp0HQVlk2lZLG6OT5Sa9zHAtcDhJ1B49CrxJ4Ea3YbDWYaaqqx2aJ0dFBWzMZQl4ayU2aAc3hG66YzhPcPZXHMM32/5NjVOzeZcub8i83t0cVJU+0MNLTRU0Hyj1zIYmCNjBhJs1oFgNQorH8TwuTZyrp4cdmxWvq8QiqpZJKR0OjY3N6dDxClXI4Gr8ntGazbShNvAgzTvPUGjT7yFxRYtTH5RDitRMI6c1crzI4kAAhwB0BI6FatldnqzDdj6yriDIsUxOPdxGW43cR6dATc6n2Kvd7jFfO6P2yfhUXV2TZ2OjJ8Iloa0VstLPiLyOSSPmkqSPBaHB8jgL31DLjR176KRrmbNUeL1tNPHh7Z4pKlkIjjIiYA9mRsmZpGcAScQei54LS73OK+d0ftk/Ch+TrFnEk1lGSeJJkP/ANqXWoszNRYlgVFi1DV0rMMp6dtS4zskY6aVhLzYsdlsYw0j79L2XbBqvZ/DYKKqqJ8PfXRVMMjtzB4n5VwfbwdWhliOjhYAha/e5xXzuj9sn4U73OK+d0ftk/Cl46izOYqnBXUlOyWXC3VsbLEyxuNOByhxeGi1gSzLbThfgV0lqtmXZoYKai3LYTJGZGuY90nKdGOfxA3Nr9nau3e5xXzuj9sn4U73GK+d0ftk/CpvHUWZAY6aM4tI6gfE+BzWkCKMMawkXLRYAGx0zWF1Gq497jFfO6P2yfhXHe4xXzuj9sn4VOJakWZT0Vw73GK+d0ftk/Cne4xXzuj9sn4UxIWZT0Vw73GK+d0ftk/Cne4xXzuj9sn4UxIWZT0Vw73GK+d0ftk/Cue9xivndH7ZPwpiQsz2nZni/wBatCrWzkTmZiRpfQqyrnNQiIgCIiAIiIAiIgCIiAKA5PFX7YVIq2CZtHSwugY8Xaxz3PzOtwv4I1U+oSj/ADwxX9kpv4pVpT4KTWn/AFFJc0TQaGtAaAAOgKM2et3BpctrZT4treMeokfepQqm4XU7Vsw6FtJQYfJTgHdummeHltza4I4qIwxe8mUrGAOqqYVMu6xVuLGpc2pnbDJI1sBl8aMEGN1o8tgASNbgkELoKnaueaLLUVsUGamYHciYHPY+aVr5HAt8FwjEbiNA0kEjXKpXle2fozCvtDvgnKts/R2E+/f8FfJeq7ormLR9ir919pMSjrKGY1r5xTNjlpW0QDSHU7y5znBt2uzZSBccbAEHTdjrton4g2hFHWiij5OLSQGzS2eBpsQwaFjpD47tG3OWxCmGP2ujlklZhOCtklIMj2yuBfYWFzbWw0WTlO2no/CB/wDPemS9V3GYtH2ISI7SzMwiSvq8TA3lNPPuqVrSwu3rXsIaw3aLR3BuRe5NrW28Vhx84zibqXeciM9CQ3LIXOAe3PuyDYC3jfTdSHKdtPMMH989OU7aeYYP756ZL1XcZnwfYgafFNrq4yMa3EKWPfOLXupGl4buHuy+FGBpIGjQO42DnXBWvind7FpH8pp68yNikAgZSERMaY2ZSH2uXE5ri5ta1hbWzco208ywb3sico208ywb3siZL1XcnM+DIllXtHSmWcunhpqeVh3TqcZHtfUzB7nOIvZsYY7Qi2hOhWvQ4riGJbEYtNiFZK+V26D4pWNjfBE5rM/isbobyEHXwba3up10u2b2lrqLBS0ixBkkIK1Kag2koqWSlpcG2chp5b7yKMOa19xY3AFjpomS9V3GZ8GR2J4hjU1fiUD6epZRwSROpTLDlDZW1LWsDTkAs5uvjP0N7t1arTidW7EtkMSnw3fOkkpZ2wbsEPc4BwBbbXUjQjjoQo+QbXytY2TD8Be1jg5oc95DSOBHaF3Em2jQA2lwMAcAHyaJkvqXcZnwZXgdp8IgFJStlhaah5MgjlljbeOIxht2SvyE7wuGhDgRmbcXz02N7QVO+fHNWyxCpmjqHMohanY2pLAYTk/KHIHX8bhe19DN73bbzbA/eSLHC3bGCPdw0eARMzF2VrpALkkk6dJJJPaUyf8AZdxmfBkRWHaavwusdJV4nAyGKF8QgpmtkmG+ddxGQnNu2tJY23HhrZZGVO0sVZO+LlbKaKoLww0otM01WU5iRcDdeFpbr4aKX3m23kMC+vKhk22PGDAvrypk/wCy7jH8GRez+O4vV4Pi1XPNU1FUyBksNK2Jge24d4TLMGZjiDlJz6NPE8YTGK3aLENm3RYi2ujjJuzJR5t8G1XGQmMZQIw1wOVl7k2NrKy0WH7UYcJBQ4dszTCQ5niFsjMx7bBYsaftf3Gq+UxYMYN2c4ifKHW7CbfvTJ/2XcY/gzUrMT2v5LeNksO7ndSvk5MbuLGn8qA2N5LHuLeDf8Nri91tOrNpIXxVEs1XJnxExupIaUC8QIALXGM2brcl5Fxwc0jWQzbbfMwEf+aVL7bfNwL2ypk/7LuMfwZpYVX7UyYJi81QwPxCOAmngfE5uWazrtBMbAW+Laxf/mNwsVJX7UONGzNLMyqkdHvDTEGANc12aQuij4tztvlAvl6dVJX22+bgXtlT/wDW3/8AB/8ANTJ/2XcY/gyDo63bCrpo2yz1FPI4vMpjpcz4nCJxy+HE1uXOGgWz9IzG4K5hqsfpJ6iV8uJufNiEMj6bkxIMToY7iN5jc1oD81w4jxfGaSSZv/8AW3/8H/zUI21IsTgdvVImV/su4x/BkNI/F5Z48Vw1swOIukdvmQ7zJFvoGRkXuNYg9+vWT0Fd6ur2hNLW08z8QMjKeoZTCOhDhVOa+ZoLyG+CcrYiLFt81xe9hKhu2jQAHYGANAAJFzbbX5+CeyRMn/Zdxj+DK/X1G0fdR9VBHWuqIIqiPKaW0cDHTQAGN2Q53GMOdwfqDpplW7TVO1M0sRlqajdAU7Tu6WwkD5ZWvcS+Nrg5rBGTZrQDraxspPJtr5XBPqyJk218rgn1ZEyf9kMfwZH7L1OLxTYTR1UmJTxciyz8opywxyi9y9xjAd0AWdfrDgcyig/FYa+OtoW1fKXCqYdzT71kk3KtI5HEHI3KOPg2A4i2tlyban/tsFH/AJZF0jpdr4c+6fgTM7i92WJ4zOPEnrKZX+yGP4M39mbigqmC25ZXVLIrG4yiV2n0G4+hTSq0VLthBGI4X4FHGODWRPAHTwC77nbTznBvdyJlf7IjH8GWZFWdztp5zg3u5E3O2h/+LwYf/LemUupDH8GWZFWdxtp55g/unpuNtPPMH909MpdSGP4MsyjZvzlo+F+Rz/xw9n+/0Hoi+T7aefYR7l60pINre7VMHVmF7/k8pY4ROyhuaPMCL8b5badB+llLqX58hj+DLmirPJtsz/8AH4QP/kvTku2fpDCPcPTKXUvz5E4/gyzIqzyXbP0hhHuHrjkm2fpLCfs7vimUupef0GN6Ms6Ksck2z9JYT9nd8U5Jtn6Twof/AE7vimUupef0GN6Ms6Kscj2y9KYX9md8U5Htl6Uwv7M74plLqXn9CMb0ZZ0VY5Ftl6Wwz7K74pyLbL0thn2V3xTKXUvP6DG9GWdFWORbZel8MH/0p+Kch2y9MYb9kPxTKXUvP6DG9GWdFWOQ7ZemMN+yH4rjkG2PprDvsZ+KZS6l5/QY30stCKr8g2x9NYd9jPxTuftif++8OH/0Z+KZS615/QY30stC1qTEaOuMgpamKYxOLHhjgS0jiD1KA7n7Y+nMP+xH4qmSUWN4jtKX4TVQy1sTi2orKWnNOxpvqHO4PPHoP0rSns8ZX9Zef0KyqtW4HraLXoWVcdFEytmjmqQPDkjZkaT2BbC5mrM2QREUAIiICobZ7GUu0lAWuGSRl3RStF3Ru/3aekLwLHNnMT2fqDHXU5EZNmTt1jf6j/sdV9WLRrcKpK6J8c0TC1/jNc0FrvWDoVeM2irjc+S0X0DX/JNgFU8vZSbknyErmfdqFpxfI5grH3eKp46n1On3AK+YiuFnhkcb5ZGxxsc+Rxs1rRck9gXp2w/yZ1E9THXYzDlDCHR0juvrf1D9X2r03BticIwU3pKSGJ3S5jbvP/mOqsUcbIm5WNDR2Ksql+RKjqarcMgDAHAOI4krnubT/MC3EWZc0+5tP8wJ3Np/mBbiIDT7m0/zAnc2n+YFuIgNPubT/MCdzaf5gW4iA0+51P8AMC6mioxxDFjqah0jy1pswaetQlVjtHSYk2hlZUZyYmulbFeNhkcWsDndBJFuC8+pt1pYYK5uqPC7ZPcjo/1E5HR/qKuz7R4bDROqN8HvEO/EDXNMhZe17X/3WXEMdw7DcPdXTzh1M2YQOfCM9n5spGnUePVYqm/z6CcmOpO8jo/1E5HR/qKCkx3DocVfh0k4ZNHTcqe5wsxsdwNXcL6g26tV3GNYUXU7RiVIXVFtyN828lzbwdddRb16Jv8APpGStSa5HR/qJyOj/UUI/G8JijnkfiVI1lO4MmcZm2jcTYA9WoPsK7MxrCpHMazEaRxfFvmgStN47XzDssCb9QTf59IyVqWCJsEI8BzR9Ky76P57faqxT45hFXKyKmxOjmkffKyOZri6wubC/Vr6lw7H8GbTcpdilEIM2TeGZuXNa9r34219Sb/PoGStS0b6P57fam+j+e32qtUmL0FdiFVQ01SySopsu9YOjMAQe0ahauCbQU+OmfcU88QiDTeTKQQ4uA4E5XeCbtNiLi41Tf588IyVqW/fR/Pb7U30fz2+1VGHaPDpaiaJ7pYGxb38rPHkjfu3ZZC1x0Nj6lndjmEtijl7o0pZI1zoyJAc4b41uu1k3+fQMlaln30fz2+1N9H89vtVSg2mwOop6edmKUjW1EYkjD5Q1xab9B9RHrBC2W4vhr3UzW19K51ULwASj8qP1etN/mv0DJWpZN9H89vtTfR/Pb7VU49osKmqmQxVkMjHR5xOyRpjvmDQ29/GJcLBcVO0uC0kYfLiNPl5Q2mJa8OyyOJABtw4HXsKb9PoGTHUtwe08CCuyhg4jVpIW3R1m8c6J/jtXTs+1RrcLWZnUpuBvKEo/wA8MV/ZKb+KVTahKP8APDFf2Sm/ilXdDlL9v+oxlzRNlRezuXm9RZcuXd6ZbW4nhYkexShUZs9fm/Q5s190PGvf79VmWOabHqGrmdFCZzaV0Od1PI1jntzAgOIANsjtQehO72GmWNrauJ0ckMkwna9piDWOa1133sNXBQc2wsE1G+EVJjklqZ5pZWhxJEglAABdZpG94jjbtWBmxE7WRScqhFRGS85hJIyR4fE4ZszibWiAIHWD0agWAbRYccPhrd5I6KeZ8EQjidI6RzS4HK1oJI8BxuOgXTEtosMwujqKieqiPJ8gfG2RucF5AYCCRYm+l7KLm2WqHbLx4S2WidI2eSYyOp3Nawue54MYa4Fjml2hB6O1ag2JrH4lJU1OKtqGkNa0PhNzaaOW5F8t/wAmRcDXNcoCw1O0WEUbGmqxCnhJlZAWulbdsjvFa6xNjx49S2311JHA+d9TCImR71z84sGa+F6tDr2Kos2FkhfI+OpifK2pZPBJMJH6CYyFrml1v8RF226+xbGF7LP7n47SVJdDHVyvgpbNF4qcElgHYHOeRfoIQE7T47h1REyTfmEPkEbBVRugc9xFwGh4BN+iyzd1MP3255dTbzPu8m+bfN821+PYoCv2dxbFQ11bWYe6R0L6aQNpXFojeWkuYC42f4Pq4dS4GxMJDWumjHg14L2wgPvUvzZgfnNFxfp7EBPjF8NMDJhiFLunvLGv3zcrnDiAb6nsWKgx3DMUZE+irI5mTMEkbmnRw14dvgm44i2qr+H7Gz0M1POJaSSVuaOYTMkla9hEYzAOccrwIwOqx4aLEdhqkUTY4sQhhqIYI4KeZlOfADHvJcRm1LmSOae3XsQFuirqSeZ0MNTDJK1oe5jJAXBp4GwPA9awR41hsklcwVcYNA8MqS/wWxkgEXJsOB4jS9xxBUPhGyTMIx2atje18Nn7hpc+8WYNBbbNlI8Aa2voFot2Gq4Hx1EeMGefSSVlTA0xSSCUyg2bY2u+TiXHUa6ICx0+P4XV1UlNT1sU0sUu6kaw3yuyZ9ezLrfh0cQswxbDnRRStr6UxzOyxvEzbPN7WBvqb6aKsVWxEtWaiN1ZTwxTSmb8jT5S1zqUwEDW2Xg4D1jtXd+xb6p9TPUz0gnqIZoyIqazI3PEbQ5gJuLCIE9ZPRZAWSbFaKGlrKjlEb2UYcZxG4OLLC5BA4HsWKbG6KDI18n5QviY+MEF8RkIDc4vdoJIH0qFm2crWYBjtGyZjhVh7qeniBDWE3JALiT4R4jgOi11iqdn60w1LY2RPjrayOcfkgJos0rJH533sQ0MIFh83qQFwUXtF+b1dfyR/wCuB/cVKKL2j/N6u/4R/wCuI/eEBKBECIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAKOm/OSj/AGSf+OLs/wBx6j0cYrjlFgpgNc98cczi0S5CWNP6xHBdTLHPtBQyxPbIx1HOWuabgjPDwN/9j6x02cWldrgRdXsSiwR1cEtXNSskvNC1rpG2Pgh17a8Og6errCzqn1+zsmLY1WRzwRupuVsqjvmkslaaV8QHCxLX2NjwFj1KpJcLhYKmsp6QwCeTIZ5RFHoTmcQSBp2AqgT7B4uMK5FSz0LQ5sJc43u2VsQY6UEsdqXC9xZx08Jut8rtk62srK1xp6aanpcQbyWnrA5rJIfCkeL2NwZJCAbEWYEB6DdatLiVJWukbTzB5jc5rhYixa4sPH9ZpH0Kp4HsdXYbjdHWVNU2dsETW5mSBpbaIs3djGXOZc3AzgcCRca8O2KqpsQElS+llpDViZ8Li4hzd9PJYi1jpK0W4aHoQFwqq2moo95UzMiZZzi55sAGtLiSeiwBKzNe17Q5rgQRcEdIXno+T2s5BFR76jERo2xTjwiHzbiaNzzceFcyRm51szsCyzbD4hLPVSsfT05mpt3GIpQGw/kmsMVhEHGO7SfGA8K+W/EC5Q4rRVFa6jjnDp257sykeLlza2sbZ2+1bip2EYFVYdjVKDSwU8YlqakspbmKJr2xtbGCQNbgmwA4cArigCIiAIiIAiIgC4a1rQQ1oFzfQdK5UTQ7R4dX101C2R0NZE4tME7cjzbpAPEepWUZNNpciG0uZLIiKpIREQBERAEREAREQBERAEREAREQBERAF1ebMPqXZdXi7CEBDqErdm4KvGRi29yVbDAYn7sEs3bnEjjqHBxBH08VOEZSR1LhfN3cXY9Dg0VR+xQfSGkGIGOB1IaWQRxFrph0F/h2Nrm1gCPnW0Ujzfa7CKTDZKkyQUtQySPNGLmNjrtjd16eDm6eNrqbGrgO0Lz+i2prqbBJ8QdL3QqWz5OSGojc57czwcjI25mEAAkOvo09K0i5zXBlHhRKw7GGnpgyLFajlAhki5Q5nhEOdGW3IIPgsiazQg2ubg6rmn2MZDSyROr3PfI1oc/d9IqDP0uJ4m2pJ6bkrTdtlVxS1GVuH1Yhc9ghpnO3sgFOJt4NT4BJtw4Ea30WSk2rrqjk7JThtMJXvtUzSDdyBrWHIAyR2V5LzxcTZt8utha1XUi8TWxPY/EY5eV01fVVU7pmnMyzZI2Dem4zSAE3ltZpYLagdB26XY3Oxssz44HS07Wvp27x7YZBBuQWflA3RtuLXHjrqtF22NdhuFwvqZ6OqqjUTNkYIywhrJgzKfDADgHDrNreCdXLMNpMSo4ZH1E9PVSRyVrS1gLAwRyNa3eAEnQOv0HL18VLzLD1SV5pQFpaalwa58JdljAJEcJitftBJ7Fjw7ZBlCadzqoPkguBIGPzPbujEAS97uAJ4WHRYLSm2rxJjKncjDp20kVTM6dmfdzsiDHeBZxsTnLSbkAt6eCmK2pklx6Cl5VLS0ww+WpdIxwab5mNvqCPBBJ1B4qrzOTY9U7YTgTsLjlibWvfFJTwwnwMrw6OMR5w6+lwAbW0PStLAtknYJXx1LK/Oxsbo3QMgyMcSBeS2Y2kdlGZ3A9QNyulBijYdnH1OK43JT8obJVQyTGMSxUwLQ0+KATYtPA2LwFlocVMuzh5Ri8MdW6GWZsrnxF7Iw8hpdbwMwBa09GYqHj48SVhOx2RpBTVYbK4VU9Q6dtQ4F+7Jm3oaGE2y5gLgWzW11SPZiRtdHVmvDZjLJLUPiiLHS5zqzx7BnDQhxuL3BN11p8YnqNnNn6uKoZLNWPp45JGkFpc5hLr2/WGoFvoUThm1mKuZg1PKKWqmqIInzSgtjzl0mRzRmkADmgEkAOubCzVKVTjxHqkvBsqWRRNmrd66OKkizCANu2nkc9txc6m4B9Vx1LG/ZF7qullGKS7qCqFTuchsXCd0ttHAf4rXcHcARbW+jHtZi27bUSwUG4MUdQWsz5sjp9yW3Jtfg6/DoseKkcZxGWl2lw2nhry1sk8cc1M18Zu1xI8S2c30OYGzQL9BS1S/Mi8bHWPY+OJ2DSxVrmz4TTtghfuxZ2ozEtvbVtx2XuDcLHR7GChp2xwVo3kMkLqeV8b3ua2J5c1jgZCCNT4oZ12Urs5UzVWBQPnkMkjHyRGRxuXhkjmBxPSSGj6VKqjqTTtcsophabJt1jYF7N3QJ9pW4o2kfyrHXvZqyMBl+u3FdOwJ5t/gUr+yb52w2fYzMcVp7AdBJ/2XGByHEcSrsZjjcykqY4ooC/QyBmcl9ugEu0v1KcyNczK5oIPEEKDwmGOj2kxakp2iOn3UE4ibo1r3F4cQOi+UL6BOOCWFcfuv2OB4sSuTp1CpmDbLOqMHpJo8fxiFr4w4Rw1IDG36BYEWV0UbgF+b9CXZr7lt817/fqs4VJQ9ktKKlzIvmhJ+kmO/ah8E5oSfpJjv2ofBcc9qKGtnirIJqeBkkkUc1t5vHMkbGRlbdwu57QNNbqRbtLhb5pImyzGRjXOyinku7KQHBvg+E4FwBaLkE2IV8+pqVy4kfzQk/STHftQ+Cc0JP0kx37UPgstZtnhFLh8lXG+oqAyAz5Iad7jbXQ6WafBdo6x0KzxbUYY6apikldC+C12PjcHWIZ0WuDeRgtx1HWmfU1GXE0+aEn6SY79qHwTmhJ+kmO/ah8FunafDZMNxCtpnvmbQwOne0MLC9gDiHNLgA5pyus4aG3FadJtnRTQiSojMDbvBLXiYOyhh8AsuH33jRp03CZ9TUZcTjmhJ+kmO/ah8E5oSfpJjv2ofBb2H7Q01fi1Zhwa5k8Dm5WlrszmGNj8zhbwP6zLY8SD2gRrduqF2ENrzS1ALq0Ue4OXPcuAz8bZcpDvV2pn1NRlxMnNGb9Jcc+0j4JzRm/SXHPtI+C3Jtq8Ipy9ss0wex+73YpZS9xyuddrQ27hla43GngnVd5dpsJheWvqXX3QlYRC8iRpLQMhAs83ewWbc+EEz6mv8E5cTQ5ozfpLjn2kfBOaM36S459pHwW1Htfgku7tVSNzgnw6eRuXxtHXb4JOR1gbE20XWHbLApw4trHta1pc50lPIwABmfUuaBqzwh1jUXTPqa/wMuJr80Zv0lxz7SPgnNGb9Jcc+0j4LaO12CtfGx1TK17yQWOppA5lnBpLxluwXc3V1vGHWusO1EVVgbsSp6Se/KjSshnaYi5+93Y4jhfW/wBHEEJn1Nf4GXE1+aM36S459pHwTmjN+kuOfaR8FzNtlRiufBTROniiDTJKczAAZhES27bPAJJuDbQqypn1Nf4GXErPNGb9Jcc+0j4LRxnZianweqldj+LzNZGSY5Z7td2GzSfuV0UXtH+b1dfyR/64j94TPqa+SGXEjeaVR+k2N+/HwTmlUfpNjfvx8FZgsdROymppaiU2jiYXuPYBcpn1NfJDLiV3mlUfpNjfvx8E5pVH6TY378fBZ4drsOMTBUmWKq3cTpII4ZJSx0gDmsBa2znWN7DWwJ4BdKnbTCYZKbdTGaKXwpJmxvyRs3Tpb5sti7K0HLe9jeyZ9TXyQy4mPmlUfpNjfvx8E5pVH6TY378fBScm0OGRVPJjO50wk3bmMie4tNmkk2GjQHsu46DMNVpzbZYNHRyTxzySOaLsjEEmaQZXODmjLcsIaTnALbDimfU18kMuJg5pVH6TY378fBOaVR+k2N+/HwUjguMjF2TEw7l8e7OXNmu18bXg3sPnEfQpVM+pr5IZcSs806r9Jsa98PgnNOq/SfGvfD4KzImfU18kMuJWeadV+k+Ne+HwTmnVfpPjXvh8FZkTPqa+SGXErPNOq/SfGvfD4JzTqv0nxr3w+CsyJn1NfJDLiVnmnVfpPjXvh8E5p1X6T4174fBWZEz6mvkhlxKzzTqv0nxr3w+Cc1Kvo2nxn3o+CsyJn1NfJDLiULH8CxGmpmU8GJY5iMtTdjYs7d2P85IsAsWB7G1WG1EdHU4pURSVFNI/+iSFu6s+O4aSDxvrw4DQ9HoSjZvzlo/2Of8Ajh7f9j6x03e1TwYUVyY4rkXzPd+kePfa/wCScz3fpHj32v8AkrMipn1NS2XHQrPM936R499r/knM936R499r/krMiZ9TUZcdCs8z3fpHj32v+Scz3fpHj32v+SsyJn1NRlx0KzzPd+kePfa/5JzPd+kePfa/5KzImfU1GXHQrPM936R499r/AJJzPd+kePfa/wCSsyJn1NRlx0KzzPd+kePfa/5JzPd+kePfa/5KzImfU1GXHQrPM936R499r/knM936R499r/krMiZ9TUZcdCs8z3fpHj32v+Scz3fpHj32v+SsyJn1NRlx0KzzPd+kePfa/wCSq8mx+I47ioO/xKGkp3FoqcRlzyOseLGgCw7SV6civDaqkeK5lZUYswUVMaOjipzPNOY223kzsznesrOiLnbu7moREUAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgI6tppLmSG1+kHgVEyVdTEbGice0P/krOuhiYeLQsKmzUqjvJcS8ako8Eyr90KnzB/wBf+S6Csla4ubhlnHiQQCfuVq3MfzQm5j+aFTcqOnmyc2epT6Z5pJZ5IMLc19RJvZHbzi6zW9Wgs0acNFmFXI0WGFgC+awI49fDirVuY/mhNzH80JudHTzYzZFVNZKTc4Zc3v4w49fDiuRXTgkjDSCeJzDX7ladzH80JuY/mhNzo6ebGbPUqwrZg0NGGkNAsAHCwHsWKWV0tVDVOw15mha9rHCW2jrXBFtRoPYrduY/mhNzH80JudHTzYzZFXNdO4WOHEjhYuHwXUVcgZkGFgN+aCLeyytW5j+aE3MfzQm50dPNjNnqVZtdO0ANw0tA1ADgP9lwayU2vhd7G41Gh6+CtW5j+aE3MfzQm50dPNjNnqVfl0/o531x8Fwa6cuD+5zs4Fg7OLj6bK07mP5oTcx/NCbnR082M2epUaOZ9DSRUtPhr2QxNytG8vp2kjU9qz90KnzB/wBf+Ss+5j+aE3MfzQm50dPNjNnqVSV+I1v5KOLcMdoSDd3t6FM4RhbaKIaaqTETG8Ghd1vTpwpq0VYpKTlzChKP88MV/ZKb+KVTahKP88MV/ZKb+KVbw5S/b/qKS5om1D4BUU7dn6Bu+ibaBosHt007NFMFVLC9jdnqzC6apqMKifPLGHyOcX3LjqSbm6iCh+piWL3G43Z/A421OR0bJamsbWSzNcwSOe2USgF1rlocBp1LDU7NYTVmbeYjPu3ue9ke9jLIi94e+wLTcOI1DswsSLWJWXmJsx6Hg9rvinMTZj0PB7XfFXtR1fZfUrepou/2NaDZPCKahkoocSqGU0tOYJYxNGBIDmAcfB0Izm1rDQaGyz83cJdVw1ctdLLPFVCqL3SsG8fu2Ms4AAZfybHWFvCaD2LtzE2Y9Dwe13xTmJsx6Hg9rvilqOr7L6i9TRd/sdKDZrBcOwuvw2nna2mrIjC4ARNcxhBFg5rQXWB4vLj28bpdm8Ie+V0dY6LeB4yNMTmDO1jX2Y5pb4WQEggi5J6V35ibMeh4Pa74pzE2Y9Dwe13xS1HV9l9Repou/wBjjCdncHwWvNbSVcgmfG2OUumad61rGsaHaa2y3HUXO6DZa42RwIG/Kpf6psX9e3g2XeX4eNcAE/NAHQtnmJsx6Hg9rvinMTZj0PB7XfFLUdX2X1F6mi7/AGNeg2TwTD6t1THWyukc8uJdJGLnI9mtmjMbSO1NyTa5KjsS2Hw18M0tDW5qp0TIWieZgGQGO4zhpde0QtfMGng2xIUzzE2Y9Dwe13xTmJsx6Hg9rvilqOr7L6i9TRd/sRuH7I4e2OGauqKcVYiMLtyInDJ4QbZzmZg4NdYubluRchb02zGB1FO+Caoe+J5Bc0zNsbQ7nq+ab+v2LJzE2Y9Dwe13xTmJsx6Hg9rvilqOr7L6i9TRd/sYYdl8GhgdEKvR0RiJZuYrgva69mMa292jW3BZZ8Jp48JfSUdbG5wrRWwioe3Kx+9EpboL5b5uNyLrnmJsx6Hg9rvinMTZj0PB7XfFLUdX2X1F6mi7/Y05tl6FkbmU2IOcx7ms3c8zSyKHfCVzWAC5JIIBJPHjorRyqn8vF9cKD5ibMeh4Pa74pzE2Y9Dwe13xS1HV9l9Repou/wBicNXBY2miJ6BnCp+IbWwVGGV2HYjAaCvMZyMe8OZJrpleAb+xSZ2E2ZsbYPAT63fFVSp2FbHQVeJ10NNRCNhMVHSG7R2vc46/ctIR2ezxN9vuVk6t1ZfnY9JNRCwlrpY2kdBcAsNc2mqqKalmlY1k8TmG7hwcCP8AdRk+xmztXKZZ8Kge8gNuS7gBYdPUs1bsrgeIuhdV4dFKYYxFGXE+CwcBxWVqXDi+33L3np+diNdsth9XhLYsSnY6eUwyvka5jmCSOMR3a17SCCBwcDx9S7v2Twl8fhVs4pSLOgY+NkTn7kxF1mtFjkPAWFwCAFvT7KYHU0VNRzYdE+npc25jJNmZtTbVc81cD7mdze50XI97vt1c2z2tfj1KLU9X2+49fQ1KXZyjgqDWR4vWuqM5dNOZY7yNcGAsdZtg38m3gAeNjqtWm2KwaCmFPRVkkG7uWPpxCx7GFpYW3DPCGU8XXdoDe6lKfZXA6WjqaSHDomQVQAmYCbPA4X1XNFsrgeHPlfSYdFE6WMxPLSfCaeI4panx4vt9xeeh0wTD4sOnq7VETxKY2Qta/MRHHG1jb9Z0cfpUtymAuyiaO97WzhRNFsjgOHVcdVSYbFFPH4j2l1xpbrXVmxmz0dUKluFwiYP3gfd1817349am1K/N9vuLz0X58iYdUwMcWumjBHEFw0XLqiFhs+VjTxsXAKHq9jtn66qlqanC4ZJpnZpHkuu4+1d67ZTA8TqBUVmHRTShoYHOJvYcBxS1Lhxfb7i89CVdUQtDS6VgDhcEuGqcohDA/esyk2BzCyiqnZTA6yCmgqMOikjpmbuFpJ8BvUNUfspgcmHR4e7DojSRyGRkVzYOPE8VFqer7fcXnoSoqISwvErC0cTmFgjaiF4JbKw2FzZw0Cio9lMDhoJ6GPDom0s7mukjBNnFvA8UpNlMDoWVDKbDoo21EZilAJ8Nh6Dqlqer7fcXnoSraiF7srJWOPUHArgVMDnBrZoyToAHBRdBsngWGVbaqiw6KGdoLQ9pNwCLHpXSm2O2fpKuOqgwuGOeJ+djwXXDuviptS1fb7i89PzsS5qYGuLTNGCDaxeFy+ohY7K+VjXDoLgFDT7G7PVNVJVTYXC+aR5kc8l1y6978Vkr9k8CxOsfV1uHRTTvADnuJuQBYdPUlqWr7fcXnovz5GPGtojglTE+ejfJhz2AvqYnhxjN+lnEjtC709fS4ljVDU0c7J4XUc9nMN/8cOh00PrI9R6IjaPZE4xVUdNTUdHBTQwCPlb7ukjaDoxjb2+krawfZ+g2dxqlgomnPJSTGWR5u6Qh8Wp17TwHT7bzjSy00/W/Pz/hWLnjd+RZ0RFzmoREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBA0e12G1QLpRPRxmN8sclUwMbKxrsri0gngSNDY6jRbMu0mFRxbxtZFJ+SEwax4uWE2vqQBr1qCbsXHV0XJZ8WM7aTMyl3cYZuXGQPOazruN2tHFul+BN13fsQ18YjFa2CMwlkjaeIt3ri/Pmfme7NqSRfUEnXoQEvJtXgMT52Pxaka6B2WQGUXaddPX4LvYepd8Y2iw3BcLdX1NTHuzE6WJoeLzANzWb0G4+jUKtbObM4lDXmTEG7mOCffREyZ3E/lRkb4RtGBLcaNNydFK12yfKcJpaGDEHwbmhfQPk3TXF8T2tDtDoD4IN/Xp1ASrMcwySrdSCug5Q14jdFnGYOPBvr0KxN2kwkusa6BoMzYWOMjbSOLQ4AWPU4cbfuULLsRA1tfu64wmcufTz5CZaaR0gku0l2XxwDbKL2F79O1Fsi2jxDleH1rqe9oywxNe3c7uJhYL8D+RaQei50KAkm7RYO8XZiNO78tuPBfe7+r7j7Fsy4nQwSujlq4WPaWtc1zwCC4EgfSAfYqxT7CtpKeOGnrRG6OSPJUNidv2xsvlaHmTQ2c4aC2p8HVbuI7MDFMUNazEHRwyFj5ImxtdmcwPa0h3QLPNx2DXigNmfa7AocLmxBuJ00kEZLbslBzODc2UdttfVrwWRm02Ebh0k1fTwFkTZZWSyAGMOA8b6zfaOtRM+xIfCG0+JSQyCBtNnMLXeBut0bA9JFiD0EcCNF0ZsFTMnkdyq7XFj2l0ZL2ODoy6xLsoDt2LjLfXjogLJJi1BE6lbJVxMdVW3Ac62e/C3ruPaus+M4bTTTwzVsLJIGB8rS7VgNrX9dxpx1HWo3GtnTjeIUdR3RljhpZGPdA3VrnMka8dIF7tANwdOFjqsWLbJ91q+oqHVphbIGFscTC0OexzXNdJZwzEZbAjKbEi/CwEkdocHBjBxKlBkiErbyDVh4H9/sPUu0mPYTDPuJMRpmy+H4BkFxk8e/Vbp6lCN2MyUtTSxV4hgqYgJmRwC28F7PaXOJGpBIJNyOIuVzzJimgrWVlfJM+shmjlc2MMsZHh5IA4WIGn3oCc7tYb3NOI8th5IDlMubQG9reu+llp0m1eD1NJDO+tgg3sbpWtlkAOQEjN1W8En1A9SwN2YyYPHSsqY4qmOqFW2dkRIMgN7ua57i7TQ+F7Fp0uwdLBVRSyziqZuw2Zk0Z8MgOAcMrg1ps8jxT2WQE/LjWGwVTaaWugbO6TdBheL5rA2/1N+sOtalDtThVZTU0j6qOnlqIN+2GZ4Dw2xNz9AJ9QKiodhYYjQPfWOqZYBlnfUMJ3/5TeXIa5oDr9dxoNNFjk2IdBhr6enrnyxiIPET2NBfO2Ixtdm6BbLcW4jjqQgJs7VYCKds5xeiETnljXmYWJABP3EH1G/BZW7Q4O9sLm4lTETSGKO0g8JwIBHtIH0jrCr8OwzpqN3LsQe6pmpJKaQsiaA0PhbELC/EBt79JPQNFnq9jKaoxY1rqoOdLKXOimaSxzLR3aA1zfJA63GvDQIDfqdscApWZ3YlDIBOyndujnyveSBe3AXB17Cp1VY7HNZDEIcQkZLFkLHujBGZs5mBIuL6m1vpVpQBFw1wcLtII7FygCIiAIiIAiIgCIiAKEo/zwxX9kpv4pVNqvVFUzBtpaisrQ6Okq6eKNs9iWMewvuHEcLhwsTpoVpTV8SWn/UUlwsywO8UqOwDLzeoMuXLydlstrcOyw9i24qqCqpBUU0zJonAlr43ZgfUQqphm2+DU2F0sEslUZI4mtcRTSOFwNdbG/tURpzlwirkucVzZjk23mo8XxKOrhjNHSGUAMje1/gGMAhzjlfd0gBDfF0utvn1RNFE6ankjbUPdG4l7SWEOLbgcXNJafCGllpTbQbHz597SzOL3vkcTRyXLnizjw6Rb2BYu7Wxpmp5nwVckkFsjpIJ3nQki975rFzrXva5sr7vV6X2K5sNTcqdsK6MxSDCHQ00lBLWbyWVjnBrSzKcodr44uLg3PYs1TtzSU7LGkn3wfunMc5rQyTM9uVzr2BtG4+q3WooYpsQIWRCjn3bA9rWmmmsGuABb/lsBpwFhYaLPLj+x0pqXOp5mvqZWzyvZSyse6QNDQ7MACDYWuDw9abvV6X2GbDU2sf2uqKGmwupoYG7uspZKrLUQvzabvKw20jvvLFztGm111r9spIaOvEUGSaJlWY5ZQGsJhc9tgLkvPgXIGtiDbq6z7U7KVLGMqI55QyB9ON5SyuO7eAHNJI1vlF79S1X4xsVITnpp3Dw/BNNMW3fmzHLwuczteOp1Td6vS+xObDUksS2sni2aosXw6jEwqqiNsbJTYyREklwtwJaCQD1i/UsE23IhrsQc2CKXD4IWOp5RKGmZ1yH2LtLC1hbUkH6Ordp9kmsawQyhjKjlLW8kks2W98w00NyT9K1HYlsKaaOnFG5kUTN3GGUsrcrbuNgQAR4zvXmPWm71el9hmw1JePbamllkLaKdtKGktqHvY1rnblk1rF1x4LxqdLgha7PlAo5TSiOkkeZHFstpWfkwHuYXAXu8DI4nKNBbrWq7GtiXU7qc0rjE7izkklvEEfV81rR9AUXJU7MNxWmqqStq6aKIguibSSkuOcvd4RP+MuIdmDrjqum71el9hmw1JpvyiU0lC2qiwuslBD5LMLP6tsYkLrkgE5Taw6dO1ZpdvaWnnjppqCpZUl5D4rtc5rLRkOFicxtK3wRro7q10mY1sWyDcmOZ0Ya9rWyQzODWvblc0XvYFulhou78f2OfOJ8szJQ/PvI4ZmOJytbqW2uLMbpw8EJu9XpfYZsNTPJtvNK1oo8Ilc99QyNm9lY0PYZzC5wsdDmGgPEEHrW5i+04wjE6hkrQ6CGKBoYLAvlle8DwjoAAw39fYop+NbFSQmIwPDLW8GmlBH5TeaEC48PwvWlVtBsvWV8tTPPUOZLCyJ8fJpBqxxcxwcBcEZnajr7E3er0vsM2GpO4Hjj8WrJgWFkT6aGphY9ha9rXl7S13/mYdeoqdVKodqNnKKsnqG1tU7eRxxNa+CQ5GMBsLkXOrnG561Ic/MA85m+zv+CbvV6X2GbDUsqjNor8367Le+6PC/8AsCfuUbz8wDzmb7O/4KPxvbTA6rBauCOolc98ZABp3W+8AJu9XpfYZsNS6hFWufmz4/8Ai5Ps7/gnPzZ/zuT7O/4KMir0vsM2GqLKirXPzZ/zuT7O/wCCc/Nn/O5Ps7/gmRV6X2GbDUsqKt8/NnvPH+4f8E5+bPeeP9w/4JkVel9hmw1RZEVb5+bPeeP9w/4Jz82e89f7h/wTIq9L7DNhqiyIq3z82d8+d7l/wTn5s75873L/AIJkVel9hmQ1LIirfPzZ3z53uX/BOfezvnxH/wAl/wAEyKvS+wzIalkRVzn3s55//wAp/wAE597Oef8A/Kf8EyKvS+wzIaosaKuc+9nPP/8AlP8AgnPvZz0gB64n/BMir0vsMyGqLGirnPvZz0iPdP8AgnPvZz0iPdP+CZFXpfYZkNUWNR01+cdHxtySfrt48XZb7/5RvPvZz0iPdP8AgtKXbPZ92O0tQMQbu2U0zHO3btCXRkDhf/CfZ6kyKvS+wzIaouCKu8+tm/Sbfdv+Cc+tm/Sbfdv+CZFXpfYZkNUWJFXefWzfpNnu3/BOfWzXpWP6j/gmRV6X2GZDVFiRV3n1s16Vj+o/4Jz62a9Kx/Uf8EyKvS+wzIaosSKu8+tmvSsf1H/Bc8+tmfS0X1HfBMir0vsMyGqLCir3PrZn0tF9R3wTn1sz6Wi+o74JkVel9hmQ1RYUVe59bM+lovqO+Cc+tmfS8P1XfBMir0vsMyGqLCir3PrZn0vD9V3wTn1sz6Xh+q74JkVel9hmQ1RYUVe59bM+l4fqu+Cc+tmfS8Hsd8EyKvS+wzIaosKKvc+tmfS8Hsd8FAv+UKGixZ4fVUuIYdK+7HUwLZYR1OadHDtVo7NVl+lkOtBe8v6LVw7EaTFaJlXRTCWF/Bw/ctpYtNOzNE78UERFACIiALgi4IvZcogPPKDD8dwqhm3XdIsjgdKIW5AZJnzvDnE5CSQzK7pPVc2C7Uo2tq4ad08+IU5aYIy1rGDMx1RK2Rzszb3EQjN9LXBtfRTFNtBirq2vpX0Mc76dwcMjJIjlLXnxXC7hdoAeBldc24WWWfaOpw+gw81OGzT1tWJDuobMy5AXG+ci2g06b24ICBpXbY1FRFDNPUUxNMWsc6K+YhjxdxDcrX5g03JGnAarJHVbWzxyS1EVZBESydzY42l7Y5HtDo2i1y+NrXnpPhdJspKbbuhjqJYYqWWd4jjkibE9hLw98bLEX8E3lZx6LrHTbayM5b3SwuSn3U80MG7ka/euZlszjo85tOjQoCMrKPamvwups6ofNHyU0UVS1oY88oLs8oaL5gxsZcBa2uilsRdtA/BcNOGurGVMzHU8xnYzPE5w0lcALeCWkaaeFwKkcQ2liw+pqo3Uc8kVHE19RKwtswuBLW2JuSbdHC47baFTtsykL45sJrN/BmNTGx0Z3QaYxe+azriVhAHb1ICGmpsfxCspMQq4cRgaZqeZ8cIaHRt3sgLDYXcGtLCR0ZiVtbOYfjNDglTRTtqt2/DnOjieGjdzF0gyttw8HJxv19KkOesTZMkuG1LN0bVTszCIPypi1sfC8IX06PYuTtm3NDEzCat01S6PkzM8Y3rHh5a6+azf6s3B1FwgKlRM2kwvZyWPDqCtZM97DEY4HQhsghALTG7ObZwLuuGuJNyLay2IVG05kq2Urq4Q8qJNRunAhpa/K1jAwus12S5AIdpqPCtvP+UXDQ2WRlHVSRx02/dlDcwduhLly308EgZuFza63qPaSprcegw4YU6JhE4qHPmZeJ8ZZawBOYESDh19hQEBFQbQRV0m6ZUQmeo/K1EMTQcrpos7hmBsC3OewdoWzh0m1RxrD46yWeOma0NcXwlwlAdIHZ8rbBxAjNyWjqBuQpo7Svef6PhVTLvZ3Q0pzxtE5ZmznU+CBkPHjotSPbimnBlhw2tkp7EMkaGkvkEAnyBt818pIva1xZARWIw4zSYpikmE01S4zStdNUSQubIxmdgLWOGYSNy5iLNzMFxqTZZWT7SR08jpZcRmqo6eN0W5pg2KRgsXlwcARJxFjYnSw1W7Jti5wkbTUZqJnxNfFHC9jh4j3OJfmsQMvZqberXp/lBpxTZZaOeaeKnY6QwhtnSZWEtAJ8EeHoSbGxHrA1annLiMdfIW17YRFM6ngfEwZyZyGBwIvpHYgHr11XWm7tYZVU2HxVNf/TsSqYXGoLTu270zCRhI1aYg4dIzOHBSOKbbuonVNLBh4kxCGJsm5NQwjx42vBIOhG9ba/FZudcTamQzYc+R9JM5s0jA0cnYX5L6m51vfL0NOnAIDHiFPUDHcRn7nVNRXFjXYXOGl0cVo9W3uAzw8xN7Zg4ceAjXc6JWPNJUYs2nZDPLCZ4mNlfI2OMsa8FvAvzgDS+vRZSbduoHwPlOG1MYGRzDI9gaWOe5mdzr2YAWHj1t69NnHNoKrDaqRlLTtnDKaNzWAXc+SWURstqNB4ROuvWEBD01HtDBiM0NNLiLW8rq53b4tMbzZroW5iPEJJuB1ELUkhx+plp6i+JAQiTJPUU4MsMjoCH2a0XLc1gLA63tcAKznGKqTZY4jBLSsnjLxM6ohe1rXMc5rm5A4nNmbltmOvC+gOWtxWvp8PwqpFHFG6pngjqYpXEui3hAIFhqQT024ICFxyt2iZsvhsmHUVe2vdEXuaHB7mvDfBa/wbm56w0aakGwXSo5zRGaQTYg+OWafeNaxhMULapoYYgBfMYS4i9726wrPg9bNWNrWThuemq5ILtFgWixbp/lcB9CkkBC7KQT02ARR1DJ2SGWZxE4AkIdI4gutpcgg/SppEQBERAEREAREQBERAFwQCCCLgrlEBjc1scDmsaGtAOgFgtPA9cBoLWtydnC1vFHUAPYFuy/1T/8p/ctTBb9w6DNe/J2Xve/ijrJP3oDeREQBERAEREAREQBERAcWCWHUuUQHFh1JYdS5RAcZR1D2JlHUPYuUQHGUdQ9ijNoARgFaWA5t0bZb3/0i/sUooraS3NyvzZbbo3zZbf6tPagJPI0/wCEexMjfmj2LsEQHXI35o9iZG/NHsXZEB13bPmN9ibtnzG+xdkS4Ou7Z8xvsTds+Y32LsiXB03UfzG+wJuo/mN9gXdEuDpuo/mN9gTdR+Tb9ULuiXB03MXk2fVCbmLybPqhd0S4Om5i8mz6oXG4i8mz6oWREuDHuIvJs+qE3EXk2fVCyIpuwY9xF5Nn1Qo+aFnOGkaIxkNLOSMptfPFa+lr8eOvG3SpRRs1uc1F4t+Rz9V/Hh+n2adfQl2De5PD5Jn1QnJ4fJM+qFkRLsWMfJ4fJM+qFxyaDyMf1QsqJdixi5NB5GP6oTk0HkY/qhZUS7FjFyaDyMf1QnJafyEf1AsqJdkWMXJafyEf1AnJafyEf1AsqJdiyMXJafyEf1AuOSU/kIvqBZkS7FkYeSU/kIvqBOSU/kIvqBZkS7FkYeSU/kIvqBOSU3m8X1AsyJdiyMPI6bzeL6gUBLshDX4q+rxSflMDX3p6RrAyNg7beMfWrKitGpKPsshwT5nWONkMbY42NYxos1rRYAdgXZEVCwREQBERAEREBo4fg9BhZlNHTiN0tsxzFxIHAXJNgLmwGguVq41s7R47U0Mlbd8VK6R261AfmZlNyCCNCfXchTCICJGzGDCqfUCgi3jyCeNgc7X6C9h4TGO0GpaFjrNmMPq6qGo3QY5tcyukAFxJIxpa06mwOoNxxsppEBHVeBYZXVTqmppGSyuj3Ty69nNsRYi9j4xtfhc2XRuzmEMg3PIo3NLHMOYlxcHODjck3Ny1p16gpREBBO2Twx+Od03wNLgARHqG585eXnXUlxBsdLgFbNPs7hNJI2SGija5solabk5XAOAtc6AZ3WA0GY6aqURARJ2ZwgsdGKMCJ0HJ3RNe4MezLls5oNjppci9gNdFsDB6AVrKwUzW1DJHyCRpIOZwDXE663DW6HqC3kQETLszhE2/L6Nt5pN64te5pD9bltj4JOZ18tr3N73WQ4DhZjLG0ccbc+8G7JYWu3e6uC0ixyAN06FJIgIZ+ymBvpxA7DoiwW6XXNg4am9zcOde/HMb3usg2cwkZgKQCN7GsdEHuDCG5QLsvluMrdbX0ClUQETLszg81RUzyUMbpKlj2Sm7rEOLS6wvYEljSSLG7QVydm8IdNFKaGMyRvMgdc6uJBudfC1AOt9RdSqEgICJfszg74BCaJrY93usrHubdlycpsdRdztDobrtWYDSV1ZvZ25onU/J3w28FwDg5hFtQWkG1uvsUnmb1hMzesICIl2WwWWnbA6haGNMZGV7mm7C4tNwb3Be4343N1zPsxhNTEI5aUuaJWzf1zwS9rWtDiQ65IDW6nqUtmb1hMzesIDTw7D24eycCQyPnnfO9xFrlx0H0Cw+hbq4zN6wmZvWEByi4zN6wmZvWEByi4zN6wmZvWEByi4zN6wmZvWEByi4zN6wmZvWEByi4zN6wmZvWEByi4zN6wubgoDFVPbHSTPebNaxxPqsqlhm3ez9NhVHBJVua+OFjXNELjYgDqFvYrbUgOpZmuF2ljgR16Kt0uA7O02zsFdWYZSBjKVssr9zc2ygk21P71rTyv1p/IpPH+mxz3wdnPPX+5f8E74Oznnr/cv+C7uwrZRlY+ldhtG2Vls+aCwbdpdqTpwafYsMNJsZPXtpIqXDHvewOY5uQtfckZWm+p0Oi1/+fSXkU/q6o798HZzz1/uX/BO+Ds556/3L/gpDmrgHoij90E5qYB6Io/dBL7NpLyFquqI7vhbOeeSe4f8ABO+Fs555J7h/wUlzWwH0RRe5Cc1sB9EUXuQl9m0fkLVdURvfC2c88k9w/wCCd8LZzzyT3D/gpLmtgPoii9yE5rYD6IovchL7No/IWq6oje+Hs555J7h/wXHfE2c87l9w/wCCk+a2A+iKL3IXPNfAfQ9F7lqX2bR+QtV1RF98TZzzuX3D/gnfE2c87l9w/wCClOa+A+h6L3LU5r4D6HovctS+zaPyFquqIvvibOedy+4f8E74mznnUvuH/BSnNfAfQ9F7lqc2MCH/AHPQ+4b8Evs2j8harqiL74mznnU32d/wTvibOedTfZ3/AAUrzYwL0PQ+4b8E5sYF6HofcN+CX2bR90LVdURXfE2c86m+zv8AgtLFtvMBrMJqaeGrlEsjCGkxSN19YFwrFzYwL0PQ+4b8FTPlIwjDsPwSmko6Gnp3uqMpdFGGkjI7TRXpQ2epNQSfH9is3VhFy4Ho7HBzQ4cDqFysdP8A2aL/ACD9y73GuvBcTOg5RdHyxxsL3yNa0G1ybC97fvXDqiFkojdNG2Q2s0uAJve2n0H2IDIiIgCIiAIiIAiIgCIiAIiIAiIgCj5r84qTjl5JPfja+eL6Pbr1dKkFGTZec1F4ubkc9uF7Z4fp/wBuvoQEmiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA4e7IwuPQLqJkkdK7M4/R1KTmF4XgdSiV5npCUvVXuOiglxZrV2I0eGwtmrqqKnjc7KHSOsCbXsPoB9izxvZLEyWNwfG8BzXtNw4HgQVG4xhtTiL8PNNVupXU9TvXSssXhuRzfBzAi/hDiFCc0paeujFLHCKeF0e5nM7hOyJsWQwDTRpNzmB/xE2uAvPUYtczdtotZmiFQKcyNEzmF4jv4RaCATbquQPpWSx6iqI3YysFM0bjDxKKGpo43ggPhD7GN2ZrBmdo4FwDT4V9Te+7zSmpqmefD20kLzNIYrl1mxOpwzIQOjeXcQPXxVnCOpCb0LZLI2GF8shysjaXuNuAAuSuIJmVNPHPC7NFKwPY4Di0i4PsKpmH7H1kYPKxSuY1tUYYs12xukbGGkBrGt0LXnRotm01utd+xeKdzaWkfURTbgPD3iUNfKXMY0PJdG4B7Mpa0gcLEZTcJgj1DE9C7mspmwzzGeMRQFwmeXC0ZaLuuei3SuKKupcRg39HOyeK+XPGbi6gotnZIMN2hpIoqZj8QdK6KZrrOeXst4dm6EG+ut7304LWk2exSqfhkkpY11G+8omrXzGpZmad252Vvg6ZuB1a0cCVGGOou9C3WPUV1kkZDE+WVwZGxpc9ztA0DUkrzzDdlcTqcFY8RxUb3sYJI3POaqyzF/5UOYQDl0AIcNeqwUkNkah1O6mnhpqiJ9HuI31Mxe+lNpLhtmAOac7ehtg21jYKXTiv1DE9C4GVgh3xeN1lz576ZbXvfqsusNTDObQytk8Br/AATfwXag+oqmP2RxCoq6PNFh9PSxU4hfHEb2bunsc3xLuBc4O4tb1tJ1WWHZauipaZjqWgfFDHTNfQGVwhlMbXh1zltqXNeLtNyNegpgjqMT0LnY9RWNk8UkssTJGukiIEjAbltxcXHRcaqpUWyNXTT09RJLBJPA6l3cuZxLGRl+8aL9BDg0dYGq2cUwXFaqXG4qYwMhxFkWWbfEOYWMALS3Ibh1rXvwPA8DGCN7XGJ6Fo+hYaiqhpTCJn5DPKIY7g+E83sPuKqtLspVxSUVpWxU7pDy2Eyh14w/esazIxjQMwIIsPBe5YsJ2SxCinp5J52ySRVUU0shlFpgwvJflEbTnOcauc49F9FOCOoxPQuq5FY6nljDjdrzbXrXA4KNxKQcopImnw8+a3Zay12OUlWSRWqlh4llndmo5SPmH9yjWUPdLY6Oh3m75RQtiz2vluwC9tP9voW87TDZL+TP7l1wj+5aD9nj/hHaf3le4uBxlZxjY61PWy4fqXjM2naNSd06M2c48fCv9Fum674Zs1PPC6erAp5i5lszAXOyz70vNj4Jde1gdPuVwRXxu1iuFBERULBERAEREAREQBERAEREAREQBUT5VPzfpP2n/wCxyvaq23uEnFNnXOE7YjSu33hDR2hFiejit9mmoVYylyM6sXKDSLJT/wBmi/yD9yo9dgGLSNxmmipiabE5J5ZvDbqWj8mBr/ju0dgZrxWMbDbRAWG1c4A6AZPxrnmPtF+llR9aT8a1VOmnwqLsyjlN/p/gyHCsbfGyCeCqdHvw9jYpGNYLThzjIL+F4AFuPA8CuownHZattTuKjlTcmaWoka5u9G+u5gubMu5thbp4cV15j7RfpZUfWk/GnMfaL9LKj60n41OCn1rsyMU+l90WXZmHEIaCQYhJO6QvBDZmm7PBF9S9xIJuePToAFNrz/mPtF+llR9aT8acx9ov0sqPrSfjVHRpN3zF2ZZTn0noCLz/AJj7RfpZUfWk/GnMfaL9LKj60n40yaX+RdmMyfT/AAegIvP+Y+0X6WVH1pPxpzH2i/Syo+tJ+NMml/kXZjMn0/wegIvP+Y+0X6WVH1pPxpzH2i/Syo+tJ+NMml/kXZjMn0/wegIvP+Y+0X6WVH1pPxpzH2i/Syo+tJ+NMml/kXZjMn0/wegIvP8AmPtF+llR9aT8acx9ov0sqPrSfjTJpf5F2YzJ9P8AB6Ai8/5j7RfpZUfWk/GnMfaL9LKj60n40yaX+RdmMyfT/B6Ao6a/OOj45eST342vni+j/f71UOY+0X6WVH1pPxrU2dixDDvlHOHVuIzVjoqZ4zvc4izgx1gCTbo9ibvFpuM72V+TGa00nG1z0tF1kkZDE+WRwaxjS5xPQBxWOOqglihkZKwsmaHRm9s4IuLfQuU2MyLqJGG1nN1tbXr4LsgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgOCLiyiayiqAS6neBfoIupdFWUIyVpK5KbXIq5gxe/8AWR+7TcYv5SP3as9h1JYdSz3el0onHLUq+4xjykfu1zuMX+fH7tWew6ksOpN3pdKGOWpV9xjHlI/dpuMY8pH7tWiw6ksOpN3pdKGOWpV9xjHlI/dpuMY8pH7tWiw6ksOpN3pdKGOWpV9xjHlI/dpuMY8pH7tWiw6ksOpN3pdKGOWpV9xjHlI/dpuMY8pH7tWiw6ksOpN3pdKGOWpV9xjHlI/drncYv5SP3as9h1JYdSbvS6UMctSr7jGPKR+7TcYx5SP3atFh1JYdSbvS6UMctSscnxc6byMf/LCy4fgkjag1FQ8vkPEuVisOpcq8KUIcYqxDk3zMFUMtDMB0Ru/cVhwj+5aH9nj/AIR2D9wWat/sNR/w3fuKw4RbuNQ24cnj/hHaf3n1q5BuoiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjNor83662a+6Pi3v8AcQVJqL2jy83a7Na26N72t94I+5ASgRcBcoAiIgCIiAIiIAiIgCIiAIiIAiIgCIiALz+D/wB8lT+z/wD/ADYvQFRNoNkJMS2uFRTYpJSTVMDpCWg3aGbtlhYg65rnXo7V0bNKMXJTdrqxlVTaTir2ZdKuE1NFPA05TJG5gJHC4sqwdmsQqI6NtS6ivDBFT5hncYwxwOeO4FnHh9A1PBRve+xb9Kar2P8Axp3vsW/Smq9j/wAauqdJcqnkyrlN/p8yWw/ZSajxeKpfUxvp2PJ3WU+Ky+4H/lD33+jqVqXn/e+xb9Kar2P/ABp3vsW/Smq9j/xo6dJ86nkwpTX6fM9ARef977Fv0pqvY/8AGne+xb9Kar2P/GoyaP8Ak8mTjqdPmj0BF5/3vsW/Smq9j/xp3vsW/Smq9j/xpk0f8nkxjqdPmj0BF5/3vsW/Smq9j/xp3vsW/Smq9j/xpk0f8nkxjqdPmj0BF5/3vsW/Smq9j/xp3vsW/Smq9j/xpk0f8nkxjqdPmj0BF5/3vsW/Smq9j/xp3vsW/Smq9j/xpk0f8nkxjqdPmj0BF5/3vsW/Smq9j/xp3vsW/Smq9j/xpk0f8nkxjqdPmj0BF5/3vsW/Smq9j/xp3vsW/Smq9j/xpk0f8nkxjqdPmj0BF5/3vsW/Smq9j/xq3YFhs2E4TFRz1j6uRhcTM+9zck9JP71nUp04q8Z3+TLRlJvjGxJIiLE0CIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCw1NVT0cBmqZ44Ym8XyODR96zKAFPFX7Y1PKmCVtHSwugY8Xaxz3PzOt1+CBdXhFO7fJFZO3IkZKuCtweaopZmyxOiflew3B0PZ/sucI/uah4/2ePj/lHYP3BZK+ww2p6ty/8AhK6YTbuPRW4cnj4f5R2n96o/gWNxERAEREAREQBERAEREAREQBERAEREAUZtFfm/XWvfdHhe/wBxB+9Sai9pLc3a+9iN0eNrfeCPuKAkXyMhifLK9rI2Auc5xsGgcST0BR3OTAvTWHfamfFcbSfmrjH7FP8AwOXzIALDQLs2XZVWTbdrG1KkprmfTvOTAvTWHfamfFOcmBemsO+1M+K+cZsEr4JGxups8xNjDERJI02vZzG3LTY9IWGPDq2ZgfFQ1L2uNg5kDiCewgdh9i6fD6fUa7vHU+lOcmBemsO+1M+Kc5MC9NYd9qZ8V81tw6tdGJG0NSWOBIcIHEEDjY2XRtHUPcGspZnE2sGxEnUXHR1a+rVT4fDqG7x1PpfnJgXprDvtTPinOTAvTWHfamfFfNgw2sJDRSSl5e5m7EZL8wAJ8G1+BC70+D4hVutBQzuJjdKPyRGZrRdxGmv0KPD4dQ3eOp9Ic5MC9NYd9qZ8U5yYF6aw77Uz4r5rfh9VGHk00jmsDS97GFzW5gCLkaDiEOHVrZN2aGpEmUvyGB18vXa3DtTw+HUN3jqfSnOTAvTWHfamfFOcmBemsO+1M+K+cabB6qrpW1ETYt24yaveGANYAXOJOgaMwF78TZGYNXPrqmjFPaopg90rHOaMoaLniddB0cU3Cn1Dd46n0dzkwL01h32pnxTnJgXprDvtTPivmunw+oqqWqqYYmuipY95M7MBlbe17HU8ehcVtFJQVb6aYNzssbtNwQQCCD1EEJ4fC9sQ3eOp9K85MC9NYd9qZ8U5yYF6aw77Uz4r5isOoJYdQU+Gx6huy1Pp3nJgXprDvtTPinOTAvTWHfamfFfMVh1BLDqCeGx6huy1PqOlxjDK6bc0mI0lRLbNkhna8267A9qxzX5x0fG3JJ+u3jxdtvu+ka38c+SMDno/T/4OT+Ji9imtzlo+F+Rz9V/Hh7L/AH/Qejg2miqU8KZhUhglYkSQASSABxJUZzkwL01h32pnxW/Vf2Sb/I79y+U2gZG6DgFrsuzKte7tYtSpKdz6e5yYF6aw77Uz4pzkwL01h32pnxXzg/B62OKN5gBdIGlsTXB0tnAlpyDwgCBcaLEzDa2TNkoal2V2R2WBxs7qOmh7F0+Hw6jXd46n0pzkwL01h32pnxTnJgXprDvtTPivmxuGVzxdlBVOGbL4MDjr1cOPYsYpJ3EBtNKSbEARk8TYdHXp608Ph1Dd46n0vzkwL01h32pnxTnJgXprDvtTPivmzubVi4NLKHh4ZuzGQ8kgkeDa/AFd6bB8QrJ44IKGd0kjnNYDGQCQCSLkWuLFPD4dQ3eOp9Ic5MC9NYd9qZ8U5yYF6aw77Uz4r5rdh9U0E8lkIEYldlYTkbrq6w8HgePUnc6tzxs5DU55ATG3cOu8DjYW1+hPD4dQ3eOp9Kc5MC9NYd9qZ8U5yYF6aw77Uz4r5wpMJqq2F0sLGZWybs53BuuVzjx0Aa1pJJOgXMeDVsuKNw1kLHVTwC1u8blcCAQQ69iCCLa63TcKfUN3jqfR3OTAvTWHfamfFOcmBemsO+1M+K+bKTDqmvdM2mia8wxulkBc1tmtFzxOvA6BdKqjkpHRCQMIliZMwtNwWuFx/uPWE8Phe2IbvHU+lucmBemsO+1M+Kc5MC9NYd9qZ8V8xWHUEsOoKfDY9Q3Zan07zkwL01h32pnxTnJgXprDvtTPivmKw6glh1BPDY9Q3Zan1RSV1HXxuko6qCpY05S6GQPAPVcdK2F5z8jf5tV37af/AE2L0ZebWp5c3Fe45pxwyaCIizKhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBQlH+eGK/slN/FKptQlH+eGK/slN/FKtIcpft/1FZc0SWIf3bVf8F/D/KVXNpsUrMG+Tx1fQy7qpihgyvLQ61ywHRw6ieIVixK3curva25fe/8AlKqO3X/usnt5Kn/jYpopOpFPVGkOMkebd83a70o37NH+Fcd83a0/96M+zR/hUDgopDjVGK7JybeDPvPF7M36t7X7LqZp6KCoGbGBSb8OyymKeOPcxZXHeAMNnHMLW10A01uvblTpR/QuyO5xgvcZe+btd6Ub9mj/AAp3zdrvSjfs0f4V3lw7Z0tdGwRsd4TBJywnhTCTNa9v6y7ero4rtUYds1vJmRiONrXztEgrC7wY2sc08dc2Zw+jTVUtR6PJEWh0mLvm7XelG/Zo/wAKd83a30oz7NH+FZnYRgFG1zptzM4zENYK7TdmoDWnwT5M3+8rDU4bhJpxuHU88jWsjcX1bYhEz8peS48Y3Dbix9WqJUX+jyQtDQd83a30oz7NH+FO+btb6UZ9mj/CpAYdgVITAxtFJJI+B7yagHdtE5a4tJef8GUkE68bW0GnT4XgEk0RqHxbl7mETCqDTI4l+dhbfwA2wsbDo1N0So9Hkh6nSY++btd6Ub9mj/CnfO2t9KM+zR/hWrU0GFuweWop2RRTGnhnu6ozNa4gZo2jNmzX18IO0JFxZbENQyikpZJBTmjp8KjnEUkTCZ3m9gMwJ1e43t0NKnBStwguyFoaHbvm7W+lGfZo/wAKd83a0f8AejPs0f4Vo0dE5uBYvHKyifLu4ZIpBJGX3Lg5wab38U6gdo7Fs4dTPpcOYCyjNTBisGV8b43Pc25DrEG7m3LRpp+9S4UV+leROGGiMvfN2u9KN+zR/hTvm7XelG/Zo/wquYlHFFitbHDbdMqJGst80OIH3LVV1QpNXwrsTghoW3vm7XelG/Zo/wAKd83a70o37NH+FVJFORS6V2Jy4aHoezHygbTYjtRhlFVYg19PPUBkjdxGLix6QLr1naEkbPVpF77o8L/7EH7wvANi/wA9sF/am/uK992jtzcrr2tujxt/uD+4ry9vhGE0oq3A5Noik1Y52k/NXGP2Kf8AgcvmQaWI4hfTe0n5q4x+xT/wOXzIOAW/o72ZGmzcmT78doZKqvnNFVMfXj8uY6kAsOZr/wAmcugLm9N+PYtmXbOWWUybiRlwy7WTEN0qDMfaPB+/sWrjtGXMo542UUWSgjMzYZIx4YcQQGtOrtW9ttehQ9Jk5dT7zLk3rM2bhbML37F2KEJK9jZRi1csg20cKhkgp5RG2SndkE+lo3PcRw6c/wB3SsbNrI44PApJWzuY1r3icWu2B8ILRa40dfj0WW7WsbyvEjRNo+ViZgphOKYN3Od+Ytt4Fr5OPhWWhtPT0ckEVRhTKbk7Hzh5he0WO88HS+YjjbTgqRUG7W5lUo6HLtq2S0XJJaacNcwMfJFPaTRkTbgkdcVzfiD2LvzqphSMpmYfMyOzxIROC45od0bOIuT/AIruv1cLLJV0dNVS1cMXIBRbguw4skjY9zw1uhN8x/xXD+n6FuQYfgdJibjHHSSRNmnhaKipzCW7H5Cwh1rAgC7gDcgg8LQ8tLkPVtyI1+1jH5XGklEkcTomATeAQ6Nkbi8W1PgXHrF+C5l2sZUSzuqaWaWKWSd7oXSgteJHBzWuJFxlIGrbH1LNDhmBBsJqBEGZGua4Vmszt09z2uFzkyvDQDpfhre67w4ds7UAutHC9kbHMi5SXb174c5abuFg11xxHUTdP6a9zHq6GhhuNw4dhdIQZOUwmojvE4NewSZCJG3BaeDm2PWsceNYe3GpcR7nzsMomDo4522vIC24u3SwP0nqGi7YrBhFO+ijoof6yZ5lfJNmcxokyhpAJaNNb63FlO10GAVraueEUTZH1kobTMkbGC6Njw0NIItG/wAE6EC9xdS3FcbPjcnhoVejxDD6OKsYKWqPKaPk2kzdCSCXat62iw9fFY8aqYanE3Op5BJEyKKIPH+LJG1pPtBVlNPgrKVkccVIBEaneu5QHODzA1zWXJ8JufM0EdWhubnLijMKxF88wbTTTxyytgp+V5GvaDEB4V7gBpeQL20NhoQpVRYr2YUlfkUVFdafDcHpaKOQiinqZqWdoY6puC4whzT42js123s3XhqLrHWYbgbpZHiSExkO3kzakAwuDI8jWtBs4OJcDoenUWVs5XtYnGinIpnH6fDInMdhzWsaJ54i1s5ku1jgGOuesH1G2ihlrGWJXLp3Vy+fJH+ej/2OT+Ji9imJ5x0Y1tySfr+fF22+4+sdPjvyR/no/wDY5P4mL2Ga3OWj4X5HP1fPh7P9/oPR4u3/AN75HFtHtm7Vf2Sb/I79y+UwLxgdbV9WVX9km/yO/cvlRviN9QXR6N5S+X/TTZveT/d2kfUvqpKKflM1LyWZzJwGgbvIXMGW4cQG8SRx61nn2ufLA+JkMsYMM0IInN7PYxgc7TVwEep6b9CwYjRGXB8JkjZRRyMp5nTZJI2k2ddtwDcuLeF9T9ygH3yOtxsbLujCEuJuoxZaarbJ1RJI6OCWJr2FuUT8CZ2yk8OnLb6foWSPbGFlUKrkE2/3jDpOA3K2d0oAGW9/CtfsvZZ8UnwGXl0QggmkpYTLC5gELbkRgMBYbyWJe7r6FilwnBAZ2xCCSRgk5JEa2zatgayz3OzeAdXaaXta2muSVO3GJT1bcjVh2qDcNZRyU0rhut0+Vs1nEZZG3abaH8p9xHSs1NtbTUkEMcVBNdk0cj3PnDnPDc4PhZb3If06AjQaqQrsMwOtxSrq5qqBlOXSB72VTdHb5gblF9Ruy43At0qJxOKjj2emjjoKOCqZWAu3dVvXtjLNCDmNwSOGtuOl0WXL3cwsL9wj2oijpqSEUs55G1giInAzOax7fD01bZ3AdvWsh2ubJUOdNTzOhfLmdFvWuD2bpkZjOYHQ5L6cNLcFIciwisyz1gp45AwCOggkj0aC0Oc17XNzAi+UOOYa3uFHuwrCn07mU7YyXUhfTzPrGtfJNoSxzL2FteoadNwiy3zQ9XQ0aPFIqfCy1sstPLHXGZrYXeGWOjLCGlwI0sAb8QVldj9LNj9Ni09HOZIJWODWTNsWMDQxvi8fBNyON9ALKTqKXZ+hqp44GQSMEFU8SGpL75X2YwC9tRr1noWPHKDCTDi2IQxRxGGpdBHHBLdjy8h0bxqdAwPuBpoPUpUoN8nxJum+REUGJYdQ1zqgUlW4OgliI3zLkvDm5vF0s1w06x22WDFJ4JG0EMD87aekZG51v8RLnEdts1voUei3wq9y9uNwiIrEhERAe0/I5+bVd+2n/wBNi9GXnPyOfm1Xftp/9Ni9GXz+1f3pHn1fbYREXOZhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBQlH+eGK/slN/FKptQlH+eGK/slN/FKtIcpft/1FZc0SOJX7l1dr33L+F/mnqVT29v3r6i977unvf8Azs61a8VIGEVpNrbiS97W8U9entVU29FvkvqBp/V0/C3z2dSmh/dj+6Nafto8IYGGRokeWMv4Tg3MQOk26VtYtQNwvF6qhbJvRBJlDy3KXaA3trbitenbI+pjbDEJpC4BsZZnznqy9PqW7itdiFRUTMxCKOOd0gkkHJ2xuLstgTYX4fQeK+h44j0PedMHw4YricdGXuYHNe67GZneC0usBpcm1vpUjU7KVELmujqYN08+DviWPbaNsj87QDlyB2uvqudFF4Y+tZXsOHMe+qLXta1jMxILSHaeolZBX4hhjoqVxMLqV73iKWMXBe0B2YHiC0AWOllWWLFwZDvfgSFLstK57nVM8DITDJJC6N9zNaLeDKLcLEXvY624rAdma1m9M0lLFHDJJHJK+QhrCwtBubX1L2gadfUuabG8YqnSQU743kxPIaImfk4xHldkuPBGRttOpdH7UYnJYyTU72nMXNdTsLXl2UkuFrOJLGm56Qq/1b+4j1jvJgEMOL0FC/EafJVQslMreDC5twNbA34A3sbi9llOyOJSNkkggdkDyxrJm5JDZzWm41aLFwHja6kXC03VOJT1tO18DZahkGSON1O1xfGWki7beEMpJB6ltDEcbrKczndmOACdkrmMbuRcAbsm1hdoAA6tAjxq3FD1tTANnql7xuZ6SYF8jM8chIuxhe4agHgP+uKkm7LVEjJ4qzE4GmhY9tg4vbGRGZcnC46za4FzxOijWbS4jG2XdvpmNkzEhlNGA0uaWuLdPBJBIJC6jaLERLNLyiNxnkMkodG0teSzIbi1rZTayNVGLSO52eqIq6kgqHwtbU1TadkjDmvcMOdvC7bPbr16LZGBOhyV+H4g2OKGR7XT1A3ToXsc1t/Bzcc7bEdt7WWCvxStdHglQWuiZSwNbSvc4ODix5JcB/m0seho4rLDiGO1UUtRBTb2lYHNkYykaYRqJHEtta9wHE8dB0I8dr3HrGliGD1OFxg1j4I5XH+o3l5LXIzW4Wu09PUelR6kZcfr52Fs8sMxyuaZJYWOfZ2a4zEXtdziOonTgFHdC0jit6xZX94REViSd2L/AD2wX9qb+4r37aG/N6tte+6PD/8AI/eF4DsX+e2C/tTf3Fe/bRfm7XW8kf8Argf3FeR6R9tfscm0+0htJ+auMfsU/wDA5fMg4BfTe0n5q4x+xT/wOXzIOA9S19HezIts3Jm/iGHwUdNR1EE73sqmvcGyxBjgGm2awJ8E62PYVrUsHKayCnzZd7I2PNa9rkC/3rcr8Ur6l8hq4YWPmjDXO5I2Nzmi1raaeKACOjTpWhFK+CaOaN2V8bg9p6iDcFehHFbjzOhXsTVVgFJQuq3VNRVRQU8rYTeBhe9zi7UAPtlswnU36LLXx7A3YG6Fr5mzOk3ly1tgMjy0W9Y1R2M18Mkjn09NGKgtlfG+jYGSOBJD8pFibk69qwVOK1uI07aaoLJyC4te6IGUZnFzvCtfUklUSqXV3wIWIlcV2SfQRyvhnMm6Lt4Jo92XACPwmanM28gF9NQVsN2LLazD6eSpj3kji2rjY8F7AJjEXMFrFvDj18LKFOM4izEJa57wZqhmV+9iBbI3S3gkWt4IPrC2H7V4w+RsjqmPeNfnEm4YHePvLXtwza24KuGrZcSLT1OlZgMtHT8ofNCyIsaWCV4DpCWB5DQL3sHDiRx61lbsxVS08c0UtOBJGxzWyvyue50ZkytABv4LTxstWXGsQqKR8Mr2SRWa27oWnJZoYMpt4JIAFxxsjcdxBrIWtnGWDLu/AbplYWDo+aSFa1SxPrEhXbLmGZsdHUwyfk2+PJYyyboSODBlFrNI4npGtzYdOaNcZpIRU0BkjfunN3x8fIZMvi8coJ6ui91pjH8Rs/8ALMJeBZxiaSz8nu7tNvBOQAEjjZBj+Jb+SYTjeSTGdxEbdXlhjva3zSRZRarbmRaRnbszWOEz95T7uFjJHSAuLd24NIcDl4WcDY2PGwNlnrNlJKaSYNrKcwxTywvnlJYwZHNaOgm5LgOFtDrbVa/dzGXUctHmvFHBungwDNHH4DbXtdvisB7QFw/aXE5Hvc+SBwe9z3sdTsLHOcWuJLbWJzNafX60/q35oesda3ZysoKN9RUOpgWgOfCJLyNBeYwSLWtmaRxUVYdS3qjGK+rY9k8+8D2CNxLRcgPMg1/zEm60VpHFb1iyv7wiIrEl8+SP89H/ALHJ/ExexTX5x0fG3JJ/44u3/b6R0+O/JH+ej/2OT+Ji9hm/OSj/AGOf+OHs/wB/oPR4m3/3vkcW0e2btV/ZJv8AI79y+VG+I31BfVdV/ZJv8jv3L5Ub4jfUF0ejeUvl/wBNNm94sOoI45Wk9QuuVwQCCDwI1XpnUWCs2TqaYyubVUxijzEF7i15a0ML3ZQDoM46dejqXbENlZIq+eGilifG1zxG2ST8pIGODXvAygWDj9xte11pzYzi9Q5zJXuLiyQFu5AOV4bm0t0hrdexDj+KyNkdvQ45nPdIIW5m5nhzhmt4LS4AkcD9KxSqcOJn6xsO2UqmiVzq3Dg2IyhxMzuEZAeR4OoBcPX0XWWi2OrKmtEEs0ETGVIp5XjM7dkuy34WOttL31BIA1UY7GMQkilDpbsk3rXndi35Uhzxe3SWj2aLbdtZjLtTVMzGQSZxE3NcPzjW3DNrZGqtuDQtM5GzFRIIN1PTlk4bke92Vsj3OeGtbpe5yHiB2rWrsCqqCkbUTPp8p3YeGvJMeduZuYW6geF7WXZm0eJR5ckkLWsDcjRAzLGWlxaWi3gkF7rEda16nFKyrp3QTzB0bt3cZQCd20sbr2An1qyzL8eRKxEriOy74ayWKjnikYzM1gfIc8zmNBkyjKOF+B+glY4MFk7pVGCz17PyRMhipnZ95KPBytDsoL7X6eAsLlahx/EnCW8zCZHPcX7tuZpeAHZTa7bhoBtxWEYpU8vmrXiGWaZxfJvYWvaXXzXsRYG46FCVS1mxaRI80sU3DZixjI3DOTLmaY2WcQ52mmjDoCSNNNVih2arqh8bYJKWVsjA9j2S+C4GURA3t84j6FjftFickzJpZo5Jm3G9fE1z3NIILXG2rSHEWK7RbS4pC0NilhYGkZctOwZQHh4aNNG5gDbglqvwHrm23ZW+HuqTidICCGtOZxjed7u9HW0FzxI+7VRNdh1Thro2VTWse8OIZe5Aa4t16tWm3Yu/det5E6j3jHQOY9mR0bSLOdnJ4cc2oPEdC7Y1ij8YxSSte0tzNYxrSbkBrQOP0E/Spipp8eQWK/Ej0RFoWPafkc/Nqu/bT/6bF6MvOfkc/Nqu/bT/AOmxejL5/av70jz6vtsIiLnMwiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAoSj/PDFf2Sm/ilU2oSj/PDFf2Sm/ilWkOUv2/6isuaJDFL9ya3Le+4fa17+KerX2KrfKACPkzqgb3yQXvf57OtWjF7dxq69rcnkve1vFPXp7VV/lB/wDdnV2tbJBw/wA7FND+7H90a0/bR4TSiA1UQqZJY4Mw3j4m3eG9NhcarexippK2czQTSktDIoozDlayFrbNF8xJIsPXqdOC0qRjJKyJskZkYXeE0OIuOnUAkesArdxvD46GsbyaN/JnwxSNfcubdzA45XEXIve17G3QvoHbEj0PedcErocOxRtTURukiEUrCxvTmjc0DiNLlS8e1TJIKSOdrosj5M25YCIxumshc25u4sy31Pbe6iMDoosQxRtNMHFjopXAMNiXNjc5o9oGilKHZmCtw2gndPPDLUbpha2LPd0j5A1x1GVtmDrvdUqYL3l+cyssN+Jts2ooGRzAGpa4wvjeWwt/pbjC2MOeb+DZwJ6ePXdcybSYWd9yd9VTyzSTSiobTtLoC98bsoGbXRjgTpx6iVibsvAMNkYXyvqmTR72VsYDWMMLpCGkuDXDhdxtwXeo2QpYWCE1crZ4nVRmkc1oY5sRZa13AA+GOJtx6hfL+lfmV9Q1TtDBLtFh+IzzVT44aYQyNcwEsO7LCW62IJN+hZaHaKgw7DYaJjZqiNjY2yAxhjZg2cvNxc/4TbW/VwWhT4FBNWVkfLjJT088UDZqeLebwyOytIFxpprr6rrNW4RT8rwzD6drhIaZ0lTK1oJcQX5nXL7WAYfmgDUq7VPl+ak2jyOZ8dppsejrHFxYynfE2dsJ3jXEOyvIc45nNJHTw4cApFuP0UOH0s8rnSVUr5IX1G7ZvGxsDjHJkGgcHyX465BqutVshBHSw0zJnCsMk+Wbd/k5Gtjje0Pdms2wcdRfU9S1mbHtnkcynrnl7JXxvbLBkNo3tbI8DNq0Bwd9B4WVb0mlxI9RmzTbVUUELGu3ss7G25TLB4/5RziC1rho4EX16LG6jcIxejoqandMZmT0teayNkUdw/wA0NzE+DqNdDosWJYJT4dBTvOIMle90ZfE3LmyPbmDmjNfgQDcDU6XClqjYyOor6+PDKmTJBPLAyKWO7jI3KWMuDrmBcb/AKp0U/00ufMn1UY2bSUAia079pMYbEBC21E7clhczXwruN+jhfiq7XvglqDLFPNM6QudI+WMMObMeABPEWPrJUliOARUVLNLFWPmMTGS3MOVj43yFgs658LS9vXrooNaU1HnEtFLmgiItSxO7F/ntgv7U39xXv20X5u13/CP/XEfvC8B2L/PbBf2pv7ivftob83q2177o8L/AOwP7ivI9I+2v2OTafaQ2k/NXGP2Kf8AgcvmQcAvpvaT81cY/Yp/4HL5kHALX0d7Mi2zcmT+NVdHW0VKwYhvZ6ZknBkrhJmeCPCf4Qcbkm/giwA4qHopo6evpp5ot7FFKx74/ntBBI16wsCz0dM6trqelY4NdPK2MOdwBcQLn2r0FFRjY6ErIskOIYeK2olqcUZVGSobLG+opnytbEX3ezK4GznC3AW0tfVbVBtBgtJV08kUccDImxBhFKC5hLZGyXda7vGZfje2iimbOQStJiq6nwpZIYt5S5fDYwudmObRumhF+m9rFbU2yFOwyMjxKV0rXSss6msC6NjXu1zcLPAHaOpc7VPk3+djN4Tu3FsHbR0sEgp5HljY6l/JL3AieDlJbceGWnS3R1LJHX7Nxtc/8i6SUuez+jEbg7ljQCSxw8YP4Bwub+rG/Y2DfuhhxKVzw+Rnh02Ufk5WxPPjHpeCPUb2WCHZSExRy1NfLE2SVsTQynzHM6d8Q4uGngX+5P6fO7/PkPV1FHi+HxvxiGRkUVJVTwyiGOMua5jX3expLbi4JtcD6FnpZcNrdp8HjApZwJJd+9tNu43NJcWAsIF8o7OzW11qzbMtZBSO3k29qQxkccEJlvIRc310HC1u3gAtwbJ0UMcQlnmlfPPTNiLQ3KGyPewh2Vx6WcQT7b2lun7n+cg8J17rYI2KkY6OnmeZouVytowA8COxcAQLNz5SQLE2OmuvTungopnb1lPLWQQsLJY6bK2aYhzXaZRYAFrhcC5bw1XWHZKOaZ0ZrZI3Rhr5TuLtDXRve3Ic3hGzLHhxPGy0q3AY6ainqIap87o2RzbsRhrmRPa0h7wXdb7eDfUa2uiVNu1yfV1J5uN7PNqah35M0crnCSAUp3kv9ID82e2jcgHg36LWVYxyppqmva+lZCGiMNc6EEB5udSMjLG1ho3oUm3D8OjqHsqKMup6bD46meZszmkucwEAW0JLntA7Ao6CgjdgdfNJBO2sgkgDbkgZXki2W178Nb9StBRi7q//AKTFJcSLRWDC8OopaSjkqKWUzd1GUk4e8gFjmnTLYEEevioKaPc1EsV77t7mX67Ej/ZaqSbsWTudERFYkvnyR/no/wDY5P4mL2Gb85aP9jn/AI4e3/b6R0+PfJH+ej/2OT+Ji9imvzjo+NuST/xxdn+/0Ho8Tb/73yOLaPbNyq/sk3+R37l8qN8RvqC+q6r+yTf5HfuXyo3xG+oLo9G8pfL/AKabN7zlcOBLHAcSCFL1lDAzCaSWOlmiq5LvLC8vzQho/KEW8G7r27Ne0xPSvSTudKdy+v2owh1dLWCSTlMkD6Iv3Rtud2cp9ZcQz1C6wsxPZiGamF45Y2ta2QmlsHNEzHWLQ0A+AHdfVcrRxHCMNo6vF93TmaPDmi0bKh5LiXht5CQMtuPg6ajVdcRwOhgpasUkcxqooxUOjmkLTFGWsNhpZ5aXEOBseHauVRhwtf8AP/TJKJt02PYQaKGCoEWR0lPLVxtpQBLldIHAWba+Ux9VwDre98bsYwcOa0wUZD5mtne2nz5ot28Ei8bcpzFvigcAetYnYBh8lHTxsk3VZJSsqGWl3jpPyT3vBZ/gHgix6b8Cu79loBhNODJI2skzyB+6OWwp2TZXa+Da5F7a36lP9O/vHqmWTFMAp8PHJhDLWNhcxjpKQHW8VrjIG3sJPncfGN0OJbPCtY6MU7aMOmvCaQ585MmSTMWmzQCzwdeHimy643szR0sk9RG6WCnbI5jY4ojK65kcxosXcAGm/Tw4rUw3ZunrsIpq2WqfAJDlOSLeEkzCJvFwFhe6LLw3ux6tr3IjFpoKjE5paeOJkTsthFfLfKASLtbxNzwHHQLSVsk2do30lGwPkje3JHPJHBnc+V8z4wbZvFGQ9APDiTp1j2RpjOKeTEpRKG0+Yx04c3NM/I0A5tQDqT1cFoqsErFlOKKqitEOx4qJGCGslMUjCY5HQhozgyCxBd/4RItc26NFkq9maG0z6WWobFC2N8he3M/LyfeuygGzie21r8bBTnQvYnGiporLPspHDTPkFc9zzHLLE0w2BayJkhzHN4Js+1hfUKtK8ZqXIlNPkERFYk9p+Rz82q79tP8A6bF6MvOfkc/Nqu/bT/6bF6Mvn9q/vSPPq+2wiIuczCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgChKP88MV/ZKb+KVTahKP88MV/ZKb+KVaQ5S/b/qKy5o38Wv3Grst78nkta9/FPVr7FWPlD0+TasvfxYOP+disuM27h4he1uTSXva3inr09qrfyiafJvW2t4sPD/iMU0P7sf3RrT9tHg0Dpm1EZp3SNmzDdmMkOzdFra3W5i8GI0FdLR4jO9812yPG+MgJLRY3vYm2l/oWtRVctBWRVUAYZYjduduYXtbgtvFcVjxRzZDQxwTNZHGHRPNsrGBtsvba9+jh2r6B3xcuB6HG5rUNPU1FQRSEieNjpm2fld4IzHKeuwJ+hSTqjHqejLM9S/l7WT71j3Oke1rHEAuB+aSSD0WKjKCsfh+IQVcYDnRPDsp4OHSD2EXH0qZG07d7PJJh7SS+R1OBOWiAOh3WXh4QDQLcOCieK/BXId78jDWUuP4WXtM1caejdkbNE+TdM6PBPRxt9K5wenxbF3TugxSWIwuEjnPnf4zgRmNr20Bu86DS51Wer2rNY5+9oW7t8UsTmCYi4kexx1tp4lvp7FrYTj7cKZVRtoxJDPIHGMyWDm2cN2/Q52eFw01ANwVW08PLiR61uXExYXBimITVFRSVpikJY2SV9SYy8vdZozdJJ612pMGx2api3FNVxysY8xPOZlgwEkNPZroOvtXMe0E1NNiUtLEIZK2VkgcSHmEteXaXbbidDoQtuLapkdDFSjDWZQ0tmcJbGS8Toyb5b3OYm5LtezRHmcbIPF7kYoMO2jr6SqN8QdGYxKYnukO/Bc1ug/xHVp16PoWpFFjFeH1EclVPJGRTEbxzpPCDvAA42s11wtt+0jTyh7aLLLURwsldvyQd2WEWbbS+7F+PHsAXFHtLJSVlXUila41NUakjeEZSRILXt/4nHsT17PgPW0OhwfGpcKJmbV7qCZsEVK9r3HMRfwW8BoeziujKXaOSRxZFijpGSNa4jeEh4Hgj1gHTpsVmj2lcxlOw0bHNiiETvyhBc0QGE2NtDY36bdq7jal7HUYZSNEdIXbpplJOUwiIAm2pAF7/AEaBP6mg9bQ0pcPxxsMVJLS4gIi87uFzX5c1iTYcL2ufaj8AxOKjbVy0ro4XCQ3eCCN2bOBFtD61uxbTgRCKfD2TR7uFlnScN3CYgRdpH+K+oI7Cs0+2LpKh9SKCNkt5iw727WiQsJBFtbFg6RxS9S/BC8tCHGCYqZtyMNqzLlz5Ny6+W9r+q+nrWkQQSCCCNCD0KfftR+TkihogyKSTfEOmLjnMzZXG9hoS0ADo46lQtXUGrraipLcpmldJlBvbMSbferxcn7SLK/vJfYv89sF/am/uK992jtzcrr2tujxtb7yB94XgWxf57YL+1N/cV7/tCCdnq0C990eF7/cCfuK8v0j7a/Y5dp9pHG0n5q4x+xT/AMDl8yDgF9N7SfmrjH7FP/A5fMrSAWktDgLEtPA9i19HezIts3JmepoaqjippaiB0bKmPewl1vDZe1wsUUcks0ccQLpHuDWAcS4mw+9TOMY7T4zTwb6ifDUQxvDXRSEsLnPDho65yhtwAOm3QLKJo5xS11PUFpcIpWSFoPGxBt9y74uTjxXE6E3biSUEON4hNURCpqCTnjqDJUOtZgJIfqSQBfoI1sOK0TNiG8YDLV7yUksu593l1gSOu9gO3RTJ2ipoKSsgpI6wcplqJS572tymRhaB4J1AOq5xLao1WKUVdDBl5NUcpEL2gNDvBuA4G5Hg9lupUTlf2SvHQi6yHFaR+SpdPmeXN8GbPck+ECWk63FyDrcarlzsXqqeSrkqKp7I3RXMkri4lxOQtB1OoOo4KUw3F8PoIMUdTCZuaPfU7ah4zCouWtLQ3jZj33J6lsRbXwQ1Uk4p6uQSSxybuWVpZFlBBEY6BrceoetQ5S90Rd6EHSDFqmaWlp5akPDLysdMYwGt+dmIAAv09azVzMdo5g6qmrRM+Mud+Ve5wa15HhWOgDmk66dKy93mjEaupdAJ2zUfJWNmjaBwaBmaCbjweu50UjR7YxMlhnraaeeoYzK57XgB5zSEjLoAPDA6bZbW1Utz5qId9Cvb7E8kUe8rcgzGJt32145R23N7dfauXHE30ohL6p8LnW3OZztW2GrOi2nEKbk2vc+Koa1lU1z4t3C7ff1X9H3OnVr4Wn712fteDBK2OKpZLIQTIJbEm8JJJGuu5P1h2pefSLvQgamqrKmBj5GyCJsLIHPa1wa9rPFzdBI4fQs8smN0z5qaSXEGkODZGCR5BNgADY2JtYD6FO7Q4tSYhs9kpqpkedzJDTh1y4l0hykX8HLn1NgHaanRYaja9sokayCoYx4nu0Si15BGGm3ZkJ+nRQpSa4RCbfuI+SpxnBa90c080hpp872Oke+Le3v4XAE319fWoYkuJc4kkm5J6SrJVbTxVUdQHw1N5eUMyGUFjmSyB13Dpc0aDo0HVZV2YxGaQwh4izHIJCC4NvpcjS9leF/erEx+KOiIi0LF8+SP89H/ALHJ/ExewzW5y0fC/I5+q/jw9t/u+kdPj3yR/no/9jk/iYvYpgecdGdbckn67ePF2W+/6DrbxNv/AL3yOLaPbNyq/sk3+R37l8qN8RvqX1XVf2Sb/I79y+VG+I23UF0ejeUvl/002b3kpVnGoKKGSpqKrk0g3bL1OYAZR4JAccvgkaG2ijFMT4lh8uExUO4qTui57H3jblcWAAeCPCbcXJPhWsLqHXowvbijoRNVcW0NHK2SpqKtskbXgP5XmLbWzNuHGx1bdvHhotaWPFY8PzyyVQp55nh0Tnuu54DXOLmf+ZpuVNS7XxTVFRMaaaJ7zMI3RZBla90bgSODnAs49IIvwXeTa+mNM+CGlqYC+bfmoY5u8Dxk6DcZSWEll7cOpZJz4eqVvLQrbBXNqM7TOyenYHAlxa9jRYC19ekWAW3GMZqqauc6pqhDFGH1AmleA4HQAg8SbD6At2l2ipqPHamvjpJt3NGxmTeeFmD2Oc7W9rlh0HC6zM2vLZI5Hwzyua5pdvJbh4E7pbH6HZfo6lLc/dENvQhRUYs2V9pa8SZSH+FJmyk3IPTYnXXisYdXwxNjBq44wRZvhtAN7iw676jt1U+NrGxQU9PG2teyGeGV0kso3krWPe8tcRx8ew9S5j2wDzG2rjq52NaMzTUEEnlBlzX67EN+jqS8+kXehEQQY2IzUw8tjbmMDpN45ljYvLSSRbpOvSesrVY+u/J5HVXhBu7y5/CDT4NusA8LcFZpNsKZzmBtNVNjiLCxokAzEQuiOYX7Qenh9KwP2rYKaoZFDUtdPE9usotA4wiICO3Bul7aHh1IpT6ReWhAx1uIQ5mx1VXH/wBm4NkeOJJym3aTp2lZJJsUp8gdPVtFPlylsjiIrjwbEGzdDw7bKUi2mjjxrEK51K98dU1rmxlwu2Vlix567OBJ67rPLtVSzUVZG6kqDPUU+4zulDhfdxszEdGrCdBc3GuiXlf2Rd6FcdWVTi4uqZiXFxJMhNy4WdfXpAF+tYURbFwiIgPafkc/Nqu/bT/6bF6MvOfkc/Nqu/bT/wCmxejL5/av70jz6vtsIiLnMwiIgCIiAIiIAiIgCIiAIiIAiIgCITYXKjp6tz3EMOVvWOlY1q8aKvIvCDk+BIXA6UzDrChiSeJKLi8R/wBfP7Gu7/Emcw6wmYdYUMieI/6+f2G7/Emcw6wmYdYUMieI/wCvn9hu/wASZzDrCZh1hQyJ4j/r5/Ybv8SZzDrCZh1hQyJ4j/r5/Ybv8SZzDrCZh1hQyJ4j/r5/Ybv8SZzDrCZh1hQyJ4j/AK+f2G7/ABJnMOsJmHWFDJ9KeI/6+f2G7/EmrhFEtnkj1Diewrepqls7LjiNCF2Ua8ayvEynBw5mwiItygUJR/nhiv7JTfxSqbUJR/nhiv7JTfxSrSHKX7f9RWXNG7jN+4eIWvfk0lrX+aerX2KufKP/AO7qu9UP/qMVixy3cDEb2tyaS97fNPXoofbjDqvFNiKuioYHT1EgiyRtIBNntJ42HAFTRaVWLeqNIe0jwPCrDFqQupmVIErSYHuDWy2/wknTXtW3jlFuag1EYYIi2MPYN2DFIW5iwtZYXHWB69Vu97/ao8cEn+vH+JcD5P8AaocMDnH/AJo/xL3cyne+JdzvxRve5EYWx0mIRtZE2V1nHIWNffQ8GuIaT1AnirBXV2DYdi1VG3DYnOAeGuiAc1rnDQWvYWBtpwN7X4rXPyf7VEWOBzkdr4/xJzA2qH/ck/14/wASiU6cndyXcNxb5nfD8BoqnA6SeUGOSdr/AOkPqQxoeJmsazKR0tJN9eF+grdkwjA8NraZ8sTZg6opWujfUnKwPzZ7jiQMo0PC+q0pNhtr5YoopMHqXRwhwjaXx2aCbm3hdJ1WMfJ9tSOGBzj1Oj/Eq4ovnPz+5F11HGL4XQU+Ey4hFG6GV07qZtPvcwZI1xLj2tyZLdrluDAsN5W6NlO6WMbrdu5a1u/jcW55ezLc6cNf1SsJ2H2wdTR05wip3MbnPZHnjs0utcjwumw9iiMW2dxTAxEcTw99MJicmctOYjjwJ61MWpcFPj+/3Cs+CZYY8E2ecYIs73lxp2mblYAdvS8F1raZQ1pt26pNs5hkLYw6N7ZDAySIOqhereYS8tA/weFlH0242UBhWzeLY7HK/DcPfVNjOWQsLRYn1kKVn2H2vqpN5Pg9TI/I1mZz475WizR43QAAodouzn5h2T9oyy4NgbWbsvcyWQTFz+UhwpiyNjspFvDs4ubfptpqFmmwXZ+nmku2d7WyRsaDUZGva6UNzh3T4JJNtBp0KP73+1XoOf60f4k7321I4YFN9aP8SYof5PMXXUbM9BhoxjAoY4YWUzoyyaYSBwkc1zwc17gHQHXrHYtjD6TB6OdtRHEHSwQh35SpBD3upXSXAtoQ8WHHj1gKO73+1XoOf60f4k73+1XoOf60f4kbg1bH5/cer1HXE8IphRb6kH5TMHte6pa7lEW6zveB0Wdpbtta4VeVj73+1XoOf60f4lzzA2r9CVH12fiV41IJWcl3JUor3mDYv89sF/am/uK992jtzcrs1gNyb3tb7yB94XkGyuxW0lDtXhdXVYTNFBDUNfI8uZZosddHL2DaG/N6tte+6PC9/uBP3LzNvlGU1hd+BzbQ05Kw2k/NXGP2Kf8AgcvmQdC+oMappa3AcRpIADNPTSxsBNgXOaQNfWV4iPkt2rt/ZKb7S1abBUhCLxOxbZ5JJ3ZobQ0TZWtq4KWKicA90tG10X5Jgc1rXAttmBJ0vc6E8FC4e2N+J0jJQ0xOnYHhxsC3ML37LK0j5K9qRwo6Uf8A1DU71u1XmlN9pau2Nako2xo2U4pWuY6uPAKltQ4sYJIallOZYbU7Mr5XjNkHjZGAa6A6X7dijwTDIsQhkdB+WjnZekdWNIEe+y70u6sovbh08Csfes2q80pvtLVx3q9qbW5HS26uUNVMdO1lU8yLx6jrBs/h1Q6Splf+RkbGYgKhrd5KTJnZ+rq1oueF+0LSxClpI8MwwxYbHHLyuSOdpqQ48WkMc7qsTr0a9q3+9XtTe/I6X7Q1c96zakf/AAdL1f2lqlVKd7ua/PmMUeoy1OC4TMyermDo5CLto6djWyU7CH2LmsOVxuGi/SLXFytaPZ3Dp6vk7GEMDoDHNyxtp4y5gkfY+LYOPq+grv3q9qLW5FSWH/7hqgcd2cr9nKqOmxOGJksrN40MeHgi9r6epIOMnaM7hNPgpFlocOwCnxNkckUckTY6eSR01QHNeXzhpFraAN1NtevRQ2K4ZQ0+BHEI2PhnklNO2n3ubdyMJLz2jKY7dRcu+DbC45j2HtrsPp4H07nOaC+YNNxodFKO+TTa91PHAYKcwxFxYzlLbNLrXI06bD2JjhGXGfmLxT9oyVeG4fNVVMFRT0kMIcw0BgLI3TkQlzmXHFpcAMx1BNhxUZV4JRNoS6jiMtS9zWyMNY0CjeWsOU38e7nOF+y3EFbXer2pF/6HS68f6Q3Vc96vanT+h0unD+kNUKdNfrX58wpRX6invY6OR0brZmktNjfUdq6q5d63arzSm+0tTvW7V+aU32lq13il1LuWzIalNRXLvW7V+aU32lqd63avzSm+0tTeKXUu5OZDU2vkj/PR/wCxyfxMXsM1uctHwvyOfqv48Pbf7vpHT5/8n2xOObP7SurcRghZAaZ8d2TBxzEtI0HqK9Bmvzjo+NuST9dvHi7Lff7ejyNtnGVW8Xc467TldG5Vf2Sb/I79y+VG+I31BfVk7C+CRjeLmkD2LwZvyWbVhoHJKbh5y1b7BUhBSxO3Ivs8kr3ZTVyBdwB4XVx71u1fmlN9panet2q80pvtLV6G8UupdzozIanSbBsCPdTcicCmnfCzJNvCAGXbIeAsXadQA613q9m8NpowWM5TUCEk07KwNDrSZS8OPQG69Rvfgner2pNv6HS6cP6Q3Rcd6vanzKl+0NWWZD/J5/crij1GWfCcIrS+OOOGkNRuG0r2zNy5nQF2Y36M4ynUC+p1UfieFYLFgslVRPqHuJcGPzZg0iQtyu6BdozddyOhbner2p8zpdf/ANw1O9ZtTe/I6W/XyhqKpTVv6nmFKPUYm0GF1VPTyhkAkxNgDI2ODTA+ON2cD5uaQM7CCbLZlwrCqXAzFUBsj6djqh0baloc6UxQ3bmFzbM52g6lj71m1Wv9DpdeP9JaqziuE1WCYlJh9bHGyoitmDHBwFxcaj1q0cM3aM7kqzfBkl3FpY9rIKKWS+GzVbomyCZtzGHWJJHD1n1rfiwXCKyCN8AEUhhhnLH1dwc28Doxpe4yNOmvhW6liw35PNocVw6GupKWndTztzMLp2tJHaFtd6zak8aOl+0NSVSHJz4hyj1HSvwLBaeWSlieTK/fmOZ1UMseRkbmgi2ty5wuerrC3RsphLHF5bJMWxgugjmcTfPIPBsCSSGtsDYG99NFq96zakcKOl+0tW1R/J9tthzXto2QQh5DnBtQziL2Oo0IubEai6o5xtwqeZVyVuEjRlwfAqeEyHfTZKV0zSJcjJyGNOjug5iRYdHaFs839n3VE+7dIWwyyRthFRndMGuj8IW/Vc7hpp2FYu9ZtTe/I6W/Xylq471e1JFjR0tv2hqnHT/yeZOKPUdqHDMAjr6AOjMoDqd8hqKgZXh8j2FrmcBYBpOvr0VRqGbuplZut1leRu82bLrwv0q296zanzOl+0tTvWbVDhSU32lqtGrSTvjv8yVOK/UXf5HPzarv20/+mxejKm/Jxs9iOzmCVVNiUcccslSZGhkgeMuRo4jtBVyXj7TJSqyaOKo05toIiLAoEREAS6xVMDaqnfC98jGvFi6KQscPU4EELT7iwZs3Ka+97/22W3En53b7LDoCAkbpdRncSACwqsQ4W/tsvUB87s/f1rnuLDmvyrEON/7ZJ1k/O7f3dSAkrpdRncSLzzEPtknZ29n3nrXPcWLzzEPtb+3t7fuHUgJK6KN7ix+eYh9rf2dvZ95607jM8+xD7U7t/F9w6kBJIo3uMzz7EPtTuz8P3nrXHcZtrcvxD7S7t+P3DqQEmije47fP8Q+0Hs+H3nrXHcYWt3QxHhb+0HqI/wB/uCA26x+WnNunRRqyS4fya0nK6uXiMksuZuvZbsWNeNt7/q/I66HshERcRsFpUWL0GIzPio6pkz2XJDL6gG1wbWcL6XFwstfTvq8OqqaOTdvmhfG1/wA0uaQD9F1W5I8Tn2eocP7k1UQpNwyqiZKxomjZYOZGQ7UG19ctwLdKvGKaKybRbbHqOnYlje1jf1KgS7PYrPBV/kapkYpKk0EJqiHQPMgMTTZ3jAAkakNva+i2hs9WuxoQvhnOE8q3paak2INLZ1/CuRvbadevarZcdSMT0LpY9R9iWPUfYqDBgmOUlPSPZFVPeKWjkqmmpzPkmjnBeLl2rt3ccbEWF0lwPGa1uIyzU1U1zoa+SljdU2LZXyNMPiutewNuhqZa6hieheYKmGpdM2CQSOhkMUgbfwXAAkH6CPau8j2QxOllcGRtFy9xsAOu5VMdhmKOrzLiFFV1lG6eV+4iqAHB7o4gx/jDQESDjoTe2t1H1+AY1icuLsmoJAyopahhYZBu5H7xpis7OS45WnUhoF7cEVOL95GJ6HoEdRFNUT08bw6aAgSsAN2Ei4v9Gqy2PUfYqZNhdca4ydzqt+Eb+JzqFsoDywQFoFs9rNksS3Nrx1stWLAccbTyTSNnfWQx0nJCam+Qtne57T4ViRGWtJPEC2qZcdScT0LlieJ0eD0Lq3EJ209M2wMj9BrwWeCeKpgjnheHxSNDmOHBwPAhVjC8CNR3UosWoHTUEsokjdVkF8ji5xNwHEENuLPs0kEC3g3Vohhip4WQwsbHEwZWsaNGjqCrJRXBEptndERULBYaefc4sY76PaHW+7/ZZlEVUEs20EBjrJ4AIhcRhtj4V+kH1fSuzYX/AFjGt7JcBqFyoxuG1WT++a69rXLYuoi/idoP0BJMMq5I3sGM1rC4EBzWRXbqOHgdlvpXtHISahKEh+1+LlpBDaamYSOh15Db12I9q0p9lcTliLG7X4yw28YCHq7GBYdnMOq6GWrwmTEZWzUzmyukjYwidrySHHM0nN4JBuT61tFJQk07/wDpm23JXJ/GzbAcQOv9mk4X+aeoj94W6weA0digMboKpmz+IF+LVLmilkzB0cVj4B4+AfXwUgKCtBH/ALXqbX4buPrvbxerRYmhIoo3ufXZbd2am9rX3UXG1r+L16rnkNdmv3Xnte9tzH13t4vVp9CAkUUbyDEMtu7M97WvuYuq1/F69fpXPIa/NfutNa97bmPhcm3DqsPoQEiijOQYjb++ZuHHcR8bDs67n6VzyHEL37ry2vw3EfWeztHsQElZeOfKngeNRSsr5KuatwpriWhzW3pi7iDYC7TpYn1L1DkGJW/viTh5vH2dnYfao/G3nC8JqKnFMatSBuV7X00bs97+CBbUm4Fuz1rfZ6rp1E0rl6cnGV0UX5K8Dxo5sQ5XNR4U9wdu2tbepcNOkEho6xxXrtlWMAqjjmExVWF40dxYN3fJo2mIjL4JaOBFj9b1KT5Bifph32Znb8R9XtUbRUlUqNyVhUk5SuyURRfIcTt/e7vszP1fgfrdicgxT0wfszO34j2dqxKEoiiuQ4p6Y/8A9VnZ8D7exDQYrbTGNbceSs6j29o9nagJVFF8hxTNfusLX4clb1jt6rj6VxyHFrW7rtva1+St42OvHrsfoQEqovaPKNna7Na26N72t95AXPIsUz37qty3vbkreFwbceq4+lRmP0eKjAK2+LAncnxaQXva3QeuxQFmCKNFJiee/dRmXNe3JRwzXtx6tPvXXkWLZbd1o72tfkg42tfxuvVASiKNFJima/dOK1725KOF/wDN1aLjkeLZbd1Yr248kHG3+br1QEmijuS4pf8AvOG1+HJei/8Am6rBcckxbLbunATbjyTsH63Xc/SgJJFHclxW/wDeUFr+a9Fz+t1W9nauOTYva3dKmvbjyQ9Q/X67+3sQEkeC8L+U7DscgxeKqxORtTSZd3T1McQYALk5XAcHfvXsZpsVvcYhT2vw5Kes/r9VvZ2qA2qxaPBMPb3ZxCilbK4BtPyHOXkZdcpfwBBPs6ePRstR06l0rmlKTjLgrkb8l2G47SYOx9bI2DDnZnwUxiG8fm1zE8QOoL0JQ1FNW4hSRVdFitFNTSjMx7KYkEa/r+ofQfo2OT4v5/SfZT2fr+v2jq1zqzc5uTVis5OTuyRRR24xjz6j+yu7f1/V7D16Nzi9/wC20Vv2V3Z+v6/aOrXMqSKKN3OM2/ttDe3mruo/+J15fYevTkRYxf8AtdCR+yv6x/4nVm9o6tQJFFG7rGrf2ygvbzV/Uf8AxOvL7D16c7rGb/2ugtfzZ/C4/wDE6r+0dWoEio2a3OWj4ZuRz24X8eHtv/16kMWN5dKvD7281f1H/wATrt960JY8Y7v0v9Jo83JprEU8mW2eK4Ph2vbgb/QdUBYUUXuscy/2zDs1vNZLXt/xOtdt1jWb+1UGW/m772v/AJ+r70BJIovdY7l/tWHZrebyWvb/AD9f3e1dt3jWb+0UGW/kX3tf/P1fegJJFF7vHcv9ow69vIScbf5+v7l2yY1n/r6DLfyT72v/AJuq30oCSRReTHLf12HXt5KTjYfrdd/oXbLjd/63D7X8m/hc/rdVvvQG7Uxyy00jIJtzK5pDJModlPQbHivnXbSmxmn2mqDjgYat9iJY2ZWStAsHN9i98Dccy6yYfe3zH8bDt9f3KC2jqYKR1DJj0mD3FQDTGWN5LX668eA8G5On3Lq2Ss6U+Cvfua0p4XyMfyc0WPU2Awd1ZGx0wjDaal3QD2t45nHjfs9quii292nNBD8OIIuCA+x4dv8Am+5drY314f7H9v8A/b96wqTxycmUk8TuSSKM/wDblv8Au/8A19n/APd9yf8Atvqw/wBr+3/+371QqSaKMvjfzcPP/mf2dn+b7kvjnQ3D/rP7ez1fegJNFG5sav8A1dBa/wA9/C47Oq/3LjNjlv6rD728o/jY/q9dvvQEmijQ7Gs2sVBlv5R97XH6vVf6bIx+NXbnhoANM1pX9Wv+HrsgJJERAEREAREQBERAEREAREQBERAEREBgqmZ4SB61GKZIuLKLq6WWNxkgsb8WlcW17M6vrR5o2pVMPBmJFpSVs8Rs6ikJ7HBdO6UvmMv1gvO3St0m+bDUkEUf3Sl8xl+sE7pS+Yy/WCbpW6Rmw1JBFH90pfMZfrBO6UvmMv1gm6VukZsNSQRR/dKXzGX6wTulL5jL9YJulbpGbDUkEUf3Sl8xl+sE7pS+Yy/WCbpW6Rmw1JBFH90pfMZfrBO6UvmMv1gm6VukZsNSQRR/dKXzGX6wTulL5jL9YJulbpGbDUkEUf3Sl8xl+sFx3Sl6KGW/a4JulbpGbDUkCQ0EkgAcSVG4aTX4vJUtB3Ys1nqHSsb4MQxQ7uRoigPFjen1lWLDsPZRwhoGq9DZNldL1pczCrUxcEbwFgFyiLuMQoSj/PDFf2Sm/ilU2oSj/PDFf2Sm/ilWkOUv2/6isuaNrHvzexK178lk4X+aeoj949akVG7Q25t4ne1uSycbfNPWD+4+oqA+UnF6/Bdl2VWHVLqec1TGF7QCcpDrjUHqUU4OclFe8vGOJ2Lii+de+FtZ6am93H+FB8oW1ZFxjcpHZHH+Fdvh1TVG+7S1PopF8698Haz01N7uP8Kd8Haz01N7uP8ACnh1TVDdpan0Ui+de+DtZ6am93H+FO+FtWf++5vdx/hTw6pqhu0tT6KXkXyvYfUxmkr5sRlmifKY4qbKAyIZb3HWT1lVLvhbVjjjc3u4/wAKj8W2lxnHYY4sTr31McbszGua0WNrX0AW2z7HUpVFJtF6dGUZXLp8kmG1FRW1ldBiMtOIHMbJAGhzJmm5s6/Ai2hC9mXzJhO0WL4E2VuF1z6YTEGQNa05rcOIPWpE/KHtWOONyi/XHH+FTtGx1KtRyTVialGU5XPopF8698Lav03N7uP8Kd8LasmwxuYnq3cf4Vh4dU1Rnu0tT6KRfOvfB2s9NTe7j/CnfB2s9NTe7j/Cnh1TVDdpan0Ui+de+DtZ6am93H+FO+DtZ6am93H+FPDqmqG7S1PopRW0mXm7X5stt0b5rW+/ReQ7Lbb7SV+1eF0lVi0ssE1Q1kjCxgDhY6aNXsG0BdzfrS3Nm3Rtlvf7tfYuavQlRaUjKdNwdmSQ4LlR+OVEtLs9idRA8smipZXscP8AC4NJB17V4L3wtrLf31N7uP8ACrUNllWTcXyLU6TnyPopF89T7cbZ0zGPqMTq4WyC7HSQMaHDsu3VdGbf7WySNjjxmd8jjYMbFGST2DKtvDqmqL7vLU+iEXzu7b/a1gYX4zO0PF2ExRjML2uPB11XXvh7V+m5fdx/hU+HVNUN2lqfRSL55g272xqZRFT4rVTSEXDI4GOJHqDV0d8oO1jHuY/GpmvabOa6OMEesZVHh1TVDdpan0QeHFeD/Khhj8P2lifLWz1clTDvXOlt4PhEBrQOAFuCje+HtV6cl+pH+FROK45iGO1DJ8SrDUysbka5waLNve2gC6dm2SpRnibVjSlRlCV2etfJLhr4sC7osrp93NI9r6U2MdwbBw6Qf3r0dfNWF7W49hNKyhw3EpIYcxLYmMY7UnouCVuP+UHayN7mPxqZrmmzg6OMEevwVnW2KpUqOV0VnQlKTdz6JRfPI272xczOMWqSzKXZhCy1gbE3y8ATqsXfD2q9OS/Uj/Cs/DqmqK7tLU+i0XzqPlB2sc7KMamLuFhHHf8AhWzWbZbb4dK2KsxKpge4XDXxx6i5HQ3rBH0KPD6nK6G7y1PoFF8698Haz01N7uP8Kd8Haz01N7uP8Knw6pqhu0tT6KUbNbnNReLm5HPbhfx4fp/69S82+TfavHca2ofS4jiMlRAKV78jmMAzBzbHQDrK9Kmzc4qPjl5JPfja+eL6P9+rpXJWoulLDIynBwdmSKIvnys2+2qjrqmNmMzBrJntaN3HoA4gf4Vehs8q18L5E06bnyPoNF87d8Haz01N7uP8K7O292vaxr3YvUBj75XGFgDraGxy6ro8Oqao03aWp9DovnbvgbW2B7sz2PA7qO38Kd8Haz01N7uP8KeHVNUN2lqfRKL52HygbWnhjM59UUf4U74O1npqb3cf4U8OqaobtLU+h3l2R2TKX28EONhftXzzt/HikW1UzMWq46moLGuBiBDGNN7NaDwAXHfB2s9NTe7j/CofFMRxHF6oVuIyyTzPYLSOYBdouOgAWBvqunZdlnRleTRrSpODuz2n5Mo8WZszTyVdXFPQyszU7TfeRWJGUngRpp1K8L5toNs9osNoo6OixSWGniFmRtYwhovfpbfittm3218jmtjxeoe5xytDYWEk9Q8Hisauw1JzcropOhKTbPodF87d8Haz01N7uP8ACuO+DtZ6am93H+FU8Oqaoru0tT6KRfOvfB2s9NTe7j/CnfB2s9NTe7j/AAp4dU1Q3aWp9FIvnXvg7Wempvdx/hTvg7Wempvdx/hTw6pqhu0tT6KRUj5McaxHHMCq58TqnVMrKosa5zWizcjTbQDpJV3XFUg6cnF+4xlHC7MIiKhUIiIAiIgCIiAIiIDS7rUAxUYZylnLSzebn/Fl61zHi2Hy4i/D46yF1YwXdCHguHDo+ke1djh1F3Q5fyWHlmXJv8gz26rquzYHipoavDWw0EtI+qdUte+VzTMHS7wxPaGm17uaXXNx0akIC2IqGNhZppmzTx0dg+nLIg9xbBG2okkkiboPBLHhvAX1BAboulLsDUcopX1vI52wvga4FzjeFjZQWajgc7NOBy68AgL+uhmjbM2EuAkc0uDekgWufvCoD9jcdfhYoHVFI4GIF85nkzbzkfJ7Wy8MwDs1768LrdqNjqtssoo+Sto8znNpC9zWPaTCSwgAgB27ffj43A3KAuNRUQ0tPJPUSsihjbme95sGjrJRkscxkaxwcY3ZHW6DYG33hUDENiMUxGpqM0eGw0slFJTshY4kC7G5Gm7LkNe0m97DSzQQb7VTshiM8kzhHQhkxduo9661E4tiAkjs3VzchsBl6NRcoC6vjjsS5osNTosFI6krqSGrpyHwTMEkb7EZmkXB1UFgmzM+FYk+rc+G8zKkTljjeRz5y+Mm41ytJHZew0Vej2BxNuFU1LlooWwsiZLBBL4FS5rHtMji+JwDrvBF2uPgjW9rAegRclnMgidG8xPyPDTfK6wNj1GxHtWTk8XzB7FSX7D1JjqooDTw8oqAZKgSHeyQSRCOZriGjw9CQek66LiPYzFX4jRVlZVsklBDpjFKGmN4fcPYXRuOrGsBALL5bXIKAu/J4vmD2LXlmoIKyCklmhZU1AcYYnOAdJlF3ZR02HFUmk2AqxTQwVj4ZgxzjLvJAWTO3L2CTK2NtnFzgTmLjoDmJAUvimzeJ1TMNqKWopxX4fRlsUkxcRv7x6nS5aQ14PT4XBASU2PbPwPyS4nRMdvXxEGUaPYQHg9Vi4XvwuFsOxDCGx1sjqylDKEXqiZBaDwc3h9Xg669CrEOyOJ4XUzGhbR1EMrJ4rVEzm6SMgGZwDDmN4nki44jVYuYldEyaniqqc0tQ0x1AeXZpWsjaIb6cc7Tm7CgLvHHBLG2SPK5jgHNcNQQeBC7cni+YPYqxguz2JYWMS/sbXVFMxjHOcZC6VrMty4Na4M4eDd1tbEcFE0mwlfyZ7as0bi1tQaeMP8ABhe/c5SMrGtBBjebhotm01JKAu5dSCsbSEgTujMoZY+KCATfhxIWu7EsHZA2d1bSiJ0PKGv3gsY9BnHZcjXtCiMB2brMNxyetqG0hDo5mOmje4yTl8ucOeCABYeDxPDjbRRdPsPiNJDhj46xs01HSwtMc873MMsckb8rfB8FhynW2hy6GyAs0WNYFPUwU8WIUj5qgXiYJBd3HgP/ACu9hUhI2mhybzK3O4MbfpJ6FXZNm6vEcSnr8Qe1jHxQltHTzeC6SMyFpc/IHaFzSC22o4GywN2XxM7K0eGCSlhlp6hzwIzlG7yvABLWtDneELnKL/vAtnJ4vmD2JyeL5g9ipdJsZVUMlKGw0M9NE5jjTPke1gfuWMMo8E3eHMJHScxNwVhGwdXGMNtLH+Rc98+6lDHbx0oeJQ50biXWFtMptoDZAX1sbW8BZdl56zY7GxJUTSDD3SyVUU7GZxumubnDnuj3VnXDxoSXeCDnuAU5kYiymrmZoqiollD2STTt3byHPcHyR7nwj4ViHFxI4ObYFAehIuG5sgzEF1tSBpdcoAoSj/PDFf2Sm/ilU2oSj/PDFf2Sm/ilWkOUv2/6isuaNnaD83cRt5u/9x7R+8Kp/K7+Zkf7ZH+5ytm0H5v4h/wH/u9R/cVU/ld/MyP9sj/c5X2b+9H9zal7aPH8CdTMxqndVGJsQzWdMLsD8pyF3ZmyqXZFRzUm8xWooZqrwxPIydueNgjvGWBhAe4uuD43QDZV2kjimrIYpnvjje8Nc5jcxFzbQXC74jTNocUrKNry8U8z4g46EhriL/cvdlG8uZ3NXZaJotmXzSRMho42Z52tkbUPJysybs6ut4V3+u2nBdnR7LST5TDSRRB7yXMqHk5W1DWtGrj40Zc49fEWsqxhtEK+eaMvczd08swsL3LGlwH02U4NjpZKZrYamKSpjllZUluZzY8hjFrBtycz9SLjp6FlJRi7OTKtJc2ZoqPZ+lbAyo5FPI58LJSKokNDppA912utcRhh6hoV1lpsGmhpmxzUL3ZYY55aipc0xNyDVoB1ObNfQ204cVhpdjZ5KyCGpraeIPe0SCPM9zGue5gPCx8JpHHqPBc0my8FRhQqBWMdPOGNpgS5rXOc6RoPidO7sAbanUhQ3HniZF1qSkYwGnfHDCcPDXTUk0zjKAWeE8SZTndawykgF3jX9WjFT7PNZnmFG9rY88X9JdmlduXlwkAPg/lA0Dhfove6iqbZ6onrJaRz2NnbTxzZc2jS9zAGu04jOL2W9TbKtdDVF1XFUyZWtphC5zWvkMpiNyW9BB6r6G9lLUV+pjgveYsTgwnuXUy0Ypo5hu3t/LZy7MxmZjBmu3K4vuXAi2lwQtyoru59RVPEzBBFhsDaanIaRI98TQCARqG3e49oHWo5uzM0lM2pjr6N9PI+NkUgz/lHPe5gAGW41adTbSxWSo2arMjLYhT1OUBjWsMji1gl3RsC3gH6WHrAU+rybJ4anEFM1mAYjRvqcNL9/AYnieO545iHeMQARf6VI4Jngjw6Az0VTI+vjDGRyRkwsa9wcT/idnzHsygE9FtZuyDoxGyorGtnknZG2IMcLtdEZAbluhsOBHR6lrQbOVjC+VmIU0LqdjnVDg94MFo85Bs3U5SfFvqCEbjJPiHZ+8g5A0SvDPEDiG+q+i6qXj2emdX1tJJVUsPI8meR5cWnM5rW2sCdcw6FuN2JxZ2QHdNe51nNObwW+F4V7WPiE2FzqNNVq6kFzZfEkVxFYmbKSxOkFXPG0mGV9OxpcHSubGHjQt08ZoIdY8epcy7H1dJOBWVVPDA14ZJK7OA1xeGZbZb8TobZeJvoozYakY0Ydi/z2wX9qb+4r33aTLzbrs2W25N82W3+rT2rwrZmBtL8o+H07LlkWIGNubjYFwF/Yvd9oM3N+ty5s26Nsua/+nX2Ly/SLvOP7HLtPNHG0n5q4x+xT/wOXzPC8RTRSFgeGOa4sPB1je30r6Y2k/NXGP2Kf+By+ZY2PkcyONpc95DWtHEk6ALb0d7Ei+zcmWYYph7cTrqpuITF9VLvY5JKUvMALw5zSCSCS27bjoaOg6b0O1OFwVdO+GEwwwuikYxtO27HCdzn2PE/k3AfculbslSiop4qd0gOV9M4RSNk3tSwt/xahgcHGwdbxSNFrYrgFLDX4I1pdFDXtgbK5gGSIlrMwJP+PUuN9LEcV0f05cDT1WbEG0OFww08ch3z95GKiU0g/KMD5S/jrqHs07OxcU+N4FEzO6M717WADk9ty5tOY82YcfD10HbxCwzYBDU4bV1DaCegmp5J2xx+G7fiNoPB2tx0lumvBdq7ZGjw8uFRiUjCJiwfkcxs17WkFo1zWJPVoOtP6er4j1TR7p0k1TjLHObTR1zWBksETsrS1wcRl0dZ1jft6LKRoscwendS74vqIozFmjkpQXZ2vJfKXG+bMLDLfpt0Ls3ZijbSta6OpE+eo/KPcHMLGwCRhOW1r3v7bjSy15tl6OmirJ56mtbFSF7HjctD5HNfG3My5tkO849nSpbpvhf85E3i+Bmp9pMPLIXVTA+WOCM35K3+uEcrXuOmty6P2X6FjlxzDK2B8VSSxzoQxsgpR4DnU5a91ha/5Sx+8LRxXZ9mHxNMc0slqp1LJIWhrWOzOAFjqbgZr8OIUvW4DQupcTMNC4TskqG04jLjfdvYwEWOUf4rtdq4nwepQ1TXFe8j1RNtFgu93ccZNMc5cDSNBcbRbs9ehY88dL9qxPxrCJK6OVsz4admciBtIBaQueQ8usTYhw0GvRpZRZwky7OxTQ4fUcuFc6ncQHuLwGXtltYWNx9BW7SYXSPioYqjDzBU1UcpGZzz+T3JcyQ30Di5pIA/w9HAqcMEveTaKNybaTCJA5jmvkpGOqRHTGnAGV8zXssejwQ4dl1jO0mHwgmMiaczsJnNG0Xh3xcY8pHQzS/Te3AKnA3APWFyr5EScCJ+tr8MnOF2Mhjgm/KxwMMYEQIta/8A2lr3N7aArJtNimGYtHDNTuca1r3by0TmRlpufABPg6kudfi5xIKriKyppNPQnCgiItCxfPkj/PR/7HJ/ExewTW5zUXi5uR1FuF/Hh+n2adfQvH/kj/PR/wCxyfxMXsU2bnFSeNl5JPfja+eL6Pbr1dK8Tb/73yOLaPbJEr5YxD+8qz/jyfxlfU68yn+RylnqJZjjNSDI9z7blulyT/up2KtCk5Y3zFCcYXuUyHEMF7k0eHvkjmNHu6gCdhZFJI6+9bmAJ4Obxbb8n03WHGqvCJdnm0dHVRS1MEshZI6AsvG597MAADTwPAXA6OCuveYpPTVT7lvxTvMUnpqp9y34rqW0UL3xP8+RrmU73uVmkxDC5qiZ1RiFO/DDDTiPDpcw3eVzM9mkZQQA86G7s3TwWpDLs5TUYjc2jqalsLA91i1jzeTMA4sJzas1AB0FjoVce8xSemqn3LfineYpPTVT7lvxTPodTGZT1KrS4ng8FO6NstDDvm0zpI2w5mt3cozAPyBxcW3drqD/AIl1hq9mhUtfM2jkgLgQ10LjIJMzy4vNtWEZbC56NBYq2d5ik9NVPuW/FO8xSemqn3Lfimfs/U/z5DMp6lDqKjCZ8GlLRRw1jqeJ5EUVnGUAB7A3LZo6btI1vxupShxaHDpMPM8kbMPNHTyWL3te/IHhzWhoIcC4uBa6wubq0d5ik9NVPuW/FO8xS+m6n3Lfij2jZ2rYg6lN8Lnn9DLBT4NjFIcTpg2ogiMcfhjNIHNcR4vQAW3Ol/atrD5TTUQo6PFoqqeaqjZFA0vaGASNcHsaW6vcQNdLAHr0u3eYpPTVT7lvxXI+RilBuMbqgf8Agt+Kl7TQf6vL7E5tPU8sxZ0LsZr3U9twamQx24ZcxstNevd5ik9NVPuW/FO8vSemqn3LfitFttBK1/5LKvDU8hRevd5ek9NVPuW/FO8vSemqn3Lfim+0Nf5GfDU8hRevd5ek9NVPuW/FO8vSemqn3Lfim+0Nf5GfDU2/kc/Nqu/bT/6bF6Mq/sjstHsnh09HFVyVIlm3pc9gaR4IFtPUrAvI2ianUco8jjqNOTaCIixKBERAEREAREQBERAU3GdsKqh2hmwylbSPyQSO/LkRhjxHnBc4vHgm4Hihuvj3uB1xDHq2fDtnq2lr44IKySRlQ51Pl3n5KQtA8M5SXNsLF1zYgkaGVrNqsNpK+po57CeGengyF7A5+9LQC0E3IGbX1FYTtS99HTVEWDVT4qt7W0ZMkbd8C1zg7V3g+C2+vWEBXWbX45h+DUUUrKSed0MLuUSeC0B0GcB5kkaMxcCM2Yf5b6Kw4dtHW1eIV9JLSxNfQQuknDCTcus6ENPA3Zmvx1GnFb+H7RYdi1A+qpd9JGyFszxuH6XaHZb2sXWI8EEnVR9BjOz1fCyXJLE/GY43SMmhkBOduVjXm1mXAIAuM3Re9yBXoNvcZlpKeobDh8jKiR27ccsTTlZGTG4vmGVxc9wB1NmXDCDpM0uO4hT7P4jU1NZSTVEGJSU+d0eVtMwzZQZAHXs1pDuI0tr/AIltwTbN7Mw1TRPuwx7mzPmdJK4GOHOQS65s2MX6vpXav2xwmkw6Wpje+aQZxudzI1125QcwLbsHhN1cAPCHWgIF+1VfRTV7hWUcgLjJHLJmMMhbBERFEM2heXEjU8DYOXav24xGmM8UcVGZm1O71LTHC3I8gPeZWtzEsykEsLTfR2l7JLtTgkTntfVOuyQRgNgkdncXFoDLN8PwgW+Dex0WN21WFGrpKeNlRK2rmkibK2lfuw5gJcS4tsRoRcXGh6igI1+NY1WbObSVcZp6aakjlZTNjjMjmvbE19yc1nauIFhbQHXgu1BtNVz4vS0e/oahj3sjc2JpEkjTDvOUN8Ijd38Hgdf8V9FJybW4JCwOkqnsuXAtdTyBzcoaXFzct2gBzTcgCxB4LtDtFRVGOjDKZrpHNhme+UMcA0xvY0tbpZ+ryPBJsW24oCA53YvLX1dNFTUkeSrbTM3pBdHecRhzmtkLnAtJcPBYOAub3WtPtTiNVV4dSvqKWmfyumZIyMPD6j8u9jyzXRngag38YgnheXw/bnDK6rpmGGenZUwskjkmhe05nSGMNcMvgi4FnE2JIClYdosJnpquqZVfkaSMyzPdG5to9fDFx4TTldZwuDY2QFdxzaXEWy4pRUs1NFJGyaNkeRxnjDYc4nNnAZSfBGnEjUnwVt12M1eBNwija+GbfQOBLs0kskgb4IDTJnyk3u7w7dNuKkqfaXDamqELDLvHvayNu4fnddodcty3aACNXWGo61hwna3DcUpKGa7m1FUABDGx0pa4gEjM1trAOFzwFxeyArU3yhVDwwwVGFRROsN/MHOZm5MJi3Rw1zHLx07Toc/Pqv5RVN3dFeMyNNPZ+8pg0MIklN/EGcg2A4ceIEhie0mFRY62Oahqn1GH1TKcSbt+UGaMm7AAc5sALWv0hSWG4rgQqRDQTXfWu39wx5a9z25rZiLBxaL5bg26EBWK7arHKnDsUFFPQx8ko5pxWRQOeJsry0OjGawFgeJdqDxClscxuvw6sw6ogrKWamfQ1Ezo2x6VMjWtc3IQ420JIAzGwPHo2J9tcJpXOjkJzRzVEL42ua57BC17i4tBvYhhtp0hcVm1UmHMaavBKuLLHJO8byI5ImZcztHanwx4I10KAj8Sx+tl2TxGqjrqUvpq2njjrqXM2GRpkiLjo4mwzOa6zjwPDUDBFtli1TicNDDHROa8lrakZWsqBvHszxB0oJADQcrQ+97XAsTaZ8doaTEOQyucJCGZGRxue55dnNg1oJ0DHEngsVbtFhmHVr6areWPjyBgZG6Rzi5r3ABrQTwiefoQFOo9rMapqIVU9fSVpOGUkgjbCG2e+Z8cshJkAOTTOLgcNWaqxbPY9imLVk7aiKkZDBTRSFsPhuke8v1DmvLQLMBsC7ja+lzmg2vwiWprIZZWxMgN2SlriyRm6ZKXB1rA5X3y3vYXXefa/BqeF2WZ5kbE+UxGCRjmtYbOz3b4FiR41uI6wgK9R7Z45X00RjgoIpJnmzn+Hu7QySFjmMlJzAsAu4tJzeKLLVxLbmsq4poKd0VP/Rop84uHQuzQEhxDsxaRIf8AC24GhdrazxbZYURJJK2amjZJNG900LmkmORsZsLXdcuHDrsdVtM2owZ81NEyoeZKl4jYBTyXDszmgP8AB8A3Y8WdbxT1ICoybYYlFVS1THQysLGQCRv9nsJpW74B0jRZwaBq8DhqdL3zC6maswqkqaiJkU00LHvYx4e1riASA4EgjtBW1laW2sLdS5AsLBAEREAUJR/nhiv7JTfxSqbUJR/nhiv7JTfxSrSHKX7f9RWXNGztB+b9f/wXf9cR+8Kp/K7+Zkf7ZH+5ytmP3OA1oF7mIjT/APB/cqn8rv5mx/tkf7nK+zf3o/ubUvbR4tQ8o5bFyRgfUB12Ata7Ua8Haduq2MVqsRkqZYcRGWYSmV7DE1hzuAu45QL3Fuzp6VrUfJOWRcubK6lv+VbDbMR1C62cVqqetqH1DJJnTOfazomxsbGGgNa0Aki1rceAHTde8/a5Hf7zFhza19U6PD2vdM+J7SGWuWFpzcdALX1W9V4zjkU76askeHxlzJIZYGEEusTmbls4nK03N+AK1cIrosPqpZZod8x9PLDuzwJe0tF9RprrY3U3Dtg9zqXlQlLWRTskZHoxrn2DHNaHA+C0AcQbcCqzvi9m5DvfkQseNYlG5m6qXMLAxrAxjRlDHl7QAB0OJP3cF2bjNe4wskkc+COVj90xjWDwXl4AsNNXO4damKHHKeXEMYqpZBSPmpJMtTTs3cznEssGtLyL6E6G/HVdqrayKpnys5ZTwGGoZeNwzMkkdcSgXALraHUcTYqt+PskfIhZMbr3YtWYlFK6KaqkL3kAH/EHgajoLW+xY2YtiLI8jKmRrQ4O8EAWOfeXvbTwzdWE7W0jqunnDK2Nkb37yFmXLOHf9o/Xx+nhx6bLqzaynpu50VPHVOgppITK11m75scWTUAnp8ID1a9KXfQOOhByY3ictg6ocA17JAxsbWta5ji5pAAAGrie0nW6Q47isEgkiq5GOaC24aNAX7wjh0u1+7hop5u2DI2ho5Q4ZnXc1mTONwY25rvcXEOINyTwHSAuH7W0zqXdtgkbIcu9c9mffHJG1xPhgXuwkEh3HoN0u+gfIiY8XxuRks8cjyyAROe5sDA2INBYywy2aLEt06Ctd+OYlJAYXVTiwxmNwytGZpaGHMbXccoAudbdKm6zaxtbRV0D31rXVIltJmBIBm3jGnUaZSWnqvoCFVFaCvzjYmK1RtnFK10tRKahxfUZd6bDwspBb0dBaPYsrscxF8rJnVAdLG4ubIYmF4ve4zWuW+E7weGvBR6K+GOhayJBmN4hHFJFHM2OOQOBbHCxoAcA12Ww8G4Ava17Ls3H8SZUuqGTsbM+2dwgj8MghwLvB1cCL3Ot+lRqJgjoRZFg2QlfNt5hMsji6SSsDnOPSTckr3raS3NyuvltuT41rffp7V4FsX+e2C/tTf3Fe/7QZub9blzZt0bZb3+4gryvSPtr9jk2n2kdsehkqNnMUghY6SWSkmYxjeLnFhAAXz83YzahtiMCrgRwIZw+9fSQSw6lz0NqlRTSXMpTquC4HzizZLa2IOEeEYmwP8YMuM3rsdV1Ox21Tm5XYLiBb1Ftxwt19S+kLDqSw6lv4jPpRfeZaHzsNm9tAzJ3PxfLcG2Y8Rwt4WnE+1Y27K7XsBDcLxVoccxAJFz1nXj2r6NsOpLDqTxCfShvD0PnE7J7XHNfCcTOc3de/hHhc666Lh2yO1j7Z8HxJ1m5fC106uPDsX0fYdSWHUniM+lDeXofOEmyO1krAyTCMTe0XsHXIHqudFnqdnNsaqeWaTCMQa6Zwe9sbcrXOAGtgbX0Bv1r6IsOpLDqTxCfShvD0PnIbK7XhmQYXioaDfLc2vx4XWWHZ3bKC4bhOIuBjdEA8Zg0OGU2BOhtcXHWvoiw6ksOpPEJdKG8PQ+beZe0/oKu+oPinMvaf0FXfUHxX0lYdSWHUp8Rnoid5lofNvMvaf0FXfUHxTmXtP6CrvqD4r6SsOpLDqTxGeiG8y0Pm3mXtP6CrvqD4pzL2n9BV31B8V9JWHUlh1J4jPRDeZaHj/yZbO4zhW1b6ivwyppoTSyMzyNsLlzbDj2FenTW5zUXC/I5+q/jw/T/ALdfQpKyjps3OOj45eST342vni+j/f71yVqzqyxMxnNzd2SKIixKBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBDVOzOH1VVU1MoeZaieCdzvBu0xFpaAbXAOQX9Z4LXGx9C+mpqSqnqKuhpZGvgpajI+NgAcA3xbuADv8AESdBqrCiAiqfAaanxipxFskhfPEITGGsYwNFreK0FxFtC4kgXAtdaVLsfSUhpg2srHxQiEGJxZll3JvFms0HwdOBF8ovdWJEBXcR2OosTqqmWarrGsqN4XQse0MDnw7lzhdt75LdNgRe3Fdq3ZGjramefldZA+cvEpie0ZmuyXbq02F42nTXjrYqwIgK7TbF4ZSVZqIS5n9IFS0NjjaQ4OLrF4bmc25Ojieiy45nUm/knFbWNmfUOnc+Msj1cwscAGtAFw7xh4VwDfRWNEBV6PYTDaKmnhZPUkTxzRvI3bNJGMY4gNaADaNvRxuTe6kaHZ6CgxPlsdVUvDWysige5u7iEj2vfawv4zRxJtwUuiArsOxtBFHkNRVPaBG1oc5vgtZNvmt0bwzaa627dVzR7HYbQ4XiOHQlzYK6IwvLY42Pawhwtma0F1sxsXZj96sKICCrNlqSsreUvqKhpNRFUOa3IfCjADbEtLm6DUtIJuRexWpTbC4dR0lLR09TVMpaeZlQyIZNJG8XB2W7C46uykXuesq0IgIeXZyllxh2ImeoD3SxTmMFuTPG0tB4X8U2IvbQLWoNjsNw3E4a+DMZY2Bv5SONxJDcodmLcwNtPBIGnDirCiAgKjY/CqoOErZDmmnmcQQC4zNe1wJAvazzbW4sNdFkbsxSyVdLVYhPNiU1KHCF1W2Nwbmy6gBoFxkGvHUqbRAQeLbL0uLzyyy1FRGZd0HiPJ/2ZcW5SWktPhnwmkHqIWao2epKjGBib5JhOC02Dhl8GOVg0t1TO+kD6ZZEBXDsVhbsPdQyPqHwOPhBzxr+RbD1fNaD6+zRcM2Kw5tHPTGWUNnpn0zzFHFF4LnZicrGBubtsrIiAr8myNFLM6R9TVEb58zWhzQGF8jJXAeDe2aMHW/E9loufZCsj2nirqKWMU+cve+SS7ml0kr32ZlIJ/KkNNxlvrfpuiIDHBEYaeOIyvlLGhpkkIzOsOJtYXKyIiAIiIAoSj/PDFf2Sm/ilU2oSj/PDFf2Sm/ilWkOUv2/6isuaNjaH+4azh/V9NusdZH71VPld/MyP9sj/c5WzH7nA6rLe+Xov1jqBP3Kp/K7+Zsf7ZH+5yvs396P7m1L20eHIskEQmmbGZY4gb3fISGjS+tgT7AstfRS4dXS0kxYZIyLlhuDcAi30EL6C6vY9C5mwmgbiFTKx7pAyKB85ETcz3ho8VoPT/NTlNsjBUTwxOqKyLO2OVz5KcAZXucMo1/rBl1HDxupV7D6aoqqrLTSCJzGOkdKXlgja0XLiRqBbq1W+cFxl7GOphNV05aJmS08jnM8LMLi9iHXa4EWvoVnO9/asVl+5JRbL4fPGyWOsrRHuY535oWXDHwySACx1P5O3Vr2LpUbLUwpaiWlqaqR8MW8yPibdxMAmaBY9RsfuUUzB8adDFIykqt1K3wHZrAtDb9egynp6D2rLFguOOLHU9PVukFyQwuDoyHFmt7a3BAt6uxV4r9ZHzJWbZGnp5nQOqqkzh0uVpiAbaMx5g7W9znPDq7VjqdloY8QfA01ZAD5XPZGBEyMPe0DM4nUZRfjxPUoWWhxWOljrJYakQyuDWSOcfCLuAGt9bfTZbTsLxWKq5NT1JnqY3u3kVNO4uhfoDmvYA3Nrgm5uLp63UOOpNTbJ0cb+RsfLyhgqmSTyD8mXRytYDYHQgOvZYItk6N43klTXxRmVsIY+BokDjMYrkX8Xp69CO1RMWC4/Uw3joq58cjj0mzjctNwT1gjXiRZG4Rj1TE2pFLXSMe1rmyFxNxqWnU36Db1Gyjj1kcdTrieEsoKOmnjkklbI50b3kBrRI3i0DjpprwN9FFqQbh2LVjgwU9VMYwAA4k5AWZxxOgyjN6hddu4GKeCBRSmQue0sy2LcuW9ydP8TenpHWFqpJcGy6dubI1FJ02z+J1QLmUrmtEL5g6QhoLWAEgdtiNDbius2BYlEZf6JK9sZAc9rTa5Deux/wATejpCnHHlcXRHIpCbAsVp3vbNQTRljS92cAWF7cb24gi3G6j1KafIlNMndi/z2wX9qb+4r33aO3Nyuva26PG1vvBH3LwLYv8APbBf2pv7ivftob83q2177o8L/wCxH715PpH21+xybT7SJQIgReccwREQBERAEREAREQBERAEREAREQBERAFGzW5y0fC/I5+q/jw9l/v/ANrSS882rrsb58UdDhNZuZJKbLGDbL4RJde4PzB7O0rWlSdWVk7FJzUFdnoaLz/uZ8onpal+s3/+mnc35RPS1L9Zv/8ATWu7Lrj3+xTNfSz0BF5/3N+UT0tS/Wb/AP007m/KJ6VpfrN/Am7Lrj3+wzX0s9ARef8Ac75RPStL9Zv4E7nfKJ6UpfrN/Am7Lrj3+wzX0s9ARef9z/lE9KUv1m/gTuf8onpOl9rfwKN2XXHuM19LPQEXn/c/5RPSdL7W/gTkHyi+kqX2t/Am7Lrj3+wzX0s9ARef8g+UX0lS+1v4E5B8ovpGl9rfwJuy649xmvpZ6Ai8/wCQ/KL6Rpfaz8Cch+UX0hS+1n4E3Zdce4zX0s9ARef8i+UX0hS+1n4FzyL5RfP6X2s/Cp3Zdce4zf8AVl/RUDkfyi+f0vtZ+FOR/KL59S+1n4VG7Lrj3Gb/AKsv6Lz80fyjWNq6lv62fhV6pBMKOAVJBnEbd4RwLra/es6lLB+pP9i8J4vc0ZkRFkXCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgChKMgbY4oCbE0dMQOvwpVNqOxHB4a+WOobLNTVcQLY6iB1nAH/Cb6EdhV4NK6fvKyT4NHXaHL3Dqs1rWHG1vGHWQPvVU+V38zY/2yP9zlY8RgqqfZ2ojqKt9VLcWk3eQ2zCws0H9y2cbwKg2hoBRYjG+SASCQBryw5he2o9atSkqdRSfJGlOVpJs+aKScU1UyYsc8Nvo2Qxm9uIc3UEcfoWzieJDE5nTOpI4pnOuZGvcS4BoABvxOhJdxJJuvbO9Zsr5nP9qk+Kd6zZXzOf7VJ8V6m/0b3s/wA+Z158L3PD8PrnUE73iNsscsT4ZY3EgPY4WIuNQeBuOpSLNpZYY6aKGjibBTSxSxRl7nWLC86npzF5JPqsvX+9Zsr5nP8AapPines2V8zn+1SfFQ9toPmn+fMh16bPMMT2iw+WiEUMbp2SxiGaFwMQLMjAS5wHj3jaLguFgtKo2sqqlrBJTQXZNHKLE/4JC9o9Wtuuw61653rNlfM5/tUnxTvWbK+Zz/apPiqra9nXuf58yFVpnlON43R1+G0vJ3vbVRvieWiPKLtZYlxt4RBsG6nS/BartoIpJap8mFQOFY4PqWiZ4zvDg8EfNGYE2148eC9g71myvmc/2qT4p3rNlfM5/tUnxRbZQStZ/nzCrU/ieQybVVU0u9lp4XSHJmNyLls5m4es29XauRtROKhkvJILtfA7LmNjunPcB9Oc+xeu96zZXzOf7VJ8U71myvmc/wBqk+KnfNn0f58yc6noeRnah5ppY20EDXzMyyybxxL/AMiYQbcB4JvYdK5n2qkqqU0tRQQyU7m5XsEjmk23dtRwtuh7T2L1vvWbK+Zz/apPines2V8zn+1SfFRvez6P8+ZGdT0PJJNqTJSxU3c2nbCyOWNzGPIzCSMRm2mmjb9OpK5l2tmlqG1BooBPGHNieHu8Brg0OFum+Xj0Zj2L1rvWbK+Zz/apPines2V8zn+1SfFN72fR/nzGdT0PII9pHtEofRxSNkdO4sc85DvXZjmbbwrG1uHBQY0AC9771myvmc/2qT4p3rNlfM5/tUnxVlt1Fck/z5kqvBcjyHYv89sF/am/uK9+2isdna69rbo8f/wf3FRGH/J1s5hmIU9dS0szZ4Hh8ZNQ8gEdhOqkNrKymo9nao1EzY94wsZe93O42ABBJ061x7VVVeawIwr1IydybCKq98TZzzuX7O/4J3xNnPO5fs7/AILHdq3S+xzZtPVFqRVXvibOedy/Z3/BO+Js553L9nf8E3et0vsM2nqi1Iqr3xNnPO5fs7/gnfE2c87l+zv+CbvW6X2GbT1RakVV74mznncv2d/wTvibOedy/Z3/AATd63S+wzaeqLUiqvfE2c87l+zv+Cd8TZzzuX7O/wCCbvW6X2GbT1RakVV74mznncv2d/wTvibOedy/Z3/BN3rdL7DNp6otSKq98TZzzuX7O/4J3xNnPO5fs7/gm71ul9hm09UWpFVe+Js553L9nf8ABO+Js553L9nf8E3et0vsM2nqi1Iqr3xNnPO5fs7/AIJ3xNnPO5fs7/gm71ul9hm09UWpef4tr8reEj/wR+6RS3fE2c87l+zv+CrYxejxv5UcLqqKRz4RHku5habhrydD6wujZ6NSDk5Ra4Mzq1Iysk/ej05VPEMbxKDEa6CJhMEVdSwia7LRtfu8zbHU3zHXt7FbF1LGm92jU3Oi4k7G7Vzz6TazFK3D3MpzFE5lNFI95Ls93CIg5tBYl5GguMp61c8Hrpq6kkNQ2MTQzyQvMd8pLXEXF9R6ljj2foI8UOICN29Li4NLiWtcWhpIHqFlJgAcAB06K0mmuCISfvOURFQsEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBEUfUVTy8tYcrRpcdKxrVo0o3kWhBydkSCKI30p/7R3tTfSjjI4fSuXxCGjNch6kuiiN9L5R3tTfyeUd7U8QhoxkPUl0URv5PKO9q4bUvcCWzEgEg2dfUJ4hDRjIepMIojfS+Ud7U30o4veniENGMh6kuiiN9J5R3tTfyeUd7U8QhoxkS1JdFEb6Xyjvam+l8o72p4hDRjIepLoojfyeUd7U30vlHe1PEIaMZD1JdFEb6TyjvauHVD2NLnTFrQLkl1gAniENGMh6kwiiN9L5R3tXYVz4bF5u29j2LSnttOcsNrFZUZRVzttDY4JOHWtdnG3z29ZAUmoXaSrbBs1V1VnFsbWvIabEgOBVe76mD+Z1v+j8S9GnQqVFeCuc8qkY8JMvaKid9XB/M63/R+JO+rg/mdb/o/EtNzr9JXPp6l7RUTvq4P5nW/6PxJ31cH8zrf9H4k3Ov0jPp6l7RUTvq4P5nW/wCj8Sd9XB/M63/R+JNzr9Iz6epe0VE76uD+Z1v+j8Sd9XB/M63/AEfiTc6/SM+nqXtFRO+rg/mdb/o/EnfVwfzOt/0fiTc6/SM+nqXtFRO+rg/mdb/o/EnfVwfzOt/0fiTc6/SM+nqXtFRO+rg/mdb/AKPxJ31cH8zrf9H4k3Ov0jPp6l7RUTvq4P5nW/6PxJ31cH8zrf8AR+JNzr9Iz6epe1RPlTH/AOn6U9VT/wDY5O+rg/mdb/o/Eq7tjtrh+0eEx0tNBURvZKJLy5bWsR0E9a32bZqsasZSjwMqtaEoNJnoVPszgT6aJxwehJLASdw3q9S0pKbY6IYiX0FABhtuVf0XxLtzDo106r9XFWChObD6c9cTf3BQNXskaquqKjlmVlRK98se7uHtyNDGnX/C9ubtvZcuZK7vJm2FW4Ix1EGx9PQurH4dQbsGzQYGhzzYGzQbX0IXE8GyMFeKPuXQyTZmscI4GOyOc8MAdbgblYn7FTbpzGV0P5RpY8yU+aw/Jm7fC0N4+PaOpZOZ0rprvrYhG1wDMkGV5bvTJ4Tr6u1tf6elTjfUxh+BIU+A7M1bHPp8NwyZrXFpMcbHAEcRp0rNzXwH0PQ+4b8F02dwPuJTSRue2R7gxu8BfdzWtytuHONjbqsFMqjqTvwkyVCOhE818B9D0PuG/BOa+A+h6H3DfgpZFGbPVk4I6ETzXwH0PQ+4b8E5r4D6HofcN+ClkTNnqxgjoRPNfAfQ9D7hvwTmvgPoeh9w34KWRM2erGCOhE818B9D0PuG/BOa+A+h6H3DfgpZEzZ6sYI6ETzXwH0PQ+4b8E5r4D6HofcN+ClkTNnqxgjoRPNfAfQ9D7hvwTmvgPoeh9w34KWRM2erGCOhE818B9D0PuG/Ba8OE4dh+0tKaOhp4C6lmJ3UYbch8VjoO09I4nQ9E8o6b85KP9kn/ji7f9j6x0nUm+DYUYr3EiiIqFgiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgODwUO7xj61MqKroZo3F8TA8HiDouPbKEqsVh5o1pTUXxIPamlqK3ZjEaaljMs8sWVjB/iNxooCow3G8LidT0T6gNkbNLAzDmgRRVBcMjHB3CK2vVq7horO6srAbchv8A/M/kuvLazzAe8/kuKOzV4q2H+DVzg3e5XKimxepxFpm7qPp4MTjmEkRMfgHeAtazpa27fCHEG/EFdIqfalsYmfVYi6QRb3dEsymQVBAZa3i7ro6ePFWbltZ5gPefyTltb5gPefyVt3r9P8EYoalaadp6nE6iMtxCmpH1EQzXF2t3zg/K4i1t3lPgi3DpusMdNtNRR4nHDFUNY+tfLAY/IunJkJt4W8IIII/wnQXBVr5bWeYD3n8k5bWeYD3n8k3ev0LyGKGpD4DSYjFjjKrEJa6UyULGZ3NLYszZH6OadQ7KW6njqVE0VFjVFhNU3DqOSDF3VLnMkdRiNrxvHn8rIXHeNykcLEHKrdy2s8wHvP5Jy2s8wHvP5KN3r9P8E44alWiqtoKitq2YfJiLpoJN21tWGbpreSh1n2/7TeuafpP+FZaM7Qbmm5XJiroDI7OIYiJ2OyNygl48JhdnJIFhoOCsTauraXFuGtBcbkh9rnt0XbltZ5gPefyU7vW6P4Ixw1Ki+DaHDsJFNh8WKPqG1dQ8vc/MD+VzMA01Y5ridSG3uONllFBjlG2oFEyudOyeve18xa8We4OjMZd1tJt0ZuKtPLazzAe8/knLazzAe8/kmRX6f4GKGpXJIdophIKefFY6Vral9OZC0TOIZHu2yXF/H3th0jjopepfVRY5htU6kqZGuopI5DDGXtZI50ZGYDgNDr2Lc5bWeYD3n8k5bWeYD3n8lV7NXf6f4Jxw1KrSP2whw51TJyiericwPpHRkB7nB7XlrnWBYHFjgG6ANPG9lxiNFtLM3FaGSWoqITSSwxjdlzahpgsNRZrXl9zc69FrEK18trPMB7z+SctrPMB7z+Stu9e98C8hjhqSDRZgB6lqYo/Jh79bEloHruFj5bW+Yf8AM/ksTaOtxGpY6oaGRMNwwcPX2pR2OqqiclZITqxw2RvVxDtmnbyxBdEDmtb+sb16KTq5aOifTNlgBNRMIWZWDRxBOvZ4JWti0W5wQsbf+siGl/KN6tVsYrhpxKOnDKh9PJBMJmPa1rtQCNQdLeEV7CORmHung3K3Uu9g3zXiPKWcXFwbYG1jqQDbgTYrNSVWGV9uSvp5gWCQFjQbtJIB4dbSPoUbJspFNDNDLXVJY5kjYcoa0wOe4Pc5ptqcwBF72W/hOCU2Dmp5MXlszw4NcdIwBo1vZfMfW4qzatwZHE3eTQeRj+qE5NB5GP6oWVFW7LWMXJoPIx/VCcmg8jH9ULKiXYsYuTQeRj+qE5NB5GP6oWVEuxYxcmg8jH9UJyaDyMf1QsqJdixi5NB5GP6oTk0HkY/qhZUS7FjFyaDyMf1QnJoPIx/VCyol2LGLk0HkY/qhOTQeRj+qFlRLsWMXJoPIx/VCjNoqeAbP1p3MdxESPBGn+k/uKmFF7Rfm9XX8kf8AriP3hLsixJjQWC5UZW4/h2HV8VFVTPZNIGkWic5rQ52Rpc4Czbu0FyNVzQ47h1fSwzx1MbN7AKgRyvDXtjP+ItvcDtUEkki024thzmQvbX0pbO7LE4TNtIb2s3XU3006UixWglkjiFVE2WUuDInvDXusSDZp1Pin2IDcRasGJ0FTFNLBW00scN965krXBluOYg6fStVm0GHy4tTYbTzsnmqIXVDTFIwtDAbX43NzcCwPA8EBKItPuthwiklNfS7uOTdPfvm2a/5pN9D2cVho9oMKxAtFJWxShz3xgtdpnY7K5t+u50HTxFwgJJFFT7SYRTVTKWatjbNI5zY238chuYhvXp9+nFbLcWw9zXnltO0siEz2ukALGEXDnAm4GvEoDcRRdVj9BS1eHUu9bJJiBJg3b22LQLl9yRdoFuF+PBbMeK4fKyB8ddTPbO4tiLZmkSEGxDddTfqQG2iiHbS4Y11WDJMG0jzHLJyeTJnuBka7LZzrkCzbklcR7TYZK5jGyT71z3MMJppBIzLluXty3aBmbqQB4Q60BMIiIAiIgCjZvzko/wBjn/jh7P8Aceo9Eko2b85KP9kn/jh7f9j6x0gSSIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIurntb4zgPWV15REeEjfagMiLqHtPAhdkAREQBERAEREAREQBERAEIB4oiA6bph/whN0z5oXdEB03TPmhN0z5oXdEB03TPmhN0z5oXdEB03TPmhN0z5oXdEB03TPmhN0z5oXdEB03TPmhN0z5oXdEB03TPmhN0z5oXdEB03TPmhN0z5oXdEB03TPmhchjRwC7IgIvaHL3Idmy230PjW8qzr0Uoo3Hs3cvwb330PC/lWdWqkkAREQBERAEREAREQBOCLpLEyeF8Ugux7S1w6wdCgG+iH/AGjPrBdrgC5Itxuq4Ng9nLW5AT65n/FT7qaJ9KaZzLwlm7Lb8W2tb2K8lD9Lfb7lVi945VTj/t4/rhd3yMjZne9rW9bjYKv8xdmbW7kxfS53xUtXYVQ4lRCjrKZk1OCDu3XtpwUtU7qzfb7hYveZ21MD2uLZoyGi7iHjRGVMEjsrJo3HjYPBUZTbK4HRwVMFPhsMcdSzdzNF7Pb1HVKHZXA8MqDUUeGwwylpZmbe9jxHFGqfGzfb7kXnoSTaqne4NbPE5x4APBuozaKrp+4Fc3fxZt2RbOL3+/8AculJsfs/Q1UVTTYXBFNEczHtvdp9qjse2VwKnw6txBmG07apoMolIv4V731IHFTalfm+33F56L8+RtVmD4diG0LMTqq1j4mQsjFOJbNc5sheC6xs4A2sCOIVfdsVvIIqeXHqZ8EVG6mDSziXRhhu3NYjibnU3tewVi5jbMkknB6e5Pb8U5i7M+h6f7/iptR1fZfUi9TRd/sRlZsrR1NTWStxCjYJ2TNjbu2/ki90TrjXo3XRbj2LGdlqeEVU7K6klmc5j4xla0jLPNNlDr6X32W/ZfpspfmLsz6Hp/v+KcxdmfQ9P9/xS1HV9l9Repou/wBivbOYTOdlqzDa7dUk73Qls02Q7wsaywcxptlGQN4+ELlTmD4TBhuIOrpa+jfNIyQPbE0NaHPkznLqbDo7dT0rJzF2Y9D033/Fc8xdmfQ9P9/xS1HV9l9Repou/wBiDo9lZqWoNU/G6CpnzsIE8WaMgRvYbtz6Eh9wG2AsQBYrM/Zdjo3tbi1FG+M1LqSRsYvG+SZkzHEZtcrm20tcdSluYuzPoen+/wCKcxdmfQ9P9/xS1HV9l9Repou/2IZ+yNM0s3GKUgymxzsBu005icfG8Yk5r+v1rFDsbTwGcOr6OoD47MMssjcjrRg2DXgAfkwQRqNNdFPcxdmfQ9P9/wAU5i7M+h6f7/ilqOr7L6i9TRd/sa1bgkeI0FHBU4xC+aGjlppJy1t3ue0NzWvpw4dN1xhmCQU2ODF6quoHzlsuaOFgaxrniEAsuSRpDr1lx4La5i7M+h6f7/inMXZn0PT/AH/FLUdX2X1F6mi7/YiubeWsxGaPE6FpqKttZE/wi5sjXte1rhnylvg2NgDrxXNVs/LWu5RLi2HsrZKgTSTxMLXRZQ1rd0c9wcrSDmuDfUWFlKcxdmfQ9P8Af8U5i7M+h6f7/ilqOr7L6i9TRd/sTXLaXziH3g+KctpfOIfeD4qF5i7M+h6f7/inMXZn0PT/AH/FLUdX2X1F6mi7/YmuW0vnEPvB8U5bS+cQ+8HxULzF2Z9D0/3/ABXHMXZn0PT/AH/FLUdX2X1F6mi7/Y4xHayPCcSDKyn/APZzwAysikDwHdIc0aj1rcZVQVmOUE9NKyaF9HOWvYbg+HD02/3+g9FZr/k+grMT3NLRUWH4ewAmeMF00h6QLmzQpvDsGoMDxqjpaGERtNJOXEm7nnPDqTe/3W9XTeqqKgsD4kQdTE8XIsSIi5jUIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiLq97Y2F7jYAXKA4lmZCwvebD96pmObc09FI6CC8so0LIzw9bv9gonbLamQzOoaR5a+1pHtPiD5o7esqiLop0bq8jGdS3BFgqdssVncSx0cI/VbmPtK127U4y035Zm7HRtt+5a+F4TNikjy1zYqeIXmqH+LGP8Ac9QGpVgxPZSI08baGCeCpAsyOocDymwubW8WTpyHo+latQXCxneb43OuH7d1MLgKuEOb0viOU+w6FXrCtoaevgEsUokZwJGhaeojoXjDmuY4tc0tc02IIsQVs4fiFRhlU2op32cPGaeDh1FVnRT9ktGq1zPeo5GyNBabhd1UML2kpuQMrnSiOmJyyZz/AFbuoqYbtPgrmg906X3gXLhZvdEuiiucuC+k6X3gTnLgvpOl94EsxdEqiiucuC+k6X3gTnLgvpOl94EsxdEqiiucuC+k6X3gTnLgvpOl94EsxdEqiiucuC+k6X3gTnLgvpOl94EsxdEqiiucuC+k6X3gTnLgvpOl94EsxdEqiiucuC+k6X3gTnLgvpOl94EsxdEqiiucuC+k6X3gWSnx3DKqYRU9dBLIdQ1jwSlmLokUXAcHC4WGseWQG3E6LOc1CLk/cWSu7HSStY11mDN29Cxd0D8we1aipNbgWIHaKtxGKma9kk7wwsY0SWNKGNdnvd0ee4LD02d0LyVtdWTfrWOp0opci/uxMMAL8jQSACXWuToAu/L3fMHtXm1ZQbST05p6eOZ8o5HJE+p0igkY6IkBgNngWc4uABGo10Uhi2FYhiuD4I2KOqjq6aUzl1RIHPjlbG/KXOGhBfYacQ7gAp3it1/wRgjoXnl7vmD2rjugfmD2rzptFjrJq3FDQ1EdViMUBlZFL4UIEjvAGUgnIzLfKRe5sVmw6Daj+jVNW+t3zOStfCZWhjhu3CYkagnNl16DqOm7eK3X/AwQ0L/3QPzB7U7oH5g9q8kxDENpKSkMdXNXUYnc97C6ctkYBCMzgbkuDXm+XQO6AApd0e08smIPgqqzK+J/JS1hyvYcm7ILnWa8C5N23JJv0KXXrr9f8EYYaHondA/MHtTugfmD2qgVNFtPTCq5BU1sri6pjh5RMHgR5QYna/4s2YAnXoOllwaTaOSidkqsRDmU9TJC2+7dvfA3THZnOLx4/E2INjwUbxW6/wCCcEND0Hl7vmD2rIytY4gOGW6qWz1FPRVWMb9lUDNWumY6WTMxzXAEZNdOkHhwCnHNzNI60jttSMvWd0HSi1w4GfHi04Tc5SN/B41rf1zOsEf9dalFXH1UlTgYIDy4TwDwQ7yrOqxVjuvYOUIiIAiLRxHEhhojkkpqiSnJO8liZn3Xa4DW3aAbKUm3ZEN24s3kVH+USrhq9kaaopZmyxPqmFr43XB8F3UvMaanqayR0cF3Oawvdd4aA0cSSSAAvP2nbnRqZeG/5+x6WzbAq9LMxW+X3PoZF88y09VBK+OWOZr435HAg6O6r9a701FV1U25iad7cDI+QMcSeAAcRdc/ijvbB5/Y6PCVa+Z5fc+g0Xz5DRVlQ2V0THPEV81ni+gJNhe5sATpdcMpKt9I6qa1xhZq5weLgXAva97XIF7W1TxR9Hn9h4Sv8nl9z6ERfOeZ3zne0r1D5LiThFcSSf6SOP8AkC22f0hnVFDDb5/Yx2n0dkU3PFf5fcviIi9E8wIiIAozaG/N+ty3vujbLe/3An7lJqK2ktzdr72tujxtb7yB7UBKhFwFygCIiALgkAEk2A4krrI5zYnuYwveGktbe2Y9V1Etxqmr6WppnNkpqxsTi+lnbleNDqOhw7RcKbOza9wTV0je7qYf59Te+b8U7qYf59Te+b8V89Na3dtOVvAdC3Z8Jq6ZsbpaQgSEBuWzjcgOAsLkGxBseheKvSk3yge4/RMFwcz3juph/n1N75vxTuph/n1N75vxXz+Kd7stoHHM7KPA4u6vWs82F1MFRHBJTtEkpIYA5pBsbHUG2hBB106UXpSb/QR4TBfrPee6mH+fU3vm/FO6mH+fU3vm/FeCuw2obVcmdC0S5c+rmgZbXvmva1um6wz0z6ad8E0WSWN2VzSNQUfpSa5wC9EwfKZ9Ad1MP8+pvfN+K2IpY5oxJE9r2Hg5puD9K+dMrfmt9i9r2DsNi8P0to/o/wDEcunZNtdebi1bgc22bCtngpqV+Nixol0uvQPNCJdLoAo6a/OOj425JP128eLst9/+9pG6jZrc5aLhfkc/Vfx4fp+633ICSRLpdAES6XQBEutWvqpKOmM0VJLVFpGaOK2a3SQDxt1KUruwbsd6uspqCndUVc8cMLSAXyOsBc2GqjudeAemKL3wUJtliVJiexFXJSyh+WSIPaQWuYc40c06g+teU08EtVUR08DC+WR2VjQeJ+lebtm2VNnq5aiensWxU9opOpKVuJ7jzrwD0xRe+Cc68A9MUXvgvEp6OppnlssLwQ0Pu3whlPA3FxY9aQ0VTPKY2QuzBpec/gAN6yXWAC5fE6t7Yf5Orwqja+J+R7bzrwD0xRe+Cc68A9MUXvgvFIsOrJqqSlZCd/G7K6Nzg0g3tbU6m/QF1p6KpqmvdBEX5L5hmAOgJNgTcmwJsE8TrdP8jwuj1/we2868A9MUXvgs1LtDg9bUsp6XEqWaZ98rGSAk2F+HqC8Ev2qxbDfnnh/rf/6blal6SnOcYtLiytX0XThTlJSfBM9rREXsniBERAEREAREQBQe0+JdzsKll6WtLrdZ4Ae1TiofyizEYcGA6OlY0+wlWgrySIk7K559BRV+JPkkp6aepcDeQxsLtT12+lbA2fxi/wDdVb7l3wWzs9LJHTY0Y5HsIw6R3guI1BFjopiPDmPxXDKcvxox1FKZZGiU5nOsNW6+LquxyszlUbm5WTnDcGoZaSikpJHyCCCnqm5G08ltZST47j0OPBR76LFtmiyoxDJU0tYWmohdLqXk8Qb3zDjmHYtGeExbPw4mH15qWVha18rs0QAJtYEnwtB96w1OP4jjbqSjrZnvhD2Mc1g8J5zeN/m16LdCqoss2TG1mFVVRXRx0uGVtRNEC2WsMJG+6uAsSBpm6VXeb+Meiq33Lvgp+fD2x1WNxtkxkNo4GyRAym7CWk3frw06OhbFBC6kr8LfHLiINRQTSScokJa526vduvDX9yKVkGrshNnHtdWT4TVA7isY6J7T0PHD6eKrrGPgmlppf6yF5jd6wbLew+V0eJUsoJzCVhvftCbRsEO2WJMbwc8P9rQVblP9yOcRDh9ROaYRsaTUucyK7gMxbx9XFZY8Hq5XRMaIRJI0ObG6VoeGkXBIJuBYXWxQ49LQxUcTGExwSSPe0OA3ma2nDS1lzHjMTa2GufSudVxsa1x3gyOszJfLbqt02VryK8DU7mVPKWwfkrvi3zX7wZCyxObNwtYH2LrNhtXC54dA9wYxsjnxjO0NIuHZhpYjW6y0+LTw1oqnnPI2B0LMoDAwFhaLACwAve1lvHaRzongwFkrjvN40tPh7vI42c02BtewtxKesOBFNw+tc4NbR1Bc5ocAInEkHp4cF1bSVLohK2mmMZdlDxGbZr2tfrupuLG6R9LPv4pd7kiGYSASTFrwRchttAOkX7Vw3ab+kNqXUpM9shtLZhbvd5oLcb6Xv22UXloTZakOaCsbIYzR1AeG5y0xOuG9drcO1ZZMJrI6TlO6L47kOyAuy2aHXOmgs4fettmON3eSandK0iQPY6QFsgc8vAdcE6E6WIPaFmdtG1wa40r95GSWETeDcwiLwhbXhfo6kvIWRoHB6sRZw1pOdzMoNzcBvZ+uF1nwmup5zBJTP3wkMe7aC5xIFzYDiLdK359ojLFUsFNbfZ9d5e2YRjq1/q/vXY7Rs3tSRSHJUSSve1zw628a0EC7baFvSDxS8haJDOpahkbpHwStY12RziwgB3UT19i7Chq3bvLSzneAlloz4QHVpqt6txgVtJLFLG+SRz8zJJC38kOnLlaOIAv0dNlsO2gjFHyeKi3d2PaSHji6Ld34XPXqSehTd6EWRHUuFVlXLJGyB7TEHGRz2EBmVpJBNtDp0rd2YkMeKmRuhELiPuWbnGwuzvpH52te1mWaw8KJsZLhbXxbj12Wts5piLh/4Lv9lWd8LuWjbErHsmGvL6RhJ1su9cPyI9axYT/Ymepbc0e8jLV51SGODjqdcXZ3IlFjmlFM4iZrmj5wFwtc4rRjjKfqO+C8KWz1U7YWdqqRfvNxRmN4wzBaNlQ6nlqHOflEcVs1gC5zvU1rXOPqWburReVP1HfBR2JQ4Fi08MuIN5QIWvayN7X5Bmtc2A1Nhb1E9aRozv60Xb9g5q3BnfE9p6LDoap7YqmqNNGHv5PC5zdQCG57WBykOt1Ltzlw+OWpZUOfAYGueQ9jgcrWMc64to4CRvg6n/aMjwrAoaOSjZXV4ppYBC+LO6zrNDGu8W+YNAHV4INidVlmoMCqXNfPPUSvFUyrL3Zrue1jW62aAWkNFxwKvkPpfYrj+JzVbT0JfLFPh8krIIZqgyOizRt3Ty03JbodD0acNVuTbV4RBJOyWocHQ5g47txDy1wa5rT/AIiC4Agda0Z8PwKdsrTU1TWzRzxyht/DbM7M4HwevUW4dqNw/A4qismgqZoTV5jIGwMOrjdxBdGTrroSRqdFOS+l9hj+KLLFIJYmSBj2BwByvblcPWOgruonD6rC8OoKeippXiGBgjZma4mw7bLZ7q0XlT9R3wWToVL8IvsWU46m6uHODWlxNgBcrT7q0flT9R3wWnU1c2I/0alje2N2j3uFiR1BXp7NUnK1rESqRS5kdBgOGS4Tvn03hGeEZt64cZWg9NuB/wDwrTzRwPzN3v5PxLFNRmkwaNovflEHC/lW9RCsC+izanU+5wYI6EJzSwTzR/v5PxJzSwXzR/2iT8Sm0TOqdT7jBHQheaeC+av+0SfiWhiOy0A3cWGULQ59888tVLliHXlDruPZoOtWlFKrVE73ZDpxfuPMtrtm6TZ7ZFjKd0kkktYwyyPcfCOV/BvAKl4dWtoZKh7oWyiWnfCGuFxd1tSOkL3TE8JosYpm01fAJoWvDw0uLfCAIvoR1lRXMTZr0Y330n4l5G2bLWr181NfP/w9fY9so0KOVJP5f+nnFPtU5jYHTRudNHLnkLGttIN4H/8AlOgGg6AoilxAwVs9Y8Pkncx+6eXXLXu0zEnjYE/TZevcxNmvRjffSfiTmJs16Mb76T8S53sG0O15Lh+/0OiPpDZo3tF8f2+p5LS1VDSwTGOOqbUvhEbZQWkMuLPtwtfh1gX6SueV0MVBVQU0dUySc2L3ljrxixDDwtqLkjjYL1nmJs16Mb76T8ScxNmvRjffSfiUeHV7Wuvz5E+JUL3s/wA+Z4ovQvk9wejxLDKySpEpc2cNGSZ7NMoPBpCtPMTZr0Y330n4lJ4Xg2H4LDJFh9OIWSOzuAc51za3SSt9j2Krs9VVG18jHbNvpV6TppP5/wDpqc1cK6WVJ/8AqpfxJzVwrydR9ql/EppF7GbU6meNgjoQvNTCemKc/wD1Uv4k5qYR5Gb7VL+JTSJm1OpjBHQheaeD+by/aZfxKPxvZjC4cFq5IaaXeNjJb+Xldr6gTf2K1KK2ktzcr82W26N81rf6tPambU6n3GCOhh5p4Mf/AIWT7RJ+Jc808F81f9ok/EpoImbU6n3GCOhCc0sE80f9ok/EnNLBPNH+/k/EptEzqnU+4wR0IGTZLBmxPcygL3gEtbyiQXPVfNooeLYqns/EcQiYyWONxipoJHlkeh4uJu4+wdiuy6vY2SNzHi7XAgjrBU59TC0nzIVOF07HzkNYx2tViG0t6t5NOG0z4d2WtaM+bI1mcm+p8G3EaEr0obB7NAW7mN99J+Jc8xNmvRjffSfiXz8PR20Q5SXn9D6GfpLZ584vy+p5XX43y+ajdI2RzIJHyPbmyB5c/NoG+KbaXXevxSgxGoikqYKp4YdS1zGFwLy4iw0GhsCNSbkr1HmJs16Mb76T8ScxNmvRjffSfiUvYNod7tcfzQqvSOzK1ovh+anlMlbhs+INqKiCqkja4WiBY1oYG2awDqBt06i/SbrRrJzVVs1QXveZHFxc8AE/QNF7JzE2a9GN99J+JOYmzXoxvvpPxKsvRtd82vP6Fo+k6EeSfl9TxReq7IbN4TX7LUVTU0ueZ4fmdvHi9nuHAG3QpbmJs16Mb76T8SmqGgpsMoo6Oji3UEd8rLk2ubnU68SV17DslXZqjm37rcLnJt+2UtppqCT534kXzPwLzL/nSfiTmfgXmX/Ok/EpxF6udU6n3PJy4aEHzPwLzL/nSfiTmfgXmX/Ok/EpxEzqnU+4y4aEHzPwLzL/AJ0n4loy7J4MMcpYxRHduppnO/KScQ6O2t7dJ6fb0WpRs1uc1F4t+Rz24X8eH6fZp19CZ1TqfcZcNDV5n4F5l/zpPxJzPwLzL/nSfiU4iZ1TqfcZcNCD5n4F5l/zpPxJzPwLzL/nSfiU4iZ1TqfcZcNCD5n4F5l/zpPxLVr9k8OjpTyHC45ZyQAJamRrW9p1ubdQVmRSq1RO+J9w6cdDzbaPZOkwXZatrSTJWyOjDngkMaM40a2509ZJVFwyrbQYpS1bmF7YZA8tB49i9yxzCIscwqSgmlfGyQtJcy1xYg9PqVU712HekKz2M+C8f0hQr7RXVVceCPZ9H7TQoUHTnwu2UqLaOQUD6eSNrXAFse7jGUNLMuUgnhqddeJWGTGN/jdTXSPqWxTXBYMrzkNvBObS2n7le+9dh3pCs9jPgneuw70hWexnwXI9k2p8/wCTrW27IndfwUduK0TsWlxOSCobUPLpGZC1wjkLtHAG17N6+nXhosNLV0FK2Z7I6sVD48jJbsJZcEPIGlr8L9AJV+712HekKz2M+Cd67DvSFZ7GfBRuW087LyG/bLyu/M8u6FYthfzzw71v/wDTcrf3rsO9IVnsZ8FvYPsDRYNi0GIRVlTI+G9mvDbG7SOgdqUdgrxqRk1wTQrekKE6cop8Wn7i3IiL3z54IiIAiIgCIiAKjfKFTmTC3vA/q3sf9Go/3V5URjtEysopI3i7HtLHeoq0XZpkSV1Y8owL+y43/wD42X97VY4Yf/bmCjkwN6Fxy8ucM2g1zf4f8qrVLUOwCvraarpBUCSJ1PJGXll2kg3BHqXPdHBv0fH21/wXY027o5k7EkykbU7N0cTo8gmxLdmQVBcQC8jxOH0/FdanBcOps81HLVvkpcRjpXtmytDiTxBGo4cVpQYvhNPURzx4A0SRvD2nljzqDcdC2Z9pqGohqYpMDYWVM/KJRyt4u/XXhpxOii0vcTdEpVRf07aUcnAy0rDblpOXwDrf/H6j6l2p2ZK3BDugy+GTm/KDJm/Jcbf4fV8FXe6ODfo+Ptr/AILNTY5h1FK6alwRscxY9geat7rZmkHQjqKjC/z/ANGJEbhEBqcWo4QLl0rfuN/9lrY5UCr2wxOVpu0TZAf8oA/2U1gpbhOHVePTtu2Bhjp2/PkOmn/XWqtQQzPzSyNe57yXOOU6k6lTe8/2I5RLLFQ05wOln3BdLNLIxzmskc+wc0DLbwQdT43FbrtmII6h8RnqpQHwsD4YgQd4XC/qblse240sq+01LGZGmdreOVpcB7FkjqKyKllpmGQRyOa5wAN9L9PV4RuOlWafuZF1oS7dnYDyZhrSZJQ135NuYPBDiQzTiMoGp1J7F1ZhFLPR0xigrWyvlkDzIGghrWNfYjgNCbHpHQeChQagMDAZgwG4aC6wPWAuc1SCTmnuTmvd3Hr9falnqLrQsbtn6OF7YCJ5JRO9pkPi5dyJACBbXXs9mi149noHFofPUNDbZ3iMZZLxGS8fWPBtr130UJep11m1Nzq7Vcf0izR+Vs3Ro109XUlnqLrQlZsGhZRzTxSTPc2COoaxwAysc0Ekm1jYm1hY9KhVl/pGQsvNkPFvhW9i6bqTyb/qlWRDOqLtupPJv+qU3Unk3/VKkg6ou26k8m/6pTdSeTf9UoDqpfZ3+8n/APBd+8KK3Unk3/VKltnmObiLy5rgNy7Ui3UqVPZZaHtI9gwn+xM9S31A4ZjmEMoWF2K0IGW+tSzha/X1Alb/AHcwnNl7qUV72tyhnG9uvr0XAdZtyQRyizmgrWOF0xP9WPYund3CMuburQ2tmvyhnC178erVdu7WFZsvdOjzXtbfsve9rcevT1oB3LpvmD2J3KpvJj2LgY5hJbmGKUVrXvyhnC1+vq19S57s4Xmy90qPNe1t+2972tx69EA7lU3kx7E7lU3kx7FwMbwki4xOita/9oZwtfr6tV27sYZe3dGkve1t+3je3X1ghAcdyqbyY9idyqbyY9id2cLIuMSo7Wvfft6gevqI9q7d18NP/eFJxt/XN7R19h9iA69yqbyY9idy6b5g9i57sYZa/dGkt179vZ29o9oXPdbDr25fS9X9c3t7ew+woDr3LpvmD2LNFRwxeKwBY+62G2v3QpffN7O3tHtC57q4d5/S++b29vYfYUBgxsDkEY0/tMHG3lW9h/66lJKExjEqF9JEGVtMf6TCdJm8N439YdY9vSpDuph/n1N75vb29h9iA20Wp3ToL25dTX/4rezt7R7Vz3ToPPabr/rW9vb2H2IDaRa3dGhvbllPfhbet67dfWR7VwMSoDwraY9P9a3qv19QPsQG0i1u6FFe3K4L3tbet67dfWQndGhtfllPa1/61vC1+vqBQGyi1+XUnnUHvB126+tcd0KO1+VwW4/1jfX1oDZRYOW0l/7TD1f1gXHLqS1+VQW4/wBYPX1oDYRYOW0vnMPV/WD1Jy2ltflMNuN94EBnRYeV017coiv/AJx/10Jyum84i+uEBmRYeVU97b+L64XPKqfy8X1wgMqjNoc3N+uy3zbo2y3v92vsW9ymDy0f1wovaOenOztcHTRW3Rvmc23R16ICZCLEKiG39dH9YLnfw+VZ9YIDIix8oh8qz6wTfxH/ALVn1ggMiLHv4vKs+sFzvovKM+sEB3RdN9F5Rn1gm+j8o36wQHdF03sflG+0JvY/nt9qA7ouu9j+e32pvGfPb7UB2Rdd4z57famdnzm+1AdkXXO0/wCIe1c52/OHtQHKLjO35w9qZh1j2oDlR01+cdHxy8knvxtfPF9H+/V0qQzDrCjZi3nLRXLc3I57cL2zw/T/ALfcgJNFxcdYXKAIiIAiIgCIiAIiIAiIgCJdLoAiXS6AIl0ugCJdLoAiIgC6SsEjC09K7ogKHtRs2MQGZlmVTBZjjwePmlecVFPNSzuhnjdHI02LXDVe+VNMyoYWuCrGLYJHUNyVdKKiMeK4aPb6itqdVx4PkZzp4uKPJkVvqNkqIuO5rpIf1ZmXt9Oi1xslC03fi8Nv1Yzf963zoamOXIrCl8HwOXEnb6U7miZq+U6X7G9qnaXBMJpXAiOavlHDOMrPYp2DDKvEXM3wEcLfFiYLNCznX90S8aWpFHC5Manhp4AYaCn0iY3S/aVY6fZjdRBolk+sVOUNBHSRgNaLrcXMblc5uny0n1ynN0+Wk+uVY0QFc5uny0n1ynN0+Wk+uVY0QFc5uny0n1ynN0+Wk+uVY0QFc5uny0n1ynN0+Wk+uVY0QFc5uny0n1ynN0+Wk+uVY1wXAcSAgK7zdPlpPrlObp8tJ9cqw7xnzh7U3jPnD2qLoFe5uny0n1yuzdnbOGaR5HUXEqf3jPnD2pvGfOHtS6Bip6ZkMQYGN07FlyM+a32JvGfOHtTeM+cPal0DjdR/Mb7E3Ud75G+xc7xnzh7U3jPnD2pdA43MR/7Nn1Qm5i8mz6oXO8Z84e1N4z5w9qXQOvJ4bW3TLf5QnJ4fIx/VC7bxnzh7U3jPnD2pdA6cmgtbcx2/yBOS0/kI/qBd94z5w9qbxnzh7UugY+S0/kIvqBOR03m8X1B/10n2rJvGfOHtTeM+cPal0DHyOm83i+oP+ugexcGipSbmmhv/AMMf9dJ9qy7xvzgu17qQQ+MUdM2lhtTwg8qgF92PKN7D1D4hSBoaQ8aWE/8Ayx29nafatLH54aejp3zzMiZyqHwnuAGjwTxI6AT9HArvzhwX0vQfaWfFWUZPkiHJLmbXIKTzWD3Y+HYPYuO59GeNJB7tvw7T7Vrc4cF9L0H2lnxTnDgnpeg+0s+KnLnoRijqbPc+ivfkkF+P9U34dg9i47nUNrcjp7WtbdN7R1dp9q1+cOCemKD7Sz4pziwT0xQfaWfFMuegxR1NnudRXvyOnv17pvWD1dYHsXHcygtbkVNbq3Teq3V1ErX5xYJ6YoPtLPinOLBPTGH/AGlnxTLnoMUdTY7mUF78ipr3v/VN43v1dYC47lYfa3Iaa1rW3Leq3V1LX5xYJ6Yw/wC0s+Kc4sE9MYf9pZ8UwS0GKOpsdy8PvfkNNe977lvG9+rrXHcnDrW5BS2ta25bwtbq6lg5x4H6Yw/7Sz4pzjwP0zh/2lnxTBLQYo6mfuVhxdm5BS3ve+5b136uvVcdx8MtbufSWta24bwtbq6gAsPOPA/TOH/aWfFOceB+mcP+0s+KjBLQYo6mc4Rhpdc4fSk3vfct43v1dZJXXuLhdrdzqO1rW3DOoDq6gB9Cxc5MD9M4f9pZ8U5yYH6Zw/7Sz4qcEtBiWpm7j4be/c+kve99w3jcnq6yfauvcTCgP7to+Fv7OzsHV2D2BY+cmBemcP8AtLPiuOcmBemcP+0s+KjBLQnEtTN3Fwv0bR+4Z29nafaVGY/g2GR4DWujw2ka4RGxbTtv0cLC/QOHUOpbvOTAvTOH/aWfFR2P49gtRgVZFHi1BI90RAaKiMk/QSmCWgxLUlRgeE2/uyi+zs7ez9Y+09a57iYV6Mo/s7Ozs/Vb7B1LENpMC9NYf9pZ8U5y4F6aw77Uz4pgloMS1MvcPCbW7mUVv2dnb2frO9p61yMFwof92UfuGdnZ+qPYOpYecuBemsO+1M+Kc5cB9NYd9qZ8UwS0GJamXuJhNrdzKK37Ozt7O0+0rnuLhV79zKO//Ab2Hq7B7AsPOXAfTWHfamfFOcuA+msO+1M+KYJaDEtTL3Ewoi3cyita1uTt4WI6uon2rnuNhebN3No73vfcN43v1dYBWHnNgPprDvtTPinObAfTeHfamfFMEtBiWpl7h4Ta3cyjta1tw3ha1uHUbLnuNhebN3OpM1733Lb3ve/Dr19awc5sB9N4d9qZ8U5zYD6bw77Uz4pgloMS1MvcLCbW7mUdrWtuW8LWtw6tF27i4XmzdzqS9733LeN79XXqsHObAPTeHfamfFOc+Aem8N+1M+KYJaDEtTL3Cwm1u5tJa1rblvC1rcOrRc9xMLvfudS3ve+6HG9/36rDznwD03hv2pnxTnPgHpvDftTPimCWgxLUynAsJLcvc2lta1t0OFgP3AJ3Dwq9+59Ne9/6ocbk/vJ9qxc58A9N4b9qZ8U5z4B6bw37Uz4pgloMS1MvcLCcuXudS2ta27HUB+4D2J3Cwq9+59Nxv/VjrJ/e4+1Y+cuAn/vrDvtTPiuecmBn/vnD/tLPiqvhzJSvyO3cHCbW7nU1rW/qx1AfuaPYFHzYHhnOKk/oENuSzk+AbXzxn1f4ne09q3+cWCH/AL4oPtLPitCXG8IdtBSTDE6EsbSzNL9+ywJfEQL36bH2KrnFc2XVOb9xIdwMJ9H0/wBQdn4R7E7g4Ve/IIPq+v8AEfanODBvS1D9oZ8U5wYN6WoftDPiozIaoZU9GO4OFXvyCC/+X1fAexcc38J8wg6vF9Y/+4+1c84MG9LUP2hnxTnBg3pah+0M+KZkNUMqejHcHCr35DDe975e0H97R7F15vYTa3IIbWta3RYj9zj7V25wYN6WoftDPinODBvS1D9oZ8UzIaoZU9GcdwMKBvyGK978O0H97R7FxzewnLl5BDa1uB6iP3E+1ducGDelqH7Qz4pzgwb0tQ/aGfFMyGqGVPRnHN/Cr35FFe9+njcHr6wFwdncJLcvIYrWtbXqt19RXbnBg3pah+0M+Kc4MG9LUP2hnxTMhqhlT0Z15v4VmvyKO979PG9+vrXHNzCcuXkMdrZba8LW6+pd+cGDelqH7Qz4pzgwb0tQ/aGfFMyGqGVPRnU7P4UX5+RszXve543zdfWV15t4Rly8iZa2W13cLZevqFlk5wYN6WoftDPinODBvS1D9oZ8UzIaoZU9GdTs/hZfm5Gy983jO43LuvrJXXm3hFrciZa1vGdwsB19QCyc4MG9LUP2hnxTnBg3pah+0M+KZkNUMqejOvN7C82bkjb3v4zuNyevrJXHNzCrW5IOFvHd1AdfUAu/ODBvS1D9oZ8U5wYN6WoftDPimZDVDKnozpzewsG4pQD2Pd1k9faU5vYXa3JdLW/rHdnb+qPYt2lraWujMlJUwzsacpdE8OAPVos6smnxRVpp2YREUkBERAFw5ocLEXXKIDUlw6CXiwexaxwOlvfIFKIgNKLC6eLgwLbbG1gs0WXZEAREQBERAEREAREQBERAdJX7uJz+oKJc5z3EuNyVJ1QvTuA6lFryvSDliS9x00ErNmOaaKmgknne2OKNpe97jYNA1JK1KTF6Osjc9pkhytz5amJ0Liy18wDgLt14rLiVDHieGVVBK5zY6iJ0TnN4gEcQoHGMDxPE4aGOpnhlkFSGTPp4d2OTOaRKHBzifCsBp2acVwxUXzZs21yJekxvDq3lAjqog6ndIJWPkaHNDHFpcRfRunErMMUw5zInivpC2YExETNs8C98uuvA8OpV2q2LdWcqZLXRtikfUyxbqDK9rpnhxDnZvCaMoFhYnr0C2KfZRsW+fI6mlkmppoXte2R7XmRwcXEueXWNrEX17FLjT1IvLQmmYnh8hpwyupXGovuA2Zp3tuOXXwvoXaPEaGVzmx1lM9zHOa4NlaS0tF3A66EDU9SrjdjpnVdNPUYi6oyMYyVr3SgEMldIzKRICbZreHm4BdjsrWcipYWV9I2SlZJBFIKQ6xPYWHMA7V+t7iw7NUww1F5aE7Ji2HxPDDWQF5IBa2RpLQRcEi+gt09q60OM4ZiVEyso62CWB7WuDhINM2jbjoJOljrfRRlPsq2na0coa4itp6ou3ViRFE2PLx6ct79F1qU+zFTT1+AxOkbLTUUBZUPYzK2URkGAEEk5g4l3VoeF0wwtzF5aE2/HKCPFe5z3SifO2K5hdkzubma3Pa2YjWyzDFsNMBnGIUZiEm6Mm/ZlD/m3va/ZxUTWbKR1WMT4nyksmlkYbht7RiIxuZxtcg3DrXBtxWnT7GTU9HHHFWxMqo3R5Ky0xkY1jCwFoMhANiRbxbGxBCnDTtzF5FkGJUDnTNFbSkwAumAmb+TANiXa6C4PFde6uG5YXd0KTLObRHfstIb28HXXXTRVik2Sq6imcaqWCneyapfAwU4J8Op3oMhzWeDkboLcddQtmTY4ztrHy1ce/q4pWucyCzWPfI15LRe4AyjS9ydbphhqLy0JupxmgpmTOM7JXQlwkZE4Pc0taXEEA6GzTxWE7Q4acN5dHO2aLdueREQ8jLHvC02Ojso4FR0uyss0k+atZHC+eSZkEcbsjC9kjXEZnGxJkubWFxwFysDdjJXwkTV0O93O4Bhpsjcop3QtNs3HwyT6gBZFGnqLyJk7RYSyoip5qyKGWXNkbM4MvlDSePY4ff1KRbJG9z2se1zmEBwBBLSRcX6tDdV+PZYMqRI+eOWJz5t9G+Lx45Y2Mc0G+h/J8e3gtnZXDqnDcBhZXFzq6UmSoc61y7QAG2mjWtH0KslC10yU3fiTS709aY6sQPNw4XC6KOMgkx2NrDfdss7sJN11bA5ZtlyM66WE0/lQ12Yp/wBrb/C9eR2XrfynfmvTftbP4XryWx6l9v6P/snhbV/cOFwubHqSx6l2nOdbBLDqXNj1Lix6lAOLLiy5sepLHqQk6rghdrHqXBB6lAOLLNQ0b6+vp6OIsbJPI2NpebAEm2qw2PUu8JjZMx00bnxg+E1rspI7DrYqHy4Eok48AfUcvbSyvmmpAy8e5MbiXPLSCHHS1rrQ7m1m6ml5LIGQlwkJFi3Lo7TjpcX6lJ1eP8qo5KYwSODoIoRLNJmkdkkL7uNteNh1AdKzz7TxTMxG2HujkreUAubILflbau8G5LbWFiB2LFOovcXtAin4HibJty+hkbIGhxa4tFgSACbnS9xa/HoWXDtn6uufKZIZYYYo5nOkLODo2kltiQeNgeq62htH/T8TnNPIxle6Nx3UjQ9hZwsS0g9PR+5I9o2eDLUUks1QyOpiZIZ+ia9y7wblwLjrpdG6tuQShch4MOrKpkboKWSQSl4YWtvmLRmcB6hqtyh2frK9kO7bkfPJGyISNIa4PDiHZuAHgnTiehZcF2glwakmijhzvdI2SN+a27PB+ltczdOxZztNatM7KLKxtZBURxmS+RkTS0MvbXQ8Uk6l2kglD3mnPs9WRYZFWMifIS6ZszWgER7sjW4OuhvpwssdLgk1XglZikcsYbSvDXREHM4WuSPUNStmHHYqbkzYqR5jp21TW55Bc75tugdH39i6YRjncqmjgdSiaMVO+laXWEkZjMbozp0hx1UXqWJtG5lGy0wjonzVUcYqaaWpI3ZcY2saHWI6SQQR61xRbKzYjPG2lq4XxTUz54ZS0tzFhDSwj/C65A6tQelZedBkmbJU0rn6VTX5JA3SZobYXBtlAHrWvHtByWLcUlO+OFlK+CG8l3Ne97XmQm2pu0aAAWAVf6v58/sT6hqjBJ+b8uLvexjGTCIROBzuubE+oHT1grVbhtY+k5U2meYNPDFuBOUG3G19L8LqXxbaU4nDVxCjbBHPuixjHaRlrnOeeGuZz3Hs7V1p9oI6fBnULaJwe6EQuc17Q1xEgfnIy3LjYDjbTgrJ1LcV7/Ii0bkfLgeKQ1EUEtBMyWUuaxpAuS3Vw7LDU34LZm2elixbC8OdJkmro4XHO3SN0hItodQLcVtDacbyqJoiY6mqqJ5AJLHLLHkLQbcRxv8ActY43G3GcJrYaR7YsOZCxsTpLl4jJOptpe/UovU0FoGOl2eqauBksb425qp9ORIC0NDWZ3PJ+aACusGE0lRHVTsxRvJqaNskkhpnA6vDAMt+0Hjw7Vt0+1FTDDHHMySpy1Mkrt9MXZo3sLHR66jQnULXpcYjwyKsZhsNRE6oibGJJJWucwiQOvo0DgLfen9Qn1SPxKgkwzEqmhlc10kDyxzm8D2haqySySTSvlle58jyXOc43LieklY7HqWivbiUZwuFzY9SWPUgOpXBXYg9S4IPUgOEbxSx6ly0G/BUlyLR5meNbDFrxg9S2WA9S8DbD3NkM7FnHBYWA9SzhfLbT7R9Js/shERcp0BERASDcMifhba1tWSXS7gRCA3MmXNa97W7V0ODYiJnwmik3rPGZpcHXS1+Oh04rmHENzQQ0u6vu6wVWbNxs0DLb6OK36DaGOjr6irdRFz5ao1ILXgOsc3gElp01vpbULeKpO1+Bi3VV7K5GHDK4Uzag0ku5eGlr7cQ42B69Tp61twYFUOirZKlj4RSxCQtGUlxLsttTbrv6rcV3bjYbGW8mdrRspbiSxGV4fmvbTh9C5qcbZM2pDKTK+eFkbpHlpc5zZA/M6zQCdAOA6zcqUqS43IbqvhY0xg+ImSOMUUpfJcNaACSQLkdhtrY6pTYTV1ZqmxMZmpYzJIHPA0uBYa2J1UnNtM+WtNTup7PdI98TpRkDnMLbtAb0ZjxuehRNBVMpGVUckTpI6indA7KQ0tBINxcH5qhxpJ8HwJUqrXFcTrLh9XDTNqJaaRkLrWeR18O0XsbX4rcgwOaeXD2NlaOWxOla7KbMDc2h+r967VeMtqIqktpnMqKqOKOd5fdtmWtlFri+VvEnptxWSm2hmpnYcGsl3VJC+J0QlIbLmzakcP8XbwRKkpcXw+/0IbquPBcft9TUOGNYynbLVMZUzxskZDuydHkZbuGgJBvb712xLCDh7XPbUMnY2ofTPIYW2kba4seIseK5diMEvJppqaQ1UEccYc2QBjgywBIte9hbjbpWPFMTnxStknlc/I6Rz44ybiMON7D4qJZeF25llmYlfl7zRREWJqEREB6p8l/9w1n7Wf4Gq8qj/Jf/cNZ+1H+BqvC+n2L+xE+W27/APRIIiLqOQIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA4cMwIKh6ygqQSaeXLfoIBUyirKEZK0lclNrkVg0mLeXb7sLjkmL+Xb7sK0WCWCpkUuldicctSr8kxfy7fdhOSYv5dvuwrRYJYJkUuldhjlqVfkmL+Xb7sJyTF/Lt92FaLBLBMil0rsMctSr8kxfy7fdhOSYv5dvuwrRYJYJkUuldhjlqVfkmL+Xb7sJyTF/Lt92FaLBLBMil0rsMctSr8kxfy7fdhOSYv5dvuwrRYJYJkUuldhjlqVfkmL+Xb7sJyTF/Lt92FaLBLBMil0rsMctSr8kxfy7fdhOSYv5dvuwrRYJYJkUuldhjlqVc0OLPGU1FgelrACt7CsGbRnO7V51JKmrBFaMIw9lWIbb5kLtJQ01fR0kFVCJouWReCb21NugHoJ+IWPmVs56IpvYfitrGrZKK9v7bDxt871j/roKlFtGpOKsm0UcIvi0QHMrZv0RTew/FOZWzfoim9h+Kn0U51TqfcjLhoQHMnZv0RTew/FOZOzfoem9h+Kn0TOqdT7jLhoQHMnZv0PTew/FOZGzXoem9h+Kn0TOqdT7jLhoV/mRs16HpvYfinMjZr0PTew/FWBEzqnU+4y4aFf5kbNeh6b2H4pzH2a9D03sPxVgRM6p1PuMuGhX+Y+zPoam9h+Kcx9mfQ1L7D8VYETOqdT7jLjoV7mNsz6GpfYfinMbZn0NS+w/FWFEzqnU+4y46Fe5jbM+hqX2H4pzF2Y9DUvsPxVhRM6p1PuMuOhXuYuzHoal9h+K0Ma2M2dpsGq5ocHpmyMjJaQ11wfocP3q4KK2ktzdr81rbo3zWt94I+4pnVOp9ycEdDS5i7MehaX2H4pzE2Y9C0vsPxViCJnVOp9yMEdCu8xNmPQtL7D8U5ibL+haX2H4qxImbU6n3JwR0K7zD2X9C0vsPxTmHsv6FpfYfirEiZtTqfcYI6Fc5h7L+haX2H4pzD2X9C0vsPxVjRM2p1PuMEdCucwtlvQlL9U/FOYWy3oSl+qfirGiZtTqfcYI6Fc5hbLehKT6p+K45g7LehKT6p+KsiJm1Op9xgjoVvmDst6EpPqn4pzB2V9CUn1T8VZETNqdT7jBHQrfMDZX0JSfVPxTmDsqP+5KT6p+KsiJmz6mMEdCujYPZccMFpfqn4rkbDbMjhg1L7D8VYUWb48y6bXIgBsTs2OGEU3sPxWnJslgLcbpoBhVPunU0r3DKbEh0YHTb/ABHo6fba1GzW5zUXC/I5+q/jw9l/v+g6WzdGm+cV2NFWqLlJ9zU5mbO+iab2H4pzM2d9E03sPxU6ijIpdK7E7xV6n3ZBczNnfRNN7D8U5mbO+iab2H4qdRMil0rsN4q9T7sguZmzvomm9h+KczNnfRNN7D8VOomRS6V2G8Vep92QXMzZ30TTew/FOZmzvomm9h+KnUTIpdK7DeKvU+7ILmZs76JpvYfinMzZ30TTew/FTqJkUuldhvFXqfdkFzM2d9E03sPxTmZs76JpvYfip1EyKXSuw3ir1PuyC5mbO+iab2H4pzM2d9E03sPxU6iZFLpXYbxV6n3ZBczNnfRNN7D8U5mbO+iab2H4qdRMil0rsN4q9T7sguZmzvomm9h+KczNnfRNN7D8VOomRS6V2G8Vep92aeHYXQ4TC6GgpmQRudnc1nAm1r/cFuIi0SSVkZOTk7sIiKSAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAoG1O1uK4Tj81HSvhELWMID47nUXOqhuf+O+Up/c/wA1j27/ADtqP+HH/Cq2gLRz/wAd8pT+5/mnP/HfKU/uf5qrogLRz/x3ylP7n+ac/wDHfKU/uf5qrogLRz/x7ylP7n+ac/8AHfKU/uf5rVzUdBgeFzvw2lqXVDpd66UOzENcALEHTQrZl2Re/Ea1sMr20sMrWMIidK7wmhwBA6gdSgOef+O+Up/c/wA05/475Sn9z/NaTtmqltTFAJY3PdVupH5QbRuABBJ6QW6/QVnpNkqispWTxz3Eucw/kXFrmtJALncG3tpxQGbn/jvlKf3P805/475Sn9z/ADWvNhkdVS4a7PFTRsw7f1EpZf8AxkXsNXEkgLE3Z7eSNcyuiNK+mfUsnMbhdrDZwLeIIQG7z/x3ylP7n+ac/wDHfKU/uf5rRGANfLGWV8ZpZKZ9S2oMTgLMNnAt4grJzcjeIxDicUj54HT07Ny5pka0G97+KdD18EBtc/8AHfKU/uf5pz/x3ylP7n+a1odlKqXDGVe8s6SAzsZunFuW17F/AEgcPUsTMAbJBGW10ZqZKTlbKfduuW2JILuANgUBvc/8d8pT+5/mnP8Ax3ylP7n+ajcXoaGkpcPkpalz3zUzJHtMZF7l3hXJ04Wt2KJQFo5/475Sn9z/ADTn/jvlKf3P81V0QFo5/wCO+Up/c/zTn/jvlKf3P81V0QFyi2sxSuwjE6md0JkoY454bR2AfnA111UR3ydofKUvuP5rFh35u7Q/ssf/AKgVVPFcO1VJRkkmc9WTT4Fv75O0PlKX3H8075O0PlKX3H81UEXNnVNTLHLUt/fJ2h8pS+4/mnfJ2h8pS+4/mqgiZ1TUY5alv75O0PlKX3H8075O0XlKX3H81UFZaekgqNnGOw6joaqpZE81glLuUMNzZzBcAtDbcL9N1aNSpL9RKlJ+82u+TtD5Sl9x/NO+TtD5Sl9x/NRTdnZHVlPTcpZeag5aHZDYDKXZfXpxWaHZkTx0zW4jEKyqpeUw05id4QsTYu4A6G3X2KcdbUm89Tf75O0PlKX3H8075O0PlKX3H81HwbMtnjpWjEohV1dLymCnMTvCFibF3AHwTbrXEGzW+FNC7EIo8QqoN/DSmNxu2xIBfwBIBNkxVtReepI98naHylL7j+ad8naHylL7j+aj6DA6J0uDurMRDeXuY4U7YXF2Qvy2LgbC5Fv/AMKMxSnp6XEp4aWYzRMe4BxYW2sSLa8bdfSodSqldsOU0r3LH3ydofKUvuP5p3ydofKUvuP5qoIq51TUrjlqW/vk7Q+UpfcfzTvk7Q+UpfcfzVQRM6pqMctS398naHylL7j+a7w7dY1ik8dDUvgME7gx4ZGWmx6iDcKmrcwn++KP/ihM6pqWjOTkuJeRtvjVh+Ug90uee+NeUg90q4OA9SL5vxDautn0uRT6Sx898a8pB7pOe+NeUg90q4pLDqeGbDcVkkjDnwwNdGT/AISXgXV6e27XOWFVH7/JXIlRpJXwkjz3xrykHuk57415SD3S0KLDjXUlKxpiYZqwwB5aS4eCDqb2t2WWaPA6eYU7mYrEWzyGGM7l+sgtp6tRr28Fqq+3SSam+5VwormjZ57415SD3Sc98a8pB7pY8NwmKaSgjrBG1klTLE7I12dxaBoTfh1aLHQ7Our43TQ1LnU+8EbJBTuJcbAklv8AhAvxVlU292wzfH4/BP8A6RhormjY57415SD3Sc98a8pB7pYaTBBBVQGuqYoiaowsYWF4kLXC+o4DWywNZRM2nmZWNDaQTyAi1mjU2Bt0Xte3QodfbUliqNXduf8AOgwUnyibvPfGvKQe6TnvjXlIPdLXqMKnnq3NdDSUzW0z52PprujlDdbg3PqWvTYOahlM81LI2zwyzXc02YIyQb29Sh19uxWU3+W+pOCja9kSHPfGvKQe6TnvjXlIPdLSbgjZZqfc1sbqeeOSRsxjc3LuxdwLeKDBBI6GSGtjfSyRySGcsLcgZ4128b6j13TO2/qfdfDy4riMFHQ3ee+NeUg90nPfGvKQe6WpHgQnlp9xWxup52SObM6Mtylgu4FvEJ3Pw/uHUVTatzpGVAYx+6cA4ZSbWvpfr6LKVW273z81pcYKOnkbfPfGvKQe6TnvjXlIPdKuIubxDautl8in0lj57415SD3Syw7UYnNHNXPfHv4A2JhDbDK83dcXsT4DdejXrKq6kKT+6q3/ADxfvcujZdu2mVS0pvk/4ZMaFPEvV96/kmOeeMeUh90nPPGPKQ+6VfRdO91+tnp7ns/Qiwc88Y8pD7pOeeM+Uh90q+p40zIsCo546She6SOR0j53APJDrDKMwvp1BXp19one03wM6mz7PC14LidueeMeUh90nPPGPKQ+6WpHgrXwQnlrBPNA6eOExnUAEkF3AcCtjC8MhZVUjqieMySwumbTujJu0sdbXhfS9uxXjU2ptLE+PxKSp7Ik3hXD4fnc7888Y8pD7pOeeM+Uh90o7CYIZGVVTPGJWUsG83ZNg9xIAv2a3W3DFSYjSslfTx0r46qOJ5hacr2vv0X43H3qI1tokl6/MmVDZotrBy+Bm554x5SH3Sc88Z8pD7pa+K8lG0Zjfk5LHKGPEUW7ytDtRpxIHT0rLU4Y6rr6WCGGjip55C2KoprlrtL2drxA6NFObtF2lNuzsRlbNZNwSurnfnnjHlIfdJzzxjykPulH0eFvq4qR7ZWt5RUcnALb5Ta91ljwUTup+TVscrJZ9w527Lcj7X4HiLdKqqu1NXUn3LOjsidnFdjb554x5SH3Sc88Y8pD7pajcEdPuTSVUc4fNuHHIWBjrX6eIsDr2IzBm1BgNLWsmilqBTufuy3I48DY8QVObtXU+5GVsnSuxt888Y8pD7pOeeMeUh90sFPhuHupcQc+uzmBrMsjYnWaS6x0vr1feoZVntG0QSbnz+JeGz7NNtKHL4Fg554x5SH3Sc88Y8pD7pV9FTe6/Wy+57P0I9D2Uxqtxd9UKtzDuw3Llbbjf4KzKk7A+PX+pn+6uy+g2Kcp0Iyk7vj/ACfObdCMNolGKsuH8IIiLqOQIiIAiIgCIiAIiIAiIgCIiAIiIAiIgPI9u/ztqP8Ahx/wqtr0+aHZXaPHq+NzjNXUxaybLKQOFtLcQOB7Vtt2F2fcLimk9874oDyVF63zDwDzaT3zvinMPAPNpPfO+KA8kRet8w8A82k9874pzDwDzaT3zvigPOIca3dFTU0uH0tQKYuMTpc1wXG5uAQDwHFcsx2oIqW1cMVY2ol37hKXNs+1rgtII00twXo3MPAPNpPfO+Kcw8A82k9874oDzelxypo21rYI4mtqxqADaM2Iu3qNiQkeMubRQ001HTz7hpZFJIXXY0m9rAgGxJ4r0jmHgHm0nvnfFOYeAebSe+d8UB5xFjk0bYY3QQSxR03JXRvBtIzNm11uDfpHUtyhx6MVErqiGGOCOikggp2tcWXcQbHW+pvckq98w8A82k9874pzDwDzaT3zvigPOJMcmccsdPBFCKV9KyJmbKxr9SRc3Jv1riHG6iGWjkbFETS07qdgN9WuvcnXj4RXpHMPAPNpPfO+Kcw8A82k9874oDzc4y6SiigmpKeaSKLcxzOzZmt6NAcptfQkLiPGZ4qiGZscZdFSckAN7FuUi/r1XpPMPAPNpPfO+Kcw8A82k9874oDzCprzVUVLTvp4g+mYI2zC+YsF7A626epaa9b5h4B5tJ753xTmHgHm0nvnfFAeSIvW+YeAebSe+d8U5h4B5tJ753xQHkiL1vmHgHm0nvnfFOYeAebSe+d8UB51h35u7Q/ssf8A6gVVPFevtoNkqbFKrZ5pcKmogBli3rtWg3tfoPTbjZbLPk+2ZkGZtJIR/wAd/wAVy7RQlUkmjGpByd0eLovau93s35nJ79/xTvd7N+Zye/f8Vhuk9UZ5MjxVF7V3u9m/M5Pfv+Kd7vZvzOT37/im6T1QyZHiqlabG+RwAQ4fRtqWxOiFUGuzhpBB0vlJsSL2uvVe93s35nJ79/xTvd7N+Zye/f8AFStlqLk0SqMkeY0+000EETeQ0kk8VKaRtQ8OziMgi3G1xfjZbVRtHFT02HNoqenfUw0AgNS5rg+InMHAa2Oh42PFeid7vZvzOT37/ine72b8zk9+/wCKstnq6onLmedT7RQ09JhraKnp5KqCgEBqXtdniccwcBrY6HjY8VqRbSzxRQHklK6sp4dxDWODt4xliBpfKSASASLr1Dvd7N+Zye/f8U73ezfmcnv3/FN3q6oZczyM4pPvMNe1rGuw9jWRHXXK8vBP0lYq+rbXVklQ2mip94czmRFxbcm5PhEnW69h73ezfmcnv3/FO93s35nJ79/xVd1qaojKkeKovau93s35nJ79/wAU73ezfmcnv3/FRuk9URkyPFUXtXe72b8zk9+/4p3u9m/M5Pfv+KbpPVDJkeKrcwn++KP/AIoXr3e72b8zk9+/4rSxTZvZDZmlGJ1cUkTYnDKRK4ku6ABfUpudT4Eqk07soo4D1IvR6XZjZushjlp2Okje0OY5sziHA8CFs8ysE83k965eH4DtOse7+h7u+09GeXrdoMRNCyojNPFPHUMDHskJAsDfoIXofMrBPN5PeuTmVgnm8nvXK0PQm1QeKMo+f0Ie2U2rNMoMOMvpnxGCmhjZFU8pYwFxAdlDbam9tLrDBiUsDKRjWMIppzO299XHLoezwQvROZWCebye9cnMrBPN5PeuWnhG29S8/p8Cu9UtH+fMoLMbqI3072xxXgqH1DdDqXcQexcsxgMifAaGndTmTeMhLngRutY2IdfXqKvvMrBPN5PeuTmVgnm8nvXKfCtt61+fIb1R0f58yhU+NSQMY11JTTbqUzQ7wO/Jkm5sAeGnArWFZfEJKuSCKXeOc50bwS05r36b9PFejcysE83k965OZWCebye9cqv0RtjSTlHh+aEraqS9z/PmUNuOzRzQmOngZBFG+JtOMxYWv8a5Jvr61sUmNR8oYZaeCKGClmijja1xa4uBsDqSbnpV05lYJ5vJ71ycysE83k965Xj6M26Lvij5/T4FXtNF+5/nzKVR4ywVsLpYIYaaCCZkcLGuLSXNPG5JNzZYBjkrJId3TU8dPFG+Pk4BLHNf417m5vp09AV85lYJ5vJ71ycysE83k965PC9utbFHz+Hw5cFwG80dGUMY3KySLc08MUUUcjGRNzZRnFnG5NyVrQV5hoJqN0McsUrg8Z73Y4AgEWPb0r0XmVgnm8nvXJzKwTzeT3rlV+iNsbu5Lz/bQtvVLR/nzPL0XqHMrBPN5PeuTmVgnm8nvXLHwHadY939C2+09GeXqQpP7qrf88X73L0DmVgnm8nvXKMlptlKLF24C57m1VQ0SbvenW3AX6CbkgdK32f0LtFOeJtcnr701oFt1NNOz5r+SlIvR49ksEkbmbDIR/xXLvzNwbyEnvXLbwqtqvP6Hf4vQ0fl9TzVb4xNrqKCmmooJhA1zY3uc4EXN+g2V75m4N5CT3rk5m4N5CT3rlaPoyvHk1+fIrL0ps8uaf58yhsxWZktNII4yaeB0Db31BDhc9vhFZYMbkgZB/RaeSWGIwsmeHZgyxFuNuk6q78zcG8hJ71yczcG8hJ71ysvR+0rlJfnyKP0jsr5xf58/iee0VY+hkc5jWPa9hjkjkF2vaegrPJijjHFFDTw08Mcom3ceYhzhwJJJJV75m4N5CT3rk5m4N5CT3rlC9HbQlZSX58iz9J7M3dxf58zz6WsdNiL6x8cbnPkMjmOF2m54W6lsjGZYnU/JqeCnZBLvgxmYhz7WubknhorxzNwbyEnvXJzNwbyEnvXIvR20ripL8+RD9JbM+Di/wA+ZTqTGIxWUDHU8FLSwVO+O6DjbSx4kkpR4wwV9GHQw0tLFUb54iDjd3C5uSeHQFceZuDeQk965OZuDeQk965XWw7SrcV+W+HwKPb9ld+D/L/H4lJONyxyRGlggp2RzGbKwEh7uFzc8LdHauoxl8T4OT0sEEcMwn3bM1nvHC5Jv9CvHM3BvISe9cnM3BvISe9co3DaupfnyLeIbJ0v8+ZQKSudStqGGGOaOoblex97aG4OhvxWovSuZuDeQk965OZuDeQk965Zv0ZXaSbX58i69K7Om2k+P7fU81RelczcG8hJ71yczcG8hJ71yjwqtqvP6FvF6Gj8vqRGwPj1/qZ/urso/DcFosJMhpGObvLZruJvb1qQXsbLSlSpKEua+p4m11o1q0qkeT+gREXQc4REQBERAEREAREQBERAEXWSRkUbpJHtYxgLnOcbAAcSSuHzRxROlkkayNozF7jYAdd0B3RYhUwF4YJo85cWBuYXLgLkeu3Qu5kYJGsL2h7gSGk6kC1zb6R7UB2VD+UTa+XCKQ4ZhokdXzt8KRjSdyw9P+Y9HtV5lljghfLK9scbAXOe82DQOJJPBRjhBi9PvaKsZLCSRnglDm39bSpTs+JD4nzxhtViOE4jFXUsczZozfWNxDgeIOmoK952Yx+LF8OinY17A7wXMeCHMd0tN/39IWTuC/zib3jviu9PQx01bHTvqiZ3MdI2NzyXFrSASB1AuHtCtKeL3ERjYnQbhFw3RoC5VCwRF1MjBIIy4B7gXBt9SBa5t9I9qA7IiIAiIgCIiAIiIAiIgCItLEMWoMKEZrqqODeEhgcdXW46dQ6TwCA3UXDXNcLtcD06FA4HgQUByqxtrtUNmsL/ACDDLXzgtgjDSQOtxt0D71Zg4HgQVqVcBqI/BkLQelrrXUoM+a99iXdDl/8ASeV7ze77I7Nnve/Be17F7UHGKAGaN0VTHZs0ZaQAehwv/hP3HRSTsIG/ERq5c7ml4G8dwBAJvw6QlPRQsxF9JyqR08cTZnMc5xAY4uAN+HFrvYrSni9xWMbFiBDhcLlRuEYzhmK07n4fWxVDGAFxYeAIuDr0HoPArajrqeWqqKZkl5afLvWkEZcwuNfUqFjYRcXF7X1QOabWI14a8UByiIgCIiAIiIAiIgCIiAIi0RjOHuxV2GNqmGtbbNEASW3GbXSw01QGzUTspqeSZ4cWsaXEMaXE26gNSV4TtdVbR7UYqZ5MJxCOljJFPCad/gjrOnjHp9i91qZYoqWSaV4bGxpc53GwHFRHcqlxCKOqY/NHM0PY46XBFxx9atGWHiVkrnmmwuI43g1QygrMNr+Qvd4DzA/8i4/R4p6erj1r2GmnEzNdHDQhVtlJhOeu/LFraD+0yuYRGzwcxGYixIBBNuCk31tBgsBdPMQAGWaxjnudndlaGgC5JOlgknd3JSsTCLgODhp7OpcqpIREQBERAEREAREQBERAERaNfjGH4ZNBFWVLIpJ77thBJda17ADtHtQG8i4uNdRpxWCkrqatjlfTyZ2xSviebEWc02cNe3pQERtZjtTguFOdQUU9ZWyeDEyOJzw0/OdbgB968JnwvaKprX1k1BiL6l7946UwPzZuu9l9A1tVSSYhDhjpHmpmjMjWMYSAwdLiBZovoL8TwUXS0GFYlLOylqo53wuyyBhvlNyPp1BGnUVeM8PuKyjcjti8exGro93ilFUwVUQAe6WJzWyj5wuOPWPpV3Y4PaCFDxYDBC8OabFS0bRGy1xYcexVbuyUZEWGqq6eipn1NVNHDDGMznvdYAdd1mBBFwbhQSRePyyw4ax0Zc1vKYBK5rspEZlaHm47LqoQN2kpaOoloocQjmNm1DqkmW7jKbviY4m9m9WliNNFcMcrpsPooZobZnVUEbgW3u10jWuA7bEqs0u3tTVMw3LhkDH102UZqtrgG3jv4mazgJCcrrHwbcSEBtGXaeSRrHxbxsToJA8R7sS5rFwte7Qyzr318IcVgpqzah1RQAuqGQGBzpnVFCC4y2dmaQy2UDwS3XW5FyucP24lxIRsgpaNkr53xNM1XlbJlbG4NaQD4Z3g8E2Isb9S3ztVvMBZikVPDHHLUCCJ9TNkjb0Oc91jlAcHN4G5A60BrzTbRPwCglhinOIBk+8dIxt82R4Y4tGUWLspAI0uAetbUzcbbh1IHVFVvYcQyyviijL5oMzgCW2tYgtJygHpUVQ7dVDoQamgZu6eihqaqbfNa4Asje97Y/GLQ17tQOLSFts2umFSI5aaGIvcHZJp8py7qN+Rlm+FId54vYdUBqRt2ppsPjjfJPJKyHMJ3Qh7mOdD4uUHwrP0F7nXW63cQxHGmz4JDTMqmSzQbyaPdRvOcOjBEjrANbZz7loGvDqOCj2yqMQgor01LSmt3rWPNUyUtIYHNs1hJPE3vYDLra4vacNqTXYXR1bmZHTwslLeouaDb70BS5pdsMOwUR04qqmo/JvY58THOaSJLxnjceDHqTcZr3stqprdqeVuZAJWwCucN++kDgY9MrQweFl4guubkXBA0V0slh1ICp41VbSsx2eHDYpOS8jdkdumubvLHK4E21vYZST1rYw2XaAY7XwVb89JFHlp80Ft5YNs8vAAuTmuPYB02SyICl0tbtK+TDQ5lbd5YZxJTRtbmzN3rXEeKxrblpGpN9Tax6xT7Vx0tI2o5RNJIY3ytbBG0+FGMzLjRrWuv2ngHK7WCWQFBkl2tbUOfFFU5oaRzWMLG7oEtis7jd7/AOt0N9R2655qja4UEkscj3OEcDARSAHUneSBhBcXDwRl4ak26rvZLICp4W/Hp9poXV/KeTRwPDgIhHASWx5SNcxcTn0N8vDTptiWRAEREAREQBERAEREAREQEdj9HLiGzmJ0UAaZqiklijDjYFzmEC59ZVVqtmsaL6yanlcJp+Ux61TrCN0QEYA4CzxfQaa9avaICic28Uo62tkw6nZGX1tRUhxqnBsofA8MBANxZ5F/aOC06XZXG80NQ9mSoj5XHTSGfWlEjGbt1sxBAc1xLQTxH0ejogKTQ4DijdjcYoJhM6pqYi2OGaRpYHZADlIc7QnU3PHWwWvieAY1XzTV9PTCjjmkhbNRRyNL5msZIMziHNbe72aZuDBc8Ar8iAosuzu0bmVEEOIzbs0e9hmln/KcqdGIyHBulgGudobZnm3C6wM2axvk7XxGZpbDM3dSTNY4NdLA4xMc1zrBzY5BfNcF3QLW9BRAeaVOEYy6qjoY4KkOkp6mSmYK9wFETIzduc4Gzy3U21tewuFIVeyuKyismZNNyiRtc5h5bIBvC8Opja9gGi+nAX6Ve0QFAqNndoJa7FnGpqM05fu5GTBjHsc9ha0nNmaWtBAs0dOputyg2aqqTaOjq5abfQU0lVHA41JLoY3mNzDqdRdrxbW1x9FzRAEREAREQBERAEREAREQBQmIYdXjHocVw8U0rxTOpnx1D3MsC4ODmuDXdI1FtdNRZTaICh1mxFdV8tbehY+YTg1LXP3lSJHtcBJpoGAWGruAtl4Lio2Al3dc2k5HAal1U27Q5topA3IzQaAFt7DQXuNSVfUQFFn2DmvXchkpaN1Q+pDHxNLSyKSNoawWGgDgSQNNSeJK7Uuw8oERmMMRjZUlmV4kEMkgjDHxhscbW2LCdGjU3vclXhEBSG7JYi2iZHDBhVK4UzoHQxFzo5CXQkuOZlrkRu1LXWuLh2t9zZbZmtwQvdVTwSXpdwBGSctp5pAPFaLBsrRoBwOgFla0QHnrdgcRhwqCkZWRz7uOlzieQuzuia9ro7vY8bu7g9oLTZ19NbjJVbC10tNHEyeNzGbm8MswdnDIXRkOe6JwJBdcHJ0f4Ta1+RAUCbYjE5cSfLJLTyUppHU1t+WSyNMbGgPeIy4kFpOYkg6eANb5qPYzEYsZoK6qngeIGxAiBzYt0WFxs0CI3BDhcNMYOtxrYXlEAREQBERAEREAREQBERAFUq7ZvEqjEsdkjfHuMSgMbCayRojJhEdzEG5Sbjje9vUraiAoldsPUvZNFSxYa+lc9xjpJszY2F0DI95YNPhhzSe0OOoOq3cX2Wq67DsOp2toqjk9E+lfHUucGNe5rQJm2B8JuU24GzjYhW5EBWItln0+CbQUkZp+U4mJA2fLlLiYgwF5AvfMHE8eK1q/ZetxmpimxCHDw1vJAYc5mbaKZz3HwmDUtdbh9yuCICq7M7L1WCYpV1VTPvjKHgSiUXkDpC8F7RGDmF7XL39NrAq1IiAIiIAiIgCIiAIiIAiIgCgMawmuq8aw6vpC0spmSMew1klOTmcwjVjXZh4B8E6KfRAUefYio3TzAaISy781AcHAVOapZKxjyBctyNcw8bZjYEXC2odlqqLZqXDwyia52IOrOTNLtw5hlz7onLe1tPFt2W0VuRAVXA9lHYbi8WITR0Yc2CWNrYm33OeUvDGEgHI0HKOHqA0Wq3ZjFoagTU/I4YYKplTBRCokMRfd+dwJbePMH3ygOFx2q6IgPO6DZPEmYxFFNBSnk0NETWnOC1zJZXvEOmtwQ06jR2t+Cx4JsdiD8GpZpKOhgduafe0cheBVFrnOO/8AB0d4Q6HajXSwHpCICiP2BfNhVfTzihkmmoRBT5mFzYHZ5H5W3GjBma0Ea2bw0AV1pY9zSQx7mKHIwDdRG7GacG6DQdGg9QWZEAWjWYNh1fUU89VSRSyU7s8bnDxTcG/bqAdepbyIDru2WAyNsDcadPWscFLBTUzKeGJjIWCzWAaBZkQHGVubNlGa1r26ELWm1wDY3Gi5RAYpKaCaJ8ckTHMe0tcCOIIsfasjWtYwNaAGtFgBwAXKIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgP/9k=)

Figure 2: Detailed legacy device framework as a function of product life cycle for cybersecurity

# 11\. Considerations regarding compensating controls after EOS for a Medical Device

A compensating risk control measure (also called “compensating controls”) is a specific type of risk control measure deployed in lieu of, or in the absence of, risk control measures implemented as part of the device’s design (AAMI TIR97:2019). In the event of identified health and safety risk or other non-compliance, the MDM shall implement further correction, corrective actions and, where applicable, preventive actions to bring the device into compliance.

Once a device has reached EOS as communicated by the MDM, an HCP may decide to keep the device operational despite the risk involved of using legacy technology and the lack of security support by the MDM. Reasons for continued use could be but are not limited to: when the length of time for which the device will be used for clinical care exceeds its supportability, there is no viable alternative on the market, or budgetary limitations.

If an HCP decides to keep using the device after EOS, it should consult the product security documentation provided by the MDM during the Limited Support and EOS Stages as described in section 8 and 9 of this guidance. This documentation includes minimum compensating risk control measures applicable to the device itself and the operating IT environment.

## Compensating Risk Control Measures

Implementing compensating risk control measures may have a significant cost for the HCP, both in terms of technical provisions and resources. As such, the HCP should consider the costs of compensating risk control measures versus the cost and benefits of acquiring new devices.

Table 1 contains general recommendations for compensating controls. While these recommendations are provided in the context of EOS, feasibility of implementation will depend on the specific device and its operating environment and must not compromise the clinical and intended use of the device. The control measures listed are not exhaustive and it may be appropriate to utilize more than one or a combination of control measures. Technological innovations should also be considered when implementing compensation risk control measures.

**Type of control**| **Compensating risk control measures**  
---|---  
Physical access| Restrict physical access to the device to authorized personnel only by placing the device in a restricted area with the appropriate physical entry controls in place. Use of tamper evident seals as appropriate.  
Removable media| Restrict the use of removable media such as USB drives by policies in the systems Basic Input Output System/Unified Extended Firmware Interface Forum (BIOS/UEFI), through operating system policies or by physical means.   
Network isolation| Isolate the device from the hospital network(s).  
Network segregation| Set up a virtual local area network (VLAN) for the device and the other infrastructure/services the device communicates with.  
Monitoring| Monitor the device and network for suspicious activity by using an Intrusion Detection System, Intrusion Prevention System or Security Information and Event Management.  
Remote access| Remove remote access capabilities from the device.  
Firewall| Place the device behind a physical or virtual firewall and only open the ports of the firewall for the network communication that is strictly necessary.  
Anti-malware| Install an anti-malware solution on the device, after consultation with the manufacturer. For devices that are isolated from the network (stand-alone), use a solution that does not need definition updates, e.g., an artificial intelligence (AI)-driven anti-malware solution.   
Backup and restore| Implement backup and restore procedures to protect against loss of data in case of calamities.  

##### **Table 1: Examples of Compensating Risk Control Measures**

## Education

While the implementation of technical and physical compensating control measures can aid in keeping devices more secure after EOS, a well-trained staff is just as important to protect HCPs against cybersecurity threats. As such, HCPs are encouraged to provide cybersecurity training to create security awareness and introduce cyber hygiene practices among all users. This should include training on operating the medical devices in a secure manner (e.g., only connect their devices to secured network) and how to spot and report any anomalous device behaviour (e.g., random shutdowns/ restarts, security software disabled). In addition, clinical personnel should be informed of the security limitations of the device after it has been declared EOS and on security best practices, they should be adhering to in order to mitigate any risk when operating the device.

# 12\. References

## IMDRF Documents

  1. Principles and Practices for Software Bill of Materials for Medical Device Cybersecurity IMDRF/CYBER WG/N73FINAL:2020 (April 2022)
  2. Principles and Practices for Medical Device Cybersecurity (IMDRF/CYBER WG/N60FINAL:2020 (April 2020)
  3. Software as a Medical Device: Possible Framework for Risk Categorization and Corresponding Considerations IMDRF/SaMD WG/N12:2014 (September 2014)
  4. Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices IMDRF/GRRP WG/N47 FINAL:2018 (November 2018)

## Standards

AAMI TIR57:2016 Principles for medical device security—Risk management

AAMI TIR 97:2019, Principles for medical device security—Post market risk management for device manufacturers

IEC 60601-1:2005+AMD1:2012, Medical electrical equipment - Part 1: General requirements for basic safety and essential performance

IEC 62304:2006/AMD 1:2015, Medical device software – Software life cycle processes

IEC 62366-1:2015, Medical devices - Part 1: Application of usability engineering to medical devices

  1. IEC 62443-3-2:2020, Security for industrial automation and control systems - Part 3-2: Security risk assessment for system design
  2. IEC 62443-4-1:2018, Security for industrial automation and control systems - Part 4-1: Secure product development lifecycle requirements
  3. IEC 81001-5-1:2021, Health software and health IT systems safety, effectiveness and security — Part 5-1: Security — Activities in the product life cycle

IEC 80001-1:2021, Application of risk management for IT-networks incorporating medical devices – Part 1: Safety, effectiveness and security in the implementation and use of connected medical devices or connected health software 

IEC TR 80001-2-2:2012, Application of risk management for IT-networks incorporating medical devices - Part 2-2: Guidance for the disclosure and communication of medical device security needs, risks and controls

  1. IEC TR 80001-2-8:2016, Application of risk management for IT-networks incorporating medical devices – Part 2-8: Application guidance – Guidance on standards for establishing the security capabilities identified in IEC 80001-2-2

ISO 13485:2016, Medical devices – Quality management systems – Requirements for regulatory purposes

ISO 14971:2019, Medical devices – Application of risk management to medical devices

ISO/TR 80001-2-7:2015, Application of risk management for IT-networks incorporating medical devices – Application guidance – Part 2-7: Guidance for Healthcare Delivery Organizations (HCPs) on how to self-assess their conformance with IEC 80001-1

ISO/IEC 27000 family - Information security management systems

  1. ISO/IEC 27035-1:2016, Information technology – Security techniques – Information security incident management – Part 1: Principles of incident management 
  2. ISO/IEC 27035-2:2016, Information technology – Security techniques – Information security incident management – Part 2: Guidelines to plan and prepare for incident response
  3. ISO/IEC 29147:2018, Information Technology – Security Techniques – Vulnerability Disclosure
  4. ISO/IEC 30111:2013, Information Technology – Security Techniques – Vulnerability Handling Processes

ISO/TR 24971:2020, Medical devices – Guidance on the application of ISO 14971 

UL 2900-1:2017, Standard for Software Cybersecurity for Network-Connectable Products, Part 1: General Requirements

UL 2900-2-1:2017, Software Cybersecurity for Network-Connectable Products, Part 2-1: Particular Requirements for Network Connectable Components of Healthcare and Wellness Systems

## Regulatory Guidance and Draft Guidance

  1. ANSM (Draft): Cybersecurity of medical devices integrating software during their life cycle (July 2019)
  2. China: Guidance for Premarket Review of Medical Device Cybersecurity (March 2022)
  3. European Commission: REGULATION (EU) 2017/745 OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL of 5 April 2017 on medical devices, amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009 and repealing Council Directives 90/385/EEC and 93/42/EEC (May 2017)
  4. European Commission: REGULATION (EU) 2017/746 OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL of 5 April 2017 on in vitro diagnostic medical devices and repealing Directive 98/79/EC and Commission Decision 2010/227/EU (May 2017)
  5. FDA (Draft): Cybersecurity in Medical Devices: Quality System Considerations and Content Premarket Submissions (April 2022) [This guidance is draft at the time of this N73 publication and is not for implementation. It will be superseded by a final guidance.]

  1. FDA: Cybersecurity for Networked Medical Devices Containing Off-the-Shelf (OTS) Software (January 2005)
  2. FDA: Design Considerations for Devices Intended for Home Use (November 2014)
  3. FDA: Postmarket Management of Cybersecurity in Medical Devices (December 2016)
  4. Germany: Cyber Security Requirements for Network-Connected Medical Devices (November 2018)
  5. Germany (BSI) - Security requirements for eHealth applications Technical Guideline (BSI TR-03161) (April 2020)
  6. Health Canada: Pre-market Requirements for Medical Device Cybersecurity (June 2019)
  7. Japan: Ensuring Cybersecurity of Medical Device: PFSB/ELD/OMDE Notification No. 0428-1 (April 2015)
  8. Japan: Guidance on Ensuring Cybersecurity of Medical Device: PSEHB/MDED-PSD Notification No. 0724-1 (July 2018)
  9. Medical Device Coordination Group (MDCG) 2019-16: Guidance on Cybersecurity for medical devices (December 2019) 
  10. Singapore Standards Council Technical Reference 67: Medical device cybersecurity (2018)
  11. TGA: Medical device cybersecurity guidance for industry (July 2019)
  12. TGA: Medical device cybersecurity information for users (July 2019)

## Other Resources and References

  1. CERT® Guide to Coordinated Vulnerability Disclosure

<https://resources.sei.cmu.edu/asset_files/SpecialReport/2017_003_001_503340.pdf>

  1. The NIST Cybersecurity Framework

<https://www.nist.gov/cyberframework>

  1. NIST’s Secure Software Development Framework (SSDF)

<https://csrc.nist.gov/CSRC/media/Publications/white-paper/2019/06/07/mitigating-risk-of-software-vulnerabilities-with-ssdf/draft/documents/ssdf-for-mitigating-risk-of-software-vulns-draft.pdf>

  1. NIST Special Publication 800-12 Rev 1 Introduction to Information Security (June 2017)

<https://nvlpubs.nist.gov/nistpubs/SpecialPublications/NIST.SP.800-12r1.pdf>

  1. Medical Device and Health IT Joint Security Plan (January 2019)

<https://healthsectorcouncil.org/wp-content/uploads/2019/01/HSCC-MEDTECH-JSP-v1.pdf>

  1. MITRE medical device cybersecurity playbook (October 2018)

<https://www.mitre.org/publications/technical-papers/medical-device-cybersecurity-regional-incident-preparedness-and>

  1. MITRE CVSS Healthcare Rubric

<https://www.mitre.org/publications/technical-papers/rubric-for-applying-cvss-to-medical-devices>

  1. Health Industry Cybersecurity Practices: Managing Threats and Protecting Patients (HICP)

<https://www.phe.gov/preparedness/planning/405d/documents/hicp-main-508.pdf>

  1. Health Industry Cybersecurity Practices: Managing Legacy Technology Security (HIC-MaLTS)

[Health-Industry-Cybersecurity-Managing-Legacy-Technology-Security-HIC-MaLTS.pdf (healthsectorcouncil.org)](<https://urldefense.com/v3/__https:/healthsectorcouncil.org/wp-content/uploads/2023/03/Health-Industry-Cybersecurity-Managing-Legacy-Technology-Security-HIC-MaLTS.pdf__;!!DOxrgLBm!Gm4Pci6OtwjkXhcSOwXCb1EoTJd99eRhmHRVlqday9Ngt31iPQ-O0NMiYWFNFDpPwpGSVw-tpVwU71LXcPAjtTZ5SyunqH18$>)

  1. Open Web Application Security Project (OWASP)

<https://www.owasp.org/index.php/Main_Page>

  1. Manufacturer Disclosure Statement for Medical Device Security (MDS2)  
<https://www.nema.org/Standards/Pages/Manufacturer-Disclosure-Statement-for-Medical-Device-Security.aspx>
  2. ECRI approach to applying the NIST framework to MD

<https://www.ecri.org/components/HDJournal/Pages/Cybersecurity-Risk-Assessment-for-Medical-Devices.aspx>

  1. National Telecommunications and Information Administration (NTIA) / US Department of Commerce, Vulnerability Disclosure Attitudes and Actions: A Research Report from the NTIA Awareness and Adoption Group

<https://www.ntia.doc.gov/files/ntia/publications/2016_ntia_a_a_vulnerability_disclosure_insights_report.pdf>

Disclaimer

This document was produced by the International Medical Device Regulators Forum. There are no restrictions on the reproduction or use of this document; however, incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

Copyright 2021 by the International Medical Device Regulators Forum.

  1. If a software component is unexpectedly declared EOL/EOS during Stage 2, the MDM should update the device to a supported version or alternative supported component to prevent premature stage transitions. See Section 5.5 for more information regarding this aspect of life cycle management ↑


<!-- fulltext-end -->
