---
title: Principles of In Vitro Diagnostic (IVD) Medical Devices Classification
---

# Principles of In Vitro Diagnostic (IVD) Medical Devices Classification

**Document**: IMDRF/IVD WG/N64FINAL:2021 (formerly GHTF/SG1/N045:2008)

::: tip Official Source
[https://www.imdrf.org/documents/principles-vitro-diagnostic-ivd-medical-devices-classification](https://www.imdrf.org/documents/principles-vitro-diagnostic-ivd-medical-devices-classification)
:::

<!-- fulltext-start -->

---

## Full Text

# Principles of In Vitro Diagnostic (IVD) Medical Devices Classification

**Document Number**: IMDRF/IVD WG/N64FINAL:2021 (formerly GHTF/SG1/N045:2008)

**Source**: [https://www.imdrf.org/documents/principles-vitro-diagnostic-ivd-medical-devices-classification](https://www.imdrf.org/documents/principles-vitro-diagnostic-ivd-medical-devices-classification)

---

**IMDRF/IVD WG/N64FINAL:2021 (formerly GHTF/SG1/N045:2008)**

**FINAL DOCUMENT**

**Title:** Principles of In Vitro Diagnostic (IVD) Medical Devices Classification

**Authoring Group:** IMDRF IVD Working Group 

**Date:** 21 January 2021 

Dr Jeong-Rim Lee, IMDRF Chair

This document was produced by the International Medical Device Regulators Forum. There are no restrictions on the reproduction or use of this document; however, incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

Copyright © 2021 by the International Medical Device Regulators Forum

**Table of Contents**

  1. **Introduction......................................................................................................................... 4**
  2. **Rationale, Purpose and Scope............................................................................................ 4**
     1. Rationale................................................................................................................... 4
     2. Purpose...................................................................................................................... 5
     3. Scope......................................................................................................................... 5

**3.0 References..............................................................................................................................5**

**4.0 Definitions............................................................................................................................. 6**

**5.0 General Principles................................................................................................................ 9**

**6.0 Recommendations and Factors Influencing IVD Medical Device Classification......... 10**

****

**7.0 Proposed General Classification System for IVD Medical Devices............................... 10**

**8.0 The Determination of Device Class................................................................................... 12**

**9.0 Classification Rules............................................................................................................. 12**

**Preface**

The document herein was produced by the International Medical Device Regulators Forum (IMDRF), a voluntary group of medical device regulators from around the world. The document has been subject to consultation throughout its development.

There are no restrictions on the reproduction, distribution or use of this document; however, incorporation of this document, in part or in whole, into any other document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

  1. **Introduction**

The objective of the International Medical Device Regulators Forum (IMDRF) is to encourage convergence at the global level in the evolution of regulatory systems for medical devices in order to facilitate trade whilst preserving the right of participating members to address the protection of public health by regulatory means considered to be most suitable. 

The primary way in which the IMDRF achieves its goals is through the production of harmonized guidance documents suitable for implementation or adoption by member Regulatory Authorities, as appropriate taking into account their existing legal framework, or by nations with developing regulatory programmes.

This guidance document is one of a series that together describe a global regulatory model for medical devices. Its purpose is to assist a manufacturer to allocate its In Vitro Diagnostic (IVD) medical device to an appropriate risk class using a set of harmonized principles. Regulatory Authorities have the responsibility of ruling upon matters of interpretation for a particular medical device. 

This document should be read in conjunction with the GHTF document “Principles of Conformity Assessment for IVD medical devices” that recommends conformity assessment requirements appropriate to each of the four (4) risk classes proposed herein. The link between new document on classification and conformity assessment is important to ensure a consistent approach across all countries/regions adopting the global regulatory model recommended by the IMDRF, so that premarket approval for a particular device may become acceptable globally. Regulatory Authorities who may have different classification procedures are encouraged to adopt this IMDRF guidance as the opportunity permits.

This document has been developed to encourage and support global convergence of regulatory systems. It is intended for use by Regulatory Authorities, Conformity Assessment Bodies and industry, and will provide benefits in establishing, in a consistent way, an economic and effective approach to the control of medical devices in the interest of public health.

Regulatory Authorities that are developing classification schemes or amending existing ones are encouraged to consider the adoption of the system described in this document, as this will help to reduce the diversity of schemes worldwide and facilitate the process of harmonization.

This document supersedes an earlier version produced under the Global Harmonization Task Force (GHTF) with the same title dated February 19, 2008 (GHTF/SG1/N045:2008).

  1. **Rationale, Purpose and Scope**
     1. **Rationale**

This guidance document is one of a series that together describe a global regulatory model for medical devices. It provides guidance on the principles of classification of IVD medical devices. 

Since the inter-relationship between device class and conformity assessment is critical in establishing a consistent approach to premarket approval across all countries/regions, it should be read in conjunction with the GHTF document on _Principles of Conformity Assessment for In Vitro Diagnostic (IVD) Medical Devices_ that recommends procedures that may be used to demonstrate that an IVD medical device conforms to the _Essential Principles of Safety and Performance for Medical Devices and IVD Medical Devices_.

  *     1. **Purpose**

The purpose of this document is to

  * assist a manufacturer to allocate its IVD medical device to an appropriate risk class using a set of harmonized classification principles;
  * base such classification principles on an IVD medical device’s intended use;
  * allow Regulatory Authorities to rule upon matters of interpretation for a particular IVD medical device, when appropriate.

Subsequently, such classification will determine the conformity assessment route as described in the GHTF document on _Principles of Conformity Assessment for In Vitro Diagnostic (IVD) Medical Devices._

  *     1. **Scope**

This document applies to all products that fall within the definition of an IVD medical device.

NOTE: International reference materials (e.g. WHO) and materials used for external quality assessment schemes are excluded.

  1. **References**

GHTF/SG1/N046:2008 _Principles of Conformity Assessment for In Vitro Diagnostic (IVD) Medical Devices_

IMDRF/GRRP WG/N47FINAL:2018 _Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices_

IMDRF/GRRP WG/N52FINAL:2019 _Principles of Labelling for Medical Devices and IVD Medical Devices_

IMDRF/SaMD WG/N10FINAL:2013 _Software as a Medical Device (SaMD): Key definitions_

IMDRF/SaMD WG/N12FINAL:2014 _Software as a Medical Device: Possible Framework for Risk Categorization and Corresponding Considerations_

GHTF/SG1/N044:2008 _Role of Standards in the Assessment of Medical Devices_

 __

GHTF/SG1/N071:2012 _Definition of the Terms ‘Medical Device’ and ‘In Vitro Diagnostic (IVD) Medical Device’_

GHTF/SG5/N8:2012 _Clinical Evidence for IVD Medical Devices - Clinical Performance Studies for In Vitro Diagnostic Medical Devices_

Regulation (EU) 2017/746 _of the European Parliament and of the Council of 5 April 2017_ _on in vitro diagnostic medical devices and repealing Directive 98/79/EC and Commission Decision 2010/227/EU_

ISO/IEC Guide 51:2014 _Safety aspects – Guidelines for their inclusion in standards_

ISO 18113-1:2009 _In vitro diagnostic medical devices - Information supplied by the manufacturer (labelling) – Part 1: Terms, definitions and general requirements._

NOTE: Regulations and guidance documents from the organizations represented by all working group members were considered in the drafting of this document.

  1. **Definitions**

**Accessory for an IVD Medical Device:** article intended explicitly by its manufacturer to be used together with an IVD medical device:

\- to enable the IVD medical device to achieve its intended purpose: or

\- to augment or extend the capabilities of the IVD medical device in the fulfilment of its intended purpose.

(ISO 18113-1:2009)

**Calibration:** operation that, under specified conditions in a first step, establishes a relationship between the quantity values with measurement uncertainties provided by measurement standards and corresponding measurement indications with associated measurement uncertainties and, in a second step, uses this information to establish a relationship for obtaining a measurement result from an indication.

(ISO 18113-1:2009)

**Calibrator:** measurement standard used in the calibration of an IVD test, instrument, or system. 

(ISO 18113-1:2009)

**Companion Diagnostics Medical Device:** an IVD medical device, which is essential for the safe and effective use of a corresponding medicinal product to:

(a) identify, before and/or during treatment, patients who are most likely to benefit from the corresponding medicinal product; or

(b) identify, before and/or during treatment, patients likely to be at increased risk of serious adverse reactions as a result of treatment with the corresponding medicinal product. 

NOTE 1: Companion diagnostics are essential for defining patients' eligibility for specific treatment with a medicinal product through the quantitative or qualitative determination of specific markers identifying subjects at a higher risk of developing an adverse reaction to the medicinal product in question or identifying patients in the population for whom the therapeutic product has been adequately studied, and found safe and effective. Such biomarker or biomarkers can be present in healthy subjects and/or in patients. 

NOTE 2: Devices that are used to monitor treatment with a medicinal product in order to ensure that the concentration of relevant substances in the human body is within the therapeutic window are not considered to be companion diagnostics.

(Regulation (EU) 2017/746 on _in vitro_ diagnostic medical devices)

**Control Material:** substance, material or article intended by its manufacturer to be used to verify the performance characteristics of an IVD medical device. 

**(** ISO 18113-1:2009)

**Critical Situation: s** ituation or condition where accurate and/or timely diagnosis or treatment action is vital to avoid death, long-term disability or other serious deterioration of health of an individual patient or to mitigating impact to public health.

(IMDRF/SaMD WG/N12FINAL:2014)

**Examination** : set of operations having the object of determining the value of a property. 

NOTE: In the IVD medical device industry and in many laboratories that use IVD medical devices, examination of an analyte in a biological sample is commonly referred to, as a test, assay or analysis.

(Adapted from ISO 18113-1:2009)

**Harm:** injury or damage to the health of people, or damage to property or the environment.

(IMDRF/GRRP WG/N47FINAL:2018) 

**Hazard:** potential source of harm. 

(ISO/IEC Guide 51:2014) 

**Indications for Use** : a general description of the disease or condition the medical device or IVD medical device will diagnose, treat, prevent, cure, or mitigate, including a description of the patient population for which the medical device or IVD medical device is intended.

(IMDRF/GRRP WG/N47FINAL:2018)

**Intended Use/Purpose:** the objective intent of the manufacturer regarding the use of a product, process or service as reflected in the specifications, instructions and information provided by the manufacturer.

(IMDRF/GRRP WG/N47FINAL:2018)

**IVD Instrument:** equipment or apparatus intended by the manufacturer to be used as an IVD medical device.

(Adapted from ISO 18113-1:2009)

**IVD Medical Device:** a device, whether used alone or in combination, intended by the manufacturer for the in vitro examination of specimens derived from the human body solely or principally to provide information for diagnostic, monitoring or compatibility purposes. This includes reagents, calibrators, control materials, specimen receptacles, software, and related instruments or apparatus or other articles 

NOTE 1: IVD medical devices include reagents, calibrators, control materials, specimen receptacles, software, and related instruments or apparatus or other articles and are used, for example, for the following test purposes: diagnosis, aid to diagnosis, screening, monitoring, predisposition, prognosis, prediction, determination of physiological status. 

NOTE 2: In some jurisdictions, certain IVD medical devices may be covered by other national regulations. 

(GHTF/SG1/N071:2012)

**IVD Reagent:** chemical, biological or immunological components, solutions or preparations intended by the manufacturer to be used as an IVD medical device.

(Adapted from ISO 18113-1:2009)

**Lay User** : individual that does not have formal training in a relevant field or discipline.

(IMDRF/GRRP WG/N47FINAL:2018)

**Public Health:** the science and art of preventing disease, prolonging life and promoting human health through organized efforts and informed choices of society, organizations, public and private communities and individuals.

(Adapted from European Observatory on Health Systems and Policies Glossary)

**Risk:** combination of the probability of occurrence of harm and the severity of that harm. (ISO/IEC Guide 51:2014)

**Self-testing** **IVD Medical Device** : an IVD medical device intended for use by a lay user who is responsible for collecting the data or specimen, by themselves and on themselves, relying solely on the instructions provided by the manufacturer. This use can also include performing the test and interpreting the results by themselves and on themselves. 

(Modified from IMDRF/GRRP WG/N47FINAL:2018)

**Software as a Medical Device** (**SaMD**): software intended to be used for one or more medical purposes that perform these purposes without being part of a hardware medical device. 

NOTE: SaMD is a medical device and includes in-vitro diagnostic (IVD) medical device.

(IMDRF/SaMD WG/N10FINAL: 2013)

**Specimen Receptacle** : apparatus specifically intended by а manufacturer to obtain, contain and preserve a body fluid or tissue for in vitro diagnostic examination

NOTE 1: Includes devices intended to store a primary sample prior to examination.

NOTE 2: Includes both vacuum and non-vacuum primary sample collection devices. 

(Adapted from Regulation (EU) 2017/746 on _in vitro_ diagnostic medical devices) 

**State of the Art:**__ developed stage of technical capability at a given time as regards products, processes and services, based on the relevant consolidated findings of science, technology and experience.

(IMDRF/GRRP WG/N47FINAL:2018)

**Transmissible Agent:** an agent capable of being transmitted to a person, as a communicable, infectious or contagious disease.

(GHTF/SG1/N045:2008)

**User** : the person, professional or lay user, who uses a medical device. The patient may be that user.

(IMDRF/GRRP WG/N47FINAL:2018)

  1. **General Principles**

Regulatory controls are intended to safeguard the health and safety of patients, users and other persons by ensuring that manufacturers of IVD medical devices follow specified procedures during design, manufacture and marketing. 

The risk presented by a particular device depends substantially on its intended use, indications for use and intended user.

The IMDRF guidance documents _Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices_ and _Principles of Labelling for Medical Devices and IVD Medical Devices_ apply to all devices whatever their risk class.

Regulatory controls should be proportional to the level of risk associated with a medical device. The level of regulatory control should increase with increasing degree of risk, taking account of the benefits offered by use of the device. At the same time, the imposition of regulatory controls should not place an unnecessary burden on regulators or manufacturers. 

The Classification of an IVD medical device is based on the following criteria:

  * the intended use and indications for use as specified by the manufacturer 
  * the technical/scientific/medical expertise of the intended user (lay person or healthcare professional)
  * the importance of the information to the diagnosis (sole determinant or one of several), taking into consideration the natural history of the disease or disorder including presenting signs and symptoms which may guide a physician
  * the impact of the result (true or false) to the individual and/or to public health

  1. **Recommendations and Factors Influencing IVD Medical Device Classification**

The determination of classification for an IVD medical device should be based on a set of rules derived from those features that create risk. This system should consist of four risk classes. This is sufficient to accommodate all IVD medical devices and allows an efficient and defined conformity assessment system. 

  * The set of rules should be sufficiently clear that manufacturers may readily identify the class of their IVD medical device, subject, when appropriate, to confirmation by the Regulatory Authority of compliance to the relevant rule.
  * The manufacturer should document its justification for placing its product into a particular risk class, including the resolution of any matters of interpretation where it has asked a Conformity Assessment Body and/or Regulatory Authority for a ruling.
  * The rules should be capable of accommodating generally acknowledged state of the art. 
  * Where more than one of the classification rules applies to the IVD medical device, the device should be allocated to the highest class indicated.
  * Calibrators intended to be used with an IVD reagent should be placed in the same class as the IVD reagent. 
  * Stand alone control materials with quantitative or qualitative assigned values intended for one specific analyte or multiple analytes should be placed in the same class as the IVD reagent(s).
  * Stand alone control materials with no assigned values intended for use with multiple or single analytes could be placed in the same or lower class as it is for corresponding IVD reagent(s).
  * Software as a Medical Device (SaMD) that processes output from an IVD Medical Device should be classified based on the SaMD's intended diagnostic purpose, with consideration given to provisions in the document _“Software as a Medical Device: Possible Framework for Risk Categorization and Corresponding Considerations”_(IMDRF/SaMD WG/N12FINAL:2014). 

Decisions on final classifications, which deviate from the initial rules-based classification, should be weighed against the disadvantages of disharmonized international classification.

  1. **Proposed General Classification System for IVD Medical Devices**

A four-class system is proposed. An alphabetical system is used in this document to identify risk-based classes for IVD medical devices. 

**Figure 1** indicates the four risk classes of devices. The examples given are for illustration only; the manufacturer must apply the classification rules to each IVD medical device according to its intended use.

**Figure 1: Proposed general classification system for IVD medical devices.**

**CLASS**| **RISK LEVEL**| **EXAMPLES**  
---|---|---  
**A**|  Low Individual Risk and Low Public Health Risk| Clinical Chemistry Analyser, general culture media  
**B**|  Moderate Individual Risk and/or Low Public Health Risk| Vitamin B12, Pregnancy self-testing,   
Anti-Nuclear Antibody, Urine test strips   
**C**|  High Individual Risk and/or Moderate Public Health Risk| Blood glucose self-testing, HLA typing,   
PSA screening, Rubella  
**D**|  High Individual Risk and High Public Health Risk| HIV Blood donor screening, HIV Blood diagnostic  

**Figure 2** shows a conceptual illustration of increasing levels of regulatory requirements as the device risk class increases. These may include, for example:

  * operation of a quality system (recommended for all devices);
  * documentation of clinical evidence to support the manufacturer’s specified intended use;
  * the need for technical data;
  * product testing using in-house or independent resources;
  * the need for and frequency of independent external audit of the manufacturer’s quality system; and
  * independent external review of the manufacturer’s technical data.

The concept is expanded in the GHTF guidance document entitled _Principles_ of _Conformity Assessment for In Vitro Diagnostic (IVD) Medical Devices_. 

**Figure 2:** **Conceptual illustration of regulatory requirements increasing with device risk class.**

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAGyAkADASIAAhEBAxEB/8QAHAABAAMBAQEBAQAAAAAAAAAAAAUGBwQCAwgB/8QASxAAAQMDAgMCBgwMBQUBAQAAAAECAwQFEQYSEyExB0EUIjJRYXEVFhc2N1d0gZSys9I4QlZmcnN2kZXD4eMjM1KT0SRidaGxQ4L/xAAUAQEAAAAAAAAAAAAAAAAAAAAA/8QAFBEBAAAAAAAAAAAAAAAAAAAAAP/aAAwDAQACEQMRAD8A38AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFZ1TPcfZPT9uoLnPb0rquSOaaCON79rYJHoicRrkTmxO4+Nr1G+ip72261fhkdsrWUsdVHGiPqFeyNWs2twiv3ybOWEzjpzAtgK07WlK1yU7rZckuaypElu4bFmXLVfuzv2bdqL427HLHXkfa0atobzXsooKesimc2ocqTxo3bwZGxvReec7npj0IoE+Co2XVS3W93OZrpvYyK2U1XFCsSK9qufUI9cNyqqqRt5ZXpy6nNede1FF4PDTafuPhklTTtdDO2JqrDJKjNzf8AFRMrzREVeS43IiAXcFefq+iZWOidSVvgrKhKWSu4beBHMqo3Yq7t3lKjVVEVqLyyeKHWdJXPpFS33GGnq6laWGpmjYkbpESTKcnK7GY1TOMKrm468gsgOG13SC700lRTskSJk8sCOeiJvWN6sVyc/Jy1cL3ncAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOa43CltVuqLhWy8Klpo1llk2qu1qJlVwnP9wERqTTUWoq+yrVQUtRQ0dTJNUQVLdyPRYXsbhMKiqjnNXnjoRU2hlfpeu09H4G2gZWNqrcx0e5rUR7ZeFK3GFbuRzeWfFVO9Cbm1ZZoKaGokqJdk+5Y2tpZXPc1q4c/Yjd2xMp42NvNFzzQ+dZrTT9BuWe4IrGQtnfJFE+RjGOTLVVzWqibk6Iq5XPLIFXqLR7V30d7bSabss8czo1iiR7KeRjmLlJJkYmHZRFRVZjq3nnI01a73IsGoaNKJ00k1ex0dRviY+Kadr2yM5Kv/5oqIqJlHdULo+/2xlOs7qnESViUKu4bv8APWRI0b0/1qiZ6d+cHCmrLZS26lqK6ta9aqWaKHwemlVZFY5yK1rERXKqI1fXhVTkBB2bRV3oLdcqd9xghqKqzw0EdTTK7McrHTqr0RUTCf4rVTnnkvoVeL2h3VKta6no7DQzsSmc2Cl3o2WSGdsmZH7EVdyIqZwqp/3Fyl1PZ4bktBJVqk6O2KvCerEfjOxXom1H457c59ByRa609O2FYqyZ/hESTU6JRzZqGYRcxJszJjKZRuVTvwBHO0xd+DUWhslE20VNctbJLves7d0vGfGjdu1cv3IjsphF8nKHNe6B9m7OfY6WoiS6pMr7fw1VeJVJKssTWoqIq80TPo3dxYJtYWKCmgqH126KZiyNWOGR6tYi4Vz0a1VY1FRUVXYRFRUXoGawsUlUtPHWue9Jlp1cyCRWJKn4m9G7dy9yZyuUxnIHdZray0WWitzHK9KaFsavXq9UTm5fSq5X5zuKrate2y4WuStniqqXbWzUjInUszpJVY9yIrW7Ec5drdyoiLt5ovNFLHRVtNcaOKrpJmzU8qbmPb0VAPuAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQesrfVXbRd6t9FFxaqpo5Ioo9yN3OVqoiZVURPnJwAU3U1iq59SU91hpbhWQeCLTPioLi6kkY5H7kdlHsRzVyqLlcphMIpW7naLhpfRWpKCKzf9DVwNnbLHVNe2mRII43RuVyo9+OH4qoi5zzwasfOop4aunfT1MMc0MibXxyNRzXJ5lReSgUOus998e2w2lZYF1BBcfDEqI0ZwfCWSu8VV3bm4XljGE5Kq8jts9iuVK7TyzU23wSqrpJ/HauxsiyKxeS887k6dM8y5gDOPafUsuFbTVFtr62OW4vroalLs+Onbuk4rd0O/y2u5ImxUXaiqqZUmLNZLhSw6LSem2utttWCq8dq8N/CjbjkvPm1UymU5FvAGVUejLpRV1ZV1Ntr6qOtdUR8Giui0yxp4VUSMV+2RqOY5kyL3q3ny5qS8Gl7jS6Wjt0NEkbor9BVMjSdHbYGVMb1Xcq88Maq8/GXHTPIvwAoEdkulNRvhks1ROtPdaypimpKxkU2yaR72vjVXInR+1zX4z6cFr07DcaexU0d1Vq1qblerUb0Vyq3dtRGq7bjKomFXOCUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADzI7ZG5+M7UVcAegV2LVPF0rZL34Hj2UWjTg8X/K47mJ5WOe3f5kzjuDtU/wDQSTR0LpKlbjJbqeBJUTiva9zcq5U8VMNc5euEReoFiBX6m/3C22W41txtDYpqKNJEbFU8SKZF/wBL1ai5Tvy1O7qd1fdfAblQUfB3+F8Xx9+Nmxm7pjnnoBJAq9i1De7rZaa81Nnt9NQVFGlWzh3F8sqI5m5rVasLU7+fjcvSLPqevrJ7VHcrXTUqXSBZqZaatWdURGI/D0WNit5L1TKZ5d6AWg5566lpqmmp5p2RzVTlZAxy85FRquVE9SIqnQfljtY7RKqs7ToJrVUYgsEuymci+K6VFRZHelFVNvpRvpA/U4IvTl9pdTadobzRr/g1cSPRucqx3RzV9KKip8xKAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAENqvUdNpLTVZfKuGWaClRiujixuXc9rUxlUTq5Cjs7aGyMa9miNUua5Mo5KPKKnn6kp20/BHff0Yft4y3WP3v235LF9RAM+92X8xtVfQv6j3ZfzG1V9C/qagAMv92X8xtVfQv6j3ZfzG1V9C/qagAMv92X8xtVfQv6j3ZfzG1V9C/qagAPy1o7t41LZ5IqO7sW90qqjE38qhPU9E8Zf0kVV86H6XtFyS72qnr0pKukSZu7gVcXDlZ6HN7iu6Q7MtM6LayS30XGrkTC1tTh8vpwvRv/APKJ85cAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAeZWq+J7E6uaqJk9AChUPZvb6HTun4YbVZ4rzb30T6itip2tc9YnMWRUejdyq7a7rjOeeCSXTFa2hVY56dtbBd5blTK7crF3Of4ruSKmWSORVTOFXPPHO1gChv0RU1VPqSVaO0UFReKWOB1PSqrolc10jnSPfsarnO4mF8X8VOakouirVRXu319mtNrt/AbM2Z1PTNic9Hs2onit5pnnzLQAKFpPSFXYrXDQv05pylqG2/wSW5UU6rNM5GImXJwGrhzkRVy5fnO+w6Nj07V2qpt1LQU720SUlySGNGJMqNRWyNw3m5HovXGUeueaIhbgAKHqHs0t921Np65UdJbaWlt0sr6unSlaiVKO24RURMLjavXzl8KrqXV8lg1Xpiyto2zNvU0sbpVk2rFsRnNExzzu9HQCx0dFSW+nSnoqWGmhRVVI4Y0Y1FXryTkfcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAoXbT8Ed9/Rh+3jLdY/e/bfksX1EKj20/BHff0Yft4y3WP3v235LF9RAO8AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACkaw0xcr1rfRl1o2xrS2meeSqVz8KiORmMJ3+Spdyv33VtJYdQ2GzT088k15kkjhfHjaxWbc7srn8ZOgFgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQu2n4I77+jD9vGW6x+9+2/JYvqIVHtp+CO+/ow/bxlusfvftvyWL6iAd4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGfa5styuPaDoOuo6OSaloKmodVStTlEjkjwq+vC/uNBIm6altdnu9qtdbM5lXdHvZSMSNXI9W4zlU5J5SdQJYAAAAAAAAAAAAAAAAAAAAABl+q7xrC59pcek9M3intDYratbJNJTNlWXL0bhdyLjHdjHVc55D2sdrfxg0P8Ni+4BqAMv9rHa38YND/DYvuD2sdrfxg0P8Ni+4BqAMv9rHa38YND/DYvuD2sdrfxg0P8Ni+4BqAMv9rHa38YND/DYvuD2sdrfxg0P8Ni+4BJ9tPwR339GH7eMt1j979t+SxfUQy+9dn3aXqK0T2q665oaiiqNvFi8AYzdhyOTm1iKnNE6Katb6ZaO20tK5yOdDCyNXJ0XCImf/QHSAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABm/aBQ1dT2k9nk8FLPLDT1VSs0kcaubGipFhXKnJOi9fMaQcFberbbq+hoaysjhqq9zm0sTl5yq3GUT1ZT94HeAAAAAAAAAAAAAAAAAAAAAzKP8JCX9nf5qGmmZR/hIS/s7/NQ00AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAGX9o3wodmvyuq/+RGoHwnlpGVEDZ3wNmeq8FJFRHKvftzz83QD7gAAAAAAAAAAAAAAAAAAAAMyj/CQl/Z3+ahppmUf4SEv7O/zUNNAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABl/aN8KHZr8rqv8A5EagcdXabfX1tHWVdFBNU0bnOppZGIrolXGVavdnCfuA7AAAAAAAAAAAAAAAAAAAAAGZR/hIS/s7/NQ00zKP8JCX9nf5qGmgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAzTtCqZ4e0vs6iinkZHLVVKSMa9UR6IkWMp3mlkTdNNWu8Xe1XSthc+rtb3vpHpIrUYrsZyicl8lOoEsAAAAAAAAAcl1q30FnrayNrXPp6eSVrXdFVrVVEX9wHWDH7HrbtU1FZqa7W3S1klo6hFWN7qhWqqIqovJX5Tmikh7OdsX5JWP6X/AHANQBl/s52xfklY/pf9weznbF+SVj+l/wBwDUAZf7OdsX5JWP6X/cHs52xfklY/pf8AcA1AGX+znbF+SVj+l/3B7OdsX5JWP6X/AHAPcf4SEv7O/wA1DTTLdJWXWlV2oy6o1PaaOhjW2LRtSmnR6Ku9rk5blXz/ALjUgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAZ9rm9XK3doOg6GjrJIaWvqahtVE1eUqNSPCL6sr+80Egb1pKgvt+sd4qpqllRZpJJKdsTmoxyv253oqKq+SnRUAngAAAAAAACM1J717v8im+opJkZqT3r3f5FN9RQKz2OfBNYf1cn2ry8lG7HPgmsP6uT7V5eQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABRtZaluln11oq10UzWUl0qJ2VbFjRyvRqR4wq808peheSr6j0f7YNUaavXh/A9hJZZODwd3G3o3lu3Jtxs8y9QLQAAAAAAAARmpPevd/kU31FJMjNSe9e7/ACKb6igVnsc+Caw/q5PtXl5KN2OfBNYf1cn2ry8gAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACoaq1bV2HWGk7NBTwSQ3maaOZ8mdzEYjMbcLj8Zepbym6s0lX33WWkbxSzUzKezTzSVDZXOR7kejMbERFRfJXqqAXIAAAAAAAAjNSe9e7/IpvqKSZGak9693+RTfUUCs9jnwTWH9XJ9q8vJRuxz4JrD+rk+1eXkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAVrUOr47BqbTlldRumdepZY2ypJtSLYjeapjnnd6OhZTMe1Sku0OotH6it1nq7pDaaiZ08FGxXyeOjNuGplceKvPGE+cDTgZf7rN4+LTVX0R/3R7rN4+LTVX0R/3QNQBl/us3j4tNVfRH/dHus3j4tNVfRH/dA1AGX+6zePi01V9Ef90e6zePi01V9Ef90DUCM1J717v8im+opQvdZvHxaaq+iP8AunJdO069XC0VtE3s21Sx1RA+JHLSPwiuaqZ8n0gWLsc+Caw/q5PtXl5Kn2ZWmtsfZzZrdcYVhq4onLJGvVu57nIi+nCpyLYAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADzI7ZG5+M7UVcAegRdovcdy0rQ32aNKaKpomVj2K7dw0cxHqmcJnGeuCPo9TVkklvlrrR4JQXFyMppvCEfIiuarmpKzamzKJ3Odzwi4AsgKqutomx2hX0apJXVklJMxJc+DKyRYnOXl4ycVY293lovr9VWq6rhRrb7bBUST3WS2w8arWJjtjXq56uSNyph0b24wvTqBaAVmvv18t7LZBJZ7c643CsdTRxNuL+E1qRPk3LJwM5xGqY2d6cyRsV4dd46xstMlPU0VStNOxknEZvRrXZa/Cbkw9O5FRcpjkBKkDetW0Fiv1js9VDUvqLzJJHTuia1WNVm3O9VVFTyk6IpPGea7tNwr+0TQNZSUU81NR1NQ6pljYqtiRUjwrl7s4X9wGhgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAeZWq+J7E6uaqJk9ACp6ctN8ptM0mnLxRW1tHBb20T6ilr5JHvwxGZ2OhaiZTK+UuPSeqay3yf2Ko7nLQ+BW2RkiTQOeslUrGqjNzFaiR81Ry4c7OO4tQAp79HVEldqOV1TEkddHi3oiLupnuRHPcvLvka13LzHxuOkKup0tYre6ktdxnoqpKqsp6x6tgnerJN/PY/8eTcmW9xdgBTH6R9kaax01ZYrFR0NBXyVEtvp3caB7FhkaioixMTdvkRcK3HLOc8ib05Z32GintzUhShjne6ibHyVkTvG2OTCIm1yuRMZ8VG95MAARdy1FarRdLbba6q4VZc3uZSR8NzuIrcbkyiKieUnVU6koZJ2uVVTb9b6Br6W3VNwfTT1T/B6duXv5RckA1sFAt3aHea250lJLoC/0sc8zI3VErPEiRyoiudy6JnK+ott/uc9mslRX01tqblNFt20lMmZJMuRFx6kXPqRQJIGcx9pV8fKxi9nOomo5URXLGmE9PQvtxqpKK2VdXFTSVUkEL5G08Xlyq1FVGt9K4wnrA6QZv7pt9+LfUn+2n/BoMc730LKhYHte6JHrCvlIuM7fX3AfcGb+6bffi31J/tp/wAF7s9dLc7RTVs9DPQyzM3Opp0w+NfMvpA7QZ5UdpF7gqZYm9neoZWserUkZGmHIi4ynLopb9PXaovdmirqq11Vsle5yLS1SYkbhcZX19QJQFFvGvrvbLvU0UGhL7XRQv2tqYGZZInnTl0J/S99q9QWySrrLJW2eRkyxpT1iYe5ERq7k9HNU+ZQJsFL1Dre62S8y0NLou9XOJiNVKqlZmN2URcJy7uhIaU1NXaj8L8N03crNwNmzw1uOLu3Z2+rCZ9aAWQFS1RrC5afucdJR6Su14jfCki1FG3LGqquTavp5IvzoetLauuOoa6anrNKXWzsji3pNWNw165RNqennn5gLWCt6r1NXac8E8C03cr1x9+/wJueFt243evK49SnFpzWt0vl3bRVejbxaolY53hNWzDEVO7p1UC4ggtU3+s09Qw1FHYq68Pkk2LDRty5iYVdy+jlj5yCs+vrvc7vTUU+hL7QxTP2uqZ2YZGnnXl0AvQInUd4qbHaHVtJaKu6yo9rfBqRMvVF7/UhVKPtGvVVXU9PJ2e6ggZLI1jppI/FjRVwrl5dE6gaCDivFdLbLRU1sFDPXSws3NpoEy+RfMnpKJ7pt9+LfUn+2n/AGkA+FZO+loaiojgfO+KJz2wx+VIqJlGp6V6Gfe6bffi31J/tp/wBpAOa3VUlbbKSrlppKWSeFkjqeXy4lciKrXelM4X1FA902+/FvqT/AG0/4A0gEfZLjNdrNTV1Rb6i3yzIqupahMSR4VUwv7s/OVC49od5ornV0kWgL/VRwTPjbURM8SVGuVEc3l0XGU9YF/Bn2p9RXG4dkN7u3sfX2OsjhdsjmVWTMVHJhyKnQzTs87bNVVFdT2evtUt/3LhJKZm2oannX8VyJ512+lQP0YDzG5Xxtc5jmKqIqsdjLfQuFVP3KegAAAAAAAAAAAAAAAAAAAAAAAAAAAAAACs3TWcVu1E6xw2W7XGrZTMqnrRxxK1jHOc1M7pGrnLV6ISVk1BQX+CZ9GsrJaeThVFPPGscsL+u17V5py5p3L3ASgAAA5WVu+6S0PgtS3hxNl8IczETsqqbWuzzcmMqmO9DqAAHPX19La6Ceurp2QUsDFkllevJrU6qB0AqkWvqBZaVau2XegpKqRscFbV0uyF7neSirlXMz3bkTqSVPfuPq+tsHg23wWjiquPxM7t7nt27ccsbOue8CZAAAAAAAAAAAEJqnVVu0haEuVySZ0KyNjRkDEc9VXKqqJlOSNRzl9DVJlj2yRtkY5HMciK1yLyVF7wPQAAAAAAAABU59dRsvlxtVLp+918lveyOompYonRtVzEemMyI5eSp3AWwEdZL3Q6htcdwt73uhc5zFR7FY9jmrhzXNXmioqKmCRAAAAAAAAAAEBddW0dsufsZDR19yuCRpK+moIke6NirhHPVVRrc88Iq5XAE+CKsWoKLUFPNJSJNHLTyrDUU9RGscsL057XNXpyVFz0XuUlQAAAAAADhvN0gsdlrrrUskfBRwPnkbEiK5WtRVVERVRM8vOQNNr6jelK+4Wm72mnqnNbDU1sDOE5XeSiuY9yNzlMbsATl7s9LqCy1Vprt/gtUzZIkbtrlTOeS/MfOxabs+maFKOzW+Cjh70jb4z187nLzcvpVVJQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUuk+Ge5/+Cp/tpD+Wdzajta1HNSKjoIrfSwVLm9OOjpFwq/6kYqerKEtddF2K9XX2TraadazhJCskNZNDliKqo1UY9EVMuXqneSVrtNvstElHbaSKlp0VXbI24yq9VXzqvnXmBjdvtt+1Vp6tvLbbQLdpKioVl2nu0kU1E9kjka1GJGqMazaibd2FTmvUkXNnp6Os7OZHNbPX3KNY2xrySimzNNt/wC1FZOz52l/qtD6brbhLWz2uN00zt8zUke2OZ3nfGi7Hry6uRSSfZLa+9w3l1KxbhBA6mjmyuWxqqKrcdOqebPXzqBV6TMHanfeBGirHZKXYxE5cnzYQg7BYrRcez6i1RcLg+kvEzW1U94WdWyRy7+bMquEai+JsXljlg0eO1UUV4nuzIcV08LIJJdzvGY1VVqYzhMK5eeM8yL9pGm/ZJa/2Lj4yy8fbvdwuJnO/h52bs884znmBllotuodTaT9no7bbkvM0j5UvM13kZNTyNkXxdnDw1rcbdmcYTn1L72oI9dAvknbmGKqpJatreacJszFf60ROfqQlZtDaaqLhJWy2qNZZZOLKxHvSKR/Xc6NF2OXl1VFJ6WKOeF8MsbZIntVr2OTKOReSoqd6ARWo62yU9gfNe0imt0j427HR8VJHOemxEaiLuXdhUx6yCppGxdrF/ke5WsZZaVznInREkmJOi0Jpq3VkNVTWtqSQO3QNfK97IV87GOcrWL+iiEqy00Md3nurYMVs8LIJJNyruY1VVqYzjkrl7u8DHqxiwWKz6ltVrdA2evpnx3aquaurZ2STIio9iN2uRzVXxd2ETu5YOyst9NQUVbfbmj66l8NfOzU1qrkdUU7OLyRWO5I1nkK1u5MIvil6b2daTa5VSzRY3pI1vEftjcjt2WN3YYuU/FRD7yaF01NXOq32qNXvl4z4970idJnO5Ys7FdnnlU6gZ/Q2mmtFPaKy7wySrNVxtbqW113EWs4jsNSZruex+7aqJuRM8lTqavbrdS2m3U9voYuFS07EjiZuV21qdEyqqq/OQ0Wg9MwVTaiO1RtVj1eyPiPWKNy58ZsedjV5rzREUmbdbqW026nt9DFwqWnYkcUe5XbWp0TKqqr84HUAAAAAzm/XKS49oPBZYa68UFnpXRyMpOFhKmdvPdve3pFy5Z/zF6Ep2bXCeXTj7RWwzwVtnmWjfFUKnESPCOhV2FVMrGreirzRSy2+00VqWrWjh4a1dQ6pnVXucr5HYy5VVV7kRMdEROQhtNFT3equkUOytqo2RzSI92HtZnblucZTcvPGQO0AAAAAAAAzK1wajm13rf2DuFtpWeF06PSrpHzOV3g7MKitkaifOimmlbrNBadr7rU3KalqUq6pzXTuir6iJsio1GplrHo3oiJ0A4OzJzG6draVWr4ZSXOphrpd+5s1Ru3PkauE8VdycscundkuZyWy10NmoI6G20sVLSx52xxNwiZ5qvpVV7zrAAAAAAAAAFK0krYte62hm5Vb6qnmTd1dCsLUYqedEVHJ6FyXUh7xpezX6aKe4Ue+oiarGTxyPika1eat3sVHY9GcAf22VVmqb5eWW9kfh8MkbK+RkWNz9mWorsYcqNVPPjoS5xWq0W+yUSUdtpI6aDcr1axPKcvVyqvNVXzrzO0AAAAAArfaF8HGpP/ABtR9mpD6wlp4+xaqZUYVZrWyGFi81fK5iJGjU713YwXO42+luttqbfWxcWlqYnRTR7lbuY5MKmUVFTl5iFt2hNN2uqgqae3ufNTrmF1TUy1HCXplnEc7avqAmreyaO20rKhVWZsLEkVf9WEz/7OkAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAD/2Q==)

  1. **The Determination of Device Class**

The manufacturer should:

  1. Take into consideration all the rules as listed in section 9.0 in order to establish the adequate classification for the device. Where an IVD medical device has multiple intended uses, as specified by the manufacturer, which can place the device into more than one class, it will be classified in the higher class.****
  2. Where more than one of the classification rules applies to the IVD medical device, it should be allocated to the highest class indicated, e.g. a self-testing for HIV would be a class D under rule 1 and not a class C under rule 4.

NOTE**:** Where special national rules are applied, resulting in a device class other than that suggested by the present rules, then a different conformity assessment procedure may be indicated. This may have an effect on the acceptability of such devices for free movement in a global context unless other, or additional, conformity assessment procedures are carried out. For example, where such special national rules result in the lower classification of a particular IVD medical device than that indicated in the rules indicated below, and as a consequence, a less vigorous conformity assessment procedure is carried out, this may be unacceptable to other jurisdictions.

  1. **Classification Rules**

**Rule 1:** IVD medical devices intended for the following purposes are classified as Class D:

  * Devices intended to be used to detect the presence of, or exposure to, a transmissible agent in blood, blood components, cells, tissues or organs or any of their derivatives, in order to assess their suitability for transfusion, transplantation or cell administration.
  * Devices intended to be used to detect the presence of, or exposure to, a transmissible agent that causes a life-threatening, disease with a high or suspected risk of propagation;

Rationale: The application of this rule as defined above should be in accordance with the rationale that follows: Devices in this Class are intended to be used to ensure the safety of blood and blood components for transfusion and/or cells, tissues and organs for transplantation. In most cases, the result of the test is the major determinant as to whether the donation/product will be used. Serious diseases are those that result in death or long-term disability, that are often incurable or require major therapeutic interventions and where an accurate diagnosis is vital to mitigate the public health impact of the condition.

Examples: Tests to detect infection by HIV, HCV, HBV, HTLV; HIV blood donor screening and HIV blood diagnostics. This rule applies to first-line assays, confirmatory assays, and supplemental assays. 

**Rule 2:** IVD medical devices intended to be used for blood grouping, or to determine foeto-maternal blood group incompatibility, or tissue typing to ensure the immunological compatibility of blood, blood grouping for cell administration, blood components, cells, tissue, or organs that are intended for transfusion or transplantation, are classified as Class C, except when intended to determine the presence of the antigen or antibody for any of the following markers:

ABO system [A (ABO1), B (ABO2), AB (ABO3)], 

Rhesus system [RH1 (D), RH2 (C), RH3 (E), RH4 (c), RH5 (e), and weak or partial Rh(D)], 

Kell system [Kel1 (K)],

Kidd system [JK1 (Jka), JK2 (Jkb)]; or

Duffy system [FY1 (Fya), FY2 (Fyb)],

in which case they are classified as Class D. 

Rationale: The application of this rule as defined above should be in accordance with the rationale for this rule, which is as follows: A high individual risk, where an erroneous result would put the patient in an imminent life-threatening situation, places the device into Class D. The rule divides blood-grouping devices into two subsets, Class C or D, depending on the nature of the blood group antigen the IVD medical device is designed to detect, and its importance in a transfusion setting.

Examples: HLA, Rhesus system, Duffy system (other Duffy systems except those listed in the rule as Class D are in Class C). 

**Rule 3:** IVD medical devices are classified as Class C if they are intended for use:

  * in detecting the presence of, or exposure to, a sexually transmitted agent. 

_Examples_ : Sexually transmitted diseases, such as _Chlamydia trachomatis_ , _Neisseria gonorrhoeae_. 

  * in detecting the presence in cerebrospinal fluid or blood of an infectious agent with a risk of limited propagation. 

_Examples_ : _Neisseria meningitidis_ or _Cryptococcus neoformans._

  * in detecting the presence of an infectious agent, if there is a significant risk that an erroneous result would cause death or severe disability to the individual, foetus or embryo being tested or to the individual`s offspring.

_Examples_ : diagnostic assay for CMV, _Chlamydia pneumoniae,_ Methicillin Resistant _Staphylococcus aureus_. 

  * in pre-natal screening of women in order to determine their immune status towards transmissible agents. 

_Examples_ : Immune status tests for Rubella or Toxoplasmosis _._

  * in determining infective disease status or immune status, and where there is a risk that an erroneous result will lead to a patient management decision resulting in an imminent life-threatening situation or severe disability for the patient or for the patient`s offspring.

_Examples_ : Enteroviruses, CMV and HSV in transplant patients.

  * in screening for selection of patients for selective therapy and management as companion diagnostics
  * in screening, diagnosis or staging of cancer; 

_Examples_ : PSA, CEA, and CA 125.

  * in human genetic testing

 _Examples_ : Huntington’s Disease, Cystic Fibrosis.

  * to monitor levels of medicines, substances or biological components, when there is a risk that an erroneous result will lead to a patient management decision resulting in an immediate life-threatening situation for the patient or for the patient`s offspring. _Examples_ : Troponin, Cyclosporin, Prothrombin time testing. 
  * in the management of patients suffering from a life-threatening disease or condition. _Examples_ : HBV monitoring marker, HCV viral load, HIV Viral Load and HIV and HCV geno- and subtyping
  * in screening for congenital disorders in the foetus or embryo.

_Examples_ : Spina Bifida, Down Syndrome, Glucose-6-Phosphate Dehydrogenase Deficiency, and Tay-Sachs disease.

  * in screening for congenital disorders in new-born babies where failure to detect and treat such disorders could lead to life-threatening situations or severe disabilities.

Rationale: The application of this rule as defined above should be in accordance with the rationale for this rule, which is as follows: devices in this Class present a moderate public health risk, or a high individual risk, where an erroneous result would put the patient in an imminent life-threatening situation, or would have a major negative impact on outcome. The devices provide the critical, or sole, determinant for the correct diagnosis and monitoring. They may also present a high individual risk because of the stress and anxiety resulting from the information and the nature of the possible follow-up measures. 

**Rule 4:** IVD medical devices intended for use by lay users (such as for self-testing or near-patient testing) are classified as Class C, except: those devices from which the result is not determining a critical situation, in which case they are classified under Class B, and those devices which are classified under Class D by Rule 1 and/or Rule 2.

Rationale: The application of this rule as defined above should be in accordance with the rationale for this rule, which is as follows: in general, these devices may be used by lay user. 

Example for self-testing class C: Blood glucose monitoring.

Example for self-testing class B: Pregnancy self-test, fertility testing, and urine test strips.

**Rule 5:** The following IVD medical devices are classified as Class A:

  * Reagents or other articles, which possess no critical characteristics intended by the manufacturer to make them suitable for in vitro diagnostic procedures related to a specific examination;
  * Instruments intended by the manufacturer specifically to be used for in vitro diagnostic procedures. 
  * Specimen receptacles.

NOTE 1: Any product for general laboratory use which is not specifically intended by the manufacturer to be used in in vitro diagnostic applications is not deemed to be an IVD medical device, as defined in this document.

NOTE 2: In certain jurisdictions there may be differences as to whether a device classified in this rule is considered an IVD medical device. 

Rationale: The application of this rule as defined above should be in accordance with the rationale for this rule which is as follows: these devices present a low individual risk and no or minimal public health risk. 

Examples: General culture media (excluding the dehydrated powders which are considered not to be a finished IVD medical device), wash solutions, plain urine cup, clinical chemistry analysers, and microbiological specimen collection devices.

NOTE 3: The performance of software or an instrument that is specifically required to perform a particular test will be assessed at the same time as the respective reagent(s).

**Rule 6:** IVD medical devices not covered in Rules 1 through 5 are classified as Class B.

Rationale: The application of this rule as defined above should be in accordance with the rationale for this rule which is as follows: These devices present a moderate individual risk as they are not likely to lead to an erroneous result that would cause death or severe disability, have a major negative impact on patient outcome or put the individual in immediate danger. The devices give results that are usually one of several determinants. If the test result is the sole determinant, but other information is available, such as presenting signs and symptoms or other clinical information, which may guide a physician, classification into Class B may be justified. Other appropriate controls may also be in place to validate the results. This Class also includes those devices that present a low public health risk because they detect infectious agents that are not easily propagated in a population. 

Examples: Blood gases, H. pylori test, physiological markers such as hormones, vitamins, and enzymes, metabolic markers, specific IgE assays and celiac disease markers, and tests for anti-nuclear antibody, sex hormone-binding globulin (SHBG), blood urea nitrogen (BUN), aspartate aminotransferase (AST), alkaline phosphatase (ALP), creatinine and HbA1c.

**Rule 7:** IVD medical devices that are controls without a quantitative or qualitative assigned value will be classified as Class B.

Rationale: For such controls, the qualitative or quantitative value is assigned by the user and not the manufacturer.

Examples: Urinalysis controls and chemistry controls.


<!-- fulltext-end -->
