---
title: Requirements for Regulatory Authority Recognition of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews
---

# Requirements for Regulatory Authority Recognition of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews

**Document**: IMDRF/GRRP WG/N59 FINAL:2024 (Edition 2)

::: tip Official Source
[https://www.imdrf.org/documents/requirements-regulatory-authority-recognition-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews](https://www.imdrf.org/documents/requirements-regulatory-authority-recognition-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews)
:::

<!-- fulltext-start -->

---

## Full Text

# Requirements for Regulatory Authority Recognition of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews

**Document Number**: IMDRF/GRRP WG/N59 FINAL:2024 (Edition 2)

**Source**: [https://www.imdrf.org/documents/requirements-regulatory-authority-recognition-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews](https://www.imdrf.org/documents/requirements-regulatory-authority-recognition-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews)

---

Final Document  
---  
IMDRF/GRRP WG/N59 FINAL:2024 (Edition 2)  
Requirements for Regulatory Authority Recognition of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews  
Authoring Group  
IMDRF Good Regulatory Review Practices  

Preface

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAB4AV4DASIAAhEBAxEB/8QAGwABAAMBAQEBAAAAAAAAAAAAAAEGBwUEAwL/xABBEAABAwQAAwUGAwQHCQEAAAABAAIDBAUGEQcSIRMxQVFhFCIycYGRQqGxFVJywRYXIyQzQ2IIZIKywtHh4vDx/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/REQEREBERAREQERczIb5S43Yqu7VgcYaZnMWs+Jx8APUlB00XPsl2ivtmpLnDFJFHUxh7WSjTm/MLoICIiAiIgIiICITpRzdUEooB2pQO5fkva1vM46HmVJWaZ/XVt+yi2YHQOMUdYxtXX1Eb9PZA1x2303oeKDSIpo5280T2vb+807C+izuzRHDOIjbBDI42a70zqikif17GdhHO0E+BHXS0RAREQEREBERAREQEREBERAREQEREBERAREQFBOlKrmcZN/RPF6i6NjZLO0tZDG8kNc8929eHefogsaKhYfxAlulZBZb9RCgvUkXbBjP8N7e8aO+/Xgr4DtBKIiCCdLLOMdY2WnorY+QsiDX1UjR+MjTWD7krUneH5rGi2HN+LkXKS6GieXTM72iOJ3uE/wATj/8AaQarYKZ1Fj9vp3/GyBgdvz11XR5uvcvySGgnoP0WKZTld5yGllrbfUzW+0tuMdDQBnuyVcvN1d/B0QbaDtSvnC1zYmNe7meGgOPmdL6ICIiAiIg+c8rIIHyyHTGNLnHyAGyswt1xyDiTdK2ott3ltGMQP7Knmpm6mqXjvOz3AK5Z1Xm2YLeqsHRZSPAPqRofqvlgFupbbg9pgo28sboGyn1c73ifuUFfivl8wa7xUmTVZuNiqXCOC6mPlfBJ+7Nrp18HLRGvDwCOoI2CDteS6Wylu9sqLfWxiWmqGGN7T5H+fkqVi9fWYhd4MPvlR28ErT+yK5/QzMH+U/8A1tH3QaCe5UqwV1tvvEG9V9FTNEtvhFvqJyOr3c5doemgrXcqxtBbKuscNtp4Xynr4NaT/JUfg5RSRYM24zgdtdKiWrLvFzXOPLv6IP3xKeaOvxK5NaP7veI2Of5NeCCPqr+FQ+KTybXYoGhpfNe6VoafHqVfGnaCUREBERAREQEREBERAREQEREBERAREQEREEFZPxMD77nOLYoS80s8ntFQxviwHR39AfutZKyx0Utb/tEB7juKhtp5R/E3/wBigcTYIrVkWGXOmjEcouTYHPY3qWnQG/MDr91qTfFZrxVa+W74RCD7sl5YHAd57lpQQSiKCUHHyu9xY7i9xusjw32eFzmb8XdzR99KocHLGaLEheaqLVwuzjUSucPeDNkNHy8fquZxXqpL/f8AHsHp9EVtQyoqT36Y0/8AbZ+y1aKJkMTIo2hkbAGtaOgaB4IKvxAyCWwY1IKSA1FwrT7NTQtPUucNb+n66VPorOa3N8bx1sglgxulFZcC34faX/CPU72fkvNxFv8AH/WBbYy3tY7Qxz2xA9ZaiQDlaB49NdFd+HuOVFisD5bj1u1wmdV1jidnncejd+g6ILc3u8FKgDSlAREQEREFK4tTGDhhe3DxiaO7f4gu9i0QgxS0RA/DRxf8gXE4rM7Thff2/wC77+zgV3sbdz4xaX9DzUcJ6fwBB0yNhcDLsXp8osjqSQ9nVRuEtJUD4oJWnbXA/MaPorAoPcgzLJcoln4OXWqrAY69rXUM4b4TB3Kdeh7/AKq7YxRMtuK2qjY3lENJE0jyPKN/ms84g2c26jqWNlDob3fqSQQgb5AAOcn5lu/qtCyTIKPFsfqrrWnUVO33Y2973fhaPUlBVL1UjI+KlnscIPZWVv7Qqn62A8jTGrQmql8N7LUU1pqL5c2EXa9Se11AP+W0/Az6DSuyAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIggrN4JGw8eqqN++ae2NLenly7/RaQVlHEmZ2MZ3jeXDm9nB9jqOXvLXHr+R/JB6s1kkrOLODW9o22J8tWRvyHf+RWmjuWbM5rlx+e8tDorZZxyO8jIfD6ErSQgleW5V0Fst1RXVLwyCnjdI93kANr070dLMc7uzMnyCjwijcHQh4qrxM1/uwQs6lrj4EnSDjcPfaso4l3PJauI8sMXuc/4OboxoH8K1m63Wjs1tmuFdK2KmhBc5x8fQeZ9FTeGj4IcSrr5OY4IayrmnErvdBhaeVhPkNAqj5fe6nL7bcMjLhDj1ukEFsikad11QTrm0O8eSDscNLKMryK7Zxco/cfWvFDBIN8mtDmPqOgH1WwAaXEw+zNsOK2+3gEPZEHSb7y93V2/qV2ydIJRRzICglFBOkB2glEUE6CCv5zRivwW90xGw6jkOt+Q3/JebhtUurOHFgme7bjRtaT8un8l9snyrHLLA+ivVzgpTUxuYGP2SQRo9APVU7hbmFhoMUhs9Zd6OCaCeSOFskgZzMLiWkE9PEoNVQrzxV9JPGJIamGRh7nMkBH3C8dwyKz2uF0tdc6OnjaNkyTNH5IKlxDjdVZDh9Gwj3rgZn7OgGsaCSfTqubWPHEnO4aGMdpjlll7WZ7T7tROO4HzAK4F/vUXEnP7XbrBNIKWCGRr6pzS0aPxlvn7ulrtgsdHjtpht1FGGxxtALtAF58SfVB0mNDRygAADWgNL9qB3qUBERAREQEREBERAREQEREBERAREQEREBERAXIyTHaDKLLParjGXQSjoWnTmOHcQfArr70vFdLpRWigkra+ojgp4xtz3n8vUoMqsF1hsF/yu4iKSurYJY7bR0vahskrI+nj9Oq9tx4q3S1XKKjqMepg972gtjuDX9m0kfEQ3QI6nSpmNUOQZrSXG3W5lPR0NRXvqp7rNGTKHOPwNPnpaTbuDuIUcDWT0UtY/W5Hzyu993mQCEHhyPiRNW1LbHhFMbndJTyuqQ09hTj97m7iR/Jc2txh2B8LL9PNVNqL9c28k9S78ckhDeRp8hslahbbPb7NSMpLdSRU0DRoNjGv/ANVH4rxOusdjx+N8Ylrat03v+DYmFxPy6oOBcqaS7Os3Cu0SuFJRU0T7zUtP+UNe4CPFx/Ve/N2W+huGP4/TUxFBao3XN9PGdNLYujAfrvquhwes1NS4e27tbz1lxe50szuri1ri1o2fDQ2uTXQm+ZfxCqWktiorXHRhzfFwa57h9CEHUi4w26KkppLjYrzTTVEQlEcdMZB18iNbXxn402uqPs9ist5udd3diym5dH1PXX2VswORtRgdilaSeaiiOz3/AArvtgjYXFrGtLjtxDQOb5oMyZTcUMphE8tZRYvTk7bBHH2s+vDZ7gvlDkOZ4E2WDIrfJfbWx39lc6d47XR/eb19VqvKoI80GZR8Tb1kAhpsWxSrdVSE889eCyniA8SR3/JWTBMxZl9tqXvibDW0Uxp6qNoPKHj93fgrQ7XQa381mvDZrKTLs8ha4iOGuibt50Phds+iDTVBX5imZM0Pjc17D3Oadgr9oMvvFJQUnG23PuEEE8F0oCxrZ2BwZKw9OXfmAFzsaxGx1ue5TZ7xbKaqMDmTU2wQI2PGyA0dANkLu8W7E2usVNemOLJ7TM2bbCQ5zCQHAEeK/Ns7Mcb7jLC3/HtUbnODu8bbrp59Cg+lRwWwucNEdFU0wad/2FS8fkSV6qHhHhNA5jxZmVEjO59TI6T7gnX5K7hHd3RBQ6SKJvGCaGKJkUNJaWtjjjaGtG37PQfNc7Kc2v0tzudJh8NNJHZIXT3KpqBtpIG+yZ5u0CSvBW359lu2cZA0marZJFbaCJo6ulI0Gj/i0rpjOKx2bCGWaVjXzzQO9seeplleDzlx8epQdXHrzFfseoLtCC1lXA2XlPhsdR99rp7WecHpXw4GaKoeQ+3VlRSkPPwBrt6+WiubBxRbPnVSTWRRYtBSP5ZXREOqJWnqWHxHXp8kGqg7UqrYpnFBk+Oz3rsn0MEEj45RUkAs5ddT5Ahc2y8Wsavl5FugNTD2r+SmqJ4+SKocO8MO+vp5oL2VAO1XsvyyhxSyyVdVIwzvDm00B6umkA6NA79d2yvzg16rchw+3Xa4xRRVVSwlzIvhGnEdB9EFk11RfCqrKaip31FVPFBCzq6SV4a0fUrjUucYvWzNhp79b3vd3AVDev5oLAi+bJmSxiSNzXsI2HNdsH6r9g7QSiIgIiICIiAiIgIiICgnSlQUFfyzMLXh9qdXXKTqfdigYdySu8AB/NZbcbReshtNbmecTyUlrpqZ8tHa4yQWb+AvHmTy+vXwVooceizHPrjkVzHPSWmq9joYT1a4xj33OH8R6JxbrnVNHa8Vp3OdU3mrZG9jfCIHr9N/og7/AA1t8lv4f2iKVnJI+LtnNA1rnJcPyIVrA0V8qWBlLSxU8Y0yJjWNHoBofovsghyyLOrm2POrjWAO1Zcfm0fKachrNevVa6e5Yo2lfk2S3edvM6OqvUNM5rvGGI7P0QadilsbjuGWu3vLh7JSM7Tffzcu3fmSsxsVe+PhhnuUOJ57jNUFp9OXkadfNy1HLa4W3ELvWF2uypJCCfPlICyeWi5OEGG4zG8tmvdVCXbOudpf2jt/Qj7INTwWhdbcFsdG/fNHRRc2/AluyPzVgX4iY2OMMYAGtAaAO7Wl+0BfKpmjpqaSeV4ZHG0ve4+AA2Svqs/4r1c01mtmOUzi2e+10dI7Xf2Xe8/bX3QeC3V+YZ/CLlbrnHj+PSSOED2wiSpmYDrm27o0Ej5hczh5iFvyIXi83CprK+Ca4vbC6SZzG1DYzrne1p0eu1ac5qYsP4aVNLa2Nid2AoqSNvQ8zvdGvXrtdvDLG3HMQtdqDQ10FO0SAD8Z6u/MlB2ooY4I2xxta1jBytaBoAeS+iIg5GU2x14xa525m+eop3sZynR5te7+elQsFuP7YzmOpDDG+GxxwztI69o14B2fPv8AstUI2q7j2HUON3W719I97nXGUSFju6L/AEt9CTtBYh0UHuUogo1Fw/azN6m/VlYZ6ftnVNNSgaayV343eZA7leNaQDRUoMxvnD++z3+4tst4jorHeiHXOIg9o13c4x+XMOhVgm4b41UmzdpRHls7eWlZznl10Pvj8XUbVt16oBpBnlx4S0ldcK0xXy40truE3bVtuhIDJXeW/Aeml273gdnu+LQWJsfssVLymkmiHv07m9Q4FWlEFGsOAzUt5F5yO8y364RR9hSumia1kDD3kNHQuPi5UvGcvZhOO3DH4oJa6/Mus8FFbmA8zgdFrjvuZ3nots10714RZbaLobp7BTe3lvIansh2hHlzd6Cg27htV5BOLln1ykuVQdOZboXuZTQemh8S7lZwswyspuwNip4gBpr4NxuH1B/VXDSlBl7OHF8xeY1OHZFO1nU+w17ueI+gPh9vqv3/AFgZRjx1lWJSCHuNZQP52fb/AMrTNKC0Ea8PLSDgY9m9hyd3Z22sDqjk7R1O9pbIxvmQrCvDTWe3UdZJV01DTQ1MgAfKyIBzh6kL3BAREQEREBERAREQFBUqCNoM34aTOZecygqakGeG6O5oidBjeuj8j06r8Y01mXcTbtlJcJLfbG/s6gJ7i7vkePPqTr5+i6eQcOIrreJrnb7tVWqeqj7OrFO0Fs7fUb6HXTas1gsNDjVmgtVujLKaEaHMducfEk+JJQdIeKlANIg89dMKahqJyQBHG5+z4aG1knB9lVPdq+oMkhpYY+WRrh0dM92wQf4QR9VqV9op7lYq6hppWQzVEDo2yPG2tJGuoXMwfFm4ljUNtMwnqOYvnnA0HuJ8PQDQQeDinKY+Gt60HHnhDNt8NuA2q/Y6Zl24g2aFu5IsYs0TXnYLRPKzQ1rx5Qr1lNhGSY5WWg1Dqf2hoAkDeblIII6ePcvNh+JU2JWk0sUrqipldz1FS8adK7w36DwCCwj0UoiCD4LOMj/v3GjFKMEn2Slnq3eQ37v/AErR3HWlmUtwjtWR5fnFxBZBQRtttE0/i5QC/Q9XkAfVB+bjJ/SvjLRW0DtbdYYTUTj8PbH4d+ZHRae3r81S+GuOy2ewPrq5xfc7pIaupe4dfeO2t+g/VXXXVAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREAnSD1REBQTrw2iII5jvWipB2iIBG0A0iIJREQFG/REQDs+ixS3WnIMmv1JarlSXKO1Q3KS51MlVSOiZL19xmyOvXw8kRBtTRoAAaA6aU79CiIAO/DSlEQEREBERAREQEPTwREEb9EJI8ERA2fJN+iIgA78FKIgKN+iIgb9EB34IiCUREBERAREQEREH/2Q==)Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

**Jeffrey Shuren, IMDRF Chair**

Contents

Introduction 5

1\. Scope 7

2\. References 10

3\. Definitions 11

4\. General Requirements 14

4.1. Legal and Contractual Matters 14

4.2. Managament of Impartiality 15

4.3. Liability and Financing 16

4.4. Non-Discriminatory Conditions 16

4.5. Confidentiality 16

4.6. Publicly Available Information 17

5\. Structural Requirements 18

5.1. Organizational Structure and Top Management 18

5.2. Mechanism for Safeguarding Impartiality 18

6\. Resource Requirements 19

6.1. Certification Body Personnel 19

6.2. Resources for Evaluation 22

7\. Process Requirements 24

7.1. General 24

7.2. Application 24

7.3. Application Review (Screening) 24

7.4. Evaluation 25

7.5. Review (Recommendation) 26

7.6. Certification Decision 26

7.7. Certification Documentation 26

7.8. Directory of Certified Products 27

7.9. Surveillance 27

7.10. Changes Affecting Certification 27

7.11. Termination, Reduction, Suspension or Withdrawal of Certification 28

7.12. Records 28

7.13. Complaints and Appeals 28

8\. Management System Requirements for Medical Device CABs 30

8.1. Options 30

8.2. General Management System Requirements (Option A) 30

8.3. Control of Documents (Option A) 30

8.4. Control of Records (Option A) 31

8.5. Management Review (Option A) 31

8.6. Internal Audits (Option A) 31

8.7. Corrective Actions (Option A) 31

8.8. Preventive Actions (Option A) 31

9\. Information Requirements 32

9.1. Information Exchange Between the CAB and Recognizing Regulatory Authority(s) 32

10\. Revoking Recognition of a Medical Device CAB 33

# Introduction

This is one document in a collection of documents produced by the International Medical Device Regulators Forum (IMDRF) intended to improve the efficiency and effectiveness of the regulatory review of medical devices, including in vitro diagnostic (IVD) medical devices. 

IMDRF/GRRP WG/N47 (_Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices_) and IMDRF/GRRP WG/N52 (_Principles of Labeling for Medical Devices and IVD Medical Devices)_ are complementary documents. These two documents are focused on the fundamental design, manufacturing, and labeling requirements for medical devices that, when met, provide assurance the device is safe and performs as intended, offers significant benefits to, among others, manufacturers, users, patients/consumers, and regulatory authorities.

IMDRF/GRRP WG/N40 (_Competence, Training, and Conduct Requirements for Regulatory Reviewers_), this document, IMDRF/GRRP WG N59 (_Requirements for Medical Device Conformity Assessment Bodies for Regulatory Authority Recogn_ _ition_) and IMDRF/GRRP WG/N71 (_Medical Device Regulatory Review Report: Guidance Regarding Information to be Included_), are complementary documents. IMDRF/GRRP WG/N40 and IMDRF/GRRP WG/N59 are focused on requirements for organizations conducting regulatory review(s) of medical devices and IVD medical devices and individuals performing regulatory reviews and other related functions under their respective medical device legislation, regulations, and procedures required in their regulatory jurisdiction. 

Specifically, the purpose of IMDRF/GRRP WG/N59 is to define the requirements for CABs performing regulatory reviews and other related functions for medical devices, including IVD medical devices. Both the regulatory review process and the decisions made by a CAB may be subject to further review by the applicable Regulatory Authority in the countries and regions where the medical device is manufactured and/or placed on the market. 

IMDRF/GRRP WG/N71 expands upon section 7.5.2 of IMDRF/GRRP WG/N59 by articulating exactly the type of information a regulatory review report should include to address the requirements of section 7.7 of N59. 

Three additional documents, IMDRF/GRRP WG/N61 (_Regulatory Authority Assessment Method for Recognition and Surveillance of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews_), IMDRF GRRP WG/N63 (_Competence and Training Requirements for Regulatory Authority Assessors of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews_), and IMDRF/GRRP WG/N66 (_Assessment and Decision Process for the Recognition of a Conformity Assessment Body Conducting Medical Device Regulatory Reviews_) are complementary documents. These three documents are focused on how RAs will evaluate or “assess” a CAB’s compliance to the requirements in the IMDRF/GRRP WG/N59 and IMDRF/GRRP WG N40 documents.

This collection of IMDRF GRRP documents will provide the fundamental building blocks by providing a common set of requirements to be utilized by the Regulatory Authorities for the recognition and monitoring of entities that perform regulatory reviews and other related functions. It should be noted that in some jurisdictions the recognition process is called designation, notification, registration, or accreditation.

IMDRF developed these GRRP documents to encourage and support global convergence of regulatory systems, where possible, seeking to strike a balance between the responsibilities of Regulatory Authorities to safeguard the health of their citizens as well as their obligations to avoid placing unnecessary burdens upon medical device CABs or the regulated industry. IMDRF Regulatory Authorities may add additional requirements beyond this document when their legislation requires such additions.

# Scope

Standards perform a key role in the conformity assessment process; however, utilizing existing standards for recognition of medical device CABs performing regulatory reviews presents challenges. Regulatory Authorities have identified shortcomings such as requirements being too generic and focused on commercial entities for commercial purposes. While there is utility of the requirements outlined in the standards, additional requirements need to be added to ensure that they meet the requirements of Regulatory Authorities and are appropriate for the regulated medical device industry. 

The standard most commonly utilized for product certification is the ISO (the International Organization for Standardization) and IEC (the International Electrotechnical Commission) standard ISO/IEC 17065:2012 entitled, “Conformity assessment – Requirements for bodies certifying products, processes and services.” One of the challenges with this standard for Regulatory Authorities is that in many cases there are not enough explicit requirements. 

Therefore, IMDRF Regulatory Authorities recognized the need for a different set of requirements for medical device CABs, using existing standards where possible.

The conclusion of the work group’s analysis was to allow ISO/IEC 17065:2012 to act as the generic base requirements and then utilize this IMDRF GRRP document to add prescriptive requirements for medical device CABs. CABs may be subject to other laws and requirements specific to each jurisdiction.

This document is not meant to apply to Regulatory Authorities that perform regulatory reviews. The contents of the document may be used by Regulatory Authorities in establishing their own regulatory review program or deciding whether to accept regulatory decisions made by other entities.

For the purposes of this document, “Exceptions to ISO/IEC 17065:2012” listed below mean that certain requirements in ISO/IEC 17065:2012 do not apply to regulatory review conformity assessment. “Specific requirements for medical device CABs” are requirements for regulatory review in addition to those outlined in the corresponding section of ISO/IEC 17065:2012.

ISO/IEC 17065:2012 is being utilized as a normative reference within this IMDRF document. When the ISO/IEC 17065 standard is revised, the IMDRF will have to assess the new version of the standard and determine if this IMDRF document also requires revision. Furthermore, there is an expectation that the Regulatory Authority assessment of medical device CABs includes both the generic normative requirements in addition to the specific requirements added or deleted by this document. Therefore, this document’s clause numbers are aligned with the relevant subsection in ISO/IEC 17065:2012. Specifically, Sections 4-8 of this document align with the requirements of the standard and additional requirements are added in Sections 9-10. 

This document applies to CABs that review medical device or IVD medical device regulatory submissions and may perform other related functions. The CAB requirements include evaluation of the essential principles of safety and performance of a medical device per the requirements established by the recognizing Regulatory Authority. In some cases, the final decision on a regulatory submission is made by the recognizing Regulatory Authority after the CAB completes their review. Figure 1 provides a general overview of the activities performed by CABs and, in some regulatory jurisdictions, subsequently by Regulatory Authorities related to the review of regulatory submissions. The scope of this document is limited to the regulatory review activities performed by CABs and not to any subsequent review activities or decisions made by Regulatory Authorities, as indicated by the dotted box in Figure 1.

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAGEAyADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAUGAwQBAgcI/8QAUhAAAQQCAAMDBAwLBgUEAgEFAQACAwQFEQYSIRMxQRQiUWEHFRYyNlJVcXORlLIXI0JWdIGTsbPR0jM0VHKVoSR1gpLBQ1Ni4SUmokRjwsPw/8QAGgEBAAMBAQEAAAAAAAAAAAAAAAIDBAEGBf/EAD0RAAIBAQEMCQQBBAICAwAAAAABAgMRBBITITFBUVJxkaGxFBUyMzRhgdHhBVPB8JIWIrLxQnIj4oKi0v/aAAwDAQACEQMRAD8A9/REQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREARaFzL1ae2ufzPH5LeqgLfEFqxtseoWehvf8AWrqdzznsIuaRaZrMNcbllawesqLm4kqRnUTXyevuH8/9lWmR2Lb9ND5HH9akYOHrkui/liH/AMj1+oLT0elDtsrv5PIjJLxLYd/ZxsYPrK1H5q+/f48gH0DX7lMxcNV26Msz3n1AAf8AlbsWHoxe9gBPrJK5haEciO3s3lZUjcuSf+vMf+orqZLROy+XfzlXVlGpH72tEP8AoC7+TQf+zH/2BOlxzRGDekpDZ7bO6SUfMSu7MndjdsWJD87iVdDVrkaMEZH+QLEcbSdv/hoxv0DSdKg8sRg3pK1HxBeYNF7Xn/5NC3oeJh3TQfrYf/BW5Lw/RkHmh8f+U/zWhPww8AmCdrvU4a/3Xb6555VYcsmiVr5mjYOmzcjvQ8a/37lvAgjYOwqTPi7lbq+F2h+UOo/2XSvkLVQ/i5XNA8PD6lx3LGStps6qjWVF6RQNLiNj9MtM5XfHb3fUpuKaOZgfE9r2+kFZZ0pQ7SLFJPId0RFWdCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIo3KZeOgzkZp857m+j51KMHJ2I42llNuzbhpxdpM8NHgPE/Mqzfz1iztkO4oz6O8/rUfPPPesczy573dw/kprG8Pk6ludPERg/vW6NKnRV9PGypycsSIerSsXZOWJjnel3gFP1OHIIwHWXGR3xR0Cmo42RMDI2hrR3ADQXZUVLqnLFHEiUaaWU6RQxQM5Yo2sb6GjS7oizN2lgREQBERAEREAREQBaNrE07ey+INefymdD/APa3kXYycXamcaTylTu4CxX2+H8awegdR+pR9e1Ypy80T3McO8en51fFo38VXvNJc3kk8HtHX9fpWyndVv8AbURW6edGrjs9FZ5Y7Go5fT+ST/4UwqRexlig/wDGN2zfmvb3FbmLzr62obG3xdwPi3/6Spc6kr6kIzsxSLWi6RysmjEkbg5p7iF3WItCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiiczlfIo+yiP49w7/ij+alCDm71HG7FazpmMwKgMEBBmPefi/wD2q3DDPesBrA58jj1P/krmtXmvWRGzbnuOyT+8q5UKEVCARsG3H3zvElb3KNzxsWUqSc2YMbiYaDOY6fMR1f6PUFIoiwSk5O1lqVmQIiKJ0IiIAiIgCIiAIiIAiIgCIiAIiIDrJGyVhZI0Oa4aIPiqvlcG6rzTV9uh7y3xb/8AStSd6tpVZU3aiMoqRS8ZlJKEujt0JPnN/wDIVwgnjsRNlicHMd3FV3M4bseazWb+L73MH5PrHqWjisk+hP5xJhd0c3/ytVSnGtG/hlK4txdjLoi6xyNlja9jg5rhsEeK7LAXBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBEVb4z4pHC+LZNHE2W1O7khY73vTqSfUFZSpSqzUILGyE5xpxcpZEWRF4VJ7JPFD5C5t6KMH8ltdmh9YJXX8I/FXyk37PH/SvrdRXTpW9+xh6zo6H++p7ui8I/CPxV8pN+zx/0p+Efir5Sb9nj/pTqK6dMd79jnWlHQ+Hue7ovCPwj8VfKTfs8f9KfhH4q+Um/Z4/6U6iunTHe/YdaUdD4e57ui8I/CPxV8pN+zx/0p+Efir5Sb9nj/pTqK6dMd79h1pR0Ph7nu6Lwj8I/FXyk37PH/Sn4R+KvlJv2eP8ApTqK6dMd79h1pR0Ph7ntmRvsoVTI7ReejGk95VMJlvW+8vlkd85KojvZD4nf77IRnXprRn//ABXA9kLiZp22/ED6RVi/pWij9Ir01mt2v2IS+o0pZnw9z23G49lCuGAAyH37vSt1eEfhH4q+Um/Z4/6U/CPxV8pN+zx/0qiX0S6pO1yW9+xNfU6KzPh7nu6Lwj8I/FXyk37PH/Sn4R+KvlJv2eP+lc6iunTHe/YdaUdD4e57ui8I/CPxV8pN+zx/0p+Efir5Sb9nj/pTqK6dMd79h1pR0Ph7nu6Lwj8I/FXyk37PH/Sn4R+KvlJv2eP+lOorp0x3v2HWlHQ+Hue7ovCPwj8VfKTfs8f9K2aPsn8RVp2vsyQW49+cx8QZseot1r/dcf0O6UrU1vfsdX1Oi3kf76ntyLTxWRhy+LrZCvvsp2B4B7x6QfmOwtxfHlFxbi8qPoJpq1BERcOhERAEREAREQBERACNjRVTzeKNSTt4W/iXHuH5J9Cti6SxMmidHI3bXDRCto1XTlaRlG+RWMFkzBKKsrvxTz5pP5JVqVGyFJ9C26N3Vve13pCsWJy0c1LViVrXxDRLjrY9K0XTSTWEhnIQlZiZLoukUrJoxIw7ae46XdYshaEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBeW+zCfxmGHhyz//AOtepLyz2Yf7XDf5Z/3xr6X0jxkPXkzH9Q8PL05nmKIi9oecCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA969jz4CYz/LJ/EcrOqx7HnwExn+WT+I5WdeBuzxFT/s+Z6m5+5hsXIIiLOXBERAEREAREQBERAEREBXOIpnP5Y3VXDlPmynxVfaNuA3rZXoL2NkYWvaHNPeCNqGt8PRSP7Su7kO+rHdxW6hdEYxvXiKpwbdqJSmzs6ULD3hg39SzrgDQAHcFysTdrtLQiIuAIiIAiIgCIiAIiIAiIgCIiAIiIAixWrUFKtJZsytihjHM97zoAKuR5HOcQjtMWxmNx597ass5pZR6Ws8B6yradGU1fZFpf7yITqKLsyvQWhFWzwq+Xraz+Zlf4llnsh9TQnuQg+Vs3/qMing6OefAjf1NXiWRFW/chB8rZv/AFGRPchB8rZv/UZEwdHX4fIvqmrx+CyIq37kIPlbN/6jInuQg+Vs3/qMiYOjr8PkX1TV4/BZEVb9yEHytm/9RkT3IQfK2b/1GRMHR1+HyL6pq8fgsiKt+5CD5Wzf+oyJ7kIPlbN/6jImDo6/D5F9U1ePwWRFW/chB8rZv/UZE9yEHytm/wDUZEwdHX4fIvqmrx+CyIq37kIPlbN/6jInuQg+Vs3/AKjImDo6/D5F9U1ePwWRFW/chB8rZv8A1GRPchB8rZv/AFGRMHR1+HyL6pq8fgsiKt+5CD5Wzf8AqMie5CD5Wzf+oyJg6Ovw+RfVNXj8FkRVv3IQfK2b/wBRkT3IQfK2b/1GRMHR1+HyL6pq8fgsiKt+5CD5Wzf+oyJ7kIPlbN/6jImDo6/D5F9U1ePwWRFW/chB8rZv/UZE9yEHytm/9RkTB0dfh8i+qavH4LIirfuQiHVmZzjXeB8vef8AYrh2M4hxwMmOy/lzR18mvtG3eoSN6g/PtMFTeKM96s9zmEmssdxZUURh89DlHy1pYX1MhB/bVJffN9YP5TfWFLqqcJQd7JYyyMlJWoIiKBIIiIAiIgCKFyPE9Gha8iibNdvf4WozneP83g39a1fbDimxow4OpXae7ym5sj5w0FXxuebVrxLzaXMqdaKdix7MZZEVc7bi/wDweG+0Sf0p23F/+Dw32iT+ld6O9Zb0cwy0Pcyxoq523F/+Dw32iT+lO24v/wAHhvtEn9KdHest6GGWh7mWNeWezD/a4b/LP++NXDtuL/8AB4b7RJ/SqN7KLrroMGcgyBlnlsc7YHFzPfM1okA92lv+l0nC64O1PLkduZmW7al9QkrHmzeaPOkRF68+AEREAREQBERAbNDH28pcZUpQPnnf3MaPDxJ9A9albHCGVgqzWGeSWmwDcratlsr4x6S0dVsYRzoeC+Ip4NtsEwxOe06cInE836idAqGxM+Qq5KN+KMouO2xgibzOdsdRrxWVzqSlK8aSjpz4k/TKXKMElfJu3/R0xuPsZW/FSqNDppTpuzod2ySfALrYpz1b8lKZobPHIYnDfQO3rvVo4UxGQlxOZv04Oa4WeRwbe2Plc7+0O3EDYb0161k4yxliHJYnJ2IhHLcjjbYAcHATM0HdQSOo0VDpaw+DtX5tst3WcUSwDwV/Z/rIaD+B8oyyaxs4rygHl7Hy5nPv0a79qvWK81SxJXnjdHNE4tex3e0jwV54gZwq3jW3Jft5RkzbIdKI4WdmCNdzt82v1bVe4xFj3WX32ez55Hh7TGfNLCAWkfq0uXLXqVGlPOrclmjJpyna1KMU73M7MtpBoiLcZgiIgCIiAIiID3r2PPgJjP8ALJ/EcrOqx7HnwExn+WT+I5WdeBuzxFT/ALPmepufuYbFyCIizlwRFrXchUxtZ1i7Yjghb3ukdofN6z6l1Jt2I42krWbKKtji11oc2LwmTux+EvZCJjvmLyD/ALLn264h8OFJft0Sv6LUz2La0ubK8PDNa9ib/BY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0VcOezkfWbhW0G/8A9q1E8/UCstTi7Gz2W1bQsY+07o2G7EYy75j3H61x3NVStSt2NPlaFWhkbs24uZPIneioLSrTx+6XiaStLs4vFuaZI/yZ7B6gH0ho8PSrOq5wRqXhtl09X3JpbDz6S55/krGtN0uyeDWSOL33spoq2N/neP2CIizFwREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBB8SYuSzXZkaHmZSkDJXePyx4xn0gjopLFZCLK4uteh6MmYHaPgfEfqOwtpV7g/UUGWqN6R1cnNGwegHTv3uK0J39Fp/8cmx/P5KbL2pizljREWcuCIiAKvZ/IXJbsGDxT+zuWGmSWf/AA8IOi7/ADHuCsKrPCw8stZfMP6yWbbomH0Rx+a0fXsrRQSSdRq2zm8nv6FVVt2QWfkSuKw9LDVPJ6cXKCdvkd1fI7xc4+JW+iKmUpSd9J2ssjFRViCIiidCIiALy32X/wC2w/8Alm/exepLy32X/wC2w/8Alm/exfS+keMh68mY/qHh5enNHmSIi9oecCIiAIiIAiIgJHD5ibD2ZJI445oZmGKeCUbZKw+B/wDBUqzifHY8SS4XAspXXtLRYksumMYPfyAgaKrKKmdz05u2S4vHtWf1LI1ZxViJK9lhcw2PxrIOzjql73uL+YyyOPVx6dPR4rLVzYg4efiZKvaNFltmGQP5ezcO8a112PmUQilgYWXtme31ynMJK223yLXe4mwGQyMt+xwu99iV/O4uyL+Un1tDda6dygctk58xk5r1hrGvk15rBprQBoAeoABaSKNO56dN2x2ZW8Xqzs6sp5eSXIIiK4rCIiAIiIAiIgPevY8+AmM/yyfxHKzqsex58BMZ/lk/iOVnXgbs8RU/7PmepufuYbFyCIizlxoZjKwYbGyXZw5wbprI2++kcegaPWSonGYCS3Ybl8+G2Mg4bjgPWKqPitHcT6XLi832043o039a+PgNxzT3GRx5WfUNlWRanJ0aaUcssbflmX5ZQlhJNvIv20IiLKXhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAWvdo1cjWdXuV454Xd7JG7H/0thF1Np2o40mrGVapJZ4WyUGOsyvnxFp3Z1J5Dt0D/CNx8QfA/qVrUZncc3K4W1TcPOewlhHe146tI9YICcO33ZTh6jck/tJIh2n+cdHf7grRVeEgqufI/wAP1x27CqH9krzNlRGcA/AfFfRH77lZFW+AfgPivoj99ysi5dfiJ7XzO0O6jsXIE6BJ8FW+E+NsXxrSu2MO2xqrMYHCxH2e3a2CO/ofr9ICsiweRVxXmgZCyOObm5xGOTmLu89NdfX3rOWlAxWTvNt49uWzmQxublnImqZCty1J9O06OFwAaehHKQ8nuJB6hWH3XM8ndN5E/wA3MjFa7Qd5kDOfu7uu9f7rB7kb82Ngw93OCziIZGODHVdWXsjcHMY+XnIOi1u3BgcQO/ZJXWTgyw624My4ZROWZlux8l3J2gcHFhfza5CQfydjfedaQGlw/wAVZOOpFJlqb5KU2UmpMvGYcwcZnMj3GGjzNgN5t79I11WSlx1kMgMWYeH9DK9q2oX3QPOj3zdp5nmt0CQRzE9Og2tqpwbZiFarZzAnxte+7INgFXkkMnaGRrS/mI5A471y7Ou/XRZ8ZwgMazh9ovGT2nM5/stdt2gI9Pm65vXtAQOV44tT4Ly7HVpYLj8TdsNY+cdnE+FwY7Y5TzkHZB6A68N9JKnxhdkyEOL9rq8luKKubLDfa2Q9oAeaJrmjtGgHqdt67AB116t9j6MUW1H5J5Z5FeqEiEAkWZOfm7/yd69fqWTJ8GXMzUhp38nSlrtbEC4Y0CaIsIJMMnabZvlB6hxB3o+AAm+JrlvHcL5W7RDDar1JZY+d2gC1pO+492t6111pU2pxZn6tq3NNTbcirYWtdni8qDQzYeXFp5POe4AHR0Oner7k6LMnirmPe9zGWoHwOc3vaHNLdj61Xq/BsrKuQjsZJkkl3Fx45z46/IGhgeA8AvPg8dN+Hf16AYL/ALIEFeWy6rUZPXpQR2LbpbTYXhr2B+o2EHncGHmI20dwBJVmnyMUeFkykX46Ftc2GaOudvLzDXzhVWf2PgZpZKt6tG6zBDDYknx7JpGmNgYHxOJ8xxaB3hw2Add+7XaoCxh58e2RzWyV3QB5HMQC3l360BWBxta8ixckuLrwWcqztqkM18NaIg0Oc6V/JphHM0aAcST8+slXjf20FWtise2xk5e27au+y1rIOxcGv3IA4Hbi0N0Ou99Fku8Fx2aeEayxXNvEwdhG+1UE0UrC1rXB0ZIPXlBGnAg+kbUXdw1zh2XGWaJuT3o4545LVfHsliLXuDjGYWvaWgEAsIJA5dEnaAlsHxk3Mz42L2ulruu17E2pJATH2UvZlp0OpPf6lEUuNbV3I+XRVZ31pMSyaOi17ekpsPj5i/Q0NAbcegAWXAcIZSpisLYN9tXKVIrEcwngEwc2aTnIIa5unjp1BI7+hWM+xjGcdDVOVLzDVigY6WsHtc6OczBz282nAk6Lem/SEBrXuPr12AwYmOi65XydSvOa94SwvjlcQA2Ts+8lrmnzeneNqcHGb+c2zjHDDC95AbnbDm7Tn7Pm7Pl/s+083m5t+PLpajuBLcs9u1LmYvKppacsIjpcsMBrucWtazn3yHm6jm3vZ310No8GSkeRHKf/AIY3/bA1ew/Gc/adrydpzf2faedrl5vDmQGF3G9tlS5kn4UNxdO66pNObY5wGyBjpAzk96N799voenip+pl/Lc9kMdFATFSZF2ljn6GR4LuQDXg3lJO/ygo44eDD8NZWrYjs5GC5NPJJFXh29wmcSWgb8Obv36+iy8GYWxguGa1a7IZb8m5rUhIJdI70kd+gA3/pQE+iIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4IH/AOqVj4mWcn1/jXqxHuVd4I+CdX6Wf+K9aI+HltjykVS72Ox/gsKIizloREQBERAF5b7L/wDbYf8AyzfvYvUl517LONnsY+jfiY50dZz2S6HvQ7WifVtuv1r6P0qSjdkG/PkzJd6bueVn7jPJURF7U82EREAREQBERAEREAREQBERAEREAREQBERAERACSAAST0AHigPevY8+AmM/yyfxHKzqC4Nx8+L4Rx1Sy0tmZGXOae9pc4u0fWNqdXgLqalXm1ktfM9VQTVKKehBERUFpXMaA7jjOuPe2vWaD6AQ8qwqvYv4bZ/6Gr+56sK0XT21sj/iiqj2XtfNhEVXk4SsP9kKLigZ24IGVuwON/8ASJ0Rve+7rvWt7678FnLTd4g4qx3DT6TLwmJtScjeyYHdm0EAyO6jTAXN2evepae1XrFgnniiLzpvO8N5j6BvvVDtYTJ8W8Q56yJq9Si2B2HhFuk+Rz2EAyyM1IzW3EAHrvk2oG459jGVbGVaDmKdKXHTVshiZLVe26NxG2Fui1zuh5gTsOHQ6QHrT7VeOwyB88bZnjbYy8Bzh6h3lPKYBYFfto+3I5hHzjm16dd+l5fk2mvlG3mY5k2TsCnI/EXMc+RzHgMH4iy3XJygeOwHNcemytdtC8cvNXskNy7s328b48U99gx9rtr22DKGCLsxykEdBsaJ7wPWGWq8lh8DJ4nTMG3RteC5vzjvCQ2q9kvEE8UpYdO5Hh3KfQddy8ypVIanEXklOA3mSy2xO9+NkhvUmPa4ucJ/eyAnoARs8zNE6Ua2pdOGyeNwFaK5/wDjGtN2DGvp2AGyj8TINgSOcwu97ynYd3bCA9ejt1pYXzR2InxM3zPa8Frdd+z4LtDPFYiEsErJYz3OY4OB/WF5U3G178WXkZYfDjjThZK/G4N8MIkbKHMLonucZC0DzwG65DolWzgWV748owUqkddthpit1Kj6rLRLBzO7JxJBBGiQdFATOTzsGNt16TK9m5esNc+OrWa0vLG65nkuLWtaNgbcRsnQ2V1ocQ07tO7Yeyeo6g5zbcNlnK+Agc3XRLSOXRBaSCD3qGyh9pOPWZ21FK7H2caKbpo43SdjI2QvHMGgkNcHHrrvA2o3iHJ5HizGuwuPoS16mTtNqx3Jo3+fXa3mmkczTS1vTkGyC7m6aQE9R41xl/ha7xBHFbZWpNkdPDJGGyt5W83vd66tII69xC71OK4p7tCraxl+gcgD5K+z2RbKQ3n5dxyO0eXZ667iqZxFj8xiHcRQz8lyHO4iUM8hpPYyOeGPTWlvO/q5h1vfUsAWXGRwTZvhiTC28rbsQOIuNtunfHFCYiHH8YNNdzcoGuveO7aAvGc4hqYFtUTtfNNbmEEEETmB73aJ/Lc0AAA9SfR4lSDLML5jAJWCcNDnRc452j1jarfFmPjuZjhZ76TLAjyZL3OhD+RvYy950dDev168dKq46qWtw9NmPsN4nhzHbXrBhcH9l2jjI90utOY6MgAb67A106Aenx2q8sroo54nyNGyxrwSB6dLKql7H2Kgo8OCbyFsFuWzZMj3RcsjgZ3kbJG9a1r1aVtQBERAEREAREQBERAFXeAzvg+p9LP/ABnqxKu8BfA6p9LP/GetEfDy2x5SKn3sdj5o68A/AfFfRH77lZFW+AfgPivoj99ysiXX4ie18xQ7qOxcgsVl80dWZ9eISzNY4xxl3KHu10G/DZ8VlXWWNs0T4n7LHtLXaJB0fWOoWctPOG8Z5evhMrNZt1xk69DykUbGOkryQvDuV3vnalZ4czT6PSsnHmWvzRZPEw9iGtqUrERIIPaPtNb1IPveg8FOHhfBR2DSyFuxcnu1ZKsUd20Xv7HoXtZ4+DST39B1XZ/AmHsRWm25L1p9qKOGaWa04vcyN/OwbGtaPoQERluJM/hbM+LfNRs3eem+Gz5O5jOSaYxOa5gcdEaJBB679SxycScSUX5F89qhNDi8nXpyBtVzHWWymPr748haJOmt714Kdk4Yw1Zo8tnszT2bUDu3sWC6R743c0TN/FBB6es771uWOGMZZbfbIyUi9aitzalI3JHycuvQPxbeiAqz+IMvF5V5HWjrVW5e1BYt1cc6yYw3l5C6NjuYlxJ28b1odOu0vcXZRlWjdivVY8a+iJ3ZOLHy2a0kocQ5r+V3NC0AA7cPE9fN62WThWkRIa9q/UkksyWXSVrTmEuk1zD0EdB0I6a6LUtcJ4aCpVo+W3KVd7DV7GO45gs8xc4tcD75x28kjROz1QEVc4ntw5zIVcfFQM1mzQrQWgzY/GxucXuIP4wANPKOnh1S3xPnKVx+G7SlLejyNSsbRhIY6KdrjssDujm8p8dHp3bU/Nwfhpm2W9g9nb9gQY5C0xGEaidHr3pb6QsI4bwdOSBliaR9uS426Jp7BMs8sTTok+Ia3wHQBAZuGcneuuytTIPhlnx901+2ijMYkbyNeCW7Oj52u/wVZ4qnlo8dOylh0Nmri8JNeiqyQA6e1wHmuJ81xOvO10Gx4q5Yetjmts5DGyiWPJSi06RsnO15LQ3bfVpoXNnCULuRku2Iu1kkqOpPa522OicdkFvd10gKtd4iz2DjLchLRtS2cXYuwGKEsEMsTWuLCC487TzDr0PT1qdxtvIQ8MOyeUs1JpTX8p81nYRxjk5uUuJd03+V6PBaUvC2AxNC3Pfsz+T+RvqdtbtE+TwO72MJ96DoeknQ6qSxtnCZzDy0aViC7SZF5LKxr+bTS3XK7x6tQFb4d4sylziKlSt7sVb1aSWOcUX1mB7AxxEZeeaRun65i1vcCN9dbfEebzdfOXaeNnpwQ1MQcgXTQGRz3h7hy9HDQIb394/WsuBwWAZl/KaWTsX7uJDqZ7W4ZTXaQNxkeHvR39eneuvtnwfmsvKY8vWmt3qpx2o7Gg9m3Etb4c2y7qOqAhrHHGYxFV9m8ypa8oxEeQgiiic3sXvkZGGEgkvbuQHegfNPTqsjuM8xRjswOjNyR/YMq3JcbPTjbNJKIyx7ZO8DYd0PUbHTvVnl4Rw9hrGWKzpo20Pa7kfISDDtp0fXto87vWJvBuLdBbjuOt3n2omwvmtWHPkaxp5mta7py6d52x131QFSyM2SxGS4lmvyUshKIMbyc9ciMtMzm9WFxGxs6IPgCrHjsrnsrkrNqsaTcdXyUlF9V7SJCxh5XSiTfvubuZrWh37Kzs4JxfZXWzy3rMl3se3lnsuc93ZO5mdfDR9Hes54SxZyzr/LMOawLTqwlPYunHdKWd3N0HX0gHvQFZk40yjc7D2JjsUXZNtGRkFR5ija6XsgTYcQHP31LWtcBrRPipz2PyXcGVCSSe2sdSd/+s9cu4FxLrUcpfd7KK4L0Nbyl3YxTh/Pztb4bds67vOPTqprFYyth8eyjTa5sDHPcA5xcducXHqfWSgNxERAEREAPcq7wl/eOIv+by/cYrEe5V3hL+8cRf8AN5fuMWil3U/TmVT7cfXkWRERZy0IiIDg9yrvBHwTq/Sz/wAV6sR7lXeCPgnV+ln/AIr1oj4eW2PKRVLvY7H+CwoiLOWhERAEREAXDmte0tcA5pGiCNgrlEBFnhrAucScLjiT3k1WfyT3M4D5Exv2Vn8lKIrcNU1nvIYOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+S08rgsJSw921Fg8Z2kFeSRnNUYRtrSRvp6lYFHcQfBrK/oc33Cp0qtRzinJ5dJCdOCi2kjSxWDwl3D0rUuDxfaTV45H8tRgG3NBOunrUhXwWIqTCatiqMMre58ddjXD9YC68PfBrF/ocP3ApJcq1Z38lfOzadhCN6nYERFQWhERAVzF/DbP/AENX9z1YVXsX8Ns/9DV/c9WFaLp7a2R/xRVR7L2vmwiIs5aRUnEeKjy8mKdZcbkQDpWNhe4RNI2C9wbytBAPUkBdKHFOGyZl8mvDUUPbkysfEDF/7jS8DmZ/8hsetRF3hq7kLPGcXmwR5erFBXmLgdkROadgdQASoH3H5fL1J69mC7Xkbi5qjJb99szBLIGjUbY//T80bLwD3ab3oC60+KMLerWbEN5rYq0YlmdOx0PLGRsP08DbCAdOHQ6OiuIOK8JYq2rIu9lHVjEs3lEb4Sxh6h3K8Alp8CBo+Cgsli8zxJgr9STD1cdK6nFFG6d7HPkkY8PLeZhOoumhvr1J5R4xXFGNyWWlsZ27WhxEVWtBFHFdsx/jpG2GSkOcwua1hLQ0EnvOyAgLa3jTh8w25X5DsW0xGbDZ4ZInRB7uVnM1zQRs93T19yS8VY19OaavbYx0FiKCVtmGWNzDI4BoLC0O84HodaPpVLsNvcXZPiR9PHhhdFjmNYZ4nk8kxe7mcxxZsN66Dj016dKYznDmUu5TNzwVw6O1PjXwntGjmEMhMneemh6e/wAEBIYjjKDL2Gsa3yfeSnotZPFK10nZhx23bQN+aSQe7uPVSNTivCXrDoK94PcGPe1xjeGStZ74xuI5ZAPHlJVXi4ayzshFG+qY4Y81dtGftGEGKZknK4De9gvAIIB36R1XFTA5yalw7jJ8ays3BxPElntmOZYcIHQsEQB5gHc3MeYN1rXVAWrGcU4bMWI4KNztHzRGaEmJ7GysGtuY5wAeBsb5SdeKwWuKa1Pi2LBzsfGHUn232XMfyNDTrq7XKBrZLiQBoDvIUTh+H8lUfwaZq7WjG4+WG1qRp7N7mMAA0evUHqE4t4cyOZy0wrRAwXMPYoGYvaBDI5wc0vBOy0615oJ9SAsOL4ixeZlfFRsufI1gl5HxPjLmHoHtDwOZp+MNj1rvlc5j8K2I3p3MdLzdnHHE+V7uUbcQ1gLiAOpOtDxULj6eVyHFFDK3cb7Ww0KElcsdKx7pZJCwnl5CfMAZ0J0Tv3oWbM0r9fijH52nRN9kNSarJXjexkjectc1zS8huts0eu+o70BvXOJ8PShrSyXRI21GZYBXjfM6SMDZeGxgnlAI87Wuo6rHa4uwVTs+e+JDLX8rYIInzF0P/uAMafNHifDxUPHj8ziszTzDMPXsk4zyOapj5GRiB4eXjk7QtBZ10eu+gOj4anD3CeVxM0IsRxO5cLJWc+J45RM+Z0nIN6OgHa3rXRAT+Y4wxOKoOn8qbM91Q24mxtfI0x6817nNBDGE6HM7QXfH8UULWKFqxMyGWKhFetRgOIhY9nNveuo6O7uvRVTG4LPYLHSRx4k3pL2Fr03NbYjb5PNGxzdOLiNsPPvbdnoehXV/D2ep467WgxnlMmQwFeiHNsRtbDNHG5rg/ZB15w0Wh36u9AXCxxVhKtiGCa81r5WRvBEby1jXnTC9wGow49BzEbXTD8SRZfOZnGsglYcbM2LndE9oftgcTstA7zrW+oG+4gqArYfNYqxkI4sPWvNycFQB0z2dlA+ONsbmzAnbmjl5hyB2zsdO9TeFoXKXEvEEs9civdninhnD2lrgImMLdb5gQWnw1rXVAWBERAEREAREQBV3gL4HVPpZ/wCM9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkFqZWxPUw92zWj7WxDXkkij1vmcGkgfWttFnLTyeeeWj7ns5WytjI5CXEXLfZzzdq18ggDuZrfyRzebyt0O4a2usNniKerWbQvXI7F3GvttdPkWTmxIzlka+Jjd8rSdsc0abyvA716VWwWHpW3W6uKowWXEudNFXY15J7zsDfXZ+td6WGxeNmmmoY2nVlmO5XwQNY5/XfUgdepQHn7eJbmdvUs3Ru2IcZNlKdGKFriGv81zpiR4+c4M/wChSHDN2e1Xx2ZtZyc3701mOTHvcTHI5pfqJjN6jLOQecOp6771cmYvHxQxwx0KrIope2jY2FoayTZPOBro7ZJ339SkWKx0GQlvw0Ksd2YaksMhaJHj1uA2e4fUgPOOFs1mrU/DuRmlnDspK9tnyi+x0Mo5XFzYoQSWOYWjuA6Ah3VWPjWoyzl+Ei+WwzWW1qKd0e/xMh68pHo18xI8SrFBh8XWyEt+DHVIrsuxJYjga2R++/bgNnuCzW6NS/E2K5VhsxteHtZNGHgOHcQD4j0oDzvE5W75DwzmjlrM9/LZA17VV0pMXKefmY2LuYY+QdR16He9qW4rqRzcb8MSOknaWsuHUczmg8sYPUA6Pr9I6FWiLD4yDIyZGHHVI70uxJZZC0SO337drZ7gstqhTvGE26kFgwvEkRljDuzd8Zu+4+sIDyvDWr/D/D3DVqjctzyWsTakfXmkL43Ojh54w1nc3RGvN1sHrtSvCeRyjsvhHS2LDoclTfNP5XkGT9uQ0OEkLGk8gBOiBpuiPEK/R46lD5N2VOuzyUFtfliaOyBGiG9PNBHTosdPDYvHWJrFHG060039rJDA1jn9d9SB169UBXuLCGcT8JS23AY1t2XtOfXIJjEexLt+PNvX/wAiPHS54gz+GwF3J3I64lzUGODnFkZJLS/lijc7wLnu6A9T1PgrRZrQXK0la1BHPBI3lfFKwOa4egg9CtSvgcPUr+T1sTRhg7UTdnHXY1vaDufoD3w0NHv6IDz3hyDI8J57Ci/jpKkWQrmhcsSTxydtbJdKx55TsbcZR1+MAo2ozJRexPibc9mnPjYbkMnkPkzmyy6tdGCXtCObfUaYO7S9es1K1yNsdqvFOxr2yNbKwOAcDsOG/EHqCtCtwxw/Tttt1cHjYLLHFzZoqrGvaT3kEDYPVASqIiAIiIAiIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4I+CdX6Wf+K9WI9yrvBHwTq/Sz/xXrRHw8tseUiqXex2P8FhREWctCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjuIPg1lf0Ob7hUio7iD4NZX9Dm+4VZR7yO1EKnYZzw98GsX+hw/cCklG8PfBrF/ocP3ApJKveS2sU+wgiIqyYREQFcxfw2z/0NX9z1YVXsX8Ns/wDQ1f3PVhWi6e2tkf8AFFVHsva+bCIizlpXLXFsVbMZKm6jP5PjI2S3bjnsEcTHMLwQN8zjpp6ALTn48jowiXJYa/TbJELEXOWEvh5mte7QPQsD2uc09denRW5Y4WbdscSi1ODWzUEcJaxunRhsZYTs9Ceux8yi8RwEyvJI29Bh2QGm+oRj6DYXzh4AL3uI2Doe9b02TvfTQElkOKa8PEEOKY23zNswQvlh7MsL5WvcGO5tnXK3Z1o9W9VgbxnXtwxSOxNp2NvdpHTsP5Cy04NcQ3lJ20PDXcpcNH9YWtjOBrNLF4yCzkm2bdfJi/ZsOjI7YBpY1ut9NM5R+r1rDgvY+GFvUQxmJ8loyF8dhlBgtzDR5WveQQNb6ub1PKO7qgM9fjnCVK5bUoyRwNxQyoETGNaWu1+L0D7/AM5vq696kcdxU7KZOStXxNl1eGw6rNZEkZEUrR1D2B3MBsEb116HuIKgIfY0fGa3NkI3CLKGyfxR86p+TX7/AA03r6lJW+Erd7iitk5XY2Lye0J2269d0dt7ACBE9wOi3R0d94HcCgLDmMtXwmLlyFoSOjj5WhkbeZ73OcGta0eJJIH61VeIeNb9Lh/LiHGTU8zUhZKIZnxuAjeeUSh2y1wBBGvSO5WXiHD+3uGlotnNeQvjlimDebkkY8PaSPEbaNj0KvX+D8lmq+XnyV+s2/eqx1IxBG7soo2PL96J2SST83RATdnKO4f4SlyeRFqd1SuZpmu7MynXUjzA1hPzABabuKrXaw1GYG4/IyxunFQSxbbCNAPc7m5RsnQbvewfQpLiTFPznDmQxkcrYn2oXRiRzdhpPiQFDcQ8HDKZWrlIoMZZsRVjVfDkq3axObvmDh4tcDv5wSgO/u4q2WQnFULeQc6r5XMyPlY6CPmLfO5iPP5muHKOvmlZqHGVO/EJI6thrTimZQc3Lvs3c2m9/vvN+ZVm5i7vCs7G4vtn2ZsYK0z48S98Mrg55aWCEajcC9w07TSCOuwStylwfmYMXQENutBYfhGYy22eMvMetnnaWnRcC53Q9O7qgNihxjZsX78rKtm1A+CjJTqRxt52maNzzzO7gABsucdDXrWB/Hs+QnxDcVTD+0yhpXWtsQvDdRGQBrw4tOxp2x3aI6FYpvY6surxjyypP2baI8nsQudDP2ETo3CRu+oPNzD0EDe1sU+CclWsNtm5Q7duUZfbFHXcyJrRB2JjAB3oDqD9aAk6PGle7PSeaFqLHX5TDSvP5eSZ43rzQeZodyu5SR116wsNHjllyvQuyYi5Xx16yK0VqSSPQeS5oLmh2wC5ugfWFix/B9+sMTj7GQhkxGIsdvWDIiJpCA4MbId8um8x6gddDu6rrcwYxXsauwc/b25uRzIXVK73uMpc58ZAAPLp2up0BrqQgLHjsvHkr2SrwwyBlGYQOmOuWR/KHODfHzdgHfjv0KRUTw1i5cRw/Vq2XiS4WmW1IB/aTPPNI79biVLIAiIgCIiAIiIAq7wF8Dqn0s/8Z6sSrvAXwOqfSz/xnrRHw8tseUip97HY+aOvAPwHxX0R++5WRVvgH4D4r6I/fcrIl1+IntfMUO6jsXIIiLOWhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQA9yrvCX944i/5vL9xisR7lXeEv7xxF/zeX7jFopd1P05lU+3H15FkREWctCIiA4Pcq7wR8E6v0s/8V6sR7lXeCPgnV+ln/ivWiPh5bY8pFUu9jsf4LCiIs5aVjg/i6fimbKsnwVzGChZMDTZ/wDVHXqOg0enUde8dSvP8NE7IcGV342nm5OJJJXdje/H9kHic+c6Rx5CwNHUddjovZ+5R2Dw1XAYiDGVHSPgh5uV0pBd5zi47IA8XFAU6x7IkrMnb7HyR9epd8jdSEcjrMwDg18jCPNGidhpB2GnqNrrnc7xHc4a4us1ZqFODGus1oyIpHTPDGg8wcHgNPndOh69VP3OGMdDLZtS5O7UoTWBbs1RYayB8mweYkjmaCQCQHAE946ne1JwvQlxGYxpksdhlpJZZ3B45mmQAO5TroOnTe0BXa2Ty+OrX6OMhx5jwlZktkzdqfKHvZ2hawl5LAG/lOLup7ui7v4vy1s5e1j4qUdDH42K+0WGPdJL2kTpA3zXAN1y9/Xv/WpnIcIU79izK27eqC5C2C4ytI0NssaNAO20kHRI20tOj392u0XDuIlZmYa0zgy7XZRsRxSNIhayMsDW9PNPK/x34ICvu4n4o53w9liGye1AywdySkMHXcJHN5x3+X07veldjxxckyFQO8gxtaxFVlibkGyAWRKAXckw8xpaXcoBBJI8AVY3cMUXTGUyT8xxvtb74a7Le993vvX3epaEvCePtV/ac5m++nFBBHPj+2jc1zGABpcCwuZzcnXlLQdH1oCR4mzD8JiPKmPqxudKyISWpOWNnMdcxG9u18VvU/7rQ4R4lnzz8jBYYC+nIwNmbWkriZj2czXdnIS5vj3nr3qVzOFr5upFDNLNA+CdliCaBwD4pGnoRsEekaII0Vhw3DsGGt5C2y3btWb72PsS2XNJc5reUEBrQB00NAa6dAEBAXeMMlQPEl+WKn7W4WbsRGGu7WdxY0t87m0wczwD5p6b7lot4/vwOkD/AGvvwwCKexZqRSsZHEXhkjfOJ85vM1wO/OaHdBpWx/DGNlr5ivO2WWHLSdrZY5+tHla3zSNEe9B9O1jg4WrhtoX79/JmzWNRxuSNIbEe9oaxrW7Pi4guOh1QEFa4ueeJIy6tC7HV7liCOYF3OTFWc+QgA8p87zRseBWhU9kLJXYWSVY6FuW3UlngrwRy81Z7YzI1kridOBA5eYcunaHXas9HgvFUKWIqRusPixfamPtHhxlMjXNeZDrzieYnw6rJjOFa+MnqubkMjYgpsdHUqzzAxwNI1oaaC/TfNHOXaHcgK472QrM9yzDSrV3tkhq+Ql3NuSWR0Ye1w33NErT09BVv4gy7cDgL2VdCZhViLxGDrnPgN+GzrqofH+x/hcacSYHWj7V2JrEHPIDzOkBBDunUDfT0aHerDkMfVyuOsULsQlrWIzHIwkjbT6x1HzoClZ/O8Q0MblcdbkoR3n4ee9XsVmPAj7MAPYQX75hzDleCB6W9OvXNQ38N7E8Qo244bP8Aw7nygSHYfKwHRLy4b5hvzj492+k57jKcsdsXb+QuzWaTqAnsSM54oHd7WcrQNnoS4gk6GyVI5LBVcpgHYaZ8za5YxgexwD28hBaQSCNgtB6jXqQFKjzecw9viS8ZKtinWysMUsUgk5387Imu7M82owC7YBDt9eo71mm9kOQZWz2Xkj61a/5EaQjkdalAfyOkaR5o0eobo7a0nY7lYpeEKM9HI1ZbFt4yFiOzO8uaHF7OTWtN0AezG+nie5cP4QqOuSyMvZCKpPZFuajHMBDJLvZcfN5wCQCWhwaT3jqdgWFERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f8Aoav7nqwqvYv4bZ/6Gr+56sK0XT21sj/iiqj2XtfNhERZy0p1riq7X4udjJpKFGBs8UcTLscrHWmOHV8co8zeyWhmidtOyNhct4tuOowz+Twcz8/7Vkedrs+0LObv99ofMpTI8MRZWw82slkHU5JY5pKPOwwucwgjvaXtG2g6a4DY9Z3rO4KouuNm8tviBuQGSZVEjOybPvZPveYgnfmlxHXprogK/wAMZrNY3DYyxeNefHW8lJUbsvdYbzzPDHlxcQRsa5dDQ11OtLJiuK+J8m3AnssTEc1FM+M8kjvJ+z67PnDn5h4Dl1vvOus5R4KpUZKo8uyE9WrYdagqTSMMbJXEnn6NDjouOgTob7ls0OFKGOGGEMlgjERyR1+d4PMHgA83Tr3dNaQFYrcZX7kdW9DiWT3nYezP2MTnkukjmbGWtG+rSdnuLvDazs40unBW7cFnG5B8U8LHS1a84NaN4Bc+auSZBy+gHqD4aKmKnBOOoxxNr2r8boas1WORkwa9rZJO0LgQPfB3cfR3gruzhNjZrNs5jKOyM/ZtN7nibI1sZJawBrAwt252wWne+vcNARDOKHTNwViabG3hJesRPsUXycoDInu3yk+a/Q0WuLgPSu1TizLiDEX71akKeZje6tHFzdpXd2TpWB5J08FrTsgN0fSpWtwbj4J4bD57Viwy4+7JLKWbnkfH2Z5w1oGuTQ0AO7599KnBWPqvqg2701ekyRlKvLI0sqh7S08umhxIaS0c5doHogIehxhnX18ZZsUKlg5TGTXK9WrziRskbGuEZcSQ7m3rYA0fSpPhHiKfOOnZPdxs72RseY68csE0RO9tkikJI6jo7fXr0C24+EqEUOLiZPbb7W1JKkDmyhruR7Q0kkDfMABojWiuanDLa1ua8/K5CzkJKwqstzdlzxRg82mhsYaevXbgUBOouANADZPrK5QBERAEREAREQBERAEREAREQBV3gL4HVPpZ/wCM9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkERFnLQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4I+CdX6Wf+K9WI9yrvBHwTq/Sz/wAV60R8PLbHlIql3sdj/BYURFnLTrJzCN/IWh/KeUu7t+v1LzL27zmJxeQZlbmTgyz8VYsRCUQS1pJI+pkgewbAGweV47iPEdfTiA5pBAIPQg+KiKPC+Dx0kr6uMgjMsZicOUkch72AHYDT6BoICj8b5O5YoXMe62Oxk4eZZexwboSGZjec+Pdvx13rPxDk83w/JcxlTN2J3vq1rDLM8cbnwOdZZER0aAWuBOgR00evotsPB3D0EMkTMRW5JYuxeHNLuaPYPIdk+bsDp3LLBwvhK9WatHjYBFO9j5GkF3MWEFmyTvoQCB3BAUnK3c5ivdLJFn7sjcLNVdXZKyM9oJAwvbIQ0czeuhrRHXqVuz3uIr0+SjpzWZYa+afDLHUfFHY7ARMIEZkHKdOcSdnZHirjYwmMtC6J6UMgulhs8zf7Xk0G83zaH1LBa4Zw11kjZ8fC7tJzYc4Atd2haGl3MCCCQAOnggKZNlM1exNK5Su5qehDWmZZfVjgjuxzscQTLE8crgOUjTD1IPQ7XN3iu/JYseQ5L/hbMWLbBZdC0CIWHua6UAjvI1oHoDpW2fhDh+zXr15MVX7KvGYow0FumE7LdggkE9SDvZ6rbkwWKlbYa/H1nNswsgmaYxp8bN8rSO7Q2dehAUfKZbMYy9ewtbMTy9jax3JalYx0rGzyOa+N2mhp6N2OgI5vUrHwzZuDK57F2bk1yOjYjbDLOG9pyvia4gloAOjvXTxW/X4Zw1Wr5NFjoBF2zbBBBJMjTtriSdkjQ1s+C3oKNWvZs2YYGMmsua6Z7R1kIGgT8w6IDYREQBERAEREAREQBERAEREAREQBR3EHwayv6HN9wqRUdxB8Gsr+hzfcKso95HaiFTsM54e+DWL/AEOH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f+hq/uerCq9i/htn/oav7nqwrRdPbWyP+KKqPZe182FEO4pwjOJmcOOyEYy74u1bW0d8ut9+tb111veuulLqPdgsW7ONzRoVzk2x9kLXJ+MDfRv9azlpBXOLTic9xA3IdcbjKdawBFFzSbkc8O8evcOnzqXxefhyd+1RdUt1LdZjJHRWWtBdG/fK8FrnDR0RrexrqAoLPcIXspa4jlhnrMbk6daCEPLttdG5xcXaHceYa1tTVfETw8XXsu6SMwWKcMDWDfMHMc8knprXnBAdJuJoWZibHw0L9ryeSOKzPXia9kDngFocObnPQgktaQAep71iPGOPF10fYWzUZa8iff7Mdg2ffLyE83N77Tebl5d9NqN4i4Vv5fMOs1YcdVlLouzykU0sVqJrXAlpa0csvcdbcBp2tdOvV/CeVNeXCtsVPaeXJeXGfmcJw0y9sYuTXKfPGufm7j73aA2WcfUZZIWx4zKPbYsS1K7xCzlmnjJDox5/T3rjzO03QPndFsx8Z0rFWq6pSv2bdl0rW0Y429swxO5ZObmcGtDXaG+bRJGt7WlR4Tu1o8G189cmhk7NyXlLvOZJ2ug3p3jtBvfoKjJPY/siaC45lK5NFYuF1eWeWFj45pe0aQ9gJa5uhscpB2fUUBd8Xkq2Xx0V6oXmKTY09pa5rgSHNcD3OBBBHpCjavFtC3k21YoLRgknfViumMdhJMwHmYDvm30cNkBpLSAStjhrEHB4OCk8VhKHPkkFaMsjDnOLiBsknW9bPU62epUbhsLnMPJHj4rVQYmO3LY7UbM8jHuc7si0t5W6c4+eHEkAdBvaAzQ8ZUJr1WF1a3FXtyuhrW5WsbHM9oPRo5ufR5ToloB139RtR4xo3aj7z6l6rjRWdaZenib2MkQ/KDmuJHTqGuDSR4KtUuAsrBkcXYn9rZJqV7yibIvlkks22efoHmb+L0H75Q4gkeCyO9j+1eNuGVlDE1rNSeCduNlkcyy+TWnmJwDWcpBdoEk71vxQE8eNqEFexNfp38f2VbypjLUIDpo9hu28rj125oLTojmGwNqRqZiW1BYc7DZOCaB7WGCaNgc8HXnNcHljgN9dO2NHpvW6xj+DLld8878fgo5RSdXYwmawydziOYvL9FjCG65G779knQC3+HOH8jgX5CWKGpBFP2TYMbHclkgi5ejnh7mbBII80N15o9JIAtiIiAIiIAiIgCIiAIiIAiIgCrvAXwOqfSz/AMZ6sSrvAXwOqfSz/wAZ60R8PLbHlIqfex2PmjrwD8B8V9EfvuVkVb4B+A+K+iP33KyJdfiJ7XzFDuo7FyCIizloREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAPcq7wl/eOIv+by/cYrEe5V3hL+8cRf8AN5fuMWil3U/TmVT7cfXkWRERZy0IiIDg9yrvBHwTq/Sz/wAV6sR7lXeCPgnV+ln/AIr1oj4eW2PKRVLvY7H+CwoiLOWlY4P4kyvEMuVbk+HrOIFOyYoTOT+Ob16jYHoHUbHXoV59g8X7Z8D1m4zh203OySuMOY5WMDHicntDJzcxAA7tdda8V7QtDDYmpgsVDjaXOK8PNy87uY+c4uPX5yUBU7fFObqs4jv/APBPqYq0KsNbsnB8znNj5S5/N5oDpB3NPQLjJ8T53h3ICpffQuMjjiuTTRQOj5a5kEUo5ec9WlzXh2+oDgR4qzO4cxklXK1poTNBlJTLaY95IcS1reno6NHd49Vr1eFMfA22bMlm9Lbr+SyTXJe0f2PXzAdAAdSe7ZJ2SUBXLnGEzM4Lb6tWXGwWLkcD+zJlIgrl0jmu3rq8Ob3dwK1bmXzFPIYPiDLS1poBjblwVqsbmFn4lr+QkuIf06c2h18Oqt1ThLEU6mJrRxPMOMZI2Br38wcHtLX8/wAbYcfrWtV4IxVaxC98tyzFXhkrwV7FgvjiieOVzA30a0OuzoDqgIOjxhn5muEVMZKaajJYijix89ZsMzWhzYy+To9rt6Duh2O7r0m+Es9NlpLcFrIQWJ4mxv7LyGSnPEHDqHxyE9Njo4HXePBZanB2Oq73ZvzBtd1av2tpxNaN3e2MjRaejRzbJ00dVt4rAV8XcmuGzbt3Jo2xGe3LzvEbSSGjQAA2Se7vKAg+KuJsjj8q6hjJIu1jrCbso6b7UrySffAOa2NgDffOd166HTrKOydnK8ADLVXNqWLONFlhLecRl0fN6RvS7ZXhWjlb8tuSe5A+xCK9ltecxtsRgnTXj/qcNjR049VsGnjcNww3HTTiDG16wrc80uuWPXINuPj3DaA88xmUscMcO1n1q2Pkst4adke28nLHPk5mdHHmOwd9T3k9encp+1xTlsRNkIL82NkczHxXYZXMfCyIvk5C13VxcB0I1onu11CmJuDcRPVbWeJ+RuN9rBqUg9jsH/u80dVjyWE4ey08os2OaWxE3Hfi7GiHRu7QBuu57SA7fqQFQyHEuRyFezjrnaOENnH2IbLqT6Zka62GEdm5zna83YJ1vfd4n1RVhvA2LdYmsWLF6zZn7HtZprG3O7GTtI+4ADR9AHRWfaAIibHpQBE71qS5OhDIY5btdjxKyEtdIARI73rfnPgEBtom0QBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f8Aoav7nqwqvYv4bZ/6Gr+56sK0XT21sj/iiqj2XtfNhERZy01xfpm+aAtweWBnaGv2g7QM+Ny73r1qBj4qkd7IE/DT6bWwsqsmba7Tq6R2zycuvQHHv/JKzs4NwsfGcnFja7xlpIexdJ2h5daDd8vdvQAUBmsBmzxFm8zjabZLDYqUmPLpWtEkkZkEjep6bY8jZ6dUBK0OMoJ72fbdjjq0cXLGyOwXlxmDtjfKB8ZugBslZrHF9Q+Q+QjtjPkY6MzJWvhfDztc7ZY5od3Aa2Bvfeq3Nwrm6FW1Hj4ebXtfp8Zi7SUR8xmMfPtrX7dsF2u/oVHjgnL3L9gvo361OfIUpTJNkGyWTEyOVsjnP53adtw6NPc7p46Avr+K8IyqbPlvPF5Q6swxxPeZJG++awNaS/WjstBHQ+hcWOLcHWpVrjrwfDZY6SIwxPlJY33zi1jSQB3EkDR6HqqeeG+IY2YR0sNsnDCejzY+eGKSeF3L2czA7zQdNAc0lp3sjfjlj4avVKFWf2ry7MgX2ZfKKGSiNiIyO5uWTtC2N4d0cQNgOHQHvQHoUNiKxWjsQyNlhkYHsew8wc0jYI139FSqnsk1LT8c81ZI69uzarkmKUvBi97ys5NvLvEAdPnBVqwjMjHhKLMvJHJkRC3yl8Y00v110qhhOHstVzGHdZpFkVC7kZJJTIwgtmJcxzdO313rqAQd9NdUBZZOKsLHjql/y0Pgt77Dso3yPk177TGgu6aO+nTx0pKpcr36cVupMyavKwPjkYdhwPiF5zDwpm6c2PvdlkAYjdilix9mFkzWy2O0Y8F55SCANjYI2PQQrlwnjJsRw7XqzxGGYvklfGZ+2LC95eQX6AJ69dADe9dEBEYzjc5PI2WtZBXpx5EUIjO2Zskr+u9AsDdnR0N9PHSmKXFuDyFyKrVvtklmLmxHs3hr3N3zNDiOUuGjtu99O5V4cO5Udn/w3dxO7IH8Y3+wO/P7/X3d/qXXH8N5aviOGYHVWslpZOexYBe0hjHdtyu6Hr79vQdeqAsA4txMxmjq2e2mZHK+Pcb2xzGMEuDJC3lfrXXlJ8fQtnG5mK3wxUzVsx1YpajLUvM/zYwW8x84+A9K88qcL8RPmwjrWNumxTEzbU012LsW7ryRtFeJjg0MLnDvaHAEd/XVos8O37fsXV8GGsjvx0YGGN7xymSPlJYSNjRLdb696Az1ON8dczVusyRkdKrRbblszB8RZtxGi17QQNAEHx2pCvxThrNG1cbeayGo0OsGZjonRgjYJa8B2j4HXXw2qjnsHnuKp8jMMTJjeehBHEJ7MXNJJHOJS3bC4AEDQJ36wsc/C2YyUeQtmpdFgMq9izK3I3vn7KYSlhEe2Nb00CSTsneggLc/ifHy4p96raiDY7DK8nlDJIyx7nNHK5pbzAnmGtjxHh1WaLibET5b2sjt7tc742gxvDXPb1c1ryOVzh4gEkaPoKgsxQy2bxdxzMLHTklu1JGMc+Pt5GRvYXOkLXFvQA8oDidD16WOtisvT4mY7F1L9Cm+9JLcZLailpyxu5iXRt2ZGPc4tdoBoBLt78QJZnGGJixlO1bvQl1ljnsFZkkvM1pIc4NDeYNHi4gALPd4twdAsE99hL64tNETHy7hO/xnmA+b0PXuHiqpw9hM7w06hddh3XX+1hpSwQzxCSJ4mfI07c4NLXB/XRJGh0PhkwPCWVxWo5oo3luANTnjeOXtjK95YN6OhzDroBAX6KWOeFk0MjZIpGh7HsOw5p6gg+IXdRfDdOfH8LYmlaZ2divTiilZsHlc1gBGx0PUKUQBERAFXeAvgdU+ln/jPViVd4C+B1T6Wf8AjPWiPh5bY8pFT72Ox80deAfgPivoj99ysirfAPwHxX0R++5WRLr8RPa+Yod1HYuQREWctCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgB7lXeEv7xxF/wA3l+4xWI9yrvCX944i/wCby/cYtFLup+nMqn24+vIsiIizloREQHB7lXeCPgnV+ln/AIr1Yj3Ku8EfBOr9LP8AxXrRHw8tseUiqXex2P8ABYURFnLQvKIchl4uEsDb8vyVuzmbxr2Hi01jmsBkLWR8xDWOdytbzd58OpC9XWm7E45+NONdQrGiRryYxDs9b373Wu/qgPP4MplpJq+FsXZ6tWXM+SOlNpslmNnYGTsXSMJ04vGgd83KQO9SE1qZ9zB4FnEM09Se3bhmtxO7OZxiG2wGQH3w6guGi7kPrVjv0uH8Tw5NDcpUocPEOeSEwAxDr38oHpO+5bcuFxc+MZjZcdVfQYAGVnQtMbdd2m60NIDz+hcyOX4gpYZ+ZvClDZyNftoZeSSwyLsuTmeO9zS4jmHfrr3lR8eXzNbh3FZI5m7LZyGLyDpjI8codFEXRua3WmuHKOo7+u97XqcGMoVvJuwo14vJWOjg5IgOyadbDdDoDob16FgjxmInhFZuMr9lV54GRvq8rWBw08NBGi0g6Ouh6hAUF0WSE8lc8QZYtPDwyTiLGibA2OYHXmt/+A83u6dFqP4izuUbdnMtyN9HGVbMcte3DXijc+ESOlla9w52l2xrRaA0gddr1H2uolxd5HAXGDycnsxvsvif5fV3LTmwuCu2YYp8RVlfSYwQmSptsbfyQxxbrpy9wPTp3ICiZLJZearxPkzlbUE2NrVLFaGvLqFkjog5/T8tpPg7pr5104nkmy+D4rt3cnYrPoXGVoajJQ2IRjsy3mZ+UXlxOz17tdy9KlxlCcWhLSryC2ALAdED2wA0Ob42h06rXucPYXIWm2ruIo2LDW8gllrtc4DwGyPnQHnmfz2Vis5LKUrFrsqWTbUEstoQwgiRjTC2BvMZSeZ23P5fSPBc4d9jFW2NqWrZbPxRcikjfM54ka1khDevpIBPpIVzylHhaLMQuv4unLkb+w13kXaySBvKCXFrSQBtvnHoOnVSjcNjGW3W246q2y6UTOlELeYyAFvPvXvtEjfoKAoOLyl6OjwtlfbmzatZvnFuBz9xj8S97ixn5HZuaG9PXvqsvDFzJMn4PsT5W5afl6UzrbZ5OZjnNY1zS1vc0j1d++qu8GDxNW7Ncr4ypFanBEszIGh799+yBs7WWPG0IfJeypV2eSNLK/LEB2II0Q34oI6dEBE8a5GziuFbVqpOK8ofFGZyAexa+RrXP69OjXE9enRVLP38jg5cvicdmLj4469Ow2aWTtZa75LAjI5j3hzRvR9euiv2QyONrCSvemiANeSeSN7ebcLNc7iNdw2PrWDH4bBDFNjo4yi2hY5JxHHXa1j+4tcRrv7iN92kBHcOusVuJs/inXLNmrWFaWHymQyPYZGu5hzHrrbQdeHXSpWTx/Nm8w1lu4wy8UUWc/bF3JuNhJbvoD10D4AAeC9XZVgjsy2GQRsnmDRLIGgOeG75dnx1s6+da8mHxktx1yTH1X2XOY50zoml5LPeknXePD0IDzu9lstRnnwlezesVznG02yeUtE4jdX7Xs2yvI0S/oCTvR0DvStXBdu/PBk61173NqXDFEJrDJpo28jXFkjmEguBJ8SdEb6qbnxGNsxWYp8fVkjtODrDXxNIlcAAC7p1OgOp9CyUqNTG1WVaNaGtXZvlihYGNGzs9B60BsIiIAiIgCjuIPg1lf0Ob7hUio7iD4NZX9Dm+4VZR7yO1EKnYZzw98GsX+hw/cCklG8PfBrF/ocP3ApJKveS2sU+wgiIqyYREQFcxfw2z/0NX9z1YVXsX8Ns/wDQ1f3PVhWi6e2tkf8AFFVHsva+bCIizloVNs8VX8fxXmqrsfavUKdWCc+TtYOwaQ8vJ2QXE62GjZ6d3VXJVPJcP5qTLZaxjrtKODKV468gmjcXw8rXNL26OidO7jodB1QHbK8dUsZC62KlifHRxskluhzIowHt5wGdo5pkPL10zZ8O/otmLiuO1mZaNLHW7cUE0cNizE6PUTntDgSwuD+XTm+drXX1FVvJ+xzZlN6CjNjzDaospw2LsBlnptbF2ZEfhpwGz3dXO7+i38jwddyORqSu9q4jA+BzL8UL2242x6JYHA+cCQR1Pc49OiAko+Mq0llhFG2MbJa8jjyJDeydLzcutb5uUuBbza1tR1jjGzcvYQ42lZjxtzI9h5bI1hjnYA8HQ2XN2W9CQNgeta1P2O20snH2cGINOO662LL6YdaLS8v7PZBHedc/fodNHqtinwll6hxGPF6mcTirnlEO43ds9nncrHdeUa5u8d+h0CAsmZzMOFqwySRSzzWJm168EIBfLI7emjZAHcSSSAACVEv42rxRiOXG3W3/AC1lF9LzC9kj2lzDvm5S0ge+B+fuK3+IcPPla9N9SdkNyjabarukbzMc5oILXAddEOI2Oo71DM4RvT32ZS5cgN2TJw3ZmRsd2bY4o3RtjZvrvrsk+JPRAT+EzTM1XsPFaatPVsOrTwTcpcx7QDrbSQQQQQQfFUqpxrnpruPD8dKTNlrtQ1ozETIyNruUB3NpvKW9SSN+GwQrlhMRJip8vJJKyQXrzrTQ0EcoLGt0fX5qhaHCNypmatl9qB1erkrd1gDXc7mztd5p8AQXd/iAgNqLjOC1WqCnjbk9+zJNGKLeQPjMLuWQucXcgAJA3vrzDXepjD5WDNY5lyBskYLnRvilbyvika4tcxw8CCCFTrPsevea9lwx12xBatyCG7AXQvjneH6PeQ5uhogen0q08N4f2jwsVI+T9pzOkf5NXbDGHOcTprR4DegTsnWydoCFpWszxQ/KWqOVONr1LUtOrG2vHJ2jozyufIXgnRdsAN5eg79np24hyeeix2IxVJ9WDiHIktdJG3tIoQxhdI8Bw97sNaNj8oLIMHm8TayAwNqi2remdZ5LbHl1eV/vy3l98CfO5TrR310emGrwHWlyYs52RuZjgqR1avlre1c07LpJHc2xzOcR3dwaAgI3K8YTz8PcLZCG8/Gx5K0Ibj2QCR8ZEb+doa5ruoezXcVsYXM5XLe3lHHZUXTVfX8mtzQtikBf1eHs5AC0AdCGgnZA6ja6ScC3qF2N+EnoxU62U9salSVjmtj5onMkZ5vcC48w0OmyFO4bC3Yc5ezeUlrm5ZhjrCOsHdmyNhcR1d1JJcfDogOafFAv5eapVxluWtDafUkuMdGWMkaDsObzc4GxrZHoPcdqfVOucJ3L3FNfJvGMg7C0JxcrQujtSRgECJ5B04aPKST1HgCrigCIiAIiIAiIgCrvAXwOqfSz/wAZ6sSrvAXwOqfSz/xnrRHw8tseUip97HY+aOvAPwHxX0R++5WRVvgH4D4r6I/fcrIl1+IntfMUO6jsXIIiLOWhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQA9yrvCX944i/5vL9xisR7lXeEv7xxF/zeX7jFopd1P05lU+3H15FkREWctCIiA4Pcq7wR8E6v0s/8V6sR7lXeCPgnV+ln/ivWiPh5bY8pFUu9jsf4LCiIs5adJekL9P7PzT5+t8vTvXkcNybH4rI1G2jcu2MLZlZkMflJJ2TFnXtHxO6xPPMCOUkdSB3dPXyQASToDvKhYcnw1UNqeC7iYSOV1h7JYm65vel5B8d9N9+0B53xbl4b1a7DFk+0gHDTJJDHNzta4zsHP3kc2t9e/wCtZs/M2l7YUsDlrRx7q1N80sd10himdaYwFshJLXOYXbG9aAOvT6HJJgcXXidK/G1IbB1GXGONshOj07gd9D09S6ZK5hOHsfIbApQNcHTNr/i2GZzRvzWnXM7oP9kB5/mq3tYOLpat69GcTNTfSabsjhAXhhf3u6h2+odsegBbVt9m7ZycbsrA1kWfkb5JcvSV2WGCBh5GyN6s5dlwABB8QrtRyVLJQumdXijhlqxWpDK+Mnlc3Y5xvY0B3np6O5ZjLhchi5LRfj7GPcTI+Ulj4iR3uJ7umu9AebT2xkMLj7bLP/D16c7HY23m3wTbY9ze2inb/a9W8oLhrWjsbKzZDOWbEl2eK5erUZ62JdMXyESV4JXu7Rx17xxboOcPn8Fc7uTwEtfE8kNTI1rFttOu6ERysicWuPzAAM1069ymbb6VSCe1bdBDDy6llmLWt5e7Tiemuvj6UB5lkrPY27+NxOTte1TL+Ma2SO05/ZySSESxtkJJILQwkbOubw2rZwoDVznEmMjmldUqWouxjlldIY+aJrnAFxJ0T11vxW1i8zgp8dekhbUq46haMRkcY2wlwDXB7SDy6PMNH0qWrWqNh/NVnrSPmYJdxPaS9vcHdO8eG0BUM9Srn2RsfZPOJ24e29rhM9ui10QHQHXifD5+4ahMfDHFguDTcyF1tPKsD8jZkuSfjpBFzRtc/m8wFxPQEb0AvQ4sjSs2bLuas6OvECbAmjcA075gdHbQOXrvQOvUuRYxFzDGYTUZsXyHbw5joeVvf197oa/VpAedY0uy/EWOxkl+7Lh23MjFX5bT29vCxsXKC8Hb2te5wDt76DqfHJwpJNFPwbbN+3NPkW3IrLprLniVrGuLAWk683lHUDfTqTsr0ajJj7daCxQfVmgaC2GSAtc0DuIaW9AOngsza8DOz5YY29nvk00Dl3369CA8943q1fdY+zKeWX3O3uzJmc0Fw5dADej0Lumj6T3DUZPJd4ex0Zwli0Z5uF3WXMfO6XcjTGBIGu3ogOd70a9XQL1WatBYcx00MchZvlL2B3LsaOt93RdhDE1zXNjYHNbyNIaNhvoHq6IChcHTSt4l7Ctarmm+h2ssMWTlvcz+YBkpc6MBhI5gRvrrYHQr0BYK1KrTDxWrQwh55ndlGG8x9J13lZ0AREQBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv8AQ4fuBSSVe8ltYp9hBERVkwiIgK5i/htn/oav7nqwqvYv4bZ/6Gr+56sK0XT21sj/AIoqo9l7XzYREWctCq1/P5KLii5RhZUZQoUo7tiWRrnSOaS/bGgEAHTD1O/mVpUb7SVPbe5knl75LdZlWWNxHIWNLj3a3s8x31QFNxnskGd8E9jyKetZrS2expF7pagYwyBshPQ7aNbHKA7p13tS0HEeZp4Kxm8vj65ojHm+zyV55ozrm7F3MfOJBHnAAbB6dy3KXB9WoIYZchkLdKvC+CvTsSgxRMcOUjzQC/TdtHOXaBOvSlTg2jXrvrWbd2/WNR1KOGzIOWKA9CwcoGzoAcztu0O/vQELlOL85w/SlfkqdCSeXHy3arYHPDWuj5eaJ+ySej26eNdx6Lpf4q4lx7swySvinnF0o8i9w7QCSN3N+KA30cOR3n9QenmjwlZeBKVqvNFeyWRuF1N1KKSZ7OaCEkEhumAEnlbtztk671vXuFaOQdlXSzWGnJ0m0ZuRzfNY3n0W9Pfeee/Y7uiArt7jLNxSZGzVpUH06V+CmI5HvEkvbNj0eYdG8pkHgdj0ePFzjq5ivKcff9r2ZCPIspNsnnbXDXRdrzuaSXdG7HKD1OuoU/Jwhj5K1uAzWeW1chuPIc3YfF2fKB07vxbd/OeoS1whSs27Vxtm3BbntR3GTxPaHQSsj7MFuwQQW7BDgQdlAQVfjfIXY6denFRmszZJ1A2Rz9g9vZGQSsHeR4Fu+8Eb8Vmq8W5a9PXxEEFJmWfbtQSTPDzAGQcu3huw7Z52AN302ep11mYeFKzJak8969Zs17jrpmmkBMkhYWaIAADQ06DWho6fPvE/g2mJTYrXbtW4LktyOzE5hex0oAewBzS0sOh0IPcD4ICsY/ibI4nDNjt2qcVqfJXWvlsPknDeSToyKNpEkm9jQHcB18N44uKMvlsljrpMUNYYzIGxUcyVhdJDIGOPvgW7IGtjbQXb66IssPA1aoKslPLZOC5XfO8Ww6N8jxM4Oka4OYWkFwBHTY10XFXgLG0oa0UFy+BAy1Ft72udIyd3M9riW/G6gjR9ZQEdS4oy92h/+KqUmtx+Mr2rAsvee1dJHziNh3tumj37ubqR07ysdjjjKT18nfx1WmKNCjWyBFgu7SVkrC8s806aQB39R6lLv4HpCERVchkKjH046NnsHs/4mJjeVvNtp07RI5m8p6/NrYfwbjDVylWN08UGRqxVHsY4ajjjYWN5Njp0PjtATsMgmgjlAID2hwB9Y2u66RRiGFkTSS1jQ0b79AaXdAEREAREQBERAEREAVd4C+B1T6Wf+M9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkERFnLQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4I+CdX6Wf+K9WI9yrvBHwTq/Sz/xXrRHw8tseUiqXex2P8FhREWctMdgE1pQ0EkscAB8y844c4cMEnBPbYcxith7DJ+evrs5HCPo/Y6E7f0PrXpTnBjHOd3NGyqxB7IPD9psJryXZfKY+1rNZRmJsNHvjGOXzuXfXXcgKHj8VlqFXGy3a9qOucK2q2M4h1wteJJC+IsB2wuBZ1I0daJGgpCLFz4mjfr5jFZHIm3g4KtTdXyhzS1jg6F5YC1juZzTskNPp6K6y8ZYZkNaWGWe2LNcWWNqVpJniLu53NaCWjex18QR4FcW+NcHUdo2Jpv+FbdJrV5JQIHb1IS0Hzeh6oCkT4TJy0bQ9rLUjRjMR2sXZlpmbE8uljG+9wb3t/V4qWzQ8pxdy1ieH544ZclWkllmqyuLw3QdMKu2uPLpo0R52t6OutrdxLiWsvP8q5mUqzLczmMc4CJwLmuBA87Yae5Qr+NWDiizVcRWxNKlHantT1ZNPD+bXK/Ya0aA1sHmOwOoQFWxuOyb+Iu3MGUsQHNU5xZtU+x7RorytfJyBrQxvNodRsdN94Vy4urzOt4G66tNaoUr3a2oYYjK7Rjc1j+QAl3K4g6AJ8ddFtx8XYg17k1iWemKcYmmbdrvgeGEkBwa8AkEgjp49O9R2W47qU8O+5Tr2pp47kFWWs+tI2WIyObouZrmG2nY+MdAd6AqT8bedMMhRx9qljWZ6ey6N+NdIQ10DGsm7Do5w5t9w2Cd66HXY4zNYjGDiDD0bli8bdmFkLqvYudDOAA8RDZYwStD9O6gFxIG16CeJsUK0tkzvEcNxtF5MTtiYloDda33uHXuWA8Y4YPv800zYqD3x2Z3V3iKN7SAWc+tF3UaA6nY0gKVa4WtY5uRpVaE9inXixXO1jD/AMVHFI90wHxz15i3x3rxW7n6cuSxctrDYi3VrDLQWrHPWcXWmNaA6QVncpIBDfN0C7k2Aem7O7jPCx4+5dnmnrspuY2xHPWkZLHznTCWEc2jvoden0KXo3GX6rbDIrETXEjlsQuieNHXVrgCEBWeCqs8drM3JPKjHanY5rpqfkjZHNZpz2xHzhvoCXa2RsDXU25EQBERAEREAREQBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f+hq/uerCq9i/htn/AKGr+56sK0XT21sj/iiqj2XtfNhERZy0rzONMPJxvLwi2Sb20jh7Zw7M8mtB2ub06IPo9e1B5jNNZx7axt/il+GpR4+GaFrZYIg97nvDusjCT0De7uV3FOsLhuCvF5SWdmZuQc5b365u/XqUdBhDDxZcznlGxYpxVex5NcvI57ubm313z92vBAVnD8XZRtDG1n05cpZv2bUdOw5zYBNBEdslf06czfEDr366qRPGjgX2faqX2rjt+RPudqOk3NydGa2Wc+m83p660pi9hzcz2JyYnDBQEwMfJvn7Rob376a161CScGWHiTHjKNGElv8Al7q/YfjubtO1MYk5tcheN+93rY2gOl3jqD3O1LkVS02a3BZe+Jj2iSt2LHGTZII21wDe7WyFqZ/jHIDh/KuwlKeSSjTY6e32jNwyPjDxppGnkNILu4dem+5bjuAmeW8R2GX3BuVrvggjdHsVe02ZSOvncztO107ljucE5B1PJUsdmYa1bKQMjtdpUMjg9sYjL4zzgDma1uwQe7ogM13jmOi+24U3T08dyNv2RM1pjcWhzuVh6v5WuBPd39NlbVPiuTI56xQp4/tq9ax5PNM2ywPjPLvnMR68ndog7PeBpRt72PmT5G5PXmx7GXnskmfPjmTTxODWtcYXu97sNHvg7R2QtrIcHz5PO1rtizREVa0yxDLHS5bbGt7ohMHe97wfN6gketAb3FWRs42LEvrz9iJsnBDKdA7jcTzDqPUoyHjvypkEsWO5a18SNx0z7LB2zw1zmh7dbjDg0kE77uoG9Kcz2FGbioxmYRtrXIrTgWc3OGb23vGt771XsN7HzMRZqMZNQFSmHiN0WOYyzKCC1oll675Qe9oaSQNnv2BDYLj3MsNa3nYGNx7cGy9M+OVrnPc55AcGho6uIDQ3fTfUlT8/HftfVyDsli3w2qlM3mwRWGS9rECGnTh0DgSAR6xolaTfY4kfQjo2snFJX9q/ayXkrEOLGvL43t24gOB1vYIOugCze4GWXG5OtJaxtd9yp5K3yDGtgYOuy942XOcdAa5gB6OqAlZcxfc/GxWYPa6SaV80zRIJdV428ztkDQJJYCPRvRXTG8XG3X8ut4uzTxklV9yC27z2uib1POAPxbi0hwB3sb8RpSpxLZcjPZsSdoySqKrYwNcrdkuO9952PqUNQ4TuRY5uJv5g2MVDUfTigih7Nz2OHKDK7Z5nNb0HKGjZJIPTQGOtxw13I65jn1m2astun+PY90rWN5y1wHvH8pB118evRaDOLs7czPDZZim1cfkoZZy19lrpHMEbXAkcvmkB29A9fSFmxvAL6UbonWccxjKclWN9TGshkk5m8ofK4ElxA8G8oJJ9WpJ3C0zfc66G9GJMRAa7+eEkTMdG1jiAHDlPmgjvHXuKArsXEuWyWQwLa7rUOOlxUuQmf5RF20nKWjTtxkHW+5ut829jWjLVuM5ZaVMUcVdyMjcdDetgPb2jI3jzQNDUkhAceUAb16wFkx3BbqDMc032v8jxUuOP4nXOXuaef33TXL3evvXStwdkMbHAMXmWV5TjocfZkdW5y4RghskY5vMeA53fzDu6HXUDNxFxo3AmWV9L/hYI2ySz2Z21g7YJ5Ig8fjH6BOhr0d6jIOOLcWWzZs1hLTZLVhxzGSAOkfLG1zWnYHLvmLiSfNA11112MtwJYvZHJWq2RrxnIVG1ZJ7NTtrEIDCwmKTmHLzA9Ro9dnxWKx7HhsssRvvwOZJ5JMxslXnDZ4GBgJBdp0bmg7brfX3yAsODz4y092nNXFa9Sc0TQiUSt5XjbHNcNbBAPgCCCplQfDmAdhBbfI6mJLL2nsqNNteGMNGgGtGySepJc49/TQCnEAREQBV3gL4HVPpZ/wCM9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkERFnLQiIgCj83locHh7ORnaXMhbsNHe49wH1qQVN9k8/8A6ZL9PF95X3LTVWtCEsjaKq83CnKSzIoVv2TeJJ5i6GeCszfRkcLXa/W4FYPwjcVfKTfs8f8ASqsi9qriuZKzBrcjzbums/8Am95afwjcVfKTfs8f9KfhG4q+Um/Z4/6VVkXehXN9uO5DpFbXe9lp/CNxV8pN+zx/0p+Ebir5Sb9nj/pVWROhXN9uO5DpFbXe9lp/CNxV8pN+zx/0p+Ebir5Sb9nj/pVWROhXN9uO5DpFbXe9lp/CNxV8pN+zx/0p+Ebir5Sb9nj/AKVVkToVzfbjuQ6RW13vZafwjcVfKTfs8f8ASn4RuKvlJv2eP+lVZE6Fc3247kOkVtd72Wn8I3FXyk37PH/Sn4RuKvlJv2eP+lVZE6Fc3247kOkVtd72Wn8I3FXyk37PH/Sn4RuKvlJv2eP+lVZE6Fc3247kOkVtd72Wn8I3FXyk37PH/Sn4RuKvlJv2eP8ApVWROhXN9uO5DpFbXe9lp/CNxV8pN+zx/wBKfhG4q+Um/Z4/6VVkToVzfbjuQ6RW13vZafwjcVfKTfs8f9Ky1PZJ4jqzc7568zS7mcx9drQ79bQCqiiO4rmaswa3IK6a2W+e8+jOHc3FxDhYMhEwx8+w+MnfI4d42pVUb2Kfgi/9Lk/c1XleKuulGlXnCORM9Hc83OlGTytBERZy44Pcq7wR8E6v0s/8V6sR7lXeCPgnV+ln/ivWiPh5bY8pFUu9jsf4LCiIs5aY52GSvKxve5hA+pU/B8N5Ki/hQzsiAxuLmq2eWTepHCPWvSPNPVXJr2v3yuB0dHR3o+hQON4vxlzDMyVyeHHMfLNG1tmZoJ7J5YSD033b9W0BTouD87DjsfStUm367Mc2DyYXzFDFOHvPPIBrtW6c06665T067UjhuE8tSxssE0cIkdw3Djhyy7HbMDwf+nzh1V6q2q96rHZqTxz15W80csTw5rh6QR3rVp53EZC1NVpZOnYsQb7WKKZrnM0dHYB6aPRAUifhnP1qF+pVp153ZHCV6JkdYDWwSxxuaeYa25p5uhHoW5c4azhZmH0XxwWLGLp14H9qAe0ic8vG9Hl2DoO8Cd+CtEHEeEsw2ZoMvRkiq9Z3ssNLYh6XHfRYhxZw6W83t7jddr2O/Kme/wDi9/f1CAo3uIylmzlJ4MfDQFirD2Qs3DYkknisCYmV+ySHaA3s6H1Kfy9DPZ3DWXyY6rXlFqrPBVEoMjmxSNe4PkHm7OiG+jx7+lksZrF1MhDQs5GpDcm12cEkzWvfvoNAnZ2t1zg1pc4gNA2SToBAefWuH8883aMVKAwWc1FlPKHWANR88bnM5e/nHKfUfStm5wjkLnDeapBzIrM+YdkKxEzmhzRK17QXN6tJ5dbHUHRVrpZrF5GtNZpZGpYghJEssUzXNZobOyD06dVir8R4S3RsXa+Xoy1a39vMydpZF/mO+n60BTJOE8ndpZGUUnQTzuqRxMt5KSzKWRzdo4ue5xaB1Omjr3knroejKOZn8PJjH5NmVpOoMdyusidvZtO9aLt6B34LiXiHDQ42LIy5WkylKeWOw6doY8+gO3onofqQEkix17EFutHYrTRzQStD45I3BzXtPcQR3hauRzOLxAaclkatTnBLe3lazmAIB1vv6kfWEBvIo61xBhqMEM1rK0oIp288L5J2gSN6dWnfUdR3elHZ/DtvSUXZWkLcbC98JnbztaBskje+g6/MgJFFHXs1Sp49tryymBLGZK5lstjZKA3m2HHY1rrvr0WhxDxfi+HqMsk9mvJcZGJGUxO1skgJ10B/X4eCAsCLRmzWLr5KPGzZGpHel1yV3zNEjt92m7310V1bncS/KuxbcnTOQb31RM3tB0373e+7qgJBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv8AQ4fuBSSVe8ltYp9hBERVkwiIgK5i/htn/oav7nqwqvYv4bZ/6Gr+56sK0XT21sj/AIoqo9l7XzYREWctCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCrvAXwOqfSz/AMZ6sSrvAXwOqfSz/wAZ60R8PLbHlIqfex2PmjjgMcvBeOYffMa5jh6CHu2rGq3w6fa3KZPBydOSV1qtv8qJ52dfM7YVkS6u+lLTj34zlDu0tGLcERFnLgiIgCpvsn/AyX9Ii+8rkqb7J/wMl/SIvvLXcHiqe1FF1dzPYzxJERe7PLm7iKTMjmadKRzmsnmbG5ze8AnXTa3eKME3h/MGrFK6eBzA+KQgbcNkEdPEEELHwv8ACrE/pcf3ldW0oc5YdNZ5THhcrYNjm8YCXSAfNzNI/WsF0XRKlWTb/tsx/vD1NVKkqlNpZbSr8RcNRYLF4ycWHyWLPOJ2EANjc0NOh4/lKMmwOXrUhdmxlqOtoHtXRkN0e4q4NtR5NnCdu/ylljKWZJOfu6yNIB/2C2471WLi2+z2u4htXXdo2xBLYj7N7CDvYOgG67uvoVMbqrQjY1a1bb6Nry37Cx0KcnasSxWbrSg0sPksjDJNTo2LEUXv3xsJDVLZfh+tjbeUgjbfmbVghkZI0MLWF4BPad2h10NLbvyXYuG+F/a10zYjzn8ST1n7TuOvytaU3xDzeU8ac/v/ACOrzfP5u/8AdTldNRzWjHi2SisZGNGN69P/AKtlGiweVnom9FjrT6gBJmbGS3Q7ysdDFZDKOe2hSnslg27smb186t/EE2Zh4woMwhn0KkQoMj6tLOTroHzT472teiIaHCLZcq+9JWmvvY2pSLYwJG9CXv1s+oA/Mpq6puClitdliz47c3ppWfQRwEb5rHiy/v8Ash8Zw/LNmJsfkorFSSOtLPylvK7bW8w7/AqFjHO9gP5RA+tep2x/+WxDzVkrbwVkCKV5c9g5ToEnqSN+K8th/tIv8zf3qdy15VrZPQubX4I16Sp2JfuQtuUxfCGJytjHTz50ywP5HPa2Et3oHfpI6qGzeEdi7ddtebyurbjEtWZjSDI0nWteB300trjVrn8b5RrWlzjPoADZPmhW7FRR08nwtjLbdXq1KxKYunOyR/nMb16B2t96ow0qNOFS1u1Wteltu/F6luDjUnKFlljy+thQbuDyuNhbLdx1mvG46a+RmgT6Fhkxt6LINoSVJW3HFobAW+cSe7p61cIbtJ2NzsFfH5+fnruFryyxG5kTt7D3b1pwP6/UtzHtjlrY/i6Tld5Bjnsl6d88fmM3+pw+pSd2Tiv7l5etlqzv9sI9Hi3/AGv/AFnKXbxpqY6vJJWux2XTSRSGRrezJb05W668w8drpcwmVx9Zti5jrMELiA2SSMgHauWBMUtLhB1rlIdlJy4u7i7Wx/8Ay0q/Zl4jldn4z5Q+PZN9rwC1unbHvu7r3a6qdO6JuV7ixZbf+zWLdyRGVKKjfY8ftaR1PBZbIVnWKeNszwtJBkjj2OnetAgtJBBBHQg+C9Fy9jG1XYMdjmyBViNN2PmYyIu8eUa6u33qp8WSCbii9L5HJTc9wc+GRzS5ruUb3ykjZPX9alc90zqysasTts3/ALsOVaMYLE8ZCoiLYZz2j2Kfgi/9Lk/c1XlUb2Kfgi/9Lk/c1XleF+o+KqbT09ydxHYERFjNBwe5V3gj4J1fpZ/4r1Yyq1waexx12g7o+nemjLfQC7mB+bTlohjoTXmnz9yqXexfk/wWNERZy0rXCXBGO4Olyb6Fi5McjY7eTyiTm5T16Dp6z1OyfEqu8PYPIQ2OFnWsdK0Vb2SllL2D8UHl/I4+je+nzr0V7uSNzw1zuUE8re8+oetUjh3jG5k/JrGQBqx3LVmKvWNLTi2IPJ8/tD103qdDrsa8UBL8GUrFHAzQWq74Xm9aeGOGiWumeQfmIO/1qmDDZielYwmIgyLaRxtqs1mWrMY6mXDTI4px1e0np3uGgDvorhj+OMRkDA4CzXgs132a9ixD2ccrGAF5B34A7OwPVtamQ44hjw2Qnq1bEFpmPmu0/LIOVlhrG723R2R1aSDo6KArnEOPyHEFJ5oYC3UZVwk1OSKSLkdI95j5YWD8treRx2PN69O9SOfwNuebi91fGvebOBhrViyMfjHjtdsb6xtvT5lY85mbONwlG5AyIy2LVWF4e0kakka12uvfpx0usfGONmtCOOG2+GSR8NeyIfxNiRu9sY7fU+a4DegSDolAUrJYHMdtnqUjMpI3KyRvhbWrwujkb2bGgPmexxiLC0nr3a23ZKvXFeMtZXg7J42mee1PVdGwPdy8513E+G+7frVY4f8AZGnydjH+2GMlqVZsdNdnsujAZGGO1vfMdMA7zre9dOqsEXGmNNe1NYhu1BXquu8tiuWOkgHe9g31A6bHQjY2OqAhMq2zlcDl5sbws6Kc1IIv+LhAfNyP2YxEdB4Y0ktJOnE6GxtRDcTbu5PL2bcHEtirJSr9naexrLHbMsF/NHHoBoYS0huuujoHfW6N4jdcr0HU6c0L7tlscQtxcpdFy87pA3e9co8ddT3LtjuL8Vk7ja8JmZHK2R1exJHyxWAw6eWO31169dOo2EBS7FDiO42C85tx1Wnle3bMKETLcrDCWdo6Et05zHnQPKDrqB0CzwYiaCucpLHxFDZfkpbEFqCvE6VnNG1rnPgazQbJynpyk784kEq10uMcZenZGyO1HHPG+WrNLAWx2msG3GM+PTr1A2Oo6KLbx8Lt/AMx2JvyUcpK5osSVw0OZyFwc0F2/DZJHcCRtASXC9y1Xw+LpZeuK9+w2UtZFX7NvK07Bc1uwxxaQS3feSPBR/E1yOhx7w5ZkoWLfLUuhvk8PaPjJ7IcwaOvq6elajuK7V3KcOxY+HtPLYrEj77qGwI2PDXNa3tAW+Gzs9zeh303RxdhvJsbkZoZb1w032RJBT8+GuSA+QtJJY0lo6bJPL3HSAjuHcDkKeZ4ens0HxRxMyMvLoEVRNKHMjJHQHlOunrC1osVkBjqfDxxE/lsOb8tluln4kx9uZDL2ni5zDycvvupBGlbb/FlCk7UUNq9y1xakNOLtBFEd8r3HY6EAkAbJ0eijIOO6xzGWZPBI3GVK1eaG2yPmE3ajzQ3R2S7bQ0AdeqArE3DGadi87j5KMj6+JoT08QGjZsCVxdtvrawMj+tbOax9+DF8T4t2DuX7OUmZPWmihD2ObyRgNc78kxljuh9Wu9XzE5uvln2YWw2K1qsW9tWsx8kjA4badbIIOjognuI8FJ6HoQHleSwGWN3OY+RuVkGSyIsQitBD2T2Es5XOncxxjLOU9/Uco5R1UoyrfpcVRxYutkjXfk3z2a96qx9djXcxfNDN3tJJ5g3mPVxGgvQNJobQBERAEREAUbxB8Gsr+hzfcKklD8V2W1OFMnI7xrujaPSXDlH+5VtBN1YpaUQquyDfkbHD3waxf6HD9wKSWpi67qmJp1nDToYGRkesNA/8LbUajTm2tJ2CsikERFAkEREBXMX8Ns/9DV/c9WFV2kTDx9lYz//AFFKCVvrDS5p/erEtF09tPyjyRVR7L2vmwiIs5aEREAWvJfpwvLJbUDHjva6RoP+5WhxTcmx/C+TtV3FssVdxY4eB7tr53f57y5/nuPe53Un9a+r9P8ApvS4ublYkYbruzANRSttPpT20of46t+2b/NPbSh/jq37Zv8ANfNXI34rfqTkb8Vv1L6PUEPucPkyday1eJ9K+2lD/HVv2zf5p7aUP8dW/bN/mvmrkb8Vv1JyN+K36k6gh9zh8jrWWrxPpX20of46t+2b/NPbSh/jq37Zv818/Yrh2zmK9ieB1KKKuWtkfZmEQBdvXUj1LYtcI361Ga4w0LUMABlNSw2UsHpIHgqn9HoKV66uPZ8k19QqtXyhiPefbSh/jq37Zv8ANPbSh/jq37Zv81808rPit+oLnkb8Vv1K3qCGvw+SHWstXifSvtpQ/wAdW/bN/mntpQ/x1b9s3+a+aeVnxW/UE5WfFb9QTqCGvw+R1rLV4n0t7aUP8dW/bN/mntpQ/wAdW/bN/mvnW9i5scKpsMiHlMDbEfKQfMdvW/QenctPlZ8Vv1Bcj9BpyVqqcPkP6pJOxw4n0t7aUP8AHVv2zf5p7aUP8dW/bN/mvnPIYybF3HVLcTGTNa1xaNHQcAR/sVq8rPit+oJH6DTkrVUxbPkP6pJOxw4n0t7aUP8AHVv2zf5p7aUP8dW/bN/mvmnlZ8Vv1BOVnxW/UF3qCGvw+R1rLV4n0t7aUP8AHVv2zf5p7aUP8dW/bN/mvmrkb8Vv1JyN+K36k6gh9zh8jrWWrxPpX20of46t+2b/ADT20of46t+2b/NfNXI34rfqTkb8Vv1J1BD7nD5HWstXifSvtnQJH/G1u/8A95v81H8H0rGP4ZrVrUfJK2SZxbsHo6Vzgdj0ggr565G/Fb9S9c9iS5YmxmQrSSufFBKwxtcd8vMDsD1dFnuz6X0a5pSjK1WrNtX5Lbnu3DVknGzL+8C253DSZAQW6Mor5OoeavMR0PpY70tKwY/iivLMKOUZ7W5JvR0M501/rY7ucP8AdWBa13H08jB2N2tFYj+LKwOC+RGrFxvKitSyPOvjyN8oNO+hl5mYEEAjqD4hc/Wq/wC4nCtJ7OO1E0/kx3JWtHzAOT3FYn41/wC3S/1Lt5Q1nuX/AOhfVdVb/gsH1p9ar/uKxPxr/wBul/qT3FYn41/7dL/Ul5Q13/H/ANjl9V1Vv+CwfWqb7J/wMl/SIvvKS9xWJ+Nf+3S/1Ku8eYWph+CrIqmc9rYhLu1nfJ3O8OYnXetNxxpK6IXsm3as1mfayq6HUdKVqWR5/g8iREXtTzZlrWJqlmKzXkMc0Tg9jx3tI7ithmYyEflvJbkb5cCLOtfjdkk76es92u9aSKLhF5UdUmsjNma3bfUgpyyP7CuXOijc3XIXHZI6b66W/PxRn7WONObJ2n1NcjmnuI9BdrZ/WVbPZAiZeoMsMYBLjjDFKR3mOSMFpP8A1Aj9awZOEY/2PZ8VygS15Ksk+u/tJOZxB+YcoXz43RTqQhJwVreTRbn4rea3RnCUkpYkt/lwe4qePz+WxVeWChfmrxS+/YwjR9fUdD6wus2bydh1ozXJHm2xrJyQPxjW+9B6eGvBWjF8J4e8+tVbJl7U8rQXW6kLTWjJ9bupA8SFp1OG8XDisldy1q00UbvkxbWa0mT5ubuO/E9FZh7nvm73HizY3jxcSGCrWJW4tpFQcTZurjva+DJ2I6ui3s2uHQHwB1sfqKx4ziDL4aJ8WOvzV45DtzWaIJ9PUHR+ZWBnCOOnzVOKC1Zdj7lCS5E5waJGlo967prv9Sh8dialjhrIZWxJODUmhZyxEdWvPnd479dykqlzyT/ty2W4s7dit9TjhWTWPJbn0K0wuzuacIpX3bDuzZJGyR43pr/fjmI67UWCWkEdCOoXonE76FubC4SPI26VJ1eKRwm5TE1nKS0hrepkJ/Uo23wpj5MDeyFCLM1zTaH82Qia1kw3o8uuoPj1UKV1U1FNxvbffESnQm20nbYRx464nI17cz/9jP6VCutWpLRuOnmdY5uczFxLubwPN6VZG4HA0YaMOZv3Ib12ITB0TGmKu13veffU/qWepHiYvY9yjZXWpJW3GNMkPJyOeA7syN9eT0+PoXVUo01bThlaWJWW2uz1OOFSWKcvPKQWQ4mzWVqiteyU88AIPI7QB16dAb/WtRmSux42XHMsvFOV4kfCNac4a0fT4D6lYJuF6kfG9LBiac152xFzyW845m7Oumv9kr4HCw4ObKZOxeDI70lRsdYMLn67j5w0PElSVa54xSjHE7Gklpycjjp1W229Ky6CvOv23U4Khnf2EDzJEwaHI495B71uX+JM1lKjal3JTzwAg8jiNHXdvQ6/r2pitw3jIMdVt5JuXkN0GSGOhAH9lHvQc9xGiT36C7V+D6rMzk6l+5MytUp+WRzxs0XRnRBLT46J6elcd0XPba1k8vPHZ6nVSq2WJ5fPmQ1DifN4uoatLJzwweDG6IHzbB1+pRb3vlkdJI5z3uJc5zjsknxJWxkPIPK3e1otCrocvlRbz78d8vRaq1QhBf3KNje/1KJSl2W7bAiIpkT2j2Kfgi/9Lk/c1XlUb2Kfgi/9Lk/c1XleF+o+KqbT09ydxHYERFjNAVWyZPDvEJzXKfa261sV4j/0njoyTXo10KtK6SxRzROilY18bxpzXDYI9BVtKpePGrU8T2EKkL5YsqDXNewPY4Oa4bBB2CFyqz7SZXBPLsBYjlpkk+19snlZ9G/vb8x6LK3iLJR7bZ4YyTXjoewdHI0/MeYfuVjue+x02mtqT3P5RDC2Ypqx7ywqkUeEcjWgwbHvrbo2L0sunnqJhJya6dffjfd496l/dNa/NrM/s4/6k901r82sz+zj/qXOi1fLevc7h4fqZDs4QyzMXw7XitwQWMdjrFaSZjieSR8QY1zOnXRG+ulCH2P8xO1z/I8bWsOxdqnNMbsliWxNJG1oe6R7OblBb73rrfT0K5+6a1+bWZ/Zx/1J7prX5tZn9nH/AFJ0Wr5b17jDw/UztncLZyWDo0oXRCSC1VlfzuIBbHI1ztEDv0DpVrD8CXMdbx9aSKtJUo2jO23JdneXtBLmAVyeRjwSPO2R0JA69LH7prX5tZn9nH/Unumtfm1mf2cf9SdFq+W9e4w8P1MqcHAGWfjIMbZdUbF7VWcXJLHM4loe8PZKG8o31GizY16SthvBOTsVb4lq0q878ZNTicb9iyXySAAuBkP4tnmjzQCTvv6dbJ7prX5tZn9nH/Unumtfm1mf2cf9SdFq+W9e4w8P1M2IMTMb9OWwYzDUpdixrSSe0doOd3ehuh85URhcFnKeKr4C1JTbi61eSsZ4yXS2WkFrPNIAjIB69XbI8Fv+6a1+bWZ/Zx/1J7prX5tZn9nH/UnRavlvXuMPD9TK5hOB8hRfQisQU+XHwPjbZN2xMZnGMxtLY3nlh6Ek65vQNBSVfhrJVKHBzW+TSzYbTLDO1LQ4GIxktdynet70QN+kKR901r82sz+zj/qT3TWvzazP7OP+pOi1fLevcYeH6mRWF4SyOOfgDM+sRj6tyGbkeTt0r2uby9Oo0Dvu/WsGK4Y4g4fhozUfa+eyMWzHzMllc1kb2vc5sjSGnmHnu23Q306hTnumtfm1mf2cf9Se6a1+bWZ/Zx/1J0Wr5b17jDw/UyC4h4SzGVvSulbRykUtKOGIW55I4q04Dg6XsAC2TfMCN9Ry6B8Von2P8q/HvqPfV608dyvE726nq62w8oDuV3XzwQR6Fa/dNa/NrM/s4/6k901r82sz+zj/AKk6LV8t69xh4fqZg4XwE+MvXr1mpBWfYZHEyNluW08Nbs+dLIevVx00AAevas6r/umtfm1mf2cf9Se6a1+bWZ/Zx/1J0Wr5b17jDw/UywIq/wC6a1+bWZ/Zx/1J7prX5tZn9nH/AFJ0Wr5b17jDw/UywIq/7prX5tZn9nH/AFJ7prX5tZn9nH/UnRavlvXuMPD9TLAir/umtfm1mf2cf9S4PEl0t/F8MZZz/Q8RtH18ydFqeW9e4w8P1MsKq9mUcTZ+KjXPPjcdKJbUo97JKPexg+Oj1P1Lu+nxDndsvSR4miej4az+0mkHoL+5o+ZT1GhVxtOOpThbDBGNNa0f/wDbPrUle0MdtsvLIvXTosIu2rissjzNlERZS8IiIAiIgK1xOyTHXKPEMLS5tMmK01o2XQP7z/0nR+tWCGaOxCyaF7ZI3tDmvadhwPcVkc0PaWuALSNEHxVWONynDUr34aPy3FuJc6g5+nwnx7Inw/8Aif1LTGyrBQbsksnmtBS7acnJLEy0Iq8zjTCg8lyaWhL4xXInRn92j+pZPdnw38s1P+9R6LX1HuZ3D0tZbydRQXu04b+Wan/enu04b+Wan/enRa+o9zGHpay3nXjb4FZf9Gd/4Xz+e8r27ibP4nLcI5mGhfgsSNqOe5sbtkDYG/8AdeInvK9L9EhKFGSkrHb+EfG+pSUqicXbiCIi+0fOCIiAtfDzaDuD86MlJYZW7ett1djXP3t2ujui3hDicDw1YyuHdbvG9E6k6SYNY2tzd4c0deYju8PWqvWynk+Cv4zsebyuSKTtObXJyb6a113v0rNhM6cVDdqzV/KqVyLklgL+Xr+S4HR0QsFS56jcpLJanZpViNUKsUkvLLodrLTjcdDj+G8bYgk4eZauNM0r8u8Elu9BrGkEAekrrJQw1PI5TL1WUL0VSiycVoZO1gZO53KR62jv0fSoClxFVGKhx2XxLcjDWcTXcJ3QvjB6luwDtvqUpg8jbzObuvrUaLoXVOyOL32YmiH5DDr3479lUTpVY30pW2Y86satyZbcmLHZZpLYzhK9iv8ATs99tptQy1Mtg8RbdjKUFh+ZjhmMMIa2Qa9HgNd47lho06ruNuJIXVoTFFBaMbDGOVhA6aHcNepZeIrPtVwxjKzMc3F2W3TZiqmXtHsa0dHPJ6kk/wCwWm7jWo2zbtwYGGG1dhfHZlE5PMXN1toI80b6kePpUYQqSi3TWJ2pY1ix7eVp2UoRklN41Zm8tnMkmVRZv4V7qMFrscBDJzWpAyCE9dPk6HYHoTLxVBwwckHYS1epXI9PoVuWLR/JcO548VBwcXNY6Fk2OZPVGNjx88LpSO0a0khwcB5p3866W+J6smBtYenh46laV7JGETF72uB2S4kedvu8NKSuetfxxZGs6yW48/JHMLTvXj/3mLPl+wv8X5Ca9Tryw4vHtstibHy9q4sZoPI6uAJ/UFAOs1+IuHMtNPj6da5QayaKWpCIg5rncpa4DofnXSbjEPy0WSixkbJnweT3GvlL2WWcobrl15vQeC1r/ENV+KmxuJxLMdXsODrB7Yyvk11A2QNNHoUqVz1YqKvcavc6xWZc+fjbjsIzqwbbt05stuTcTefy9bD5mlUhxWNFdsVeawXVml0mwCepHQaHh6/SsVvFQYNvEtt8UUkW216POwOH43zw4b7iGfVtV/K35eIsxFJDVLZZI4oGRNdzFxa0NGug71NcYXZo8RhMLZAFurAJLQ3sh5Gmhx9IaP8AddVKUMHDO+16Y7fx6h1FK/lmWTl8+hUERF9MxBERAF6p7D/92y/0kX3XLyteqew//dsv9JF91y+b9X8HP05o2XB4iPryPTURF4s9GEREAREQBUz2UPgZJ+kRfeVzVM9lD4GSfpEX3lruDxVPaii6u5nsZ4iiIvdnlwiIgPQI+IMLNxdbFu0HYm3ThjkkAdoPjDSOmt94I/WoSzm4b2HzxnlAtXb8U8cej1YObevUAQq0iyQuOnF2pvNw97FbsL5XRKWXz4no83EGMmzVTJe6OePHRGJzcVFG8chbrzSPe8oPee9Q2VyuOlwecrQWmySWMsLEIAPnx6993KoouQuGEGmm8VmjM7dB2V0ykmrMv5LzR4jxlW3w46Scuihx8lW0WNJMRf8Av/UtOWXDY7g/K4yrlm3bViWKRpbE5jSGu7hsd4HU79PRVJF1XHFO1N5nmzNvR5nOkSasaX6rC8R5/FxcW4m66wHQQ45kDpWxl3Yy8pHNojryld25THxYnM17nE8uTt26jmRPc2Ts26Ow0F3XmJ9WvWqIi47ig7MbxWaMzt0HVdMseLnnLhPLgM83HXb+VNKWCuyC1XELnPk5BoFhHTqPStSpZxc3DWXx3lnkZfaZYrNnaXl7Wg6bto993KtIpq5klZfOzFZkxWO3RzIus27bEehRZXh+xxLjOIp8t2T44omyVOxdzMe0cpJd3cvj6VX8hkak3Crqkc7XWPbaWxyAHfZlpAd3aVdRRhccYtO14rLMma3y8zsrolJNWLH+f9F4r52O/hMbA3iafCWKcYgkjHackrQejhyfla6Ha1m5qgbWfPthbmZNjjXgluPL5JX7Hq6A9dAqoIiuOCtsfLTbot3h3RJ2fuawIiLWUBERAe0exT8EX/pcn7mq8qjexT8EX/pcn7mq8rwv1HxVTaenuTuI7AiIsZoCIiAJoehEQHGh6Amh6AuUQHGh6Amh6AuUQHGh6Amh6AuV0kljibzSPa0b1snSA7aHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoXKIAiIgCIiAIiIAiIgCIiA6uYx/vmh3zja6+Tw/+0z/ALQsiLtrOWGPyeH/ANpn/aE8nh/9pn/aFkRLWLEV3jWKNnBWXLWNafJndQAPQvAD3lfQPHHwKy/6M5fPx7yvU/Qu4lt/CPifVO8WwIiL7h8wIiIAs1StLduQ1YWl0sz2xsA9JOlhVm4ObHSsXM9Zje+vjYeYBp1zSv8ANaAfA9SVVWqYOm5LLm25uJOnG+kkzvxZhsdTgr28Q0+TNkfTnOydzMPvup6cw669Shp8RcqNx0jyweXsEkBa/ronXX0dVasTYxWdxOTwFChZrzzMNuEzWe25pWeA6DqRtcz4q7l8XwpZpQmSCvD2c8mwGwlr9u5z+T0HisNO6JUkqdR5Hn0WNrP6ehplSU7ZR4bbGakPB7xh86+7PUF+m5kbC+3oMOwXb36QdDfes2T4Jmsuxz8VFWhZPSjfyTWOV00pbt3IHEknu9AUjl6092XjqvWhfNO6au4RsG3EAgk6Wrky48ZcJ9/SrV5frVMK9aTvlLHls/8AjF6f3GWyp00rLPL/AOzRVsbw9kMo6x2TI4Y6x1NLZkEbIz6C4+KyS8MZOLL1ca5kRlt67CRsgdFID4hw8FZslUny2JzePx8Zlt181LPLXZrncw9AQO86O1nxsEuNs8HYu4eW7HblmdCTt0THa5QfR3E6Vzuydjkms+LPktt/dJWrnjkx5sfrZYQEPDFqnNZjsw4+1KyrLI6EXPPg5QNuIb+UN9GnvW3d4Lc6ng2UZ6LrVuJ3ODbB7R+yQW+oAa2PHosfDRc/McQuOy40bRJ/WucmbdTB8J5evE8x1YP7YDbWvEmw0n09O5JTrYRRUsfDsvzEY07xuzF8or1XF2rVW9aj5GR0Wh0xe7lI2dAD0nfgtMkkkkkn0k7V54xbXxmIMdQt5czaN86PdFygtaf+pxP6lRVruaq60b/M8n7ttM9amqcr39/bAiItBUEREAXqnsP/AN2y/wBJF91y8rXqnsP/AN2y/wBJF91y+b9X8HP05o2XB4iPryPTURF4s9GEREAREQBVnj3GTZXhG3DXY58rC2VrG97uU7I+rasyKyjUdKpGosqdpCpBTi4vOfL3ii+kZ8Dh7MrpZ8TRlkcdufJXY4n5yQsfuawPyJjfsjP5L0a+v088HvPkdVT1j5yRfRvuawPyJjfsjP5J7msD8iY37Iz+S71/T1Gc6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0Ld4dxEVR76+CxbpGjenVGd31KuxNxglb2uBxBZvzg2mwFW0/rMZq2MHvIv6bJZZHjiL6Ki4f4emibJHhcaWuGwfJGfyXf3NYH5Exv2Rn8lV19T1GS6rnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+S7xcP4WCRskOIoRyNOw5lZgI/WAudf09Rneqp6yIP2OMbYx3CMIsscx88jpw1w0Q12tb/UN/rVtRF52vVdapKo87Pr0oKnBQWYIiKomEREAREQBERAERO5AQmUzctRxiirua7u55B0/UFXpbc9iYSSyOc7fj4LezeS8sn7KM7hjPQj8o+ldaWEnuVjOHBnXzA78pfTpRhTgpSVhRJuTsRbmO5mNcPEbXZYarXsqQtkGntYA4evSzL5ryl4REXAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQEPxVSmyHC2SqQN5pZa7gxvpPfpfO7/Me5rxyPB0Wu6EH0EL6gXUxsJ2WN38y+pcH1N3JFxvbU/Oww3VceHkpW2WHy/zN+MPrTmb8YfWvqDs2fEb9Sdmz4jfqX0P6gX2+PwZeqnr8Pk+X+Zvxh9aczfjD619Qdmz4jfqTs2fEb9Sf1Avt8fgdVPX4fJ8v8zfjD612ExDCwSkMcdlof0J9YX092bPiN+pOzZ8Rv1J1+vt8fgdVPX4fJ8wsmMTw+OUscO5zH6I/WFy2y9jHMbO9rHHbmiQgE+sb6r6d7NnxG/UnZs+I36lzr9fb4/A6qevw+T5jFqUSOkFmQPd0c4SnbvnO+q4Nh5e15ncXNADXGQ7bru0d9F9O9mz4jfqTs2fEb9Sdfx+3x+B1U9fh8nzE2w9kplbO5sh73iQh3172nlD+17XtndpvfPznm38+9r6d7NnxG/UnZs+I36k6/X2+PwOqnr8Pk+YWzOYXFspaXAgkP1sHv36VnqWIO2iiuy2DS5tyRwSAHX/AMQfN2vpfs2fEb9Sdmz4jfqR/Xk13fH4Or6W1/z4fJ8557MRZa8x0DDFUrxNgrxucCWsaPHXiTslRfM34w+tfUHZs+I36k7NnxG/UuQ+uxhFRjTxLz+BL6Y5O1z4fJ8v8zfjD605m/GH1r6g7NnxG/UnZs+I36lL+oF9vj8HOqnr8Pk+X+Zvxh9aczfjD619Qdmz4jfqTs2fEb9Sf1Avt8fgdVPX4fJ8v8zfjD61657ElOxDjMhZkic2KeVnZuI1zcoOyPV1XonZx/Eb9S7AADQGgst2fV+k0XSULLfO38F9z/T8DUU3K2zyCIi+KfRCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAqrnsZ5PKbMTfxTz5wA96Val1exsrHMe0Oa4aIPiraVV05WojKN8iqYXLeRvEEx/EOPf8U+lWwEOAIOwe4hU7LYt1CbmYCYXHzT6PUtjD5p1YivYO4fyXeLf/paa1JVFhKZXGV7iZakXDXBzQ5pBBGwR4rlYS4IiIAiIgCIiAIiIAiIgCIiAIiIAiIgCr+cy/KHVK7up6SOH7l3y+bEXNXrHb+5zx4fMoGlTlv2RHGPW5x7gFtoULP8AyTyFU55kZsVj337IBBETer3K5sY2NjWMADWjQA8AsdWrHTrthiHQd59J9KzKivWdSXkThG9QREVJIIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIDpLEyaN0cjQ5juhBVSyuIfRf2kYL4Ceh+L6irguHNDmlrgCD0IPiraVaVN4shGUVIp+NzEtE8j9vh+KfD5la61qG3EJIXhw8fSPnUJk+H97lpjr3mP8AkoOKaxSm5mOdG8d4WuVOFdX0MTK1JwxMvqKDocRRSgR2hyP7ucdx/kppkjJGB7HBzT3EHaxTpyg7JItUk8h2REUDoREQBERAEREAREQBEJAGz0Cir2drVQWxETSehp6D9alGEpuyKONpZSTkkZFGXyODWjvJVZyeefNzQ1dsj7i/xP8AJR1zIWbz/wAa868GjuC3cbgpbLhJY3HF368XLbCjCkr6oVOTliRp0MfNfm5WAho9889wVwp04aUAiibr0k95PrWSGGOvEI4mBrB4BZFnrV3UdmYnGF6ERFQTCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgC1LuNrXm/jWaf4Pb0IW2i7GTi7UGrSoXMFarEujHas9LR1+paUFyzUfuKVzD4hXxalrG1bnWWIc3xm9CtkLrtVlRWlTp6CHq8SuGm2Ygf/kzp/spSHMUZugmDT6H9P9+5Rdnhk99eUH1P6KLmxV6DfNXfoeLev7lLB0KnZdhy2ayl2a5r28zXBw9IO1yvP2maJ3mlzXervWzHlb0XQWJD/mO1F3G8zO4Uu6KmjO5AH+236uUIc5kCdicj/pH8lHoc9KO4RFyQkAbJ0FSX5e/INGw8fN0/cteSaxNoSSSP9HMSV1XHLOzmFRc5snTg3z2GEjwadn/ZRlniWNuxXiLj6XH/AMKDhx9yx/ZwPcPTrQ+vuUnX4ancQZ5GsHoHUqeBo0+07Tl9J5COt5O3dJ7WQ8vxG9Au1PE2rpDmsLWH8t3QKzVsNTraIiEjh+U/r/t3KQUZXUoqymjqpt5SMoYWvT09w7WX4xHQfMFJoiySnKTtkyxJLIERFE6EREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREB0fDFJ7+Njv8zQVruxlJ+wazBv0DX7kRSUmsjOWIwuwePd3wf/yKDBY8HfYn/vKIp4SelnL1aDKMXSaNCu0j17Kzx14YtdnExvzNARFByk8rO2IyoiKJ0IiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgP/2Q==)

### Figure 1. Typical Roles and Responsibilities of CABs and Regulatory Authorities

The functions covered by a CAB within the scope of this document and the independence of the roles assigned are described in Table 1. Table 1 also maps these functions to the corresponding certification process steps outlined in Section 7 of ISO/IEC 17065:2012. Because the nomenclature ISO/IEC 17065:2012 uses for these steps may be confusing when the certification process being discussed is an actual review process (for example, ISO/IEC 17065:2012 uses “review” to refer to a distinct phase of the certification process, and not to the overall regulatory review process), Table 1 also lists alternative names proposed by IMDRF for the steps of the certification process that may be more suitable in this case. These terms are used throughout this document instead of the terms listed in ISO/IEC 17065:2012. 

**Table 1: Medical Device CAB Functions and Roles for Performing Regulatory Reviews**

ISO/IEC 17065 Certification Process Requirements| Alternative Nomenclature Proposed by IMDRF | Functions| Regulatory Review| Decision Making  
---|---|---|---|---  
**7.3 Application Review**| **Screening**|  Review the manufacturer’s submission to determine regulatory review team competence required, select the regulatory review team members| n/a| Program Administrator  
**7.4 Evaluation**| **Evaluation**|  Evaluation of: technical documentation demonstrating conformity with essential principles of safety and performance; and regulations| Regulatory Reviewer/ Technical Expert| n/a  
**7.5 Review**| **Recommendation**|  Final review of the evaluation of: safety and performance; product/ process-related technologies; regulations; and relevant QMS/GMP certification| Final Regulatory Reviewer[1]| n/a  
**7.6 Certification Decision**| **Certification Decision**|  Final submission decision | n/a| Final Regulatory Reviewer[2]/Other decision-granting authority  

# References

**Normative Reference:**

  * International Organization for Standardization (ISO)/ International Electrotechnical Commission (IEC) ISO/IEC 17065:2012 - _Conformity Assessment – Requirements for bodies certifying products, processes and services_

**General References:**

  * IMDRF/GRRP WG/N40:2024 Competence, Training, and Conduct Requirements for Regulatory Reviewers 
  * IMDRF/GRRP WG/N47:2024 Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices 
  * IMDRF/Standards WG/N51:2018 Optimizing Standards for Regulatory Use
  * IMDRF/GRRP WG/N52:2024 Principles of Labelling for Medical Devices and IVD Medical Devices 
  * IMDRF/GRRP WG/N61:2024 Regulatory Authority Assessment Method for Recognition and Surveillance of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews
  * IMDRF/GRRP WG/N63:2024 Competence and Training Requirements for Regulatory Authority Assessors of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews
  * IMDRF/GRRP WG/N66:2024 Assessment and Decision Process for the Recognition of a Conformity Assessment Body Conducting Medical Device Regulatory Reviews
  * IMDRF/GRRP WG/N71:2024 Medical Device Regulatory Review Report: Guidance Regarding Information to be Included 
  * GHTF/SG1/N78:2012 Principles of Conformity Assessment for Medical Devices.
  * GHTF/SG1/N46:2008 - Principles of Conformity Assessment of In Vitro Diagnostic (IVD) Medical Devices.
  * GHTF/SG1/N71:2012 - Definition of the Terms 'Medical Device' and 'In Vitro Diagnostic (IVD) Medical Device.'
  * GHTF SG1/N077:2012 Principles of Medical Device Classification
  * GHTF SG1/N045:2007 Principles of In Vitro Diagnostic (IVD) Medical Device Classification
  * ISO/IEC 17000:2020 – Conformity assessment – Vocabulary and general principles
  * ISO/IEC 17067:2013 - Conformity assessment -- Fundamentals of product certification and guidelines for product certification schemes
  * ISO 9000:2015 – Quality Management Systems – Fundamentals and Vocabulary
  * ISO 13485:2016 – Medical Devices – Quality Management Systems – Requirements for Regulatory Purposes

# Definitions

##  _Competence:_ Ability to apply knowledge and skills to achieve intended results.__(ISO 9000:2015, Clause 3.10.4)

## _Conformity Assessment Body (CAB):_ A body other than a Regulatory Authority engaged in determining whether the relevant requirements in technical regulations or standards are fulfilled. (IMDRF/GRRP WG/N40:2024) 

## _Medical device_ : any instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of:

  * diagnosis, prevention, monitoring, treatment or alleviation of disease,
  * diagnosis, monitoring, treatment, alleviation of, or compensation for, an injury,
  * investigation, replacement, modification, or support of the anatomy, or of a physiologi­cal process,
  * supporting or sustaining life,
  * control of conception,
  * cleaning, disinfection, and sterilization of medical devices,
  * providing information by means of in vitro examination of specimens derived from the human body; 

and does not achieve its primary intended action by pharmacological, immunological, or metabolic means, in or on the human body, but which may be assisted in its intended function by such means. 

NOTE 1: Products which may be considered to be medical devices in some jurisdictions but not in others include:

  * disinfection substances,
  * aids for persons with disabilities,
  * devices incorporating animal and/or human tissues,
  * devices for in-vitro fertilization or assisted reproduction technologies.

(Modified from GHTF/SG1/N71:2012)

NOTE 2: For clarification purposes, in certain regulatory jurisdictions, devices for cosmetic/aesthetic purposes are also considered medical devices. 

NOTE 3: For clarification purposes, in certain regulatory jurisdictions, the commerce of devices incorporating human tissues is not allowed.

## _Quality Management System_ : A QMS comprises activities by which the organization identifies its objectives and determines the processes and resources required to achieve desired results. The QMS manages the interacting processes and resources required to provide value and realize results for relevant interested parties. The QMS enables top management to optimize the use of resources considering the long and short term consequences of their decision. A QMS provides the means to identify actions to address intended and unintended consequences in providing products and services. (ISO 9000:2015, Clause 2.2) 

## _Regulatory Authority:_ A government body or other entity that exercises a legal right to control the use or sale of medical devices within its jurisdiction, and that may take enforcement action to ensure that medical products marketed within its jurisdiction comply with legal requirements. (GHTF/SG1/N78:2012)

## _Regulatory Review:_ A review of a medical device that is conducted to assess conformity with regional regulations or standards. 

## NOTE 1: A regulatory review is performed by Regulatory Reviewer(s), and on occasion, the Regulatory Authority and/or recognized Conformity Assessment Body may consult with Technical Expert(s) to assist in specific aspects of the regulatory review process. 

## NOTE 2: Depending on the complexity of the medical device, it may be necessary for a team of regulatory reviewer(s) and/or technical expert(s) to conduct the regulatory review to ensure all required competencies are addressed. 

## NOTE 3: A regulatory review consists of an assessment of documentation and/or evaluation/testing of physical medical devices and includes the recommendation and associated decision-making processes. The scope of the review is dependent on the Regulatory Authority’s requirements. 

(IMDRF/GRRP WG/N40:2024)

## NOTE 4: In this document, a “regulatory review” is equivalent to the term “certification process” as referred to in ISO/IEC 17065:2012.

## _Regulatory Reviewer:_ An individual from a Regulatory Authority and/or their recognized CAB responsible for routinely performing regulatory reviews of medical devices. This may include for example, premarket reviewers, product specialists, assessors, etc. (IMDRF/GRRP WG/N40:2024)

## _Regulatory Submission_ : A regulatory submission can be any type of information related to a medical device regulatory process. This includes but is not limited to a request for approval/authorization to market a device, any communications relating to the original submission, and any request for modification to an existing approval. A regulatory submission includes the technical documentation and an explanation of how the technical documentation demonstrates that the medical device conforms with essential principles of safety and performance and other relevant regulatory requirements and guidelines. Guidance on contents for a regulatory submission is provided in IMDRF/RPS WG/N9 and IMDRF/RPS WG/N13.

## _Technical Documentation_ : The documented evidence, normally an output of the quality management system, that demonstrates compliance of a device to the _Essential Principles of Safety and Performance of Medical Devices_. (GHTF/SG1/N78:2012 and GHTF/SG1/N46:2008)

## _Technical Expert:_ For the purposes of this document, a technical expert is an individual who is consulted on an _ad hoc_ basis to provide specific technical knowledge or expertise to the regulatory review process. This may include an individual employed by the Regulatory Authority or their recognized CAB or external to these organizations, as permitted by the Regulatory Authority. 

## Note 1:__ Areas of expertise could include, for example, clinical, design, manufacturing, etc. 

(IMDRF/GRRP WG/N40:2024)

# General Requirements

## Legal and Contractual Matters

Country-specific laws and regulations, outside the medical device Regulatory Authority’s purview, may be applicable to the manufacturer for certain legal and financial responsibilities. 

A legal entity is ineligible to be a medical device CAB if the entity has been found guilty of an offense against national laws or regulations related to medical devices, or relating to any fraudulent or dishonest practices.

**Exceptions to ISO/IEC 17065:2012**

In cases where the Regulatory Authority issues the final decision on the regulatory submission, the agreement between the CAB and the manufacturer shall require the manufacturer to notify the Regulatory Authority of changes affecting conformity with the certification decision discussed in 4.1.2.2(k).

**Specific Requirements for Medical Device CABs**

### A CAB shall make available to the recognizing Regulatory Authority(s) information about organizational structure, ownership and the legal or natural persons exercising control over the CAB. 

### If the CAB is a legal entity that is wholly or partly owned by a larger organization, the CAB shall clearly document the activities, structure, and governance of that larger organization as well as its relationship with the CAB. 

### If the CAB wholly or partly owns other legal entities, the CAB shall clearly define and document the activities and responsibilities of those other entities, as well as their legal and operational relationships with the CAB. 

### In addition, a CAB that maintains multiple offices that perform some part of the regulatory review process shall ensure that the roles and responsibilities of the CAB and their other locations are defined and implemented.

### The CAB shall have legally enforceable arrangements with medical device manufacturers allowing personnel from the Regulatory Authority, which authorized their recognition, to assess the CAB’s activities associated with performing regulatory reviews. The agreement shall allow personnel from the Regulatory Authority access to records and documents pertaining to the manufacturer that are relevant to the regulatory review and decision-making process upon request.

### The CAB shall have legally enforceable arrangements with medical device manufacturers that will allow Regulatory Authorities to share all documents and records related to medical device regulatory reviews with other Regulatory Authorities, with which they have formal established confidentiality agreements covering provisions for protecting proprietary information and trade secret information.

### The agreements shall specify the responsibilities of the manufacturer and CAB, as well as the authority or responsibilities held by the recognizing Regulatory Authority, consistent with the laws and regulations in the relevant regulatory jurisdiction.

## Managament of Impartiality

The requirements of this section in no way preclude exchanges of technical or regulatory information between a CAB and a manufacturer.

**Specific Requirements for Medical Device CABs**

### The CAB shall be an entity that is independent of the manufacturer of the medical device for which it performs the regulatory review. The CAB shall also be independent of any other individual or group with an economic interest in the product as well as of any competitor of the manufacturer, such as distributors, authorized representatives, or importers.

### The CAB shall have documented and implemented a structure and procedures for safeguarding and promoting independence, objectivity, and impartiality throughout its organization, personnel, and regulatory reviews. These procedures shall effectively identify, investigate, and resolve any case in which a conflict of interests may arise. The CAB shall document any investigation, outcome, and resolution.

### The CAB shall ensure that its top-level management, the personnel responsible for carrying out the regulatory reviews, and the spouses (including domestic partners) and children of all these parties:

### are not involved in, or provide consultancy for, the design, manufacturing, assembly, marketing, supply, installation, distribution, import, purchase, or maintenance/servicing of the medical devices which they assess, nor act as an authorized representative of any of the parties engaged in those activities. They shall not engage in any activity that may conflict with their independence of judgment or integrity in relation to regulatory reviews, or undermine the confidence in their independence, impartiality, or objectivity; and

### do not use the services of any organization or individual that has provided consultancy services to the manufacturer, their authorized representative or a supplier being reviewed by the CAB, within a period of three years (or longer, if required by the recognizing Regulatory Authority) since the last consultancy services were rendered. Individual regulatory jurisdictions may have their own requirements regarding the impact of the timing of consultancy or other activities.

### Note: This does not preclude general training activities relating to medical device regulations, general regulatory review, or related standards that are not manufacturer-specific. 

### The CAB shall document any involvement in consultancy services in the field of medical devices undertaken by personnel prior to taking up employment with the CAB at the time of employment. The CAB shall monitor and resolve any potential conflicts of interest according to criteria set out in this document.

### If a CAB’s top-level management or the personnel responsible for performing the regulatory review were former employees of a medical device manufacturer or provided consultancy services in the field of medical devices for a specific manufacturer prior to taking up employment with the CAB, such personnel shall not be assigned to activities for that specific manufacturer or companies belonging to the same organization for a period of three years. Individual regulatory jurisdictions may have their own requirements regarding the impact of the timing of past consultancy or other activities.

### The CAB shall not advertise, commit to, guarantee, or imply the outcome of the regulatory review by the CAB on the basis of financial or other inducements.

### If the CAB is a legal entity that is wholly or partly owned by a larger organization, the requirements for impartiality in this document are applicable to both the CAB and the organization to which it belongs.

## Liability and Financing

**Specific Requirements for Medical Device CABs**

### The CAB shall take out professional liability insurance unless the government, in accordance with national law, covers liability. 

### The justification for the scope and overall financial value of liability insurance shall be documented and include consideration of the level and geographic scope of activities of the CAB and the risk profile of the devices being assessed by the CAB. 

## Non-Discriminatory Conditions 

**Specific Requirements for Medical Device CABs**

No specific requirements.

## Confidentiality 

**Specific Requirements for Medical Device CABs**

### The CAB shall have documented procedures, and where applicable, equipment and facilities that ensure the secure handling of confidential information. The procedures shall ensure the confidentiality of information which comes into its possession during the regulatory review process. 

### Except in relation to information which may be requested by a Regulatory Authority, the personnel of a CAB and any external regulatory reviewers, external technical experts, or outsourced organizations, shall not disclose information obtained in carrying out their tasks with respect to regulatory reviews with those who are not involved in the process. 

## Publicly Available Information 

### Exceptions to ISO/IEC 17065:2012

### For jurisdictions where the CAB issues the final decision on the regulatory submission without the need for Regulatory Authority involvement, CABs shall make the status of the decision regarding individual medical devices available upon request.

**Specific Requirements for Medical Device CABs**

### The information specified in ISO/IEC 17065:2012 Clause 4.6(a),(c), and (d) shall be made publicly available in all the geographical areas in which the CAB operates (e.g., web site), and not just available upon request. 

### The CAB shall also maintain and make publicly available their regulatory review processes and their policy on impartiality, as well as the types of management systems in which it operates (see ISO/IEC 17065:2012 Clause 8). 

### Where appropriate, the CAB must comply with specified Regulatory Authority requirements for the method of making information on the certified medical devices and manufacturer publicly accessible.

# Structural Requirements

## Organizational Structure and Top Management

**Specific Requirements for Medical Device CABs**

### The requirements listed in ISO/IEC 17065 Clause 5.1.3(d) and (e) also apply to implementation and oversight of any certification activities and requirements established by Regulatory Authorities.

### The CAB shall ensure that its personnel are current in practices and knowledge in relation to medical device technologies and regulatory requirements for conducting regulatory reviews of medical device regulatory submissions. 

### The CAB shall have the organizational capacity, including management, administrative support, and infrastructure, to undertake all contracted activities.

### The CAB shall actively participate in any regulatory coordination group activities established for the purpose of keeping the CAB’s personnel current regarding medical device legislation, guidance documents, standards, and best practice documents adopted in the applicable regulatory systems. The CAB shall identify a point of contact within their organization for each such activity.

### The CAB shall identify and apply relevant guidance and best practice documents, and justify why any documents that were identified and not applied were not considered relevant. 

### The CAB shall establish a code of conduct for CABs in the field of medical devices (see Section 6.1.13 of this document). The code of conduct shall provide a mechanism for monitoring and verification of its implementation. Violations to the code of conduct must be investigated and appropriate action taken. 

### The CAB shall have documented processes and procedures to ensure that personnel in the CAB do not make the final decision on their own evaluation. The recommendation and certification decision functions shall be performed by a person or persons independent of the evaluation team.

## Mechanism for Safeguarding Impartiality 

**Specific Requirements for Medical Device CABs**

No specific requirements.

# Resource Requirements

## Certification Body Personnel

The resource and competence requirements for certification body personnel outlined in this section are general requirements. There may be more specific requirements for the regulatory authority having jurisdiction, including requirements related to:

  * specific types of experts (e.g. clinical reviewers);
  * whether certain types of personnel are internal or external resources;
  * review; and
  * the role of the reviewers and the final decision makers.

### _General_

**Specific Requirements for Medical Device CABs**

### A CAB shall comply with the specific requirements for the competence and maintenance of competence that can be found in IMDRF GRRP WG/N40 – “Competence, Training, and Conduct Requirements for Regulatory Reviewers,” and maintain current personnel records that include relevant competence, training, and conduct requirements as outlined therein. 

### The CAB shall ensure that each regulatory reviewer, technical expert, or other personnel involved in the regulatory review process understands their duties, responsibilities, and authorities. 

### The CAB shall have established processes for selecting, training, and formally authorizing regulatory reviewers and for selecting and familiarizing technical experts used in the certification activities. The initial competence evaluation of a regulatory reviewer shall include the ability to apply required knowledge and skills while performing regulatory reviews, as determined by a competent evaluator assessing the regulatory reviewer’s review.

### The CAB shall have a process to achieve and demonstrate effective regulatory reviews, including the use of regulatory reviewers possessing generic review skills and knowledge (see Section 7 of IMDRF/GRRP WG/N40), as well as technical experts possessing skills and knowledge appropriate for performing reviews in specific technical areas.

### The CAB shall ensure that regulatory reviewers and technical experts demonstrate competency regarding the CAB’s review processes, certification requirements and other relevant requirements, including regulatory requirements. The CAB shall give regulatory reviewers and technical experts access to an up-to-date set of documented procedures giving review instructions and all relevant information on the certification activities， including technical reference materials and relevant publications, regulations, standards, and guidelines.

### The CAB shall offer or provide access to specific training to ensure its regulatory reviewers, technical experts and other personnel involved in the regulatory review process are competent for the functions they perform. Additional guidance on training requirements are identified in IMDRF GRRP WG/N40. 

### The final regulatory reviewer that makes the decision on granting, refusing, maintaining, renewing, suspending, restoring, or withdrawing certification, or on expanding or reducing the scope of certification, shall understand the applicable standard and certification requirements, and shall have demonstrated competence to evaluate the outcomes of the evaluation and recommendation of the review team.

### The personnel responsible for identifying competence requirements for the regulatory reviewer to perform specific regulatory reviews, and the final regulatory reviewer responsible for final review and decision-making on certification, shall be employees of the CAB and shall have proven knowledge and experience in the following:

  1. the medical devices legislation, relevant guidance documents and standards adopted in the applicable regulatory system;
  2. the types of qualifications, experience and expertise relevant to medical device regulatory reviews;
  3. a broad base of medical device technologies, the medical device industry and the design and manufacture of medical devices;
  4. the CAB’s quality management system, related procedures and the required qualification criteria; and
  5. the training requirements for personnel involved in medical device regulatory reviews identified in IMDRF GRRP WG/N40.

**_Management of Competence for Personnel Involved in the Certification Process_**

**Specific Requirements for Medical Device CABs**

### A CAB shall have access to the necessary administrative, technical, and scientific personnel with technical knowledge and sufficient and appropriate experience relating to medical devices and the corresponding technologies.

### The management of the CAB shall have appropriate knowledge and processes to: set up and operate a system for the selection of the regulatory reviewers, technical experts, and other personnel involved in the regulatory review process; the verification of their competence; the assignment of their tasks; their initial and ongoing training; and, their instruction and monitoring to ensure that personnel who administer and perform the regulatory reviews are competent to fulfill the tasks required of them.

### The CAB shall identify at least one individual within its senior management having overall responsibility for all medical device regulatory reviews, within the scope of this document.

### A CAB shall be capable of carrying out all the tasks assigned to it with the highest degree of professional integrity and the requisite technical competence in the specific field, whether those tasks are carried out by the CAB itself or by other groups on the CAB’s behalf and under its responsibility. 

### CABs are to ensure that regulatory reviewers, technical experts, and other personnel involved in regulatory reviews understand the importance of a code of conduct in maintaining integrity as discussed in IMDRF/GRRP WG/N40, Section 6.0. CABs are to keep signed statements of adherence to a code of conduct for personnel involved in regulatory reviews. The signed statement shall attest to at least the following elements included in the CAB’s code of conduct:

  1. To act in a professional and ethical manner at all times.
  2. To faithfully represent the interests of the recognizing Regulatory Authority(s) and CAB.
  3. Not to act in any way prejudicial to the interests or reputation of the recognizing Regulatory Authority(s) and CAB.
  4. Not to act in any way prejudicial to the integrity or objectives of the recognizing Regulatory Authority(s) and CAB.
  5. To disclose any relationship, or financial interest, past or present, that may create a conflict of interest, or the appearance of a conflict of interest, and to notify management of any new conflicts of interest or potential conflicts of interest as soon as the case may arise.
  6. Not to participate in any activity or relationship that may impair, or may appear to impair, one's objectivity, impartiality, or professional judgment. 
  7. Not to accept any inducement, gift, commission, discount or any other benefit not available to the general public from medical device manufacturers, their agents, their representatives, or economic operators. 
  8. To record and report truthfully and accurately regulatory review assessments in an impartial and unbiased way.
  9. To record and report truthfully and accurately any material facts that may affect the reliability of the regulatory review process.
  10. Not to provide any consulting services to manufacturers whose products are under regulatory review.
  11. Not to disclose, verbally or written, any information obtained in the course of regulatory reviews to any third party, not including the recognizing Regulatory Authority(s), unless authorized in writing or required by law.
  12. Not to use information obtained in the course of performing regulatory reviews for any personal gain.
  13. Not to undertake any regulatory reviews for which one does not possess the required skills, knowledge or experience, formal designation or responsibility.
  14. Not to undertake any regulatory reviews in a language where one is not proficient without the support of a translator and/or interpreter.
  15. To continually improve one's proficiency, effectiveness, and quality of work.
  16. To disclose to management, without delay, any breach of this statement by oneself or a colleague and to cooperate fully in the investigation of such a breach.

**_Contract with Personnel_**

**Specific Requirements for Medical Device CABs**

### CABs shall require regulatory reviewers, technical experts, and other personnel involved in the regulatory review process to sign a contract or document that declares any circumstances that could represent a potential conflict of interest, such as any association with the designer, manufacturer, supplier, installer, distributor, importer, purchaser, owner, or maintainer/servicer of the medical devices which they assess, or the authorized representative of any of those parties.

### 

## Resources for Evaluation 

**_Internal Resources_**

**Specific Requirements for Medical Device CABs**

### In addition to the specific standards listed in ISO/IEC 17065:2012 6.2.1 for testing, inspection, and management system auditing, the CAB shall meet additional applicable requirements such as regulatory, legal, and international standards; jurisdiction-specific and multilateral guidelines (including IMDRF documents); and the requirements outlined in this document. 

**_External Resources (Outsourcing)_**

For the purposes of this clause, an external organization is one that is not subject to the CAB's quality management system.

**Specific Requirements for Medical Device CABs**

### In addition to the specific standards listed in ISO/IEC 17065:2012 6.2.1 for testing, inspection, and management system auditing, the bodies to whom the CAB outsources evaluation activities shall meet additional applicable requirements such as regulatory, legal, and international standards; jurisdiction-specific and multilateral guidelines (including IMDRF documents); and the requirements outlined in this document. 

### Where a CAB uses an external organization for performing evaluation of regulatory submissions, the CAB shall be responsible for identifying competence requirements for any regulatory reviewer, technical expert, or any other personnel involved in the evaluation process assigned to perform specific activities.

### Where a CAB uses an external organization for performing evaluation of regulatory submissions, the CAB shall have adequate competence in such product areas to verify the appropriateness and validity of objective evidence provided by the external organization, to make the final review and decision on conformity to regulatory requirements.

### The CAB shall document all arrangements with external organizations involved in the regulatory review process and provide that information to the recognizing Regulatory Authority(s) on request. The CAB shall ensure that the external organizations allow the recognizing Regulatory Authority(s) to assess activities outsourced by the CAB.

### It is the CAB’s responsibility to ensure that all individuals utilized by an external organization that are involved in a regulatory review are directly assessed by the CAB to ensure consistency with IMDRF GRRP WG N40 and any assessment requirements. 

### External resources shall not be responsible for the recommendation and certification decision. 

# Process Requirements

## General 

**Specific Requirements for Medical Device CABs**

### 7.1.1 The CAB shall establish procedures covering at least:

  1. the manufacturer’s request for conducting a regulatory review;
  2. the processing of such request, including the screening of the documentation, the qualification of the product as a medical device and its classification;
  3. the acceptance or rejection of regulatory submissions;
  4. the language of the request, of the correspondence and of the documentation to be submitted;
  5. where appropriate, the terms of the agreement with the manufacturer or authorized representative;
  6. where appropriate, any fees to be charged for the regulatory review;
  7. any requirement to perform a quality management system audit as part of the regulatory review; 
  8. the assignment of regulatory reviewers to a specific activity based on the regulatory reviewer’s competence to perform the regulatory review;
  9. the decision-making process on the conformity of the regulatory submission to applicable technical, legal, and regulatory requirements, including, where appropriate, the decision about issue, refusal, suspension, reinstatement, restriction, modification, or withdrawal of certificates as well as possible conditions or limitations to certificate validity;
  10. the criteria for determining whether any change to the medical device is reportable to the Regulatory Authority having jurisdiction, and the assessment of reportable changes; and
  11. where appropriate, the renewal of any certifications.

## Application

**Specific Requirements for Medical Device CABs**

No specific requirements. 

## Application Review (Screening)

**Specific Requirements for Medical Device CABs**

### The CAB shall screen the regulatory submission to ensure that it contains the following:

  1. information establishing the qualification of the product as a medical device;
  2. the risk classification of the medical device;
  3. the conformity assessment procedures applied by the manufacturer; and
  4. sufficient information to demonstrate conformity with essential principles of safety and performance (per IMDRF GRRP WG/N47:2018 _Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices_), and any additional requirements specified by the recognizing Regulatory Authority(s).

The CAB shall also ensure that the information provided is relevant for the medical device under review.

### The CAB shall ensure that they have the necessary competence to review the regulatory submission, including sufficient familiarity with all relevant regulations, standards, and guidelines related to the medical devices included in the regulatory submission. 

## Evaluation

**Exceptions to ISO/IEC 17065:2012**

In addition to the conditions described in ISO/IEC 17065:2012 Section 7.4.5 that state that the CAB can accept information related to certification completed prior to the submission for certification, the CAB can also accept information after the submission is received if agreed upon between the CAB and manufacturer. 

**Specific Requirements for Medical Device CABs**

### The CAB shall evaluate the regulatory submission according to the requirements specified by the recognizing Regulatory Authority(s). This evaluation can involve:

  1. regulations, technical standards, and guidelines that are relevant to the medical device under review; and
  2. relevant**** published IMDRF document**s,** including IMDRF GRRP WG/N47:2024 _Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices_ and __ IMDRF GRRP WG/N52:2024 _Principles of Labelling for Medical Devices and IVD Medical Devices_ , demonstrating conformity of the medical device under review with the relevant essential principles.

### The CAB shall ensure that the technical documentation provided in the regulatory submission support the proposed classification of the medical device in the relevant regulatory jurisdiction. 

### The CAB shall ensure that the technical documentation provided in the regulatory submission support the proposed intended use of the medical device under review.

### If the CAB conducted an audit or receives the results of an audit as part of the regulatory certification scheme, the CAB shall ensure that the audit results support the regulatory submission.

## Review (Recommendation)

**Specific Requirements for Medical Device CABs**

### If the relevant Regulatory Authority requires QMS/GMP certification prior to marketing and an audit was not part of the CAB’s evaluation, the CAB shall ensure that the manufacturer holds appropriate QMS/GMP certification relevant to the medical device under review.

### The CAB shall document their recommendation for certification in a regulatory review report, based on the evaluation results. This report shall include information that addresses the requirements in section 7.7 of this document. Guidance on information to include in a medical device regulatory review report is available in IMDRF/GRRP WG/N71.

### If the CAB becomes aware of information included in the regulatory submission that may require safety-related regulatory action (such as design changes that do not adequately address a postmarket issue involving marketed devices), such information shall be reported to the recognizing RA in writing within 5 working days.

## Certification Decision 

**Exceptions to ISO/IEC 17065:2012**

For regulatory jurisdictions where the Regulatory Authority makes the final decision on the regulatory submission, ISO/IEC 17065:2012 Section 7.6 does not apply to the CAB. In these situations, the CAB shall submit the regulatory review report discussed in Section 7.5.2 to the recognizing Regulatory Authority for the certification decision. 

Beyond the requirements in ISO/IEC 17065:2012 Clause 7.6.3, the person(s) assigned by the CAB to make a certification decision shall be employed by the CAB. 

**Specific Requirements for Medical Device CABs**

### A CAB conducting a regulatory review shall have sufficient and reliable evidence to support a decision of compliance or non-compliance with regulatory requirements.

## Certification Documentation

**Exceptions to ISO/IEC 17065:2012**

In regulatory jurisdictions where the final regulatory decision must be made by the Regulatory Authority, the CAB shall provide their certification recommendation and regulatory review report to the Regulatory Authority, and any certification documentation shall be issued by the Regulatory Authority in accordance with their legislation. 

**Specific Requirements for Medical Device CABs**

### The CAB shall report certifications to the recognizing Regulatory Authority when necessary, along with any other documentation required by the Regulatory Authority (which may include information regarding regulatory submissions where certification was not granted).

### When a CAB issues certificates and regulatory review reports, they shall meet the requirements of the relevant Regulatory Authority.

### When a CAB issues reports and certificates intended for use by a specific Regulatory Authority, the reports and certificates shall accurately document:

  1. the scope of the regulatory review;
  2. the scope of certification issued, including clear identification of the certified medical device and its use; and
  3. the review criteria used to assess the regulatory submission, including which Regulatory Authority requirements have been assessed. 

## Directory of Certified Products

**Specific Requirements for Medical Device CABs**

### The CAB shall make its directory of certified products available to the recognizing Regulatory Authority.

## Surveillance

**Exceptions to ISO/IEC 17065:2012**

ISO/IEC 17065:2012 Section 7.9 does not apply.

**Specific Requirements for Medical Device CABs**

No specific requirements.

## Changes Affecting Certification 

**Specific Requirements for Medical Device CABs**

### If the regulatory requirements or guidelines change in regulatory jurisdiction where certification was previously granted, the CAB shall revise their certification process to be consistent with these changes.

## Termination, Reduction, Suspension or Withdrawal of Certification 

**Specific Requirements for Medical Device CABs**

### In addition to the requirements specified in ISO/IEC 17065:2012 Section 7.11, if the CAB is recommending termination, reduction, suspension, reinstatement, or withdrawal of certification without being requested by the manufacturer, they shall notify the recognizing Regulatory Authority within 5 working days. If required in the regulatory jurisdiction, final decisions regarding termination, reduction, suspension, reinstatement, or withdrawal of the certification shall be performed by the recognizing Regulatory Authority.

## Records

**Specific Requirements for Medical Device CABs**

### Records maintained by the CAB related to manufacturers shall include the following, in addition to the requirements in ISO/IEC 17065:2012:

  1. regulatory submission information and regulatory review reports;
  2. identification of any non-conformities identified during the certification process, and the actions taken to address these non-conformities;
  3. committee deliberations and decisions, if applicable;
  4. any correspondence with Regulatory Authorities regarding certification decisions or changes in certification; and
  5. any certification documents, including the reports and certificates discussed in Section 7.7.2 of this document; and
  6. any other relevant records necessary to establish the credibility of the certification.

### Records related to certification activities shall be retained for a time frame specified by the recognizing Regulatory Authority.

## Complaints and Appeals

**Specific Requirements for Medical Device CABs**

### The CAB shall forward to the recognizing Regulatory Authority(s) information on any complaint (e.g. whistleblowers) it receives about a medical device manufacturer that could indicate an issue related to the safety and performance of medical devices or a public health risk.

### Any appeals regarding a regulatory review performed by the CAB shall be handled by the CAB. The CAB shall notify the recognizing Regulatory Authority of any decision made regarding these appeals that changes the final review decision. The recognizing Regulatory Authorities may also establish their own process for further appeals, subsequent to appeals made to the CAB. 

#  Management System Requirements for Medical Device CABs

## Options

**Specific Requirements for Medical Device CABs**

### The CAB shall establish, document, implement, maintain, and operate a quality management system that is appropriate to the nature, area, and scale of its reviews and capable of supporting and demonstrating the consistent achievement of the requirements of applicable medical device legislation or regulatory policies/programs.

### The CAB shall retain records of conformity to this document for a period of time not less than 15 years from the creation of the record. 

### The CAB shall perform measuring, monitoring and the analysis of their review program to provide information relating to the characteristics and trends of their processes such as: consistency in regulatory review reports, feedback from medical device manufacturers, etc.

### The CAB, when adhering to Option A or Option B under Clause 8 of ISO/IEC 17065:2012, shall conduct internal audits that cover its organization’s structure and activities at all locations involved in medical device regulatory reviews.

## General Management System Requirements (Option A)

**Specific Requirements for Medical Device CABs**

No specific requirements. 

## Control of Documents (Option A)

**Specific Requirements for Medical Device CABs**

No specific requirements.

## Control of Records (Option A)

**Specific Requirements for Medical Device CABs**

No specific requirements. 

## Management Review (Option A)

**Specific Requirements for Medical Device CABs**

No specific requirements.

## Internal Audits (Option A) 

**Specific Requirements for Medical Device CABs**

No specific requirements.

## Corrective Actions (Option A) 

**Specific Requirements for Medical Device CABs**

No specific requirements. 

## Preventive Actions (Option A)

**Specific Requirements for Medical Device CABs**

No specific requirements. 

# Information Requirements

## Information Exchange Between the CAB and Recognizing Regulatory Authority(s)

### The CAB shall designate a function within its organization for timely exchange of information with recognizing Regulatory Authority(s) or to respond to enquiries from recognizing Regulatory Authority(s). The CAB shall fulfill this function at all times.

### The CAB shall report to the recognizing Regulatory Authority(s) that performed its initial recognition when it becomes aware of any fraudulent activities or counterfeit products. The CAB is not responsible for establishing objective evidence but must report such activities or products in writing within 5 working days from the date of discovery. 

### The CAB shall provide information to the recognizing Regulatory Authority(s) about any regulatory reviews and decisions to grant or refuse certification. Recognizing Regulatory Authorities may have their own requirements regarding the timing and mechanism for providing this information.

### The CAB shall notify the recognizing Regulatory Authority(s) in writing within 5 working days from the date of a decision to terminate, reduce, suspend, reinstate, or withdraw certification. The notification shall include a rationale for such action.

### The CAB shall notify the recognizing Regulatory Authority(s) in writing within 5 working days of changes in matters that may affect the abilities of the CAB to fulfill the requirements for recognition, such as:

  1. its legal, commercial, organizational or ownership status;
  2. the points of contact for regulatory coordination group activities discussed in Section 5.1.4 of this document;
  3. address(es) of the CAB; or
  4. scope of recognition as a CAB.

#  Revoking Recognition of a Medical Device CAB

The recognition of a CAB shall be revoked if a CAB does not meet the requirements of this document with due process.

Disclaimer

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved, and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

Please visit our website for more details.

[www.imdrf.org](<http://www.imdrf.org/>)

  1. Per ISO/IEC 17065:2012, the recommendation and certification decision shall be carried out by person(s) who have not been involved in the evaluation process. ↑

  2. Per ISO/IEC 17065:2012, the recommendation and certification decision can be completed concurrently by the same person or group of persons (final reviewer). ↑


<!-- fulltext-end -->
