---
title: "Software as a Medical Device (SaMD): Application of Quality Management System"
---

# Software as a Medical Device (SaMD): Application of Quality Management System

**Document**: IMDRF/SaMD WG/N23FINAL:2015

::: tip Official Source
[https://www.imdrf.org/documents/software-medical-device-samd-application-quality-management-system](https://www.imdrf.org/documents/software-medical-device-samd-application-quality-management-system)
:::

<!-- fulltext-start -->

---

## Full Text

# Software as a Medical Device (SaMD): Application of Quality Management System

**Document Number**: IMDRF/SaMD WG/N23FINAL:2015

**Source**: [https://www.imdrf.org/documents/software-medical-device-samd-application-quality-management-system](https://www.imdrf.org/documents/software-medical-device-samd-application-quality-management-system)

---

**IMDRF/SaMD WG/N23 FINAL: 2015**

**FINAL DOCUMENT**

**International Medical Device Regulators Forum**

**Title:** Software as a Medical Device (SaMD): Application of Quality Management System 

**Authoring Group:** IMDRF SaMD Working Group

**Date:** 2 October 2015

Toshiyoshi Tominaga, IMDRF Chair

This document was produced by the International Medical Device Regulators Forum.   
There are no restrictions on the reproduction or use of this document; however,   
incorporation of this document, in part or in whole, into another document, or its   
translation into languages other than English, does not convey or represent an   
endorsement of any kind by the International Medical Device Regulators Forum.

Copyright © 2015 by the International Medical Device Regulators Forum.

**Table of Contents**

1.0 Introduction 4

2.0 Scope 5

3.0 References 7

4.0 Definitions 7

5.0 SaMD Quality Management Principles 8

6.0 SaMD Leadership and Organizational Support 10

6.1 Leadership and accountability in the organization 10

6.2 Resource and Infrastructure Management 10

6.2.1 People 11

6.2.2 Infrastructure and Work Environment 11

7.0 SaMD Lifecycle Support Processes 12

7.1 Product Planning 12

7.2 Risk Management: A Patient Safety Focused Process 13

7.3 Document and Record Control 15

7.4 Configuration Management and Control 15

7.5 Measurement, Analysis, and Improvement of Processes and Products 16

7.6 Managing Outsourced Processes, Activities, and Products 17

8.0 SaMD Realization and Use Processes 19

8.1 Requirements Management 19

8.2 Design 21

8.3 Development 22

8.4 Verification and Validation 23

8.5 Deployment 24

8.6 Maintenance 26

8.7 Decommissioning (Retirement or End-of-Life Activity) 27

Appendix A: Mapping Medical Device Regulations to IMDRF/SaMD WG/N23 29

**Preface**

The document herein was produced by the International Medical Device Regulators Forum (IMDRF), a voluntary group of medical device regulators from around the world. The document has been subject to consultation throughout its development.

There are no restrictions on the reproduction, distribution, or use of this document; however, incorporation of this document, in part or in whole, into any other document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

# Introduction 

The International Medical Device Regulators Forum (IMDRF) seeks to establish a common and converged understanding for software intended for medical purposes and specifically for a subset of such software that is intended to function as a medical device. The IMDRF Software as a Medical Device Working Group (WG)__ defines this subset of software as Software as a Medical Device (SaMD) in the _IMDRF/SaMD WG/N10_ document _Software as a Medical Device (SaMD): Key Definitions_ ; this document is the foundation for developing a common vocabulary; it defines SaMD for both manufacturers and regulators. 

The SaMD WG has also provided a framework to categorize types of SaMD based on impact to patient and public health in the _IMDRF/SaMD WG/N12_ document _Software as A Medical Device: Possible Framework for Risk Categorization and Corresponding Considerations_.   
This framework establishes a common approach for categorizing SaMD, using criteria based on the combination of the significance of the information provided by the SaMD to the healthcare decision and on the healthcare situation or condition where the SaMD is used. 

_The IMDRF/SaMD WG/N12_ document also highlights the use of quality management as a general consideration towards the safety, effectiveness, and performance of SaMD and as key to ensuring the predictability and quality of SaMD.

Quality Management System (QMS) principles, for many industrial sectors, can be found in the ISO 9000 family of standards. In addition, there are also a wide variety of current industry software development lifecycle methodologies, guidance documents, and standards that address best practices of the many aspects of software engineering quality practices. These principles are the foundation for good practices to maintain and control the quality of products in organizations of any size, ranging from a one-person enterprise to a multi-national corporation.

In the medical device sector it is generally accepted that following QMS requirements is one of the controls used to minimize and manage unintentional outcomes related to patient safety. QMS requirements for medical devices are defined by regulatory agencies in their regulations and in the international standard ISO 13485— _Medical Devices—Quality Management Systems—Requirements for Regulatory Purposes_. 

In the software industry, good software quality and engineering practices are used to control the quality of software products. These practices may readily align with the general principles of medical device QMS requirements when the patient safety perspective is included. 

This document highlights elements of good software quality and engineering practices  
and reinforces medical device quality principles that should be appropriately incorporated for an effective SaMD QMS. 

This is a companion document to _IMDRF/SaMD WG/N10_ and _N12_ documents, further enabling convergence in vocabulary, approach, and a common thinking for regulators and industry. 

# Scope 

The objective of the document is to provide guidance on the application of existing standardized and generally accepted QMS practices to SaMD. Furthermore, the purpose of this document is to:

  * Inform the reader of SaMD specific practices. It assumes the reader is following generally accepted software lifecycle processes[1] and may not be familiar with medical device QMS;
  * Provide guidance for the application of QMS for the governance of organizations responsible for delivering SaMD products and managing the SaMD lifecycle support processes (product planning; risk management; document and record control; configuration management and control; measurement, analysis, and improvement of processes and products; and managing outsourced processes, activities and products) and SaMD realization and use processes (requirements management, design, development, verification and validation, deployment, maintenance, and decommissioning);
  * Highlight SaMD realization and use processes from the perspective of patient safety and clinical environment considerations as well as technology and systems environment considerations that should be addressed to ensure the safety, effectiveness, and performance of SaMD;
  * Help manufacturers and regulators attain a common understanding and vocabulary for the application of medical device quality management system requirements to SaMD; and
  * Complement the IMDRF SaMD framework for risk categorization and corresponding considerations found in _IMDRF/SaMD WG/N12_.

**This document is intended for the following audience:**

  * Groups and/or individuals who are or want to become developers of SaMD;
  * Software development organizations (large or small) that apply good software quality and engineering practices and that may not necessarily be familiar with medical device QMS requirements; and
  * Organizations (divisions/departments) working within established medical device quality systems that intend to communicate the linkage between medical device quality system practice and software development practices. 

**Document organization and content:**

  * Terminology used is intended to be familiar to the software industry and illustrates how typical software-engineering activities (e.g., determining requirements) translate to equivalent activities in a medical device quality management system (e.g., identifying design inputs) used in the management, design, development, implementation, monitoring, and support of SaMD; 
  * Sections are organized based on processes and activities commonly found in software engineering lifecycle approaches as well as on leadership and management processes of the organization as a whole;
  * SaMD lifecycle support processes (Section 7) and realization and use processes (Section 8) include considerations that are necessary to address patient safety and clinical environment as well as the technology and systems environment for SaMD;
  * Examples using two fictitious companies—Magna (a large organization) and Parva (a small start-up)––are provided throughout in order to highlight some of the key points being made; and
  * References ISO13485:2003, a QMS standard currently published within the medical device industry. 

**Field of application:**

  * The guidance for the application of QMS provided in this document applies to SaMD as defined in _IMDRF/SaMD WG/N10_ and does not address other types of software; and 
  * This document focuses on SaMD irrespective of technology and/or platform (mobile app, cloud, server, etc.).

**This document is not intended to:**

  * Provide guidance on how to undertake good software quality and engineering practices or how to implement QMSs; and 
  * Rewrite, repeat, or contradict QMS principles that are articulated in medical device regulations or standards.

**Relationship to regulatory requirements and to technical standards:**

  * The document does not replace or create new QMS standards, software quality and engineering practices, or regulations; rather, it highlights certain common practices and terminology used by successful software organizations; 
  * This document is not intended to replace or conflict with medical device legislation, regulations, or procedures required in individual regulatory jurisdictions;
  * This document is not a tutorial on risk management practices for software; rather, it highlights risk management principles throughout the software lifecycle processes and activities that are critical to the safety, effectiveness, and performance of SaMD; and 
  * The activities highlighted in this document are not meant to replace or conflict with the content and/or development of technical or process standards related to software risk-management activities or software-development practices but may provide input to these processes and activities. 

# References

  * IMDRF/SaMD WG/N10 - Software as a Medical Device (SaMD): Key Definitions.
  * IMDRF/SaMD WG N12 - Software as a Medical Device: Possible Framework for Risk Categorization and Corresponding Considerations.
  * ISO 13485:2003 – Quality management system – Requirements for regulatory purposes.

# Definitions

This document does not introduce any new definitions but rather relies on the following:

  * Definition of SaMD as identified in _IMDRF/SaMD WG/N10_.
  * Terms typically used in standards and regulations as they relate to QMS for medical devices.
  * Terms and vocabulary used in software quality and engineering practices.

# SaMD Quality Management Principles

Medical device QMS principles allow for scaling of activities depending on the type of medical device; risk of the product to patients; size of the organization; technology or automation used to manufacture; and other factors that are determined by the manufacturer to control quality and maintain the safe and effective performance of the medical device. 

The manufacturing of SaMD, which is a software-only product, is primarily based on the development lifecycle activities often supported by the use of automated software development tools (build automation, use of source code management tools, etc.). These automated activities may in some cases replace discrete or deliberate activities (e.g., transfer of design to production) typically found in the manufacturing of hardware products. However, the principles in a QMS that provide structure and support to the lifecycle processes and activities are still applicable and important to control the quality of SaMD.

An effective QMS for SaMD should include the following principles: 

  * An organizational structure that provides leadership, accountability, and governance with adequate resources to assure the safety, effectiveness, and performance of SaMD (outer circle in _Figure 1_);
  * A set of SaMD lifecycle support processes that are scalable for the size of the organization and are applied consistently across all realization and use processes (middle circle in _Figure 1_); and
  * A set of realization and use processes that are scalable for the type of SaMD[2] and the size of the organization; and that takes into account important elements required for assuring the safety, effectiveness, and performance of SaMD (innermost circle in _Figure 1_).

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAJYAkoDASIAAhEBAxEB/8QAGwABAAIDAQEAAAAAAAAAAAAAAAQFAQMGAgf/xABYEAABBAEBAwYGDgQKCQQCAwEBAAIDBBEFEiExBhNBUWFxFCIygZHRFRYjNUJSVFVzk5ShscEzYrPCByQ2U3KSorLS8Bc0Q0RWY4KV4SU3dINkdSaE8aP/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAgMEAQUG/8QANBEAAgECAwUGBQQDAQEAAAAAAAECAxESITEEE0FR8DJhcZGhwSKBsdHhBRQzUiNC8RUk/9oADAMBAAIRAxEAPwD7+iIgCIiAIiIAij27telGHzyBuThrQMuceoAbyVAdZ1C4cRMFKH48gDpT3N4N8+e5SUGyuVSMcuJaSzRQRmSaRkbBxc9wACrzrcD91WGxaPXFGdn+s7AWuPTazZBLIHWJhwkndtkd2dw8wUtTUYoqdSb0yI/hmpyHxKdeFvXLMXH0NH5ryfZZ/G3UYOpldx+8uUpF3LkczerfXgROa1E8dTx3V2pzOofOj/s7FLRdv1Y5h735v7kTmdQ+dH/Z2JzOofOj/s7FLRL9WQw97839yJzOofOj/s7E5nUPnR/2dilol+rIYe9+b+5E5nUPnR/2diczqHzo/wCzsUtEv1ZDD3vzf3InM6h86P8As7E5nUPnR/2dilol+rIYe9+b+5E5nUPnR/2diczqHzo/7OxS0S/VkMPe/N/ciczqHzo/7OxOZ1D50f8AZ2KWiX6shh735v7kTmdQ+dH/AGdiczqHzo/7OxS0S/VkMPe/N/ciczqHzo/7OxOZ1D50f9nYpaJfqyGHvfm/uROZ1D50f9nYnM6h86P+zsUtEv1ZDD3vzf3InM6h86P+zsTmdQ+dH/Z2KWiX6shh735v7kTmdQ+dH/Z2JzOofOj/ALOxS0S/VkMPe/N/ciczqHzo/wCzsTmdQ+dH/Z2KWiX6shh735v7kTmdQ+dH/Z2JzOofOj/s7FLRL9WQw97839yJzOofOj/s7E5nUPnR/wBnYpaJfqyGHvfm/uROZ1D50f8AZ2JzOofOj/s7FLRL9WQw97839yJzOofOj/s7E5nUPnR/2dilol+rIYe9+b+5E5nUPnR/2diczqHzo/7OxS0S/VkMPe/N/ciczqHzo/7OxOZ1D50f9nYpaJfqyGHvfm/uROZ1D50f9nYnM6h86P8As7FLRL9WQw97839yJzOofOj/ALOxOZ1D50f9nYpaJfqyGHvfm/uROZ1D50f9nYnM6h86P+zsUtEv1ZDD3vzf3InM6h86P+zsTmdQ+dH/AGdilol+rIYe9+b+5E5nUPnR/wBnYnM6h86P+zsUtEv1ZDD3vzf3InM6gOGqE99dibOqt8m/A76St6nBS0S4t3vzZG8J1WPGYqc4/Ve6M/eCvXswYv8AWqNmEDi9rRI3+zk/ct6Llo8jt5rRmyteq3ATXnjkxxDTvHeOIUhVdijWtEOmhaXjhIPFcO5w3rWG6hT315/Coh/srBw7zP8AWD3qLguBNVWu0vL7f9LhFCqapBZl5hwfBZxkwyjDvN0EdymqDTWpbGSkroIiLhIIiIAiIgCIiAIiwSAMk4AQGVV2NSknldX04Ne5pxJO7eyPs/Wd2DzrTLYk1clkDnR0ODpWnDpuxvU3t6ehS442QxtjiY1jGjDWtGAArVC2pnlUcso6czRXpRwSGZznTWHDxppDlx7B1DsClLCKV7kEktASAMk4HWUDg4ZBBHWFxWt+D3eW0GnaxK5mneDh0MZeWMkkJ+EV0Ol6BR0eeWSiJY2TNAMJkLmAg8QDwK64pIhGbk2kskWqLn5+VUTJJRW0zUrccLi180MHiAjjgnj5lOh1KvqmhyXachdE+J+DjBBAOQeohHFrU6pxeSZYgg8Csr5ryKlk0q3pxe93gurQuaMncJWOOPSPxXY8p9SfpmhTyw58JlxDABxL3bh6N58y7KFpWIQqqUMTLjIPSm0M4yM964vkTTOnavrlIvc8wmFriTnLsHJ9K06ZoWn61yh5QvvwuldFbAYRI5paCD1HsXcCTeZxVW0rLNndouKtRS8jNTpS1rU8mk2pRDLXmeX82TwLSf8AO5dodyi1YsjO909UZXlr2uzsua7HHBzhcjcbLyn5U2NKdPJFplBrTMyJ2yZnnoJ6vV2rOq8kKdKhLd0XnaV6uwyMdHK7DsbyCCu4VxZDeSzaWSOvRUVLlDG/kgzXLLHYbFtStjG/IODgd6tBcjOmi9h3NGHnsY37OztenCi00TU09CSiqo9epv0CPWSJW1pGhzW7G085OAMDpyoTeVtdliGO5p+oUo5nBkc1iLDCTwB37l3Cw6kVxLue7WqyQRzzsjfO/Yia44L3dQW3nGc5sbbdsjOznfjrwuZ5Ve/HJr/5/wCQUqX2MHLOLagmOp+BlzZAfE5sEjGM8eKYcrkcebRfZRcPV5VWvbPqAfS1SSsImc3VbDl0R3ZJHRldNDrNeXWX6UWSx2WwiYbbcBzT1dozvRwaOxqxkWSKvtavXq6rS05zZH2Le0WBgyGgcS7sU8cQuWJpp6DIPSsr5fyfmk0rVINUdI7wa1dmp2MncCSC0nzn7l9B1jUWaTpFq8//AGLCWjrdwA9OFKULOxVCqpRbeVidkZxlZXAckKk9HlZPHZe91iXT2zzFx+G5wJ9GV0lzlHHXuS1a+nX7ssJxJ4PDlrTxxk8T3I4WdkdjVTjd5F2ir9I1irrVV09UvGw/YkjkbsuY7qIVSzlrRniDqlS9alBdtQwxbTmAHGXdAz0LmFknUile50yKv0zWKerad4dWe7mhkPDhhzCOIIVU/llXZEbI0vVHUhvNnmMNx14JzhML0DqRSvc6VFCm1WlBpXsm+dop7AkEg6QeGB19ipZeWkEAhdNpOqRsnIELnQgc4TwA38UUW9A6kY6s6dFXXNZq6fpkd62JYmyAbMTme6Fx4N2etQ63KivLdhqW6V2hJOcQm1HstkPUCDuPYUwsOcU7Nl6iqNU5R0NHuRVrhkaZYnSNc1uRuOMdZJPAKHFyy07n5IbsVrT3sjMgFqPZ229nb2JhbzscdSKdmzo0VDS5VVLeoxUpKtypLMMwGzFsCUdimarrVXSGxCYSyzzHZhghbtPkPYPzTC72OqcWr3LJFTafyir3rxoy1rNK5s7bYbLNkvHW0jcV4vcqKGn6hNRmbO6xG1jmsjZtGUu4BoHEphd7DeRte5eJlU2k8oq2q25afMWKtuIbToLDNl2z1hULOVNpvK2011PU31RWaG1Gw5c12R4+z1Hr7V1QbIurFJPmdusbQBwSM968RP52Fkmy5m00O2XDBGeg9q4qHRqOtctddbfidKIhEY8PLdnI7FxK+p2cmrW4ncouP0Vsmj8sbOiQWJZaLq4nayV20YTu3A/56FNn5ZUIpZ4Iq1uxZhmdEYIY9px2eLv6K64O+RxVVa8sjoTIwPDC9u2RkNzvI7l6XPvk0ublXp0r6841GSmZInE4a1m/IcM8d5Xq1yroVb1miYrMlqFzWCGKPadKSM+KOoDiSuYXwO7xLVl8iqdH1+rrD54WRT17MH6SCduy9o6+5ab3KerUvvowVbd6zGMyMqx7Wx3nrTC72O7yNr3Lp72RsL3va1o4lxwAvWQua1XVNI1TklZt3IbLqTXhssWyWSNeHDdjvIU+7rNDRa9ET7UcE+I2O6GANz43mTCzmNc8i2Wia7WrzwQTTsZLO4tiY473kcQFRM5ZUTYhZNUvVoJ3bMVmeHZjeejtC18o/wCVPJj/AORJ/dC6oO+Zx1Fa8e46jKKq1PXa2lzRVjFPZtyjLK9dm08jr7AsaXr9bU7EtUwz1bkQ2nV7DNl+z1jrCjhdrkscb2uWyKis8p4Yrk9arQvXnVzszOrR5bGerJO89yt61hlqrFYjDwyRocA9uy4A9Y6CjTWp1STdkLFaC3Hzc7A4DeDwLT1g8QVoZZtaYcTufaqfzuMyR/0gPKHaN/epiJ3MWs7rJkqKWOaJskT2vY4Za5pyCF7VKYpdPldYos2o3HMtYbg79ZnU7s4FWlW1DcrtngftMd5iD0gjoPYq5RtmtDRTqYsnqbkRFAsCIiAIiIAqa1KdVnfVjJFKN2zM8H9K4cWDs6z5utbtUsyF7KFV+zPMCXSD/ZM6Xd/QO3uXqCGOtAyGJuzGwYaFbCNszPVnieBacfsewA1oaAAAMADoWUymVIgETKICDqWlUNZgNe7AyZrTu3+Mw9hG8LnNDFjQ+VsugNtyWaLq/PxiQ5dD2f57E1P2r2tSltDlD4DcJ2ZTXtbO0Ru3jrGMLdpN3klozpZINZrSWJf0k81jbe7zqxJqNjO2nNPJd9zbR1fWtebJZ0xtGrSbK6ON9gOe9+OJwMABReR2falqAJBPP2N7eHDo7FH5vkk2WbmeUpgrTOL5asNwNjcTx6MgedT9O1DkppdCalW1moIZXvcQZh4u1uIHYuvSyRGL+JOT9Smr0X2v4MKdiD/WaTnWYiOOWvOfu/BWFW8zlXyj06SPfUoQCzIOjnncB5lN0zVuS+laXHp8GtVHwRggc5MCSCSTn0rTotzkloME0VPWKuJX7bi+cE9g7gjbzyCSVs1bK/yPXJ7+V/Kb6WL8Cs8ls+z/ACm3f7438CvVPVOS9LUb16LW6pluua6QOnGARwwqyeLknNes2mcp3QPsv25GwXA1pPoTW529rWayb4+JL5avbdl0vRoSHWp7TXlo4tYOJPV/4XXHpXJ6VZ5HaPI+atqlR07xh081jbeR3lWntr5P/PNH60KLTskkThJXcm1mVOivFPl7rtSU7L7WzPFn4Q7PT9xV9rl2LT9EuWJ3BrRE4DPS4ggAduVR6vb5Ia1zb7Or1WTxfo54bGy9vnVZNR5JWY3Nt8qZLLsERumuA82esDGMrtru7IYnFOKa8zfHTlrfwSzRPaQ91Z0myeIDnZ/BXzJoxyJbKXtEfsePGJ3fo8fiqbSterRx2KGsa7pVynzexHMJcPeDuLXju6VHhq8jom807lCJqrSSyrJczGw9eMb8dq61zOJpWtytqS9L1gaH/B3ptvmjLIWiOOPOMvLjjJ6AonK4a57Ah+pSae2Ln4/coGuLg7PxiVNNnkg7QGaLJrFWSqwYaXTjbBySDkdOSoUlfknZh5u5ynfbLcCN01wHmgD8EYx0YyurW9uJyV3HDfhzLPlT77cmf/nfkEl/9y6//wCtd/eK9X9V5L6hYozza3VDqcvOx7M4AJ7exHaryYdrbNWOt1fCGQGADnxs7JOeHWoq9rWJu173WqPOm/8AuLrfbWhx6Ascq2nTtR0rXmD/AFebmJ8dMb933b/So+pS8ldR1AXhyibUs7HNufWtBhe3qO5e+UXKLQJeTN2vHqFa090OwyNkuXOduwfNx8y6k7rI42lFq65+5u0bGq8rdU1bO1DWAp13dBxvcR/npXUDiFyXJrWNA0jQKtR2sURKG7cvuo8t28+rzK19tfJ/55o/WhRknfQnTlFRzeZzOj6Z7LcidXqtHuhuSviPU9uCPV51mHUzytdoWmneGDwi+O2PcAe87/OrbSdU5L6NXkhra3Vc2SV0xL5wTtHj5lq0y3yR0i5btVdXqCS07L9qYEN3k4b1DJU765FSirJXXee6v/uXf/8A17PxC3N1fVdV1K7W0iOpFBTk5p89nacXP7GjoWuPVOS8ety6sNbq+ESwiFwM42dkdnXuUKy7ktNfnuV+U3gT7BzO2tbDWyHrO7ce5RtfgSvbR8eZI5Hc8NV5Qiw+N8vhbdt0Qw0uwc4C98gGNbyfle1oDnW5dogbzg7srGk3uSWiusGlrFVrZ3Nc5rpwQCBjd0rZpOq8mNGpGrW1uq6MyOkzJOCcu4pK7vlyELK12sr8SPycsR0ZOVMzwRDBee8gdQBJwj72vavyfnvtGn1aUtd7hG8Oe8x4PE7gCVup6jyVpu1At1mo8X5TJM2SYEZIwQOzeq2OvyRjj8HPKVz6IJLabrg5oebGT3LvG9jl7JK/PiabOw7+CvT4y4iR5ibEOgv2zgHs4q0vV9b5RCnTtaYylBFOyaafnw/a2ehgHWqnXtU0SvyZp6RQ1KCxVEzGTbL2vkEWSSR29qi6vNyQqaXJJotyRl8AGAwzPBDv1s7sKST9SDkllfguJe8rPCXcpOT4gkhicZJObfM0uYJN2Mjp7Ft1DQdf1ZkEVzUtP5uGZswMVZ7XAg9eVizqvJrV9Hgq6rq1J8oY1znMnALZAN5aRwOcqLA/k3HNFJNyumtNicHMjlujZyN4yABlRV0l3dxN4W3nk+8maqxsn8Ieh7bQ4CvM4ZGcEZwVjlHFHJyt5NB7GuBlkztDPAAj71sn1XkxY1irqj9bqiesxzGATDZIdxyEuaryYu6hRuy63VEtNznRhs4wcjG9cV8siTs081m17Hjld74cnX/CF8AHvwouptvv/hEjbTnrwzeA+5OsRl7SMnaAAI3/APlTNR1TkvqctOSfW6oNSYTR7E4GXDr7F51a/wAlNZbEbGs1o5oTmKeGxsvjPYV1XVsjkrNtprhxPZ0PWbes6dfv36Tm0nlwEFdzCQRvGSSvFRjXfwlai4tBcyjHskjeM4G5aKVnk5UuR2peVT7ksedgWLgLW5GOAAB3dalR6ryYi1qfVW63V8ImibE4GcbOBwwOvcuZ9IfDk78eZ5ubv4SdMI3F1CXa7cErFbd/CZe7dPZj0he5dV5Ly61X1V2t1fCIInRNAnGyQ7jkde9RdUn5K6pdju+2FlW0xnN87WshpLeo7kV+XANrVNa31OwK4aChbvcttebU1Sajs82XGJgcXjHbwV9Fym5PQwsiGt03BjQ0F04JOB0nrUSrqnJepql3UI9bqma3s84HTjZGzwwuRur5EpuMrZ+pY6PoNfSHzTCWazbnPutid2Xu7OwKq5IxMGq8optgc54e5m107O849KsvbXyf+eaP1oUHT9V5MaZNckg1uqXW5jNJtzg4cersT4rO4+BNWayPN3/3I03/AOBL+JWNFY08uuUTy0bbREA7G8Ajf+AXuXVeTEutQaq7W6vhEMToWgTjZ2TxyOvelXVeTFTVLuoR63VM1zZ5wOnGyNkbsLudtOBzK97rW/oeYgG/wnS43bWmtLu07QXjkRjOt7f+s+Hv53rx0ebito1XkwNcOrezdXwgwcwRz42dnOeHWoN88k7l996LlE2lZkGJH1bQbzneE1Vjl0niTWr48yw5clp5H6hgjILM469ocVD5Vc1jkzz+xzPhbNvb8nGyOPYsOk5IHQpdIGtQCCZ23I/wkF7nZBySencFC5Uarod9+iQM1CrYrx2gJwJAQI8AEu7F2KzSOVJJpu64ce8uuXhj9qFsPxtFzBH/AEtoYx5sqNrAeNc5ICTyxIdrv2G5UOGDkhHahlm5RC1HAcwwWLYdHGejd047VZ3dV5MXr9G5LrdUS0nl8YbOMEkYOUWWXidbxXba4ceTK8M1OTl/qwo2KsM3g8eybERfmPA8nBGN/FWdXRNWdyiratqF2pIYInRbMEDmbQPXknpUXVbfJTVZorD9cgr2ohhlivZDHgdXaE067yb0+34U/lObc+yWB1m3tAA8cAbuhHe34Cwp5vjfU2WtN1bQrd7UdHkhnrTuNienOMHa6S1yvNJ1Fmr6VWvxtcxszNrZdxB4EekLlJm8l5XStbyrlirSuLn1mXRsHJyRwyAup0ixpktBkelTQy1YMRDmXbQbgcO/eoy0zJU38WTy8SeiZTKgXhQpWyULDr1Zpcx2+xC34Y+MP1h94U3KZQ4yVDNHYhZLE8PjeA5rhwIXtUtd/sXeEXCnZf4vVFIejud+PerpVSjZminPEu8IiKJYFqs2I6taSeU4jjaXOPYFtVPqjvC71egN8bfd5+0A+K3zu3+ZSiruxCpLDG55oRSbL7dgYs2SHvHxB8FvmH35UxYymVczKlZGUWMplcOmUWMplAajUrEkmtCSd5Jjb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwOr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUngdX5LB9U31LblEFjV4HV+TQfVN9SeCVfk0H1TfUvEuoVYXbL52bfxW+MfQFr8Olk/QUp3/rPxGPv3/cqpV6ccmy2Oz1JZqJv8Eq/JoPqm+pPBKvyaD6pvqWjOov6a0I7nPP5BPBZ3/pb057Iw1g/DKre1LgmWrY5cWkb/A63yWD6pvqXl0FJnlQ1m97GhafY6uf0nOyf05XH817bp9JvCpD52A/iovaZ8I+v4JrZIcZen5PDn6UzyjRHeGLwbGjjpp+ZjfUpbYYWeTFG3uaAveB1D0KO/qdxL9rS7yB4To//wCL9UPUnhOj/wD4nniA/JWGVjjxC5v6vNeX5O/tqXf5r7EITaO74VLztYPyW1rNOf5LKbu5rFvLWu4sae8BanVKr/KrQnvjC7+4qdxz9rT5vryPYqVSMitAR2RN9SeCVfk0H1TfUtB02nnIgDD1sJb+BTwEN/R2bTP/ALdofflSW0y4x9SL2OPCXp+Wb/BKvyaD6pvqTwSr8mg+qb6lo5q8zyLbJOyWL82kJz96P9JUZIOuGTf6HY/FTW0x4prruuVvZJ8LPrvsb/BKvyaD6pvqTwSr8mg+qb6lp9k4G7phLAf+bGQPTwUmOVkrdqN7Xt62nKtjUhPsu5TOlOHaVjx4JV+TQfVN9SeCVfk0H1TfUtuUypkLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUngdX5LB9U31LblMoLGrwSr8mg+qb6k8Eq/JoPqm+pbcplBY1eCVfk0H1TfUnglX5NB9U31LblMoLGrwSr8mg+qb6lsjijiBEcbGA78NaB+CzlMoDKLGUygMosZTKA12a8dqu+CTOw8YJHEdo7Qtmk25LFd0U5Bs13c3LjpPQ7zjBTKhyv8C1WC2N0c+K83f8B3p3edGrqwjLDJMu0RFQbATgKi05xsPs3z/vEh2M/wA23c38z51P1mw6tpNmRn6TYLWf0juH3laa8La1aKBow2NgaPMFbTWTZmrO8kuXX3NqIimQCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCLzJIyJhfI9rGjiXHACieHST7qcBkH87J4rPN0nzKudWEO0yynSnU7KJqiyahXY8xsLpZB8CIbR8+OHnWvwJ02+3O+UfzbfEZ6BvPnKlRxsiYGRsaxo6GjAWaW0SfZVvE1Q2WK7bv4dexG2783kRx1m9ch23egbvvT2PbJ/rM80/Y52y30DCloqZXl2nfrloaIqMOyrdc9TxFDFA3ZhjZGOprcL2iIklkjrd82EREAREQBFGvahU02vz9ydkMW0G7TuGTwCkggjI4Ltna5y6vYIiLh0IiIAiIgCIiAdGFGfp9V7tvmgx/x4yWH7lJRcaT1OptaETmLcP6G1zg+JO3P9ob/xTw58P+tVZIx8dnjt+7ePQpaKUZTj2X7lcqdOfaj5ZdeR5ininZtwyNe3racrYoktGCV/ObJjl/nIzsu9I4+def47X4FtqPqOGP8AUfuV8dp/uvLr7meeyf0fn1b6E1FHguwTv5sOLJRxjkGy70dPmUhaYyjJXi7mSUJQdpKwREUjgREQBERAEREAREQBERAEREAREQBERAFou1/C6U0GcF7cNPU7oPpwt6IsjjV1ZmzTLZu6dBO4Ye5vjjqcNxHpBUtVGjnmbl+puAbKJWDseM/iCrdUzVpGmlLFBNlTrhD/AAKuf9rZZnubl35Bb1G1M7Ws6cz4vOv9DQPzUjKtj2UZ5u82ZRYymV04ZRYymUBlFjKZQGUWMplAZRYymUBlFjKZQGUWMplAZRYymUBlFjKizXgJDDXZz0w4gHDWf0j0d3FQnOMFeTJwpym7RRKe9rGlz3BrRvJJwAoRuS2d1OLLf56Tc3zDi78EbTMrhJcfzzxvDMYY3uHT3lS1jnXnPKOS9TdT2aEM5Zv0/JFZRZtiWw42JRwdJwb3N4BSkRVJJGhu4REXTgRFTaTrp1HVdS0+WuIJab8AbWdtvDP4eldUW02uBGU4xaT4lyiKh1HlBNHqR0zSqJu3WtDpMv2GRD9Y9a7GLk7I5OpGCvIvkXPabyisv1YaVq9EU7j27URa/aZIOwrZquiS6pdc+5qUsWmsaNmvC7Yyekud1KW7s7SdiG+xRvBX9PO5e5Wi3dr0KzrFuZkMLeLnnAXD130tB5X0INK1AzVLWYp4ee5wMdwB9OPvU/lOxt7lXoWnWN9VxdI5h4OPV933qzcLEk3k1cp/dPA2lmnbuzI/KvXtK1nkxZjpXY5ZY3sfsYLSRniAePFdfTna7TK873BrTC15cTgAbIOVRcr9HpT8nLMwqxNmrx7cT2NDS3HRu6MdCrtXtyf6MK72OI5yGKNxHVwP4KWGM4RjHmV450qk5Tz+G+Xdcs38t9LBe6OK7NAw4dYjrkxjzq9p3IL9WOzVlbLDIMtcFzlG3rlfTK9etybi5hsTQAbjMOGOOO1b+R+m39KoW4r0Iga6cyRRh4dstI7FGpCCi2uHemWUatRzSlmn3NW8zc/lhosVZ08lotaJXRbJYdoubxwOrtVgdXoN06O++3FHVkaHMkkOyCD3rluQWm1ZqlrUpYWyTvncxrnjOy3ju7yVt5U1jU1bTNRlom1pdVpbJCxuRGTwds9XD0LsqVPeYF13EY16u63srWfV2dRT1KlqLC+nbhnaOPNvBx3qi1q7ZPK/RNPrzyRsO1LM1jsbTeo9nilTdHj0O3KdV0qOEPczm3uiGz1HDm9e5c7Yhv6r/CBc8AstrmrC2J0xbtFgI37I68k/elOKxvhZcTtapJ048W2tOPE7vK0XLtfT6r7VqURQsxtOIzjo6FynParye5SafUsalJfp3nFnuwG0x3+SFb8o9Sq04atW1SFxt2YQ80SPTv6jhV7r4ktUy39wnCTeTXP00LevYitV454JBJFI0OY4cCCtiiTWaOkwV4pHx14nObDE3GBnoaFKDgSQCMjiOpVtceBenweplERcOhERAa5oIrDNmaNrx0ZHDuPQo/N26v6F/hEQ/wBnKcOHc7p8/pUxFzR3WTOuzVpK6NVe7FYcYxtMlHlRPGHDzdPeFIUeetFZaBKzJG9rgcFp7D0LRzlqn5ebMA+EB7o3vHwvNvWiG0tZVPPrrwMlTZL50/LrrxJ6LXDPHPGJIntew9IXvK1ppq6MLTTszKLGUyugyixlMoDKLGUygMosZTKAyixlMoDKLGUygMosZTKAyixlMoCJERFykZ/z6xB72uH5OKu1R2Ds6xpr+t0jPS3P5K8VdTVF1DRrvKW/v5Q0uyGb91SsqJf/AJQ0/oJv3VKU49lFMu3Lx9kZymVhF04ZymVhEBnKZWEQGcplYRAZymVhEBnKZWEQGcplYRAZytc08cEZkleGMHElarFtsDhGxplnd5MbePeeodq1xVSZBPacJJh5I+DH/RH58Vnq7Qo/DHN/Q1Udmc/ilkvr1zPH8YvcduvXPQN0j/8ACPv7lKihjgjEcTAxg4AL2ixO7eKTuz0ElFYYqyCIi6AiIgCIiALjtU/9H5e0L/kwX2cxKeja4f4V2K5zlvRNzk5LLH+lquE7SOIxx+458yuoP47PR5Gbaot08S1jn5HRrgqTtWh5Ya3SoOqRzTSc6ZLIJIZ0bIHHygp8HLdlmtCyjp9u9cLBzjY2Ya12N+Xd6k2tBm1uKpqUhfpWrsbguidtYGTgHr3fjhWQi6V1Uyv1oU1ZqvZ0ndrP210uZbycmfer6lrGsPnkqu22BrGxMZ/4UDldKz2e0qDU3ubo78mTBIa5/wCtjo4fep7eSstuRjtZ1azfYw5EOObjJ7QOK6CavDZiMU8McsZ+C9ocPQVzeqMk738MreBLcOcHFLDe2rvfx/6fPuUFjTJPBPYCoyQUZmyzS1YvFbvADcgeMSui5U6TbvNp6hpgBu05NtjScbQO/H3fir+GCGtHzcETImcdljQ0fctii6+awrTmSjst1JSettMrW5HI2peUPKGm6j7GHTYXtInlleCXbvJaO09Km0NDkn5FxaPqLebkMZa7ZIdsHaJafwXQoous7WircScdmV3KbbbVs+RydRnK7S67KTK1C7HENmOZ0padnoyFeUGan7HyeyL4HWnbRaIQQ1oxuGTx71YIuSq4uCJQoYP9myi5I6Za0nQhWuMDJjK95AcHbid28LFzW9Q0/UJop9GsWKhPuM1UbZIxwcOg5yr5E3l5OUle4VHDBQg7WOU5LULDdW1PVH0n0a1kgRV3jB3by4jo/wDJXnkT/GpNZ1M7/CbZAPYN/wCa61eWMZGCGMa0E5IaMb1KVZyTy1t6EIbMouNnpfzZympfx3+ETSq/FtWF0zuwnP8A4WL/AP6l/CHp9XjHRhMzh1OO8furoWaVUZq0mptjPhckYjc7aONnd0eYKLR0UUdb1HVZLHOOtAYBbjm2joz08B6FNVY28Fb5lcqE758ZXfgtPoUfKCJ2ucrtP0hkz4o68ZnlfGcOaTwx27h6Vp5R8n62g6X7K6XNYgt13tJeZS7nMnG/Kg6Vqdqvq1zlM+u+XT7EzoJCxuXRtGC12OrgFM1XU/blZr6TpbJTUEgks2HMLQAOj/PE4WhKcZRX+q197mNyp1Izk18cnlz7rHaUpzZo153DDpYmvI6iQCt68sY2NjWNGGtAAHUAvS85vPI9hLLMIiIdCIiAIiICNLTzIZq7+ZnPFwGWv/pDp7+KzBdzIILDOan6BnLX9rT093FSFrmgjsRmOVgc09B6O0dRXYTlTd4+RGpTjUVpefWpvymVXiWWhunc6Wt0S/CZ/S6x2+lTmuDmhzSCDvBHSt1KrGostTzatGVJ56cz1lMrCK0pM5TKwiAzlMrCIDOUysIgM5TKwiAzlMrCIDOUysIgIVw/+paX9O/9m5X3QqC5746X9O/9m5X/AEKupwL6GkvH2RSX/wCUNP6Cb91SlFv/AMoaX0E37qlKyPZRTPty64IIiLpwIiIAiIgCIiAIiIAiIgChz2nvlNapgyjy3nyY+/rPYvEs8luV1es4tY04lmHR+q3t/BSIYY68QjibstH+cnrKxVtob+GHn9uvxvobNb46nl9/t0/Nesyu07OXPdvfI7e5x7VuRFmSSyRsbbCIiAIiIAiIgCIiALDmte0tcA5pGCCMghZRDh4ihjgjEcMbI2Dg1jQAPMF7ReRI1xwzLz1NGUb5jJHpF6bDO/4DWD9c7/QF7FXH6Sc9zQAlyLmjUsF7Rxc0edb+aqN8rxv6TiU8IrR+S1o7gFy6I7zuI4kaeBz3AlZyTwZIe5hW46jEF5Ops6ExIY3yPGH/AM1J/UKeN/Nyf1CvXsmzqT2TYmJHMcjwXY4hw72lY5xnxx6VuGpRlexdheMHBHamJHcb5GgEHgc9yLf/ABSTixmevGE8GhPkPc3udn8V26O7zmjQtFyubdKesJHR87GWbbRvbkYyFMdVlHkSNd2OGPwWpzZGDx4nAdbfGH3LqdszuKMlYg6Ppkej6VBRjdtiMHLiMbRJyThTWsawYY0NHHAGEa9rvJIKyjk5O7OxiopJaIIiLhIIiIAiIgCIiAIiIAoZikpOMlVpfCd74B0drPUpiJmndanGk1Zq6MQzx2IhJE4OaelbFBmgfHKbNTAkPlxnc2T1HtUitZjtRbbM8cOaRgtPUR1rdRr4/hlqedX2d0/ijmutTciItBmCIiAIiIAiIgCIiAIiICDc98tL+nf+zcr/AKFQXPfLS/p3/s3K/wChVVeBds+kvH2RSX/5Q0voJv3VJUbUP5Q0/oJv3VJVkeyiqfbl1wQREXSIREQBERAEREAREQBQJZX3JXV4HFsTTiWUcf6Le3rPQs2JX2ZnVa7i0N/TSj4P6o7T9ykRRMhibHG0NY0YACw162J4I6cft9z0dm2dJKpP5L3+xmONkMbY42hrGjAA6F6RFm0NgREXTgREQBERAEREAReXyNZjaOM8B0lYayWTe48yz0uP5BcbscbSMue1nlHeeA6T5l7ZFNJvDRG34z+PoXkS16oPNt8Y8XE5J86iTamTwKjiZW5vgWHM1498rzIf1ju9C8v1COMbLAAAqGa+QC5zgGjeSTgBVdjW60dY2BMJYmuDXOiIds56TjgEUZS0KpSSzkzp5dVPQVEk1Fx+EVzmo6jJA2qYS13PTNYSd/inqULL9T1G4ySxPHDXcGMjifsZOM7RIU40m1iehCVVJ4UrvplvY1ezHr1WvtjweaF+7G/bG/j3L3b1mCnsieXZc7yWgFzj3AKj1PNf2Nm23O5idrS9x3kOGN61SOsjlHM2KSFj3wN2HStJ3DiBjtVqpxkk+5+jKnVlFtcbr1X3Ohr6nFci52CYPbnB6CD1EdCp9ZtB2p1Ibk0kdBzHElry0Of0BxHQvVKsa9uy+S0yWabZc9jGhuMbs4yvdu3SY/wa4+MbbdrZlHikd/BcjaNT4c169IlO86fx5P019yXTbDQryGCWR8J8cB0m2BgfBPUsw6u2XSxf2XtYYzJs534CodOY0z6gyiSaRjwzednbxv2Vqj1Cszkz4Pznu4gdGYgPGB35yOrtU3Ru+buvXmVqvhXJWfmnwOkdrcMVGG3I5zI5S0DPEbXWs19fq2LAgjmdtu3tDmFoeOwniuduvjj0/SGTECIvYXZ4YDf/ACpWpyNmu6bFG4OlE/ODZOcNA3nuXNzHlrf0O76fNZW9TphqAbIWGVu2BtFud4HWpMeouwCHZHeuNbXh1DXLr5284yEMjDCdxOM7x0pSsM0yfVWtyKlfZe1mdzSRvAUHRVsnnZPzt9yxV3e7WV2vK/2O8i1Rw+EpsWqA+UvnguawKnhpNfZ2dvwYsOdnjja68KyGswMpQWnvLI5tkN7yoOlJaZ+BNVYvXLxO452tY8trc9fT6Vg1TjMMuex+/wC9cpV1eCdj5ILDJGM8otdnCsKOsssQMnhk2o3jLXcMqLUlqicZL/Vlq4ujOJWFnaeHpWUh1Jrxh+DlbOZikG1A/mz1dHoXMRap8zWi8vLojiVuzng4b2nzr0pXLE09AiIugIiIAiIgCIiAKLPXe2TwmtgTgYc07hIOo9vUVKRcZ3uZ4rWWWYttmQQcOadxaekFblBsQyRy+FVh7qBh7OiQevqKk1547MLZYzlp9I7D2rfQrY/hlqeZtGz7t4o9l9WNqIi0GUIiIAiIgCIiAIiICFc98tL+nf8As3K/6FQXPfLS/p3/ALNyv+hV1eBfs+kvH2RSah/KGl9DN+6pCj6h/KGl9DN+6pCnHsrriUz7cuuCCIikcCIiAIiIAiIgCiWrEheK1cjnnjJd0Rt6z+S927Pg8Y2W7crzsxsHwivNWuYGEvdtzPO1I/rPqHQse01rfBHX6fk27LQxf5JafX8HuCFleIRxjcOk8SekntWzKIsSVskei88xlMoi6cGUyiIBlMoiAZTKLxLKyJuXHjuAHEoD2TgZPBaRK6b9CBs9MjuHm61qO1J405Ab0Rjh5+ta5rgaMN3BRcuRXKfIlbUVbLh40h4vdvJUOe+XZAPmVVHqkV6Iy15Ntm0Wk4xgjsVTNPFpt9pERa27Iecm28gPxu3dC6qbba4lEqiSUuBJ03VbF+N9ieaJrZHuZHA0YLNk9J6So8uq2pXzeBVWTRwuLXvfJs7RHEN9aroarNM1xjpMyiyDsTSAZbJ092VpfBHTuTRXW2JKj3mSIMBLCTvIcB0rXu4OTazyy6yMe8qKCTyd7PrPX8Ei/fj1Cpp8xB8FksATNP4HzqzdHWjYYzHExsviFoaAH9nao0LBerSwy0+ZqEARscNlx7cdHYs19KgrytlMk0zmfo+dftBncFXNxth0sWwUr4rXvbMq3xTVL9HT35fXFgSQyHobg5ae5WM1Kyy863Slja6RobIyUEtdjgd3SpFipz9qrMX4EDi7Zx5RIwpK5Os3Zrln5iFBK6el8vLpEE6e+xSfBbsOke94eXNGA0jgGjq3LfZp17jWixE2TZ3gniPOt68SSxxNDpJGMBOAXOA3qrHJvJl27jazRrr069QEQQtjzxIG895W18bJBh7GuHU4ZXpFFybd2ySikrJZGAA0ANAAHAALHNRkuPNsy4Ycdkbx2r0iXO2INqm6e/Tk2WGCEP2mntGBuW6tQqVHl0FdkbnbiWjoUhFJ1JNYb5EFTinitmUlLTppRNa52arYkmeSQOLc7gQVJfpDBpU9SORxfL4zpH7y53HJVkinKvNu5COzwSsVE0uo2KZqCi6KV7dh0peNgDgSOleH1o59Sqafsh9epFtvaeBPBufxV0vIYwPLw1oc7cXAbyuqtbRW+5x0L6u+nkir1uOLwRleOJomsStazZGzv6Tu7FZafC+jDzJsPljbgRhzQC0dWRxUS9UnltVrVcxl8G0NiTODntHAqcSGty4gADJPUkp/41FMQgt5KTR41DVbFaSvWphj7U7/ABQ/gGjiSp+l68+ad9WxEa9uMBzmbWQ5vxmnpC5eqb1i3Jq0EcUjX5jjjkJadgdIPapcHPV7NjVtRLIy2LYZGw52W8ePSSVOVOKjh4+t+RXGrJyxZ29Lcz6BBqAeNl+CD1r2YRjarOAH82Tu83UuO07W613ZEMw50tDjETvaryvdLSN6zSjKDs8ma4TUliiyzbIHOLSC144tdxXrK1CWK00B+5w4OG4hC90J2Zt7TwkHDz9SKRdGd9TblMoikTGUyiIBlMoiAZTKIgGVDma6pM63CCWO3zxjp/WHaOnrUxEzTutQ0mrPRnpj2yMa9jg5rhkEdIWVXsPsfYDf91ld4v8Ay3Ho7j+KsF6VGqqkb8eJ5Fei6UrcOAREVxSEREAREQBERAQrfvlpf07/ANm5dB0Ln7fvlpf07/2bl0HQqquqL9n0l4+yKPUP5Q0voZv3VJUbUP5QU/oZv3VIU49ldcSmf8kuuCMosIpETKLCIDKLCIDK8yPbFG573BrWjJJ6FlQJj4bb5jjBCQZf1ndDfzPmVVaqqcb8eBdQpOrPDw4marXTym5KCC4YiafgM9ZUtEXl56vU9jJKy0CIiAIiIAiIgCIotm1zZ5qLBlPoaOs+pLhuxsnsCIhjRtSHg3q7So20IyXyO25DxJ/LqWnbEQO8lx4uPEquv2JzVlNUsM+ydja4ZXO07FE55XJFzUoYcc7PHHnhtuAyorpw8BwcCDvBB4qh0ytRv1nT2I/CLRJbOZ97mu6sdAXmGM6TqkdaNzjTtZ2GE55t434HYVc6Uc4p5oyqtKyk18LPc7vYrVfCG7qlt2JR0Mk6HedStRZXsVzVsSNYZjsx5O/a6CFus147VaSCUZY8YKjU9LhqOEjnOnnxjnZN5A6h1Jji0pN/EukN3JNxS+F+nM1sqy39KZDda6KZjh44xnLTucO9WQyBxKLVZsw0677FiRscTBlz3cAq5Sc3b0LYwUVf1NqKsq65BavMq+D2oXSsL4nTxbAkA446fSokuqvp6JLJHM+eWCya8s88fkHa3uLW/BAP4KSozva2Yxx1LS5ebTmpxuYXeEziEEHySQTn7lvbLG972Ne1z2Y22g5Lc8M9S5zUrQm0KvagvQ35K92J3OtAa3O1jBA4cVL5OzRthmqSh0epMeZLbJPKc4nyx1tPQR0blOVG1PFyOKd5WIkupW63KqYyTuOntlirOjPksL2Za7+sMedR+VH8dsSDjFp5hz9LJI38G/3lYP0mS5Y16KZhZFa5oRPPSWs4juOFmHQ55NBdVtzt8MnmbPPK0ZBcHA4HmaArozpxcZcVZfTP6orcZNNePX0Ns0tvUNZt1a9x1SCm1u29jGuc97hnfn4IHpVYL2oWOTOmuZaPht22GNlxwbtuPDq2RwVvZ0Rk96xYbbsQx2Q0WIYyAJMDA34yN2444rbBo9WCGhE3bLaOTDl3SQRk9fEqtVKaS+XDu+5Jxk2+uP2K2CV+mavqTXWrNitBSbPIJn7R28uO7qyBwCh2RfbpdG27U7LNQvyxsEbHgRgP3lobjdst6eK6T2Prc7akMe0600Mm2jkOaBgDs3FQ6/J6hXmrytE731zmIyzF+wMYwM9G/guxrQTu9cuHd9w6ctDVJPb1HUrkFa4adWlhj5Wsa5z5MZPHcGgYz1qLX5Qy19Br3LropLFuUtrtyI2FucAkngMDJPao2oafZsyXoK1XUoXXH+O3bZ4OTw5wuG/GN+z0q2s6RIHafLRfCH0o3RNjmaSx7SADw3g7lJ7tJJ26XPvZz42211/xHnT9adPZtQ2PBnMrxCV1itIXxgb8g54EYytlPlFp10wBj5IzO0lnORlrTgZI2uGcdq8X6Ny7p8FJzIGMmlHhRhOGiMb8DO8k7gtVilHqOtAWoNnTtNjy1r24Y95HHta1o7lDDSlm/Trizt5ouYZ4bDNuCWOVmcbTHBwz5lsXIVbslOrLdo1AbOrTl1WBrNzY2jG2QMZ3DPbkKy069dOoc3LJNNVELnyzT1eY5pw4DqIO/uxxUZ7O1drrrTvJRqpl6sOaHNLXAFpGCD0qso8odN1Axthnw+UkRte0jax1Hh24zlWeQCBkZPAZ4qmUJQdpKxNSUlkYYxscbWMaGsaMBo4AKuuxSX9QiquY4VYwJZSRueehqs0XYTcXi4kZwUlh4FdbsPZciqUYovCizJkc3dEz/PQtsF23VvQ1br45Wz55uWNuzvG/BH5rTYhsVtRddrxc+2SMMkjBw4Y4EZ/BRppZo5fZS7DzbYRsV6+cuLjuye1aIxUkkrafO/8A35GaUnFtu6z+Vvpp87nWQ2S08VZwWw9uy/eD1rhxJrFeDwuSSKQjxnVWx8B1A9av4pyADv39azzp4eNzTCpi4W8S8y6uMsy+H4o4t7uzsUhrg9oc0gtO8EKsr2+glb9p0J5yIbTDvcz8x2qKZfGXBk1F5jkbKwPYctPAr0uloREQBERAEREB5kjZNE6OQbTHDBC0U5Xse6pO7MjBlrj8NvQe/oKkqPbgdKxr4sCeI7UZ/EHsKlCo6csSIVKaqwwP5eJMRaa1htmBsrcjPEHiD0gravWTUldHiyi4uz1MosIunDKLCIDKLCICHb98tL+nf+zcug6Fz9v3y0v6d/7Ny6DoVVXVGjZ9JePsij1H+UFP6Gb91SFH1H+UFP6Gb91b1ZHsrriUT/kl1wRlFhF0iZRYRAZRYQ7gh0j3bDoYg2MAzSHYjHafyHFK8Da8LY2knG8uPFxPErRWPhVl9s+QMsh7ul3n/AKYvJrVN5O60Wn3PZ2eluoWer1+wREVZcEREAREQBEUe3aFaPdvkduY38+5A3Y827RixHHgyu9DR1lQNoRtO/LjvJPEleNoty57i57t7nHpVbqhsy0pWVJBHOR4rj/nd3olidjPUnk2S5pS9pbtEZGMjoXH0JbGktleS6WCOQx2Y+JYeh47COK3Ub+pCJ2P43zZ2ZYX+LNGfwKQ6jXdrjSzaZ4Szm5YpG4LXjhnvG5bIU5QUotXX2+h51SrGo4yTs/v9c9TfbBglbq9L3RjgOfY3hI34w7QtkDZNRuRXJI3RV4cmFjvKeT8Ijo7FIp0G0pJuakdzMh2mxHgw9OFLVMqqWUc+/u6yL4Um85Zcbd/P3CIod7UI9PfW58bMMryx0xdhsZxkZ7DjCpUXJ2RobSzZMUTVKnh+lW6vTLE5o7Djd9+FtqWobtZtiBxdE/Oy4tIzvxnf0LcupuMu9HMmjj4L17mtP5QXmQy02RmNzYtrbg2sNdIc8TuweoK3rQ24dQ1Z1VkexYMc8Mkmebc4tw4bt/QD51Po0IqFZ8EZc6N0j5MPwQNo5IHYtV7WKOnzMryyOfakHudWBhkmf3Mbv8APwV86qk2or/l7lcYNLNmivojDFb8O5uWS3IySVsTSxg2cbIHT0celWjthuZnbLcDBecDA7+peamh8q9ZLXCGDQ6rt+3aAnskdkbTsN85Pcrup/BvobXNl1U2dZnG/a1CTbYD2RjDB6FzdznnJklZaHKHlDpr5jDVlkvzg4MVGJ1h2f8AoBA85UuKLlLcwafJidjT8O/ZjgH9UbTvuXfwGszSpW6IymBHtsjYwBkQe3dg7I3bxvWJdZq1dHj1CaVkjHBoHg/jiR53bLOvJ3BWLZ0RdVHGs5LcsJ8bdnQ6YI+CyWcjs3lgUgchdceBznKprD0iHTWAf2nFdJT19s+oNo2qNmlYkYZImzhpEgHHBaSMjqVN7Zdak0ibV2VKbKtVzhLE5zi+QNdhxaRubjoznOFatnXIqe0RXEjt5Aah8PlZdJ/VqQN/dWHcgtV37HKycb923Qhd+QXZSWC6m6WFzGkx7THSeSN2QT2LmqHKCb2cp0jq1PUo7IeHcxFsGJzRkEEE5B3hFRT4HZVlFq7K6TkZykj/AEGv6fMOqfTy0nztk/JRJdF5YVW5dpul3hjf4LcdE70SNx/aV+7XtZkGqzVKlN9ahO9gMkjmukDACQMZ38d53cNyspeUdWGjQsczPLLeYHwV4WbUjstyd24YAO8lcezrkFXi+JwM1+3RJGp6HqtIDjJzHPxj/qiLvvC90tU0/VGkU7kFjocxjwXDvbxHnC7ChrTtW5TCGs+WKtXql1iGRmy5spfgNcOggAnzrPKXReTNqFs+taZXmc+RsTJRF7rtOOBsub4w8xVctms7LUnGsmm+Bx13TYrnMu25IJq5JilhIDmZGCOrBHQo1/TbV2rXovtGSu52bUjsNe9g3hoAGADwPYuhs8gbtMF2ha5MGjhU1LNiPuD90jfSVR2rt7RSRyh0yWgwbhbjPPVnf9bRln/UB3qu1SFrZ2J2iyusvjffM07PB9K0fxh4uBJLjdsjqaDu6yU0jS7j7w1mxM6N8u1irKNvmonbwASfFd0nG7oVxNDV1WgY3lk9WZvFjshw6wR+S3QxCGFkQc9wYMBz3bTj3npXHW+Cy10+X5Zzd/FdntERUFgUTUabrldrY3BssbxIwnhkdfYpaKUZOLujkoqSwsr5r9itQknsVmslBDWMa/aD3Hh3BQGy24mTvsX5Yb0TTJzT8c05o6h0j71cXKrblZ0LnFucFrhxaRvBUV0HhEIi1WKB2y8CN7XeWe7o7lopzglpx6tf1MtWE3LXhl+beha07RmrQzYLS9gds9WQrSCz1lcjIbc2qWIY7b4DFG18LGgbLu/r37ldVZZXQRvlZsSFoL2g5welU1IYcy+nUxZW0LsPMDzLGCWHy2D8R2qex7ZGB7TlpGQVTQT9BUiObwV5dk8y4+MPinr9arTNMJWyZZImQRkFF0tCIiAIiIAiIgIbj4HdEo/QznD/ANV/QfPw9CsFomiZPC+J4y1wwVrozPcx0Mp92hOy7t6j5wteyVLPdv5e69/Mw7bSut6vn7P28iWiwi3nmmUWEQGUWEQEO175aX9O/wDZuXQ9C56175aX9O/9m5dD0KqrqjTs2kvH2RR6j/KCl9DN+6t60aj/ACgpfQzfurerIdlFFT+SXXBBERSIhERAFD1CRzmMrRnEkx2cj4Lek+hSycBQKn8Ynltng47Ef9EcT5z+Cy7VUwwwrV9M17HSx1MT0XSJTGNjY1jBhrRgDqC9Ii849YIiIAiIgCIiA1zTMrwukecNH39ipTI6WR00vlO4DoaOoL1cs+F2PFPuMZw39Y9agahcFOjNYI2ubYXY60ScnZGerUSV3ojfJJlUdnU7O1NJVrxyV4CRI979naI4hvct9eV9Wp4RfuNcX4eScBrOxqgWZq89OPwBosV45w+eKLiRvPDv3q+nTWLNXXp7GSrUbjk7Plx9/mZdsak1uo6a8MuRjDmHdtD4rh+asWRssshnnrNbMAHAOAJYe9RKVbnr02ovhfCX4bG124luN5cO1Wa5VlZ4Vw9O4UYXWKXH177cAiIqDQFV6vorNXjc2WeUARkRRg4Y2ToeR0kbuO5WiKUZuDvHU44qSszxCJBBGJi0yho2y3hnG/HYo+oalT0uATXJhG1ztljcFzpHfFa0b3HsC0vuXNQ1F+k6DWbb1BuOekeSIKgPAyuHT1MG89g3rsOT3Iqlos41G5K7UdYLdl12do8QdLYm8I29g39ZKshScs3occrHO6fyd5Q8oCJLTpNB008GAB1yUdvFsX9p3cuz0Pk3o/J2J8em1GRvd+lmcS+WQ9b3nLie8rOvTX4KHhOnHalrvEr4cA88weUzsON47Qqp+q1as1XU6sUXsdqjgLNhuQ8PIAY479w3Fp6itkKKSyM066Tszon6hVZa8F5+M2dgv5kOBfsjpxxXPWeU12nJVsXqcFWhZkEbWvm93YDweW4xjhkbyFBe3StB5TQOHNVoo6Uj3yPcS57nPaBkne47ivM2mXNSlvnmYH1tS2S23NkSwxEDxAwjcd27hxyVfGnFamadabyWpv0mhW0jlbdhlc+WSSLwmvPM/Jwd0o6BxweHAqJHVsO067plQB1jStRbZrRuOA9hO21ue4uCu5dGqW6tWLUIm3H12hrZJBgndg8OvG8KeAG8GgdG4LuI4qfDrMpzJb1jWNNsu0+xShpPfK51jAc5xbs7LQCd2/JPYvdXSZI9H1PT5Xs2LUs7oyN+y2ThnzlWyZXL8iSgtWQ5tPNrk8dKnmPj1hA6Vgx0AZA8yiV9KveyGn2rl6GQUg5rIoa/Nggt2c8Tv+5W+Uyl2dcE8yobpdqvyc1OlHJG+1adO9rt7W5kJxnuC0yQz6Xq+m2xUmtVoaPghFdu06N2Rv2ekHGMq9yiXOYFwKrk6ZZr2sajPXfBJYsCNsb/ACgxjQB95K9W3eyXLGlVdvg0+E23j40jvFZ6Bkq0yVW3dLdYuMvVLclS41nNmRrQ5r2ZzsuaeO9Mm7hpqNketUnfd5R6ZpkUjmshzdslhx4rdzGnvcfuVnV1bTNSklr1rkE72ZD2NcDu4Hd0hUccUehRz3Lj7F2W08NtWQzyGYIHijgwdnXlVen6rX03SpXRVxfFCbwbTJmMw6bbHkA9OOBI4461x07rI6qzjL4uPXXeTdT/AIPaZnfc0Cw7R7jjtPZE3arTH9eLh527JXNTXrekW2UuUNQUJZHbMNlrtqtOepr/AILv1XYPVlddpnKC0+3Tisz0rMdxzmA1muY6GRrdotc1xJxgcdx7F0NupV1GpLUuQRz15W7MkUrQ5rh1EFZqlFPU1U6qksjgFqsvbHVle+UwtawkyD4Axx8y26lyS1Dk3tWNDE2oaUN79Oe/amgH/JcfKH6jt/UehRqF+rqdRtmpKJInEjOMFpHFrgd4cOkHeFklBweZenco9MvanZvVG3jNDXIJge2HZ8KIzgycdjdv2d2fuXSoiVJqbulY5GOFa3C02qzLcBikyASCHN4tI4ELcigm07o60mrMrIIHQapG+3aM08kZZHiPZGyN5z2qPXhnlmuSsnkF6GcgAvOwW7sAjhghWlqpHbjDZNoFp2mPYcOaesFVUsE1eYUKMrhYsNMstiU5dgblqpzxcc/TL2twMlSGHhl65+9+J0jHkKZFLkYK42tN4Iaz4pp+edMIZ68sm1kniR+OepdPG/BVFSngNFKrjRa05+ZeK7z4h/Rn8vUrBUeRJHgnfxBHQrKjZNiItf8ApWbndvb51WjXCV8iUiIulgREQBERAFDtfxeeO4PJHucv9E8D5j+KmLy9jZGOY8Za4YI6wl2s1qg0mmpaM3A5GUULT5HCN9eQ5kgdsEnpHQfQpq9inNTipLieDUg6c3B8AiIpkAiIgIdr3y0v6Z/7Ny6HoXPWvfLS/pn/ALNy6HoVNXVGjZtJePsij1H+UFL6Gb91blo1L+UFL6Gb91b1ZDsopqfyS64IIiKRAIiICJqEjhCIYziSY7DezPE+YZW2NjYo2xsGGtAAHYozD4RqUknwIBsN/pHefuwFLXkV546jfBZff1Pb2WngpLm8/t6fUIiKo0BERAEREAVfqlrm4hAw+6SDeR8FvSpskjYonSPOGtGSVzjpXWJnzv4vO4dQ6AhXUlZGdzGADcAtErWzRujkaHMcMEHgQvb3LxlNDOVceh0IX845rntZva2V+01nmWupzVnWX2qjQII4ubc9ow2R2ejrx1q34rDWta0NaAAOAAwFdvpNPE7sp3EU1hVlqZRarU4q1ZZ3MkkEbdotjbtOPcOlVPKC4Y4qkDjNDXtTNjlsRu2ebBPkk8Wk8M96hCDm0kWSkoq41VkupakNINp9WB9YzOdG0bchDsYBPDG47t62aJqb7XP0bbh4fTdzcuP9oOh47+ntUB+nTtuw6fYns5YTJp99vjPjwPGjf17uviFI0/TJo9XbM5kuK4kDrEuA+y9+MkAcGjG5aZKG7w34Zdd+n4RUnLFcvlX0q9/lhbfV0iwaulwvLLeps4ucOMUHW7rfwbwGTwxToz8tb0tGtI+LQ4HmO9bjdsmdw4wxHq+M4cOA35Xfz2KHJvS69atXDI2gQ1aldoy49DWj8/OVGjRvmyVSqokjSdI0/QNNjoabWZBXZvwN5cTxc4ne4npJ3le57jfdooHxSWmMLhCZADnG7PSB2qpqa3auWbNCzRdRuti52MOkEjXNO4EEdR4hctpxoOEM9zmaEumvzYeXDwmeb4WTx2ST27XYFujS5mGde9rE+1c1LTLXhTLlm/LWaJNSiyBCxpGdlg6HDiB1ceKk1KDJzbrwtbPoWpRGZhDh7k93EAdR4jqIK3M0eK/L4fKbddtrYlnpF4DXuHDa6eAGQCrpoa0ANaABwAGApt20K4wbd3oQ6+mQRitJO1tm1XiETbMjBtkD8FNymUyolqVtAmUyuK5a67aZqOnaDplqWvYnPhNqaEgPirtOMAkHBe7cOwFFFt2RyU1CLlLRHa5TK4EQtIz7Z+UA/wD7Tf8AAs8w3/ijX/tTf8Cu/bVeRi/9LZ+b8jvcplcFzDf+KNf+1N/wJzDf+KNf+1N/wJ+3q8h/6Wz835He5TK4LmG/8Ua/9qb/AIFqsRObXeYuU+vmTBDf403j/VT9tV5Hf/S2fm/I+hIua5Ea7NrWhc3eeHanReatzdjae3g/HU5uHecrpcqmxtTuroZULUqBv142xymGaGVs0MgbkMeOGR0jeQR2qblMosg1dWZDpVC6yL1+pTGoMBYJoMnLT3jP4960co+UHsXBHWryxsvWjsROkOGxAnBkd1AfirPKhQ6XViuXLT2maW3hr+dw4BgHkAfF7F3K92RaaVokLTS7Q9epaTDfluw2oXyStlftuic3fzgPQ1xJ3dfBeOUvI51mzJrOgOiq6sR7rG/dDcA6JAODup43jpyFomijr25dK5MVq1W24B1q01u6FvQ3O/xj0Do4ro9Ou2dkw6iasdrbIa2KTPON6HAHeO7sVdWF1cnQqYfhZwOn6iy82Vjon17dd3N2asu6SF/UesdII3EbwpiveVXJT2YLNU0x7K2t12bMUp8iZnHmpccWnoPFp3jpzyum6i2/HI10T69uu/mrNWTy4JBxaesdII3EbwvOqU3HNaG+Mrmm5rcFec1K0b7t3+Yg3lva48GjvWiK7qdO3B7KivzFt/NsEGfcH/BaSfKB6+tBRt6PPNJpdeGetO7nH13P5tzHniWuxvB6jw6FXWrxk1KudbngqsgeJo6MBMz3OHBzyBuA6ldCEXlFXXr5cOs7FcpNa/g6tRLlR07o5oJBHZizsOIyCDxaR1Fbq9iG3AyevK2WJ4y17TkFbVmTcGWSipKzK+bwdgnvCOOS5XjLXFudxAzhKFq62SuLL45Y7LC5ro2Y2DjOD2Y6Vi1p87pZn1LDYhO3Zla9m0DuxkduFNrQitWigaSWxtDQT04VzlFQ5+3TKYxm58vfP7E6N63CU15m2GjOzucB0t/zvURpW9rsjCzmlOxfse2RjXtOWuGQR0r0qrSrGw91Vx3eVH3dIVqhpi7q4REQkEREAREQESwfB7kNkeS/3KT90+nd51PUaxCLFeSInG0MZ6j0FKM5nqsc7c8eK8dThuK2bHPNw+f367zz9vp5KovB+3XcSURF6B5gREQEOz75aX9M/wDZuXRdC52z756X9M/9m5dF0KmrqjTs2kvH2RRal/KCl9DN+6t+Vo1L+UFL6Gb91blbDsooqfyS64IzlMrCKREzlarMwgrySu4NaStig6h7q+Cr0SPy7+iN5/JVVp7um5FtCnvKihz6Z6pRGKowP8t3jv8A6R3lSFjKLxkrKx77zdzKLCLpwyiwiAyiwsPeGMc9xw1oyT2ICq1mxksqNPHxn93QPT+CricDC8c6bE0lh24yHIHUOgehCUM0pXZhERCARF5e9sbHPe4NY0EuceAA6UBF1HUWadHGTDNPJK7ZjihblziBk+gb1RvMD4Zb1Rjrmk3CRdqYJdG47i9reIPW3zhbLE7NWnh1XRLfhE9M+PVcS0SNIIIweBIJweBVhp0VS1Y9l6nOxOnaWTRkbIc4HGXN+MMEZWtJU43evH7d3NMpbxvrrxJWn1paVJleSw6xsZDXvGHbOfFB6yBuyoskdnlFrJ5O6dI+JoYH6lbYd9eI8GNP84/o6hk9S96xqE1OKCvSibPqVyQQU4Twc89Lv1WjLieodq7bkzoEHJrR2U2SGad7jLZsvHjTyu8p5/IdAACjSpucschUmoKyLHT6FTSdOgoUIGQVa7AyONg3NAUPWdNi1Wu1jnuhnidtwTs3Pif1j8x0qjh2OU922L9ixD4PIWM09khicxo4Pfje4no6At1R1rR9Yh0yazJap2mONZ8pzJG5oyWE9IxwK9FQt4nnueLVZFdUrTXtWsRapqFqrrTGgRurvDI3xDgWD4QzkkHpV9T00t2JtQ8Gt3WHDLPg4a7Z6PP3KY6GJ80cr4mOkjzsPLclueOD0LYuuVxGCWplFhFEsuZRYRBc1WrUNKpNasSCOCFhkkeeDWgZJ9C+UaVNNqMtzlBbaW2NTeJGMdxigG6Jn9Xee1xV/wDwiagbslPkvC7/AFv+MXsHya7T5J/puwO4FVj3AYa0AAbsBbNkhnjZ5X6lWtFUlxzZ6yi17SbS3XPGsbEWvaTaS4sbEBwte0m0lxY80L45O8rquol2zS1DZpXOprifcpD3OOyexy+qr5LdqxahQnpzjMcrCx3Xv6R29K7LkLrcuscn2xXH51Kg/wAFt/rOaNz+5zcO85XnbVTtLEuJ736dWx08D1X0OoRYRZj0LmUWEQXI0sfgdS3JSgYJ3h8uy1uNuTG4nrPBcsGaHHyXNqZzLWp2WbXO5zYdYPAN6WkO3Y6MLslV6pVbWp3b9CnD7JCFxZKIhtk46+kqcWVTjfMttOtEVq1e3PEb3MtMrA8bW1gZOO9c9yx5Ny2HjlBo0WdXrM2ZIQcC7CN5jd+sOLT0HdwK11tI0Sbk+ZqtiESgCQ6i5wMjJOO053EHPR5l0enazp+pl7aduOZzBlwad+OvB6O1VVKaaLaVVrJnC6ffr6nRiuVX7cMgyMjBBG4gjoIOQR1hVUEd3Rp7Yg0x9zwiZ0rZ45Gtcdr4L8793AY6FccqtNHJjWjrsA2dJ1CQN1Bg8mCY7mz9gdua7tweteb8ElnT7FeKUxSyRuY2QfBJHFefbdywvR9cDdfGrrUqdIs1qUliK5fpMu2pzKa0coxGSANkdu7f1lXyoYa+m1OT/MX6tagwsMcglLcOdje4Hi7fvzxU7R7kFqixkEs07YWtjM0kZbzhA8oZ4pVje81+BB2+FlgiIqCw9NK3NKjra0oD25zmObKzy4ztDt7F0EMrZ4WSsOWuGQufzkKbo82y6WqTw8dnceI9P4oW03nYt0WEQvMosIgMosIgMqLCeY1OWP4Mzecb38D+SkqJf9zENkcYXgn+idx/JShPBNT5EKtPeU5Q5/UscpleQcgFZXtnz5nKZWEQESz756X9M/8AZuXRdC52z756X9M/9m5dF0KirqjTs2kvH2RRal7/ANL6GX91blp1L3/pfQy/urarYdlFFX+SXXBGUWEUiBlV8Z57U55OiJojHed5/JTXu2WEnoChacM1BKeMrnSHznd92Fh26Xwxjz9vzY9H9OheUp8vf8XJaIi889QIiIAiIgCq9dsc3UbAD40ztk/0RvP+e1WmVzGpT+EarJv8WEbA7+J/z2LqIVHaJqbuasryvQ4IZQiIgCrtXY67Tn06taiitSxEhrxnabwO7q7RwUl96rHdjpyTNZYkbtMY7dtDs6z2KgkqVLutXa+oTPgv7YdSm2y0tjwMGPo3HO0OlXUoZ4nwzITllZGyBkeqvjDi7TtcptDX4AyW93B7D9y6JzmsaXOIa0DJJ3ADrVVoEli5p0Nu7zEtjxmNmjbguaDg57yOjcvGsQyazfpcmoHFvhxL7j2neyq0jb87jhg7ypVE5VMC4deRyLSjiZb8hKHspZl5W2oyBO0w6ax3+zr53vx8aQjP9ENCuuVFzU6fgdilYjhgbJszmRm03fubtdTc7iRwyCpmpS2qGjP9iqjJJYmhsUI3ANG7cOnA6FRVdbv6pTlbJpde/CQWTR15tl7c8Q6N+8elelTp4VkebWqYm09T3LJBrFpkNgP0rXoB7k/OSf6J4SMPUp2n09QmvC9q3MiaBhigjhOW7/Kk73YG7oChaJF7I0n0NU0+ctpSDwd9qPDi3i3f8YYwSDv3Kq5W6zZs8o6ehUbc9eKFvhWoS1pNh+yciOMO6M73HsAVlm3hiVYoxi6ktEd1lMrgfBa3z/r/AP3B3qTwWt/xBr//AHB3qUv29TkUf+jQ5vyO+ymVwPgtb/iDX/8AuDvUngtb/iDX/wDuDvUn7epyH/o0Ob8jvsrVatQ0qk1qxII4IWGSR54NaBkn0LhvBa3/ABBr/wD3B3qVRyn0xlzk9crQazrM0krMNjnul8bjxw5vSN3BHs9Tkdj+oUG7XfkQtOsTalPd5QW2ltjUnh7GO4xQDdEz+rvPa4rdatsqVJrMuebhY6R+Bk4AyVXaPqh1HToZnDZdjZez4jhuI8xWzWGPn0S/FE0vkfWka1o4klpAC2wtGHwnl1LzrNz4sU9dgt2I4HQWqssrNuJtmLY5xvE7JBIOOrirDn4/G90Z4u53jDxe/qXMh1nU3abHBUs1xTaXvmsRGPD+aLGtaDvO85J4YCrdH0JssT4LEd+Od9R8M/O1Y449o437bQDIcjIOSoqpLS1yboQtdu3drzO5MrW5y5owMnJG4dfco9jUY4H024MgtTcyxzCCAdlzs93ilchPU1PUdMkt2q87JzJBFLE2MOe6KPyyGu3Oy8l2DxAClUKBgbp5rx3DENS513P12w7A5pwJDGgBrc46BvTetvJD9vFK7l1Y60TMLywPaXjeWhwyPMsCZjnbLXtJxnAcCcda4/TaT22NNZ7GzQ6jBYL7lx0eBI3xtr3T4YdkYHR2YWjQa7JBpD62mywzxSPfPbMeGvj8YY2/hZJHi9GOhFVeWQezRSbvp+e/u9Tug/evGmaiOT3K6rqDnbNLUNmnb6muJ9ykPc47J7HLXtKl1Xb1e9W0KMnYsHnLJHwYWkE7+gk4A867WSlCxzZZOnVUuHHw4n3jB6imD1FfO26fpeyM3tbaccPZWfd/aWfY/SvnDW/+6z/4lk/bVeR6H/pUO/y/J9Dweopg9RXzz2P0r5w1v/us/wDiT2P0r5w1v/us/wDiT9tU5D/0qHf5fk+h4PUUweor557H6V84a3/3Wf8AxLzJQ0xsbiy9rTnY3D2Vn3n+sn7apyH/AKVDv8vydNygq1yaT7UIOmNmc62xrcDJbhrnAcQDx9K8Rxz0b1W3dnhGm6fG/m7pfl8zHgBrCB1dfTuUDkFrE9qja0bUJnTX9NfsGSQ5dNA7Jjees4y09re1TdVZqUvOURVlsB9uKetO3HNxtDmktd1Ywe/KrV+yzS7NY48Tog7T+UGkSxEx2qVljopG9DgdxBHQvnmnMm0m/a5OXJHPmogOryvOTPWO5j+0jBYe0dq7Aarp+naxcjbDY90kjdZna3MUT3ABuerIxk471Xcv9Pf4FX5QVIi+5pRL3taPGlrn9Kzt3AOHa1Za9LFE10KtnZnMazTmZfg1SvTbelYzmfB3tzjJztNPBp6z1LdDNrDpWTXvAaNVu90e0XvI6to4A82VYskjtVmyRSbUUrMtew8WkbiD3FcxbpaBFPJWlo6hqNpnlbpJXD/qJAHmWWm8awtad18vOxqksLujq2uD2hzSHNIyCDkELKp+TluSfTzBZLm2IXEc1IMSMjz4m0MDfjpG5XCpnBwk4ssjLErhemleUCgdN7SvJlNWxFYHBjvG7Wnj/nsWGlZkaHsIPAhDqdjpQcgELKgaPPz2nsa45fH4jvN/4wp64a07q4REQ6EREAXiaITQSRHg9pb6V7RHnkE7ZmrTpTNRjLvKA2Xd43FSlApnm7tqHo2hI3ucPXlTl7Gzzx0otng7TDBVlFdXzMosIrigi2ffPTPpn/s3Louhc5Y989M+mf8As3Lo+hUVtUatm0l4+yKLUvf+l9DL+6tq1an7/wBP6GX91bVbDsoz1f5JdcEERFIgRNTkMdCXZ8pw2R3nctkbBFEyMcGtDfQo+oePNVh+NKCe4b1KXlbZK9W3Jdex7WwRtRvzfXuERFlNoREQBERAa55RBBJK7gxpcfMuQhLngyP8p5Lj3ner7X5ub0xzAd8rgz1/cCqOPc1SRnrPOxs6V7HBeGr2hSEREBzeqanBbbOyzpMljS4ZDHJbDhljhuLmjjgHpC2SadYa6KpcgZq+nOcNiSTHOwZ6SfhDtG9atQ0bUatC1X0qfnqs7XB1WbymbR8Yxu853FXGmX696uRCyWN0OI5IZWFrozjgVslJRgnT06z7n4ZFCV5Wlr15kqOOOCFsUTWxxsGGtAwGheeQMHhwv8ppAdrUZObq5+DWjJDP6x2necKr5TzTDSPAqpItahKylCRxBkOC7zN2j5l1E5GkVtJ0ihIyrE4iBsjgCGMY3OADuycY39qlskLtyZDap4Y2J+pX7MU8FOjFFJala5/uzi1jGN4kkb+JACoY7FXWbUEjmzaVrD2kwWIxlk4HUeD27uB3qZf12gZp2R1rFrm4nRz2Kse0IWniNrp68DqUjRdPsR8xZsXYrLI64irGKPYHNnB2j1kgBegskec3ilZE3UtRh0bRrGoXpRzVWEySvAxnA34HaeA7V800hlg15tRvjGoajIbM4+JnyWdzW4HmKt+XN72V1qlydjOa8Gzdv44EA+5RnvcC49jQob35ctOyw/3Zg/Ua2SpLxfsesote0m0tlzybGxFr2k2kuLGxYOCCCvG0m0lxY5GZh0XlM9nCrqHjs6mzAbx/1Df3hXjX7QytXKLTjqWlvZGdmdmJIX/FeN4Kr9I1AXqMcxGy8jD2H4LhuI9KoXwycTa/8kFPisn7FttJtLVtJtKVyqxt2k2lq2k2kuLG3aXiKOOCJsUMbY42+S1owAvO0m0h2wsTthhc97g1rQSSegLXyTrOdXsa1O0ia+QY2u4shHkDz+V51Vai12rahW0aMnZnO3YI+DC3j6ThvnK6+XIi5uHZYQ3DMjcDjdu6lyPxSvyO1Pghh4y+n/fobM5TK52LXLE+k6a9rY2XbMwhma4eLGWZ5447A047wttflTp9l0ga2drWwvnjc5oxKxoyS3fnh0HCnvIlb2ea4F7lMqkj1wWXUHxRWYo7MjmsbLB40wEZeC3xvFG7cTx4YHFQ9B12e3sPvCyx1yeSOux8DWMZs7R2Q4EknA6ekFN5G9h+3nZvl+fsdPlMqt9khY0qxcpgEsbKI+d8VrnMyM5z5ORxVTyb1ezezNPeFipKxjYpJIWwkz7y+NoHlAD/ACU3iulzOKhJxcuRdz3ToGtUeULM8zCeYugfCrvIyf8ApOHelfTNRqnUdPMcMwZJlssUg3jaaQ5pPWPyK+dSNZPC+GVodG9pa5p4EHiFffwd6o9+mT6FakLrelOETXOO+Suf0TvR4p7WrJtMLSxriep+n1cUHSfD6Eqa97G2L7tVrx2LF/myadYlzGsb4oc9zsAAnHFdHR1Dw4zV56r69mIDnIJCHeKeBBG4g7woM9Fw1aScxMlqXIBBZDnAFgGcO38QQSCO4qHBNByeuP8ADrNq9ZfC3akZDkQV2khpdj7zxKztJo2puLz0OZ0iD2Gv6jyccTihJt1s9NaTLo/6vjN/6QpepOvNhDqlirAxoJlksNLg0dYAIHpUnltC2nrGi6/H+jc/wCy4cDHLvjd5ngf1lG1WkdR0qxUBAdIzxdrhkHIz2ZC8upFQq56HqU5Y6dyn0m7pr9VdPLrYu3ZGCBpLObYBnOy0Ywd/aulVBqunWLMDzA6nA6zC2OxFM7xWEcHtI+E3ePQryFzXxNLZBIMY2wQckceCjWwu0l15JEqd1kz2iIqCw9NK28QtIWxpQ6SNIl5q/NCTukaHgdo3H8lermWvMN2vKDgB4a7uO5dMOC4zRSd4hERcLQiIgCIiAiSHmtUgf0SMLD3jePzVgq7UPFZDL/NzNPmO781YDeAvS2GXwuPJ9e55P6jG01LmuvSxlERbTziJY989M+mf+zcuj6Fzlj3z0z6Z/wCzcuj6FRW1Rr2Xsy8fZFFqfv8A0/oZf3Vsytep+/1P6GX91bMq2HZRnq/yS64IZTKZTKkQIEp29XjHRHE53nOB61KyokPj6pZd8VjW/iVLXiVnerJ9/wBMj6HZo4aMF3fXMZTKIqy4ZTKIgGUyiIDneUUu1bqw58kOeR9w/NQW8F71aTndbl6o2NaPx/NeGqXAyVHeTNrV6Xlq9IQCIiAIiHggKqq06h/CFTixmHS6j7TurnZDsM9DQ8+ddtaqVr1cwWoI5oic7LxkZXIciG+E3Nf1Q7+fvmCM/qQtDP720uzG9etQjhpo86vLFNkOzSlj0s0tKjgrh/iZIwI2ni4AcSvdy3T5OaBJZncWVKNfJJ47LRw7zw7yp7VzXL/SrGsck7VWqfd2ls0Qzuc9h2g09YJGFc3kUpK5w+liw6GfUr4xqGoyGxOPiZ8lnc1uB5lL21WaZqY1KjFZBPujclp4tPSD2g5Cm7S9KFlFJaHz1XFKbc9SJc1nwW8KcVC3bl5nniIAzxW5x8Jw6R0LdDqtKejHdFmNld+4PlcGYPAg54HIIx2Kqtyz0+UfhYoW7MTqQiBrxh2HCQnByRjcqixpF0eCTWYrJY51iSWKm2OV0T5HBw3PBBGBgkdPYoOpJNl0aMJJXdumdm+1DG6Nr5o2Ok8hrngF/d1+Za234hHNJM5sEcUhjL5ZGgHHTnO7uOD2LlZKElY0BU063LNHDHGBaijkj2A8nDnZzG5uc5b2DetOptlrWGAwBz36pZnjZJBzwe3YADtjIBG/jnd2o6rXA7HZ4t2TOx8Pqc1zvhdfm9/j863Z3cd+cdIW4SBwBBBBGQQeK5HStPp2To3N1xPUrMsMeZYA0Nky3OW8M52gOPDirjQYZamiVoJY3RvjDm7DuLRtHA9GFKE29etCupSjFZPrP7epblwIwVx8zDpHKR7OFa/47OpsoG8f9Q394XVbS5zXYvZe/R0tpcHSSiR72+VHG3eXA9B4Ad65V0utTuzdpxej1LDnuwpz46ipA5CaSQM6jqf2sp7Q9I+cdT+1lV3q/wBSz/5/7+hH58dRTnx1FSPaHpHzjqf2sp7Q9I+cdT+1lL1f6j/5/wC/oR+fHUV4lstjie93itaCST0BS/aHpHzjqf2sqBrPISl7FTtpXr753MIaJLJc3zjpS9X+p1ft27Y/Q2cla7jXn1idpE14gxg8WQjyB59586vNvPSue5Nau/UdKjEvizw+4zM+K9u5W1m02rVmsPD3MiYXuDBk4AycDpVtNpQViitGTqtPUhQ6II9Yt23zbUEzX83CBjm3SACQ57dkekqLR5OyVKktXOmhhrPrsmip7Ezst2QXuzv7ccVZv1KBjKjgXPFt7WQ7AztZG1nuwMpd1CKlp9i4fdGQML3CMgk46O9cww1JKdXTmY8AdzmkO51v8QOXbvL9zLN3Vxyq69ptityYFas4yXYZudrvjZweZCQcdQDjnsyrdlgOllYWPbzeMucMNORncfxWqC/HPYtRDI8GLQ55I2TtNDgQfOutRfz69iMZzTvyz68zxY0mKXk8dIZKY4+ZETXgZ4Y3kdOSN46clV8Oh3xqzNSluVBMJA58MMLxE84LS8gu3PwcA8O9Ws9+tWdA2WZrTO/Yj37nHBPHuB3rdzjdrZ2htYzjO/HcjjFvwCqVIp9/TN+2or750DXKPKBueZi9wugfCgeRk/8AScO9K2bSqdXkntiLSqh/jF9/MMGMgA+U49gbkrlazg7ktlxKrHCfZ7laPUdPmrOfhk8Zbtt34zwI+4qHp+nXX3rFrU3V3c5WFXYg2sOaCSXHPAnPAcFK0uq2lpdWqza2IImxt2jk4aABk+ZTmleffI9xpN3KflRozdU5IX9Lgbsk1i2AD4LmjLPQQFzWj3xqmj07wGOfhbIQegkbx5jld/nd3L5poUXgNnWNK4ClqMzYx1RvPON+5+PMsW1x+FSNmyyzcSHepaHFalifyfnsynxnOjrOeCTv3OzhTuT0U8FKWN9WStXbKfBo5QA8R7vKx257Vs1H2UfcgipTMr1yxzpZ3RCTDhjDcE4Gd+/sUNlLWRrEM3sqJYHRkSuZA0NGyQQ3GeJyd/Hcq8WOnZy823+EXWtK6X0L9ERZC4yOK2BalsaUB4st2oHgccZC6OtKJq0cg4OaCqB29qtNGftabG08WZZ6CuMvo62LDKZRFwvGUyiIBlMoiAj327dCcdIYSO8b/wAlJrv5yux/W0FeHt243NPwmkLVpb9rToc8Q3B8y2bC/jkua+n/AE8/9Sj/AI4vk/r/AMJmUymUyvTPIItj3z0z6Z/7Ny6PoXNz++emfTP/AGbl0nQqa2qNWy9l+Psih1P3+p/Qy/urYtep+/1P6GX91bFbDsIz1f5JdcEERYPAqRAr6XjT3HdcoHoAUxQ9O3xzO+NM78lLyvn5O8m+9/U+ngrQiu5fQyixlMrhIyixlMoDKHgsZWHHxSgOMmfzmp239cpA8278luYoUDtuSR/xpHO+8qaxWGF5s3DgsrA4LK4cCw4hrS47gBknqWVWa3Q8KpTTROstsxwv5rmJC0uOPJI4HKlBJySbOSbSuifBNHZgjnheHxyNDmOHSDwKTSiCB8rvJY0uOeoDKg6PUu0qscFizHNEyJjYxzWw9hA4Eg4I+9auVE/g/JXVZc4xUlx3lpA/FdlFKVk7hNtXZYfwfQGDkTpbnDD54jZf3yOL/wB4Lq2Kp0SEVtGowAYEVeNgHc0BWzF7CVkeVJ3dzeOC8yMEkZaekL0OCLpy58Y1mgeTnLCeuBs09RJsQdTZR+kb59zvSpIfkZXYfwgaA/WdBe6sALtYies7/mN3gdx3jzr57pl9l6lFOzID25LTxaekHtByFq2eeWFnm7bSzVRcfqWe0m0tW0m0tFzBY27S02a1a5GI7VeGdgOQ2VgcM9eCs7SbSHVlmj1GyOGNscTGxxtGGtY3AA6gAve0tW0sbSXFhYnEUTnOIAAySehReS1c2Of1mZpD7ZxCD8GEeT6d7vOFXaqXajar6TETmycykfBiHlHz7h5109mZum6VPNHGC2vA57WcAdlpOPuUVnK/BE5LDDCtZfT8v6E7KzlUGn63Zltx178FWLnavhTXwTl4a0YyH5Axx48Nx6lKh17TZ4p5G2Q1kDOceZGOjwz4w2gMt7RkK1VIviZ5UZrgWuUyqiLlFpc0U0jLW6BrXSh0b2lgccDIIB3lbb2qxVGWGtki56ARl7ZNoNaHu2RkgHjv4efCY42vc5up3tYsspkdKrTrVAXp6fhAE0GTKC12IwBnxnYwN3avVLVqeol7a0rnOYAXNfG5hweBw4AkHr4LuNaXG7klexyuoxe17le2ceLS1PxH9TZhwPnXRteHs3gEHcQela+UulN1nRJ63CUDajd8Vw3gqm5O6o6/pzDL4tiMmOZvU8biqF8E3HgzY/8ALSU+Kyft9iNSq3I3TQPqOkj02GWKq1+4T7ednB7GYbntKr4alp1LVxFSdG2bT2tbHHRNdrpA47g3J2iM8eldltJtKLpImtoavl1r9Sg1GtM+fU3mrLLXdYqvkja0kzRtb44A+FjdkdmFFMGxW1E1tIcyrNbhc2KWqXBrNje8RA79/wAHt4LqdpNpddNM5Gu0rW5elvscjFp//p1OS3prpo4NSkcY/A94ic08I9+G5IOBw8y2xac86++WyLrZ/DOdifHUYWmP4PuuMtbjcW58y6naTaXN0jr2mTue5ZdhhKm/we6YdU1ezr0rcwxk1qmeoHx3jvcMdzVzmpPntSQadTOLVyQQxn4ufKd5hkr7JoWlwaPpFalXZsxQxhjR2AKqvO7wmnYqWFOo/kWQwBhemleVkcVnNptC+f3Y/BP4RNTaPJuU4LAH6zS6Mn0Bq78LhuVI5rl3o0o3c/RsRHt2XscPxKo2lXpsv2d2qIruUsLZKMEksL7EMU7XS12AnnW4Ixu6s537tyqq9jSodU092k1bFR0k2xO3mHsYWEHc4HdnOMFdLqU1qDT5paUXO2WgbDME5OQOA3nAyfMqnUpeUtShJKJqMmwWk83G8OI2hkYOR/4WWjK8VH5a+1jXUVnf2OgRaqxsOrtNpkbJ9+02Jxc0dxK2rK1YuC9tXhemrgPanaI73OdnxZCfSAVB6FJ0c4tWW9eyfuXGW0u0XSLGUyomoyixlMoDKLGUygMjiFF0rdWez4sjh95UnKjaduktN6pnetatif8Am+T9jF+oL/B817k9EReueGRZ/fPTPpn/ALNy6ToXNz++emfTP/ZuXSdCorao17L2X4+yKHU/f6n9DL+6ti16p7/U/oZf3VsyrafYRnq/yS64ILDvJPcs5Xl58Q9ykQK/Tf8AVXHrlf8Aipih6b/qf/2P/vFS186fUrQyiwiAyiwiAyvEhxG4r0tc/wCgf3LoOGpH3IHtP4qwj4Kuon3JqsmcFYzCbRwWUHBFw4ERQrur0NOljjuWWwOkGW7YOD58YXYxcnZK4bSzZNVBy2P/APDtTb8aLZ9LgFa19So2yBWuV5ieAZICT5lUct/5IXz1NafQ9qlFNSSZy6ayO3rbo2jqAU6NV9Y5aO5T417R5DN44IsZWcocPMjBJGWngQvi2vac7k7yvmga0ipqJNiHA3Nl/wBo3z7nelfasr5tyqFTlJyyj06eETafpLduyA4t253jxWZG8bLTk9rgpQTxLDqV1nBUpY9Dn+ePxXehOePxXehdB7V+RnzSftMv+JPavyM+aT9pl/xLXary9TyN5Q5vy/Jz/PH4rvQnPH4rvQug9q/Iz5pP2mX/ABJ7V+RnzSftMv8AiS1Xl6jeUOb8vyc/zx+K70LxNPsxOcQQAMknoC6P2r8jPmk/aZf8Sh6pyR5LWNNngp6c6GeRha2XwiQ7GenBdgpary9TqqUL6vy/JQ8l4DOJ9XlB2rRxCD8GIeT6d584V1qMT7WmW68ZHOSwPjbk4GS0gKu0K26XTxDM0MsVnGCZg+C9u4+Y7iOwq02lOCWCxGs3vG+RRN5OCCKSvUbDWgt0DXtCPdiQDDXgdPFwPmWiLk9MaFmLwGnVsGFrGTNsyTc45rmu3h3ktJaN28710oJPAEptHGd65u4nf3FTmc3PW1HVL2rxTxwV7M1KDmw15ewFsjiAXYGd46BuBW6xpuqXxqUtiOrDJabXbHGyYuDebftHLsD8FfbR3cexeJZmQRPlleGRsaXOc44AA4k9ibtcX10xvpf6rl7fZFdPpMtmrr1d0jYxqMpdG4HOAY2tGfO0+ZY0PTXUZZZZNOrVZHRhm1FakmL9+T5XkjsVoHZGRkjGcptKWBXuQ3ksLjwN2118Fw+oxewPKxs48WnqXiu6myjgfOuyL8DK5LlIH67qVHQYD480glld/Nxt4nsUK3ZutS3Ze209Gs/D8FyJjjySnPn4pW9nJLSomhjqUTyPhEuyfvWfatpHzfD/AGvWuWqcvUYqHN+X5I/Pn4pTnz8UqR7VtI+b4f7XrT2raR83w/2vWlqvL1GKhzfl+SPz5+KVh0x2T4pUn2raR83w/wBr1p7VtJ+b4f7XrS1Xl6jFQ5vy/JL/AIONNbq2sW9dkIfFA41a2/OMYL3ec4HcO1fWBuC+X8lXR8leU0VNjWx6dqoEQaBhsdho8XHVtNyO8BfT8rJKLUmpanrU5xlBOGhlZCxlAokzYFxfLUY5ScmH/r2WemMH8l2jVxnLffrvJgdU9h3/APxI/NVV/wCNltD+RHi8IDQn8KcW1xGTIQ4ghvTvG9czC+iJI9mzr+nMkIEckz3c24nhvdnGe3C6W/FBNp1mKy8RwPic2R5ONlpG85VHIdZv6XJp7IqFuOWPmvDI7G7HDaLMHf07jxWGg/h19TdU1L+GGWOad0lh0jHuBYxzQOb3YIBHHrW5eWN2I2tyTstAyenAXpZm7lyC9BeV6C4D0OCkaUcahKP+W38So636Z74yfRj8SuFlLtIvEWEUDWZRYRAZRYRAZUWh/rVwf838gpKjUT/Hbv0n5Badk/mXzMm3fwP5FgiZTK9k8Eiz++emfTP/AGbl0nQubn989M+mf+zcuk6FRW1Rr2Xsvx9kUOqe/wBS+hl/dXteNU9/qf0Mv7q9q2n2EZ638kuuCCw7yD3LKw7ySpFZXab/AKq4dUr/AMVMULTd0c7fizO/JTV868m13s+qjnFPuQREQ6EREAXiYZicOxe15k8goDgaO6MDqJH3qzj4KsrjYmmZ8WRw+8qzj4K1mA3DgsrA4LK4cCqtSgtM1CvqFasLYijfE+DaAdhxB2m53Z3Yx1K1VByndFH4DJbksCkJHNljgc5rnZG4+LvIHV2q2irzSIVMo3K+bTXX57tiPQpag8GdsiRrWvdOD4jmYO49Z6VP5XRvk5E6k2T9J4I5zsdYGT94WNIm0MXmNo6pPJM8ENglsPcD0+S7pVrqtcW9KtVyMiWJ7D52kfmrK03iSa08fcjTirNlxpk3PU4JR8ONrvSAVbRlclyKteF8ktJmJy41Yw7vA2T94K6uM5C9RaHmSydiQDuRYHBZXSJV8otaj5P6Da1KRu2Ym4jj6ZJDuY0d7iAuD0mpJQ00Cw/nLk73T2ZPjyuOXH8h2BS+VF32a5XQ6cw5paPiafqfZcPEb/0tJPe4Lw9+Xdi1bND/AHZ5n6hVvakvF+x7ymVq2k2lrueZY25TK1bSbSXFjblAcFatpNpLixz2rR+xXKCK8zdWv4hm6myjyHeceL5grEPyMrdqdKPVNMnpynAkbgOHFp4gjuOCqPSLslipsWBs2oXGKdvU9u4+Y8fOqX8MrczWvjgnxWX2+xr1Ks29rtSvNJOIDVlc5sUrmBxDm4yQRwyqugLUUGlWop7Mtu1Um5znZXOD3BmWbjuGDjG5dTtJtqDgm7lkarUcNus/v6HF03y+xt+VmqCSY0HmaFjZg9smOLi9xDXA5G7Gd+5TL9DYr6lTjdZlZLpfPlr5nvLpQT43HiekDcepdRtnrPpTbXFSVrE3tDvdLryOTsWKEI06SpYdPE2NvN1WzTNe5xdvdG74Ts7i127A6F2O1vWrbPWfSsF+BlTjHCVVJ47Hi7bZWrPlkdssY0uceoBQuQ1N80dvlDaaRNediEH4MI4ek7/MqnXDJrGo1NBgcQbLtqdw+BEOPpXeNbHXhjrwtDY42hrWjoA3Bcj8U78F9RU/x0sPGX0/L+hsLsnKZWraTaWi5jsbcplatpNpLixtymVq2k2kuLGnVKQ1LTpaweY5NzopBxjeDlrh3EAruOSutnX9AguSNDLTcxWox8CZu549O8dhC44PwnJ+/wCwfLAROdilrGGHqZZaPFP/AFNyO8BZdphdYkej+n1bN03x0PpSyFhZash6hsC4nlg7b5W8noviRWpT6GNH4ldsFweuyeEfwisYDkVNNaD2OkkJ/Bio2l2psu2dXqIlWXFlWRzYDOQ04iGMv7N+5cdqY0pzDJBpd2jqTXAxsZA6PnDnySWbjnr6F2yZPWvOpVd27+56M4YjA4Dj51lEVJML0F5XoID0t+mD/wBQk+jH4laFJ0oZuTHsaFx6FtLtIuURFA1hERAEREAUXT99q4f+afwClKJpm+S07rmd+K07H/MvBmP9QdtnfiixREXsngEab3z0z6Z/7Ny6ToXNTe+emfTP/ZldL0KitqjZsvZfj7IodU9/qf0Mv7q95XjVPf6n9DL+6vStp9hGat/JLrgjOVg8ERTIFbR8We4zqlB9IU3Kgw+JqtlvxmNd+IU1fP1VapJd7Pp6DvSg+5fQzlMrCKssM5TKwiAzleXb2kLKIDg5G83q9xn/ADSfSAVOi4KPq7OZ5QSdAkY13o3LdCVdwMM1aTJTeCyvLV6XCIVdclv1q9mbwqnEwPaY3SsdhrOBDsHec8FYqLqVWO7p08EshjY5uecHwCN4d5iMqcGlJX0OSWWRA53Vqs0Lr0ulNhdK1hc1jw7f0A8Ae9W8g8Qrn5q+s6vQFd9jTjUna0mzEH7T25By1p3A7l0JG7CnVSy0v3EYFJyCPg+n3dNO40r00QHU0u22/c5dzEdy4DSXex/Ly/WJwzUKzLDB+vGdh33FpXdwu3BenRligmebXWGbJrTuVbyh1qLk/oNvU5W7ZhZ7nGOMkh3MYO9xAU9hXOcu9Im1jk1LHW/1uu9tmv8ASM3gefePOrXoVLU47S60lHT/AOMP5y5O909mT48jjlx/IdgUraVZpmot1ClFYaTh7c7LuLT0g9oO5TdpejG2FW0PAqKTm3LUj6nqT6DK/NVnWZbEwhZGJAzeQTxPctdbW4ZKtma40UTVlMU7ZpAQx2AfKG4gghRtbonUm0YjHzkTLbZJQH7OGBrsnIIPEjgqqbRbcdJtWGKR0NS9z8XNTiOSaNzT8P47S7ieOOKrlKaeWhdCnSlFJ69d/t3l3Z5S6VVNMvuwmO2SI5GvBbgA7yerIx3redXqxRSy2p4K8cczotp0wIJaM+Y46OKo2afYrRULFehY2orkk0sMtlr5CHMLdouJxnODjK2DTLDrMTpIWuY3V5LRyQfcywgO9OO1FOZ10qXP1RdO1fT2TwwuvV2yzgOiYZAC8HgQO1TNpcjc0eaTV7jpa1uzXtSRvaYboijbgAYe3pwRkEArqC/epxk3e5VUpxilhZuD8Fc1q0fsZr0V5m6vexDNjgJR5DvOPF8wV8X4GVzeqh+u6zT0KNx5t5E9oj4MTTw7ydyjUeXeS2dfFnpbPwLLnj8V3oTnj8V3oXQN5M8j9kbekEO6R4TLx/rLPtY5G/NJ+0y/4lG1Xl6nd5Q5vy/Jz3PH4rvQnPH4rvQuh9rHI35pP2mX/EntY5G/NJ+0y/4ktV5eo3lDm/L8nPc8fiu9C02rQhrPlflrGAucSOAXT+1jkb80n7TL/iXiXkvyOMTgNH2yRua6xIQe/wAZLVeXqFUoX1fl+TkORFfnm29esY5647ZiaTvZE3cPSfwXUl+TlcdpG3oPKC5oMriYnONio5x4sJ3jzH811QfkZUqLtG3H3O7Ur1MXB6eHAhazbtQNpRU5mQyWbTYTI+PnNkFrjwyOoKM3W5NNdcg1Z8cj67Y3xyws2Oda8loGyTgOyMccdKkapTmvMrGvPHDNXnbO10kZe0kAjBAI6+tQptBfbgsOt22yXZnxvEohHNs5s5a0MJOW7znJ35XJYr3Qhu8KUvzr9iRHyoqSVhK2Gw5/PiuYWBr3B5BI8lxBBA4grDtadYlotgbLXeb4rWYZWjab4jnYOMjf4pyColnTb7a9NkT6zZm3WSl9aoGMjaGuGS3O8de/pUiHR5WyQzz2myWBcFuVzY9lrsMLA1ozuABHSVy83kScaKV0b4eUME00bW1rQhmeY4LBaObleM7m7878HBIAOFvrazXt+Bc0JCbcTpWggeI1uM7XVvOO9V9XRZ4HVYX3Wvo1JedgiEWH5GdkOdneBk8AM7spo+nvq6lqNh7XtjdKWVmuGNlhO07HYXk47l1SndXIyhSs3HrrJl/tKLqdYX9Okg5zmpNzopAd7Hg5a4dxAK27SqdauTMgbBVG1bsPEMDet7twPcN5PcpzaUXfQrpRk5pR1PqPJTXPbDydrXntDbGDHYYODZWnZeO7Iz3FXgVHyW0lmiaDVoxElkTAMni48ST2k5PnV4F56Pdep7C+dVX+G8sOUV7i3wptVh7ImBp/tFy765ci06hYuzHEVeJ0rz2NBP5L57yTglj0OCWce72NqxL/AE5HF5/vLJtkrRSNWxxvJsvUWHODGOc44a0ZJPQF5ilZPEyWJwfG9oc1w4EHgV5lj0D2iIgC9BeV6CHT0FM0cZfO/rfj0BQwrDR2/wAU2/jEn71F6FtFfEWWUysIoGozlMrCIDOUysIgMg71E0jfWe74z3H71vldsRPf8VpP3LXpTdnT4usjK27Ar1W+77fY8/8AUnailzfs/uTsplYReueIRpvfPTPpn/s3Lpehc1N756Z9M/8AZuXS9Cz1tUbNk7L8fZFDqvv7T+hl/dWVjVff2n9DL+6sq2n2EZq38suuCCIimVlbL7nrMZ/nI3N/NTFD1L3OxVm+LIAe47lMXh7ZHDXffZ+3sfRbBLFs8e669/cImUys5rCJlMoAiZTKA5TlRFzd6pP15jP4j8CtEDtwVryphMmlukAy6Ih48x3/AHZVLVeHNB61bHQx1laRYMK9rUwrahUEREByUkWm6VPLXPKa3XO0Sa0RHiZ34DQ04V5otutb08GrZnsxscW87MDtOPHjgZ4r3dlvQyN8B0+KwXjxnvmEeD6CSoulVrbdStW7JqRGVjWmvWcXDIJ8ZxPTvxwWqclOF3r4r6JXKYrDKy9yDynPsfc0zWxuFKwBKf8AlSeI/wBGQfMu5rybTQQcrn9WpRajps9WYZjljcxw7CMLVyJ1GW1obK9p2blF5qWO1zNwd527J86v2KeTiZ9rhpI7FjlteA9haeBUaNykNO5bjCfINZonk7yvnrgbNPUdqxB1NkH6Rvn3O9Kkh+RldZy90J+s6C91UDw6s4T1j+u3o7iMjzrgdMvsvUop2ZAe3OyeLT0g9oO5aKEv9WYdsp5qouOpZ7SbS07SbSvMVjdtJtLTtJtILG7aTaWnaQvwMoLGu/cZVqySyODWMaXOPUAvHIuk9tGfWrTNmzqLttoPFkQ3Mb6N/nVLqTHa5rNXRIyebeeetEdETTw853LuXFrQ1jAA1owAOhRh8U78vqTq/BTw8ZfT8+x7zlMrXtJtK+5jsbMpla9pNpLixsymVr2k2kuLHM8udPkkoQ6xTbm5pzucGOLmfCHo3rfpt+O9ShsROyyRocFfHZexzHAFrhgg9K4HSmu0HXrmhSE8zkz1Celh4t83rWefwzvwf1N1L/JSceMfpx8vudbtJtLQH5GVnaU7lVjbtLO0tO0m0lxY3bSxtLVtJtJcWPckmy0nKzyM0463ylm1OQZrUiYIOoyHy3eYYb6VUatamETYKo2rVh4hgb1vduB7hvPmX1TkrosWiaJWqRDdGwDaPFx6Se0nJ86zVpXeFHobHTwp1H8i9aA0ADgF7avIXtoVRqucn/CFbI0ODSIz7rqthtcgcREPHkP9UY/6l5rsEcLWgY3cFVXrHs5y7tTtIdV0tngUJ6DIcOlPp2W/9JV0NwXk7VPFO3I9XZoYafiUvKLTTbpPkricXCBC10LyPFc7B2hwLcElTtOiuV4DBbdA8RYZFJCC3aaBje08D3KYipdRuGBl2BYsQREVZIL0FgL2EOnmU7MTz2K6os5qpG3qCpXjbfFH8Z49A3roGDZYB2KEjTQWTZ6RMplRLwiZTKAImUygI2oP2NPmPSW7I8+5SqrditG3qaFB1I7UcMX85KPQN6smjDQOxel+nR7UvBdeZ5H6pLOEfF9eRlERekeSR5ffPTPpn/s3Lpehc1L756Z9M/8AZuXS9Cz19Ubdk7L8fZFBqvv7T+hl/dXpedV9/af0Mv7q9K6n2EZq38suuCCIimVEHVozJRfji3eFshkEsEcg+E0Fb5mh8Lm9YVdpbv4pzR4xOLPUvK/UYWlGXy69T2v0qd4yh8/v7E1EReceqEREAREQEe7C2erJG4ZDmkFcTRzGDC7yo3Fh8y70jIIXF6lD4JrT92GTDaHeNx/JWQfAz145XJTCt44KLE7cpDSpGU9oiICv1yCxY0exFVL+dIG5jsOcAQS0HoJGQudsHRRAGaJRmZqjSOZ5uB7Xsdn4ZPR15XZLntXuag4T6a1llss07GwSwMOOZJG1l3QR42fMtWzzfZ9/rzX5KasVqdBgluHDB6VzAk9r/LKOwTs09U2a8p6GzD9G494y30K2oRSULk1R0znVnbLq3PS7TycHbaM7yBuPnXjlBpUeraXNWkyA9u5zeLTxDh2g4PmVcJbqaaJSjvINM6qJ+4KUxy5LknrMup6aY7eG6hUfzFpv644OHY4YcO9dQxy9mLTV0ePJOLsyQ9oewtPSvjeu6eeTvK6eADZp6hmxB0Bsg/SN8+53nK+xtKrNa0CjrkTI7teKZrDtNEjQcHrXbtO6INKScZaM+XeFN62/1gnhTetv9YLtv9HehfN9b6sJ/o70L5vrfVhWb6XIp/aU/wC3ocT4U3rb/WCeFN62/wBYLtv9HehfN9b6sJ/o70L5vrfVhN9LkP2lP+3ocT4U3rb/AFgtNq9HDWkle9rWMaXOORuC7z/R3oXzfW+rCj3v4N9ElpTRto127bC3LYwCMjiO1cdaXILZad+16HGcjqj2Up9YstIsag7baDxZEPIHo3+dWWs6o7S9NfbZAbDw5jGxB2ztFzg0b9/WoOi2J44pNPuO/jdF5ry9uPJcOwtwVv1mtNdoNigALxPDJvONzZGuP3BaIv8Ax/CYaivX/wAnP0/4eNR5RxUtDh1KGE2OeaHRxB2ySNkudv6MAHPcpcmtafDbjqS3ImWZMbMbjvyeA6gT2rn59CuOZqsLebdBzMzNPZtYwZd7s9WDuHYVnVtP1i5ZfGzbdVL4XMDLDWRgNLS4PZjLnZBwc44LmOazsTVKi7K/r4W68S+drNWAWHW54II4pzCHGTOTsh2Du3Hs3qPa5UaXVhqTmy18NmUxtkZkgYzkndndwxx3qG7TbDrrpCxhYdW8LGXD9HzYbnvz0LxNQvRl88MLZHs1U3Gx86G7bNnZ4ncDvJ3rrlMjGnSurv1Lka1pzrzaQuxeEu4RZ3k4zjqzjo4rX7OU4a5luWYIGmWSJp5wuDiw4I4cez8VS2KOsWdYikk23Vo7rJ24stEQjHRzeMl437871IqabZit0pJGM2Yblqdx2gcNfnYI7d/mTHNvQOlSSvf18S+r24bddlivK2WF4y17DkELneW1CSShDq9UZtae7nN3wmfCHo3qy0ivJSpPila1rjPM8AHIw55cPuKj6vNYsc1plNxFq8/mI/1QfKcewNyUqNOn8RyjFxrrBnn6f8K+DXKz4I37cjdpodgwv3Z8y9+zVb+cf9S/1L6vp/JunU06vWY1wZDG2NoJ6AMBSfYOr1H0rNvKh6L2ej39fI+P+zVb+cf9S/1J7NVv5x/1L/UvsHsHV6j6U9g6vUfSm8mc/b0e/r5Hx/2arfzj/qX+pPZqt/OP+pf6l9g9g6vUfSnsHV6j6U3kx+3o9/XyPm/IjTHazyjk1SVjvBqgMVfbaRtPPlvwezDR3lfXGtDWgDgFGq0oqgIjGMqUFHN5stySSWiPQVXym1scn9Bnusbt2TiKtH8eZ25g9O89gKtWjK+earcPKXlbiM7Wm6UXRREcJJzukf3NHiDt2lVWqKnC5ZQp7yduBs5O6aNN0uKEuL5MZkkPF7ycuce0kkq4wcZwvH6OE7LdotaSGjp3cFz1XQHXKUV+a7ch1SVgkdM2Qjm3Hfs7HDA4Y7F5EYqV3J2PYbaySOkRV2j3Z7daWO21rbdaQwzbPkkjeHDsIIKsVGUXF2Z1O6uERFE6egvQXlexgDJ4BcOnumzndQz0Rt+8q7VbpMfuTpTxecqyVcnmbqcbRQREXCYREQBERAQpfddWgj6I2F57z/8A4rRVdD3a/an6NrYB7BuVova2GGGinzz6+R89+oTxV2uWXXzCIi2GEjS++mmfTP8A2bl03QuZl99NM+mf+zcum6Fmr6o3bJ2X4+yKDVff2n9DL+6srGre/tP6GX91FdT7CMtb+WXXBGUWEUysyqqH3DVp4uiVu2O8K0VXqgMM0FofAdh3ceKybbDHRfdn18jb+n1MFdX45ef5JyLGVnK8M+jCJlMoAiZTKAKg5S1S+s2wweNEdrzdP3K/ytNmITQOYRnIXU7O5GUcSscjXkDmgg8VMYVWxsNWzJWd8A+L3dCnxncrzz2rZEkIvLSvS4cCqNbl1aLmH6XWMpjJfIDIA144bJbxJ35GOpW6KUJYXe1zkldWOcsgVbFa9r+sQM5h3ORQRMDGh2MdOXO4q9rWIrtSOxCSYpW7TSRjd3Kqnq1dMsfxLQ327U+XGTAIG/4T3cO5Z0eB1OxaNqapDLZeHipA8bMeBjdniT04CvmlKF/t9F9SuLalbrzK3VhLye1hmvVmvdCG83eiYMl8WfKA6XM492Qu7qWorMEc0MjZIpGhzHtOQ4HgQqqzA2eItcFzmiXX8l9VbpFl2NLsvPgch4QSE55o/qn4PUd3Ur9kr2+CRn2ujdY4n0VjltByocb8re1y9E8w3IvIOVlAZRYRAZQ7xhYRAfLuXWnHR9dra3EMQT4rW8cBk+5vPcSR3ELVHJtNX0LlBpUGsaRYp2G7UcsZY4dhXybSpp4hLRuH+N05DBKfjY8l3nGCraMrPCZ9qp4oqa4al1tJtLTtJtLRcwWN20m0tO0m0lxY3bSbS07SbSXFj3LLsMJUnkBpp1TV7OvStzDHmtUz1A+O8d5GO5q5/U5J7L4dOpn+NXJBDGR8HPlO8wyV9c0TTINI0mvSrs2YoYwxo7AFnrSu8Jv2WnhjjfEsuCLCKo0GUWEQGUWEQHpZAWAFC1nWK2g6VLftbTg3DY4meXK8+Sxo6yfX0I2krsK7dkVPLPXZdPpx6Xp8hbql8FsbmjPMR8Hynu4DrJ7FW6NpsWm0IoImbLGNAA/z0qBpFS3duTatqZD71ogvDfJjaPJjb+q37zk9KsfZmk2pHac9zK75jC2RzTs5yRnPQ0kcV5FepKrL4dD2KFJUo56kbUw63rFXTn2p60L4Xygwv2HSPBA2c9gOcL3pctuOa5p1mUWJawa6Kd24vY4HZ2sdIIIJVbbiZWsw6Xqr5Jqkzy6lb2iJIX/FLh37nduCryhp0Wnsk2ZJZZZXbUksztp7yBgZPYEnaNNLy89fZolG7lc86XSlpxTPsyNktWJTLM5gw3OAABnoAACnIizSk5O7LUrKyCyFheguHTICxKC5rYxxkOPN0r00ZK20Y+fuOkPks8Ufmot2LKccUrFrBGI4WtHQFsRMqo3hEymUARMplAFqsSiCtJKfgtJW3Kgak4vENZvGV+/uC6k5NRWrOSkoJyeizJOlRc1RZnynbypq8MaGMDR0Bel9LGKilFcD5KUnKTk9WZRYRdImiX300z6Z/wCzcum6FzEnvppn0z/7jl0/Qs1fVG3ZOy/H2RQat7+0/oZf3UWNW9/af0Mv7qzlX0+wjNX/AJZdcEETKZUyoKPdhE9V7D0hSMrB3hcauE7Zlfp8xlps2vLZ4ju8KUq+MeC6rJF8CYbTf6QU9fNVKe7m4cukfW0aiq01U59MyiwigWmUWEQGUWEQHNcoKhilZbYPJ3O7lGheCAuntwNsV3MIzkLkGNdVsPrv+CfF7QroO6sY68LPEWLStqjRuyFvaVIznpERAU/KKWZtepCyd1aCxYbFPO04LGEHgejJwM9qP0DQqlJ/PUqzIQMvll8rv2zvz2q1mhisQvhmjbJG8YcxwyCFVt5MaQ2RrzVMmyctZLK57G9zScK+FRKKV2vDiVyg73tczybnlsaMx8jnvYJHthkk8qSMHxXHzdPStmsaTBqlKSCeMPY8YIPSrIAAAAAAcAEVcpXk5LInFWVig5N67PSus0HWJXOn3inaf/vDR8F3/MA/rDf1rtWPBC5LW9Fg1Sq6ORmeBBacOaRwIPEEdBUbQuUtihaj0fXn+6uOxVvEYbP1Nf8AFk+53R1L0tm2lSWGWp5u07Nh+OGh3bXLYHZUZr8rY1y2mA3ZTK8By9ILmcplYRBcyd4wvlnL3TTpOtV9biGIJsVrWOAyfEee4nHnC+pKDqmmV9VpvrWY2SRvGHNeMgjtCNPVHU1o9GfKhZaBxb/WCz4U3rb/AFguwP8AB3oufe+p9UFj/R3ovzfU+qCnvZcir9tS/t6HIeFN62/1gnhTetv9YLr/APR3ovzfU+qCf6O9F+b6n1QTey5HP21L+3och4U3rb/WCwbIIOC3+sF2H+jvRfm+p9UFkfwd6Ln3vq/VBc3suR39tT/t6FF/B7pnsnqtnXZW5ijzWq56gfHcO8jHc1fUOChabp0GmU46taNkcTBhrGDAA7ApiilxZa2tFojOUysIhy5nKZWESwuZysgZWAFH1LU6WjUH3b8wihbgcMuc48GtHEk9QR2WbCu8kbL16rpWnzXrsoirwt2nuP3ADpJ4AdK+ftfc5T6s3VL8boYY8ipVJ/QtPFzut7uk9A3DpSZ97lVqUd2+x0NSE5rU85Ef678bnP8AuHR1q0vxz1tFteAtPhDYjzeBvz2dq8zaNo3jwR0PV2bZ92sctSTJNBRqvmlkbHDEMvceDVSzMj0d72ytbNodx3jg+MK7nfuOz5iodW5LDp0tvTYIJdHicWyQlpM0owNuQk8Xb+B44UuGmIqktCSxjRbDGurzc4AWBxHuW/iDnd2HChGng1fXs0XOWLTr8G/S9LDZYLEepPtUYQ7wWMgHYzuPjcXAYwFdqr0KCarSlgeyRkMc721my+UIs7gfvx2YVoqKzbm7u5bBWiERFUSMhZAWAtjRlcOnmVxZH4vlu3N71aUYBBXa3p6VX1I/Cbe3/s49w7T1q54KuT4GyjCyuzKLCKBeZRYRAZRYRAZUCv8AxnVpJOLIhsN7+lSLU/g9WSXpA3d/Qml1+YqN2vKdvJ7Vt2Cljq4uC6+5536lVwUcC1l9F0iciZTK9w+eCJlMoCPJ76aZ9M/+45dP0LmJPfTTfpn/ALNy6foWav2kbtj7L8fZHP6t7+0/oZf3UTV/f2n9DL+6iupdhGWv/LLrggiIplQREQFdq0LjC2eP9JEdoLdDK2eFkreDhlSXtD2Fp4FVNFxr2ZabuGduPu6QvK/UqWlVeD9j2v0qvrRfivcsERF5R7IREQBERAFQ67RLgLEQ8dm/vV8vEkYkYWkZBUk7O5GUcSszkq8oewEKWxyi3KzqFwnHuTz6Ctsbsq+98zz5RcXZkoHKytbXLYDlCIREQBVFnX46l6SjLWmNs4NeKPDjO09IPR05zwVuq52hae9kgMB25JOddNtnnNoHIIdxGFZTcE/jIyxf6k9pLmNLm7JIyW5zg9SrtV0evqVZ8U0TJGPGHNcMgqzRQuSOUoa5qPJZ/g+qmW5pTdzLOC6auOp44vaPjDeOnK7upcguVo7FaZk0Mg2mSRuBa4dYKp7NSOw0hw39a5g6ZqPJ+y+1oczYg921LVkBMEvmHkH9ZvnBW+htlvhmYK+xqXxQ1Po4cvYcuW0XlhS1KZtO3G/T9QP+72CMP+jdweO7f2LpAV6UZKSujzJRlB2kjeHLK1ArO0ukbmxF42lnKC56RYRBcyiwiC5lFhEFzKLCILmUWF6DSu2OXML0GrXYsV6VZ9m3PHBAzypJHBrR51x2o8sLmpZr6DG6CI7jdmZ4x/oMPD+k70KupVjTV2yynSnVdoov9d5SU9BY2JzXWb8gzFUiPjHtcfgt7T5srkY6t/XL7dQ1aQSSt/RRM3RwDqYOvrcd5W/TdDZC500pc+WQ7Ukkh2nvPW49KtLNmDTqrppchjcANaMucScAAdJJXlVtolVeGJ69DZoUVd6m2GFsLA1oACoJNW1C3JataYWugouDJKr4sPlI3v38WkdHWpM80ev6TOKrpYLVd+0GyN2XxSt3gOH+dxUfSJHXrVfWaLWtjts5u9CTjYe0bnDt6O0EKNOCinKSz7+uKvYtlK7SXX/Dy2pZkkdNos0TdO1NhfK5zc8y4je5oyOPAjoIV5FSgipQ1DGHxQta1oeM+TwPfuXuvWhqRGKvE2NhcXbLeGScn71tVc6rlkuvElGCQREVRMLKLICAyAsSkgNiZ+kk3DsHWvRLY2F7jhoW/Tq7nvNmUeM7gOoKEnZF1KGJk2rAK8DWAdC3oiqNwREXAEREARF4llbDE6R58VoyUuLEO0TavxVR5LPHf+QVsBgADoVbpMTi19mQePKdruVmvoNjo7qkr6vNnzO3199WbWiyQREWoxBERAaH++mmfTP/ALjl0/QuYf76aZ9M/wDuOXT9CzV+0jfsfZfj7I5/V/fyn9DL+6iav7+U/oZf3VhXUuwjLtH8suuCMosIplJlFhEBlVeqwubsW4h7pEc94VmvL2h7C07wVCpBVIuEtGTpVHTmpx1RGikbNEyRh8VwyF7VdUJp3H03+Q47UZ/EKxXzU4SpycJao+vp1I1YKcdGERFAmEREAREQEPUKbbddzSN+FzLNuvKYJM5HAnpC7JVGracJ2c5GMPG8FWQlbJlNWnjV1qV7HZC2tcoMMrgSx4w8cQpTSrjCSEXhrl7Q4EREAWC5rc5cBgZOT0dfcsqo1rQma06ASTGJjA4OLG+O4EcNr4vWOlSgouVpOyOSbSyRqo6uXHUbs04OkxkGGd7Q3Pxg3HlNzgA8SrhpZPE14BLXtBGRjcexc/qbfBtRhferzSaVTgD4hDGCznBxLwOGBw6FuqWprE7dTv2G0o5GFtOrLIG5B+G8dJO7d0BaJ01JYo9d3jzK4zadn11wNup6BU1CF0csLHsO/ZcMjPX2HtVXBJyh5PENp2RdqN/3a64kgdTJB4w7jkK6p6hYOou0+7HEJ+a55kkDiWPZnHA7wcqeOZsRh7HMkY7g5pBBUIzqUnkzsoQqK0kQqHLrTJnth1Bsul2Du2bQwwnskHin7l07HtkY17HBzHbw5pyD3Fcva0evYY5pYCHbiCMg+ZUbeTc2mPMmk2bNEneRWkIYe9hy37lsp7d/dGGp+nrWDPo6b1wMOv8AKjT/ABZ20tQYP5xpgf6W5H3Kwg5eRg7N7RtQrnpdEGzt/snP3LVHaaUuJknslaPC51+Uyufi5a8nZSA7UmwuPRPG+M/eFPi17Rp8c1q1F2eqw31q5Si9GUOE1qiyymVFGoUHDIvVSOyZvrWHapprM7eoU2445nb6126OWZL3rKqpOU2gw+Xq9PPU2UOP3KJLy10SMe4vs2j0CCu4/ecBRc4LVklSqS0TOgwvQaVx83La1Juo6MR1OtTAf2W5/FQZbvKPUsiS+6vGfgVGCP8AtHJVE9rpR43L4bFWlrkdrf1GjpUXOX7cVdvQHu8Y9w4lczc5bWLHuei0Dg/7zbBAHdGN58+FX1OTkUchleMyO3ue4lzj3uO9XENKGEeK0ZWOpt0nlHI209ghHOWZSDS7WqWW2tUsSWpRvaZfJZ/RaNzVd16UUDQGt3pauRVKVmzgyNrtLntjwTuGSO/CrJ3nVtW8CFqeGq2qyx7g/YdIXkgeNxwAOA6Ss1pT+KWhs+GCsiws3HbctWnzb7zGNeI5CWtDXHG0T0jjuCoLk0turFqc0Qbe0ezizFHnDmDiR2Yw4dyzTNzwipZdzlienak0+d4GTJETuce44J86nR6XdHKV9+R0fgsrHMfFG4gbhhhcD5RIJ7AroqNN9fNfNFbbn16nipH7J6nftwNs16liqyLnS0xue7J8ZoPU04yrqtWhqV2QQMDI2AAAdgxv6ytgAaAAAABgAdCys86jl4FsY2CIirJBEWUAC2NbkrDW5K8v2p5PBof/ALHDo7FFsnGLk7I9Qxm7YAH6GM8fjFXLWhrQBwC114GwRBjRjC2qmTuzfCCirIIiKJMIiIAiIgCr7pNq1HSZwztyfkFLsztrQPldwaNw6z1LVpVdzWOsy/pZTkrXsdDe1c9Fm/YxbftG5ou2ryXuWLGCNgaOAC9LCL6A+XMosIgMosIgND/fTTfpn/3HLqOhcu/30036Z/8Accuo6Fmr9pHobH2H4+yOf1f38p/Qy/urCzq/v5T+hl/dWFdS7CMm0fyy64IIiKwpCIiAIiICv1SqZoRJHuljO00pTtC1XD+DhueOoqwIyMKksNOm3ufA9wk3PA6O1eZ+o7PijvY6rXw/B6/6XtWCW5lo9PH8lllMrAIIBByDwKyvFPoBlMoiAZTKIgGUO8YKIgKPVdNJPPwjDh1Kthm2vFducOIXWkBwwVRanphBM0G4joCthPgzPWo4s1qaWuWwOUKGbJ2XbnDiFJa5XGLQ3ovAcvQOUOGUREBggEYIBB6Cq3UNJNq5HchkibOyMxETwiVjmk54dB7QrNFKMnF3RxpPJnJW9Pi0Sqyu2wI5dSl5qe4QGNijwSWtHBo4gDtU6pZZdvQUtJk5rTaABmkj3B5x4sYPV0kq+c1r27LmhwPQRkKpvcnqt3wktlsQOsY53mpSGuxuyW8M43LQq0ZdvXn+PDQqdNrsmypqslyO3ZirOlqxv2IDH5c2NziAcDGeHcVvpajDedLG1ksc0JAkhmZsvbnhu6j1hVt+pcgswsqstex8cAYyGlI2NzXg8TtcRhRa9yLQW27Wr2jJqMzGvMI8Z4jbkMbkAAnjk8E3UZK8deC4/P3GNp5nSuiY/i0FR36fXfxYFQFl6GhVqRymPVNUnNiZ+T7k0YLvMBstUuC3bq6hqjHWJr0FSu15DmtDudOTstwOrG7oUXQaV0+r2+pLec0TH6NC4KJJyarSHLo43H9ZgK3afqFyeqy/M+i+k6IyOdAXbUZAzjfuPUeC01+UNiSCjZn010Na29sYkMoLg53A7OM7Pb9y5uqmduB3HE0nkpTP+7wfVN9S9N5LVBwghHdG31KfqGp2aDZpjpsklWEbT5WytzjpIbxOFuZqMcmpspsaSHVvCOczuAJwB+ajhna53Er2IcegQM4ADuGFJZpMDeIz3qJT5Rx3K2pzshLG02l7No/pWYJDuwEgq0pTPsUa88jQx8kTXuaOAJGcLk4Tj2hGUZaBlSGPgwehbg0DgFlc3bvahJyhp+C0HsPNzRt8Kk2GvxskuwMnd9+UhBzdhKSidIi8x7fNt5zZ5zA2tnhnpx2L0qyRzdmzFpWranDOx5jvxNlha1pPOSbOw5ox0nxV7oaJYfpmnmxNNT1CpGYDLC4EuZngc5BG4HsXQor3XdrLX8WK92r5kOPTK8WmvoM5wRPDg9wedtxdxdtccnrUtjQxjWDOGgAZOeCyipcm9SxJLQIiLgCLKYygC9tblZawk4AXmSV234PW3y8HPHBn/lcbJRi5OyMSPdt+Dwb5T5Th8AetWVOo2rEABv6SvNKmytH1uPE9alqiUrm+nTUEMplEUC0ZTKIgGUyiIBlMooWoWTFGIYt80u5vYOtdSbdlqcbUU5S0RrfnUdQETd8EJy49blctAa0AcAotCo2pWa0eVxJUtfSbNQVGmo8eJ8lte0vaKrnw4eAREWgzBERAEREBof76ab9M/wDuOXUdC5d/vppv0z/7jl1HQstftI9DYuw/H2Rz+se/lP6KX91eVnWPfyn9FL+6sK6l2EZdo/ll1wQREVhQEREAREQBarEDbELo3jIIW1EOlLSlfWmNGY8P0Tj0jqVitOpUhZi22HErd7SFpo2zYYWSeLMzc8fmvntt2bczxR7L9O77H0/6ftm/hhl2l69/3JiLCLEeiZRYRAZRYRAZWCARgjcqHXNcmrWGadpzOdvy+cMHrWiPk3qL289PrloWjv8AEPig+laY7OlFSqSw30Mctqbm4UouVtdEvDPiTdR0vazLDucFWRyua7YkGHBT9K1O028/SdUDTbY3ajlbwlb196mXtNZZaXNGH9a5LFSlhkEobRHHHJ+/JlYHLYHKG4S1H7EoOOgrex4cMgqxO+hmlFxdmbwV6WkFew5Dh7RYBWUOBERAF5fGyRpbIxr2niHAEFekQGnwWDw3wwszPzfN7ZJ8nOcelRWadJUrTNpWNieaYzPlmZt7RJ3gjduxu7FYIpKckcwooZNCsew+o1op4hYvybUjgwsY0HAOy0dg85K2RUb9u3TN+OtDWpEPZHA8u5x4GAd4GAB0K6RWb6VuvAju0cpNoupagyStda/akkO3aNs7HN5zhkYxvxu3rxdc6flLc02s7YkmghrZH+ziALnu9GB3ldctTa0DLD7DYY2zPADpA0bTh2lTW0vivDxy+xF0uRynKljdNOYGbMVykaIa0cHAjY+4kLro2CONjBwa0N9AwslodjIBwcjIWVXOriio8iUYWk2FrfBFJNFM9gMkWdhx4tzuK2Iqr2JhERAEREARFlAYWUWQ3K4dAC2MjLju856llwjgj52d2wzo6S49QHStTWT6h4uyYa3xOl3efyUXJIshTc9AZXWHGGpnZ4Om/JvrVjUpx1Yw1o3r3DAyBgawALaqZTuboU1BZGUWEUCwyiwiAyiwiAyiwhIAJJwBxJQHiedleF0rz4rfvUXTaz5pXXZx47vJHUFpY12q2w7eK0Z8UfGPWrxrQ1oaNwC9n9P2Wy309eH3PA/VNsxPcweS1+3y+plEReqeKEREAREQBERAaHe+um/TP/uOXU9C5Z3vrpv0z/7hXU9Cy7R2kejsXYfj7I57WPfyl9FL+6vK9ax790/opf3V5V9LsIybT/LLrggiIrCgIiIAiIgCIiAKp1GnJHILlbdI3iOsK2WCARgqFSnGpFxloyylVlSmpweaIFW0y1CJGbjwc3qK3KuuVpKFg26wyw+WzrCmQTx2YhJGcg/cvmto2eVCeF6cGfW7LtUNphijrxXXA2oig6pq9PSIGyWpDtPOzHEwbUkjuprRvJVMYuTtHNmiUlFXZORV+l6tHqbZGGGWtahIE1aYYezPA9oI4EKwSUXF2YjJSV0cvySjFifUNRm8ay+YsJPFo4/57l1C561pt7TdQl1DSA2RsxzPVccBx6x2qPYu8odUYa1fTjRDtz5pHbwOw+pbatPfz3kZK3e9Pl9jzaFX9tT3UotyV9Fe/ff7h0w1PlxAa/jR0oyJHjhnfu9Jx6V1K5GywaBRj0nTcy6lb8p4446+zpx5ypGns13SYqdd1avNW2gx4Y8l7M8XEn//ABSrUlOKcXZJWV+KXHzI7PXdOUlOLbbu7ZpN2svktToLFaOwwte0FUdnTpqpL4vGZ1K+isQz55qaOTZ47DgceheyARghYVJxZ6UoxmjmI7AccO3ELeCrG3pcU+XNGy7rCqpILFQ+M0ub1hXRqJmSezuOaN4K9ByjRzsf0jK3Agqwzs2ZWVrys5Q4e0XnaWcoDKLGVlAEREAREQBERAEREARYysoAiYWQ0lDoygBK3RV3yHxWk44nqXh9qrA7YZm1N8WI+KO93qXLnYxb0PccDpOA3DeT0Ba3W42O5uo0WJel/wABvr/BPBrd/AsuDIc5ELBhvn6/OrGCtHA0BjQFVKpyNUNn4yIcGnufJz9p5kl6z0dg6lYtAaMDgsqp1zWTpETCYHuEgcBKODHY3ZUIRlVlhjqXVJwowcpZJEPX9XtaNqFWcSMkqvaWvr7g4nrVhoti9bqG1cMIbMQ+Fke/Yb1E9KhaNo0L6LLV4m3Ysx7TnTb9kOG8DqUOpO/kvqJoWnuOmzEuglPwD1H8/StsoU5wdKmryXdr4dXZ58Z1KdRVqrahLhfRvn3PyTOrRQaOq1dRmnjquMghIBkA8U56ipywSi4u0lZnpwnGaxRd0ERFEkEREAVbYlfqFjwSA+5A+6PHT2LNu0+eXwOrvedz3j4I6lY0qbKkIY0b+kr0dh2PeveT7P1/B5f6jtyord038T9Pz9DbXgZXibGwYAC2oi98+auEREOBERAEREAREQGl3vrpv0z/AO45dT0Llne+um/TP/uOXU9CybR2kelsXYfj7I57Wt2s0j1xyj+6vC26+Nm/pz8cZHMPnafUtKvo9hGTasqr64GUWEVhnMosIgMosIgMosIgMosIgDmhzSCMgqks15dMnNiuC6F3lsV2sOaHNIcMgqqtRhWhgmXUNonQmpwK4zPtUXvpSMbK5p2HPbkNd0ZCohyZnqys1SPU3SauwHnLFpu1G9p4t2fgNHRjeO1WlmrLp0xsVRmM+XH1rF2KPXtEtVI5jFz8ZjLhxYT1heDOnU2WeBvJ8barrgfT0q1La4Y49pcL6Pric9pGr1xqdvV7tt9ouaKzrFWs4VYWg5xtHed53u4LtAQQCDkHgQuTu0qUWkyT6ux+lHYFeUUp8NstxgANHlZ4AY2uhbamqaxXHhFnS46ukgMZGySdrZIWcNt+ezG7O7tK7Wpqr8UPDh6c/kSozdP4ZePH1OnXl5cI3FgBeAdkE4BK11rVe5AJq08c0TuD43BwPnC25WKzTzNmTWRR6HpU8U82pajg3pid2ciNvUP88FE5UapFI1umxTubmRosvaDhjD0Eq117UpNK0t9iJgdJtBjdrgCekql9jNToNnuu5i+y0Nq3WDcbQ629a9Gi8c9/U+S00+3DvPJ2hbun+2pJ85PXJ387vW3Aa3p9DRtPht6cfB7TXtETmOyZOvPWretqklau0a06CpOXbLTzgxIOsDoUHTdN0F1durRNdzUYLgJXkiIjju7F6dyg0a7g2a0hh8kTTV8s9O/CTTqLBhcrau2fhxOU2qT3ilGGJKyvl4vJHQRyslYHxva9h4OacgrLmhwwRlcrpZircq5K2mPDqL4eckY12WNd0Efd6Veey9QajNSc/ZkiYHvc7AaM9GetZauzuMrRzyv8u83UdqjON55O9u6/cebGlRSnaZ4rughV8lS3W4ASNHpV9HLHMwPie17Twc05Cj3NRqUpIY7MoY6Z2ywEE5P+SFXBzvZLMsqKnhxS0KVtlmdl+WH9bct4IIyDuVrLThmB2mBQJNGDSXQSOjPYVNVVxKZbL/VmpZXh0F6Hi1ko7Rg/cvHhJZulglZ2jeFNSTKXRmuBuWcrU2zWd/tmtPU8Fq3NDX+RJG/+i8FSuVuLWqMZWcr3zEn8270LHNPHFjh5kOHnKZXrm3fFPoWRE4/BPoQHjKLcK0p4RP8A6q9+BzDymbP9IgfigIyYW1wrxfpbldnZt5P3ZWvwzT28JJpj1RxY+84S5JQk9EA1bGROecNaSeoBeBdkduracB1OneT9wwvfNanYGJLRiYfgQjYH3KDmkWRoTZskijrDNqaODsefGPmG9afD4uFOrJO7483it9A3n7ltg0iCI7RG07pJ6VOZEyMYa0BQdXkXx2ZLUrjUuXceFznm/wCaZ4rR5gpsFOGBoDGhb8rRduRUKklmfa5uMZdstyVXeU3ZF9oU43eSRI4LVasx1KstiU4jjaXOVE+5qWtWZW6TYjr1ISGmdzdoyOxnA7FFbau3Yrugalsi46MmGQbhJ0j8Fpjsr1k1lquKRkntq0inndJ8G+XWpvibr2swC5HcZQieNqGJrdokdBcUpWpNUFrQ9ZjAtNbuc0Y2x8Ydo3Fb+TOqRz6eynK4R2qw5t8btxwNwP5KPYfHc5aUnVHB7q8bufe3eAN+AT51od8c6bilhu00tLaZ8bmRW3cKsZOWJpNN3vfXLhbuPegXZqdl+h3ne7Q/oH/HZ/n/ADuV7ZqwXITFYiZLGd+y4ZWuahVsWoLUsLXTQfo3dSkrFVqKc1OOT4+PcejQoyhB055rh4d5rr1oKkIhrxMijHBrRgLasZVTqmut094ir1Jb07WukkigcMxsbjJOeneMDiVCMZVJWWbLW4048kT6+oVLRaILMUhdtEBrwSdk7Lt3YdykLi6M1Dk/qnsk6w1+m6vHzouSgAsk3u2SQNwcDuHWF2EMzJ4I5o87EjQ9uRg4IzwPBTrUsDy06+hCjVxrPU2Kvt3HySeCVN8h3OeODV4sXJLMpq0954PkHAdysKNCOnFgDLzxcelatj2J1njn2fr+DDt/6gqCwU+19PyZoUWU4gBveeJ61MWEXvpJKyPmHJyd2ZRYRdOGUWEQGUWEQGUWEQGUWEQGo79W00f815/sFdV0LlofH16iz4rZH/cB+a6lZNo7R6exL/G/H7FHymaW0I5x/sZWSE9mcH7iVGVzqlYW9OnhI3PYR9y52hMZ6MTneWG7L+xw3H8FZs7+Foo22NpqXMkoiLQYgiIgCIiAIiIAiIgCIiAwQHDBGQqe5p8leXwqmcO+E3oKuU4qupTjUjhmrospVp0pqcHZopoJ62oGPnYWc/C7aa17QSx3WFScpDqNqnb086bLO90rJKUsDQ6M4IIEmTuwQc9BC6G/pbZjzsJ2JhvBCjV9QdHIILrdiQbg/ocvDrbNPZJbxLFFeh9Ls+2U9sju28Mn6+BWxXn+yd1miaXHM8OaLc7puah5wDyW7jl3WQOrKttK1Jup1nyCJ0MsUjoZonEEse3iMjce9V3sNqFTn49M1SOtUnkdKQ+vzj4y45dsOyBx37wcKopUZrVVpqW5dN0Wo8y8/KPdbbwcukftcG56+PUq3CnUjdPlnn6+yX0NCnUpys1zyy9Pds7GxXit13wTsD43jDmnpVKNM1mjGYNO1CJ1fgwWW5dGOwjivGk69s6S21qthrY5bJiqzPZsOnZnxXFo4Z3+bfuV/HJHKwPje17Dwc0gg+cKnFUoXi814XRNwpV7S0fc7O3yKaHk/wAzydn00T5kmy50mN20cfduChjVLekaP4Pb0h5EDNjnA5picOAJ7+pdOvMkccrCyRjXtPFrhkFdjtLb/wAium79WIy2NJLcvC0rc8vmc9oVZmi6HNqNlobLK3nXjGMN+C37/vWrQdFgv1nalqUDZprLy8B/ADu/z0K31nTH6rSbWbPzTNsOfuztAdC32rEWmabJNgCOCPc3u4D8Fa9olJNxfxzfkuCKFskYSSmvgguPF8X1zKHSomU+V12pSy2oIg58YPitdu9asY7sGo65PTdTjkbTAcJnb9l/UP8APQoOiA6doVrV7W+axmZxPSPgjzn8VI5K1nQ6Ubc36a28yuJ6uj8z51ZXt8U3m1aKfN8WV7Ni+CmslK8muS4In1dZ0644sgtxueDjZJwfQVPyuQ1UV9euGnplSGSRp91uFuAzuI4q4dR1CpQrVNOsxDmwQ+WcFxPcPSqKtCEVGzs3wfDy+xoo7VUk5XjiS4ri+Vn97Ft5l5dGx3FoVC3U9S03Ua1XUxBNFZdssmhBbg9oUblFrz4LEVWE2KzmTAvlLcBzOnHXxXIbJUlNRjxzvwJT2+lCm5yurZWetzoH0YH8Ywo79GquOdgArDr9PU9Msvq32xs2SwzDdzZPfhSNNgfW0+GKSybLgP0pPlZ3qpxcY3eTvoXxqRnJKKurXvdEP2EY3yJHt7nEJ7Fzt8m3OP8A7CrZFDGyzBF8Cq9j7g4Xp/65T2Ptnjen+sKtUTeM5u48iq9ipHeXand3yO9aN0Ov8LLu/erVQNajMui3WtJB5lxGDv3b/wAlKDcpKLepGaUIOSWhmPS6zOEYUllaJnBgUHk9MZ9ApvJyeb2Se44/JSNTbM/S7Ta5PPGJwZjjnC7KDVR02+NjkailSVVLVX9CJY5RaRTmMT7LS9u5wY0ux34VlBPFZgZPC8PieNprh0hc5yZu6S3TI4C6GKyMiQSYBcc8cniry5E52lTx03c0/mzzZj3YPYra9KEJ7tJp31f10M+zV51Ib1tNWvZaru19kTMqA7VYZNPtWqWLJg2gWtOMkdC0cnLzr+iwSSOLpWZjeSckkdfmwoGmYocqtQon9FZbz0Y6O38T6EjQSc4y1j62eZ2e0txpyhpPK/K6yPMM93lM5z69qSlSjABMflPfjJ39QSlNZqanJoeqymzDOw8zK7i4dX4+cLXpVqHQtVu6ZalbFA5/OQOecDB6M+j0LOrWIdR5QaTFSkbLLDJtyOjOQ1uQePmK2OPxumo/Ba6dtMrp3+p56kt2qrl/kvZq+udmreGhs5Ozt0uza0ay9rHRybcTnHG20/nwWNccyTlHo4ruDrLZDthpzhmRx+9Y5Xaex0cOpCIScw4CVh+EzP8An0q10nT9Mrwts0IGtEzQ4Pzk4PRkquVSCS2nO7urcL2s/uWxpVG3smVotNPja91b6Xueb/J7TtRn5+aFwl6XRu2S7vUujQq6dDzVWFsbTvOOJ7z0qSiwutUlHA5Ox6cdnpRm5xirvjYzleXPaxpc9wa0cSTgBRdR1GDTKE1yfadFCAZObGSBkb8efK5hz7mq6ppdfXIqztOusfNDCwHyg3IY/f4xAOe/uUqVFzWJ5L7K+RypWUHZZvpFjr+sT1rBqVrUVVzK/hDpXx84XEu2WMY3pJIWhkU+na7p2rTwBr9RhbVutYMhk2AWu7sgtPmUOjpFp1hsdeaNmoaNK6CKSzGXtlrvG0zPTkDdkdXauhrtGk1XvuW3WLEr9t7iMZOMYa34LQABhaZyhSjhjnw73fpNfJW1M8FOpJyll9FbpoafpcWmVrMEj2SUzO6aGN7BiIHfs7+p2SOrKw+ebU5DDWy2Dg6TrSOCzqrw+YGOuDuZ196u4YI4IwxjQAFq2bYJTe8r+X368Tzts/U401utn8/t9/I1U6UVSINY3f0lSURewlY8FtvNhERdOBERAEREAREQBERAEROHHggGlNMuvzP4thhazuJJJ/ALpVQ8mWbcE9wjfYlLwf1eA+4K+WCq7zZ7OzRw0kYcNppB6VyXN+B6xarHc2X3aP8ABw/A+ddcqDlJVdzUd2FpMtc7eB0jpHnC7Rlhkc2qnjp5ao0ZTK8RyNlibIw5Y4Ag9i9LceMZymVhEBnKZWEQGcplYRAZymVhEBnKZWEQGcplYRAZyo1qlDbjLZGjvUhEsdTsUJFvSnYIM1f72r1ZrUtegibK974WSCR0IdgPI4B46RnfhXbmhww4ZCqbWkkP5+o8xyDq6V5W0fp2eOg7P0/B7Wy/qzS3e0K658fyUlqrFUdLrOvxx2pw7mqdSNu21gJw1rARve7pOPwUGnqR0CSSkYq4v25vCJmGTmq1PaHisLgDvIHVvK6OPUXxPEV+LYcDueBuWn2Mmj1Ke5Snrvr3XNNmCdm0DgYy0js6Dkdyw7xxvTrK3dw7ku7j3viesoqaVSg7rnx/79FwM6fr8Fitektc1AaLtmw5kofH5O1lrukY8/Qpml3ZdQoMtSVX1hISY2POXFnwSR0EjfjoVQdOOp6ma7qYq6PSk2uaEYYLUvHOBxYPvPcrXUNVq6XzbrhkjifnM3NksZ/SI8nzqipCLeGms36d3v3acy6nKSWKbyXqTlhzQ5pa4Ag7iCOKg6RqLtUo+GczzcMjzzPjZLmdDj1E9SkWrlelG2SzK2JrntjaXdLicAd6ocJKWHiXqcXHFwNWo6bFqVA1HvfHGSD7ngcOjuVdygpahNShrac0eDtGJY2v2XOAxgAnoV6mVZTryptPW2eZTW2aFVSWl1a61sUWj6jWhdFpg0+xSlOcMezIdgbztdPeo8Ul7WdZvQtvy1IarthrIQA53ac9y6VVl3QqV2x4Q5skUx3GSF5YXd+FdCvTxyk1Zta65/Mz1Nmq4IxTuk9OzdW0y5FK6vYfyro057zrba4M2XNALew448ApV/8AjfLOhAd7YIjK4du//wAKbp+hV9N1Ca1C52JGBga7fjrOenKiXqmo1NfdqlOs20ySLm3R7eyW8PUFeq0JztF6RaWizfotTM6E6dO81rNN6vJad70PXKvYr8npWRsaznZGtOyMZOc/kvGrWbFavp2k0381PYDWbY4saAAf89icoYrNyLS4TA7L52ulDRtBnefOV55Rtkqalp+qiNz4a7i2XZHAHp/FKFrU4vN/E/nay+g2lyxVZxyVor5Xu/RmZ+TDIKz5ql22y2xu0JDKTtEdYWYtVnucjp7m2WWWRuaXt3HaHStl7lNpwoPNaw2aZ7S2ONgO1k9Y6FHZRfp/IeeGUbMronPeOono/BFjlGO/WeJWvr3/AC0D3cZyWzPLC72eV+Hz1FOlqur6fFYm1OWsCwc0yLp/WceklStAvW7lG1XsPBt1nmLnCOJ6CfOpmhe8dL6JqqtAc9s2uujGXiw4tHWfGwozljjUTS+Fq2WmdidOG7lSkm/iTvm88rmyTQGmIyX9Ysmdw8vndhoPYOpe+TlqbUNIsQWJOdkie6HbJztDG7f0qp0g6NNRfc1eWOW5tHnPCHZI6gGqbySezn9TZHGY2c617WEYLWnON3dhW1oyVKalduNuFlrwKNnnF1qbhZKSeV23pfPvyJHI95OiGInfFM5n5/mr9c9ybY6vc1auWuDW2dppI3HOf/C6HKxbZbfya45+eZ6OwX/bRT4ZeWRW3NA0y89z5qrecdxew7JPoVPpccmj8p3aXFM+SrJFzga452Dx/JWFnTdWdZlfV1h0cMjshj4w7Y7AVu0zRotOlksPlksWpNz5pOPcOpXRqqFJxlPEmslnk/npbuM8qDnWjKFPC083lmvlrfvKeG17WNVtw2YpPArD+ciexucHq/LzL1zWo6rq9bWIIObhjkDGMk8Vxj35ce/PBdScHiMrOVB7X/so/E1Zv8Fi2B9hz+BO6XLjryRzXKqu2F9TVDE2RsLwyVrhkOYev7/SrulTpVog+nBFGyQB2WNxkFb5I45ozHIxr2Hi1wyD5l6AAAAGAN2FVKu5Uo0+X0L4bMo1pVedvPj55HmWJk0T4pGhzHgtc09IKxBBFWhZBAxscbBhrW9AXoPaXlgcC4AEtzvC56rqdW1q9OzXrmP2UrSME7iQ8GM7m44dLiowhKUWuC6+lyycoxknx697F5cuQUKklqy/YijGXHGewADpJO5c/qPKGxLp1+OlXs0tSrweExx2YhmSMHeRvPb2hVtShau8mLFwbVnWGWw6baO+QwSbmY4DcN3aVcQF+ta7VvtpWK9atBLG42Y9h0jn48UNO/Awcnhlao0oUm287N+luHJ6GaVWdSyWV/fv7tSvi0+pp9rTJYQXUtWgNW2S4u5x7m7TXnPSfGGe1Wmn6RLJotGrqW02bT5gYpWOGXBhIY7zt3EKRAKmh6dBRa98ohGI2u3uxk4HmzhGxXdTPunuMHxRxKlHfbQ7U/N/P2dvIrqTobKr1XnyXy9zbPqWXmGoznZOscAtlPSiZOftuMkp37+AU2rShqMDY2jPWpK9XZdhp0Pi1lz+x4W2fqVXaPhWUeX3DQGjAGAs5WEW084zlMrCIDOUysIgM5TKwiAzlMrCIDOUysIgM5TKwiAzlRNRe4VeZjOJZ3CJnn4nzDKlLXpkPshrLpjvhrZYzqLvhH8vSozlhjcspU3UmonRUa7atOOJgwGtAAUlOARece6F4ljEsbmHgQvaIDjGxu03UH0X7opCXwHq62/mFMVlremNv1Tsktlb4zXDiCOBVHTsuma6KYBtmLdI3r7R2FbqNTErPU8jaqO7liWjJSIiuMoREQBERAEREAREQBERAEREAREQGmetFYYWyMBCqJNMs03GSlKdnpYd4V6iqq0YVVhmrltHaKlGWKm7Mo4dVaHc3bYYX9Z4FbL9GLVq8cUkzvB+cD5GMIxKBv2XdmcZ68Kxnpw2WkSMBVVJpE9VxfSmc39U8F5NX9LlB4qD8/v14nuUP1mE1g2iPzX268DfV0+nQdM6rXjg547UgYMAnrxwC5m1qTLViTXZGGWlScYdNhH+8TnxdsDp3+KPOVdHUZIw6K/VOyRslzRkEdyzFS02zPRmhcAyk0iCBuAxhIxnZ6wNw71hWKjJ75O76179O5XPUvCvFbhprrh3a+JFpavqcd7T6Gq0oWTWonO2oZdotLRk7Tcbhv6CVHi5Rz6rqs1XSpasLKzcyeGMcHyOz4wDdxAb0nrK8XXy0LdyyJoZ9YuvFSlEx2eZZ0ZHRje53mXi3prHR0uStSRwZsc9dnHlc3nJ39b3fcFaoUn8TWvlzbt6LmytzqdlPTz7lf1fJHWouWrV5XapdoaVblpVKxabE7nc898pbnZbt5AAGCe0rFHlHdbpcdizHFZdYteC0zH7mJsZG24nc0HBWd7NL/V307nn6epetoj/ALK2vp6+h1SLn9U5Q2dM0sTTaZM23JIYYogecaXbseM3fg7+jO4qxbrWn8zHJLbihD4+cHPHmzs5wTh2CN+7eq3RqJKVsn8yxVoN2uT0IBBB3gry17HjLHNdjqOV6VRYaWU60T9uOvCx/wAZrACvc0MdiF8MrA+N4w5p4ELLpY2OY1z2tc84aCQC49nWvS65Svc4oxtZI8RRRwRMiiYGRsGGtHABeIKsFZ0joYmxuldtPLR5R6ytyJieeeowRyy0IztOpPn591SAy5ztlgzlbwxrXOcGgOdxIG8r0iOcnqwoRjogih6pqMelUjbmY90bXsa7Yx4u04DPcMqFrWvN0m9p1bmhJ4VLsPdnHNsyBtekgKcKU52wrW/oRnVhC+J6e5coqTUNaNLWeafI1lOtUdYtO2cnJdssaO0nPevVfXZJL8dOzp1inJPG6SuZXNIfs7yDg+KcHOFLcTw4rd/X18CO+he3XXAn378OnQxyzB5bJKyEbIz4zjgZ7MqV04XDWbuo6pyPfrFt8bY3OhkirRsxs7Mrcu2jvycHd0DCueTc7LUt+xOXN1N0xFiF+4wNGdhgHxcb8jiSSramzYKbk3mnZ+nVyuG0Yqiilk1depD1O5C7X7tTVdUmq0ooYnxQxSc3zu1kOBLfGdvHAKTdls2NZoaTBPJX0+xVMpfHlsuGEeKHHeMgt7dxTUW2qnKuG/X02W4JKTofc9kBjg8EEuO4biVNFOe3Z0/UbvN1bFUy5ijfttLXjGC446gVY5xjGMuFu7W3LxWpWoylKUeN+/S/Pw4HPVjboxv1VrpbM+m2JKdwHxnz1w7LSetzQQR51Y6bo879B0BwIisVJW2HB4Pku2tpvfhysfC6FKWc1Y9uad/OSc3nxnYAyfMAgGpX9wHg8Z6uKsi61f8Ajj8/k/uympOhs/8ALL5LN9ZLU9sFHSX2ntkcHWZjM9mc+MQAcDo4Lzz17UDswMMER+EeJUyro0EB2njbf0l29WTWhow0ABbaP6ZFPFWeJ+n56yPM2j9Ym1hoLCvX8dZldT0iGudt/jydLnb1YgADAWUXpxioqyPGlNyd5O7CIikcCIiAIiIAiIgCIiAIiIAiIgCItc88daF0srsNb9/YEFzTenexjYYP9YmOyzs63eZdFpNBmn0WRNHAbyeJVToWnSTzO1G23Ej9zGn4DegetdKsNapidloetslHdxxS1YREVJrCIiALntc0h7nC7U8WePf3jpB7F0KwQCMHgupuLuiM4Kawy0OQqW2WmHALJW7nxni0+rtUhbtY0Muf4XTPNzt4EDj2HrCra14SycxOzmbA+AeDu1p6Vup1FNd549fZ5Un3ExERWmcIiIAiIgCIiAIiIAiIgCIiAIiIAiIgPD4mSDD2ghVtjQ4JCXRkxu627laooyipKzRKM5Qd4uzOZGlWaFt1uGGCSZww6QxjbI/pcVvbq3Nu/jNZ8buBcBlX61vhjkGHNBWGr+m0amay8OrHo0P1faKWTzXf99TlbWj6Zqfhjob9iubg91ZHKWtc7GNot68eZetS0i7Np79MqQ6fJp7omxxCYua6EgY2t2drrHA5V1PotSbfsbJ6wop0WeE5rWnt7CVmlsO0RtgmnbS5th+qbPK+ODV+WZWzVrMevaNHPFYs1asB2Zmt2gZyA3af1eLk57V5o04NS1XUdav1xIxjjXrMlZnEbPKcAes7XmViW6vB8SUDrCx7JW4901J3e0rLOjtUFbBwtdeN35m2G1bJN9vvs/CxzMOosZyU2YJ2HVNcmJY2Nw2m84dkHdwDWD7lbVK8mrXbkHhluCjp7m1ImV5Sxz3taNp7nDeeIAC3RS6TDK2QaYyGRr+cDmwgHawRnd04JXl0GhS3n3CZY5ZHB8jWyvYx7hwLmg4JXJ1LX+FrXO3h9FkWQina04v59ccyI/Tp7vKyOEapc/8AT6jXGTxCRI/d0txktBJ7+hbm63ZZyd1jVXSBwbNKymCBgAHYaO3Lt6mxR6ezWJdSivSMkmAEsQf7m8gYBIxxA7VXt5O6dzMUDtVsPqwziaKBz27DDtbWOGTv6+ChvqUrKb0tw815+hZuqqu4LW/Hy9DbJY1mzrMel1rccPNUmSWpzEHESOO7A4ZOD2YUCTWtV1AWnadLZD4pDFWjjp7TJi04LnyOGyATncDuHauhrQ1a2o3botNdJaLCQSMNDRgAfefOoVbTmUZCytrUsdMymXwYBhwSckBxGcZyox2ij3ZJcPPg+PpyJSoVu/O/Hy4l40vEQLmgybOSGndnHALlhf1iflRlmkhj4qYBilttAAc/ystBGfFIwukdeqt42I/So3hmmxWJLAfGJpGhr3gbyBnA82T6VRRqKN/hvfx9mW1YN2+K1j3rNP2R0S7UI8aWFzR/Sxu+/C5KHb5T6Tqd5uS+OhFBF2StHOO/tbI8y6p2tVB5Je89jVHgvxV4zHS04sYSXbLGhoyeJ3LRQdaMbRg275ZP5/RGevKhKV5TSXHNfL6lJHWta/oWoapDEfCLc8UsMcni7TIS3Dd/DJDvSreGK5qus1b1mk+lBUY/YZK5pe97xgnDSQABnvypHhOqTfo6zGDrdvXoUNTsfpbOwOpu5aVs+1TulBLld6Jq3DuXIyS23ZKebm3zstXe/Hv7yPBo0EPJdujXrALNgsc9h2TjaJ3ZW2S3pkd3wpkQltBnN84xvjbPVnqUiPQIc5me6Q9pVhDQrQDxI2jzK6P6ZOTbqT1vp369WMs/1mnFWpQ0593XMqfC9Qtbq9cRj4z+K9s0aac7Vuw5/wCqDuV2ABwACyttLYKFLNRu+/M8+t+p7TVycrLuyItfT69YYZGO9SgMcERazBe4REXQEREAREQBERAEREAREQBERAEREARFos24qjA6QnJ3NY3e5x6gEBsllZBE6SV4axu8krXptGXV7bbU7SytGcxRn+8e38E0/SrGqzts3G7ELTmOLoHaesrrIomQxhjAAAslWtf4YnpbNstvjn5GWMbGwNaMAL0iLMegEREAREQBERAFU6podfUIydnZfxDhuIKtkRO2hxpNWZw8nh+lP2LTHTwdEgHjgdvX+KlV7UNpm1DI146ccR3joXVSwxzNLZGhwPWqG/yXhlfz1ZxilHBzTgrTDaGspGCrsKedN27jQigyRavp5xJG2zGOnyXengvLNXrZAmbJA7/mM3ekblpjOMtGYZ0akO0iwRao7MEwzHNG8fquBW1TKgiIuAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCwWtPEArKIDU6vE7jG0+ZanadVfxib6FKRDt2V7tGpu/2QXg6FSP+zVmiWR3EyqOgU/iLI0Gl8RWiLmFDHLmVo0OkP9mFtbpVRvCFvoU1F2yOYmaG067OETfQtgiY3g0DzL2iC4wEREOBERAEREAREQBERAEREAREQBERAEREAREQBF5fJHGMve1o/WOFEfq1Jhw2XnXdUTS78ECzyRNXl72xsL3uDWjiScAKC2xqNw7NSpzYPw5d59AU6tyYlsSCXUJnSkcGu4DuHBVSrQj3mmnslWfC3iQTeltv5rToucJ3c64eKO7rVvpnJ0RyeE3HmWY9Lv8AO5XNajBVYGxsA7VJWWpWlPLgejR2WFLPVmGtDGgNGAFlEVRpCIiAIiIAiIgCIiAIiIAiIgMOa1wwQCok2l1J/KiGexEQFXPyToTbwwA9yiu5IAforEjB1Ne4fmiKSnJaMhKnCWqTNZ5JT9F2x9a71p7Up/ls/wBa71oi7vJ82R3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9ae1Kf5bP8AWu9aIm8nzY3FL+q8h7Up/ls/1rvWntSn+Wz/AFrvWiJvJ82NxS/qvIe1Kf5bP9a71p7Up/ls/wBa71oibyfNjcUv6ryHtSn+Wz/Wu9a9t5IuJ8e3M4dsjj+aIm8nzY3FL+q8jfFyPpNdtPAce3f+Ks4NEpQAbMQKIott6liio6InMiZGMMaB3L2iLh0IiIAiIgCIiAIiID//2Q==)

Figure 1: SaMD Quality Management Principles: _Leadership and Organization Support, Processes, and Activities_

The three principles outlined above should not be considered independently as a separate series of processes in an organization. Instead, an effective QMS establishes a distinct relationship (see _Figure 2_ below) between the three principles as follows: 

  * The governing structure of Leadership and Organization Support should provide the foundation for SaMD lifecycle support processes; and
  * The SaMD lifecycle support processes should apply across the SaMD realization and use processes.

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAFRAyADASIAAhEBAxEB/8QAHAABAAEFAQEAAAAAAAAAAAAAAAECAwQFBgcI/8QAVBAAAQQBAQQFBgkHCQYFBAMAAQACAwQFEQYSITETQVFhcQcUIjKBkRUjQlJiobHB0RYzVXKSlNIIJENTVIKT0+EXVmNzouIlNLLC8CZFdINEZPH/xAAaAQEAAwEBAQAAAAAAAAAAAAAAAQIDBAUG/8QANhEAAgECBAIIBQQDAAMBAAAAAAECAxEEEiExQVEFExQiMmGh8HGBkcHRFUJSsSPh8SQzcmL/2gAMAwEAAhEDEQA/APf0REAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAERNUARa6bO4+KUwsn84nAOsNZplePEN109uiti9lbP/AJbFiFp5PuTBvt3WbxPgSEBtUWrZRyUuptZXd1Gm5UhEYHtdvH61V8A0HkGxHJaI/tMrpR+y4kD2BAXJs1jK7i2W/Wa4HQt6UE6+A4q2c3WP5mC7OTy6OpJof7xAb9ag2sdSaY6ra7JCS1kbdIw93ZrporXw9CGtkkieyNrgycEelXd9MdTe8cFbKyjnFcS98IXpG6xYicf86WNn2FxR0uYcNWVKcf69hzj9TFSMq/4RkqPiY0NjDhJq4jePIcuKsxW8tLPGx9NzIX7zXuIDXR9jhxII7kysZ0ZRZl3AaT0o/wD9D3/+4Kk1su4+lkqzR/w6ZH2vKxW1cw+g6GSZhtxP3orGo0foeGo04ajmsh9TIPtTyGcOie1vRsEjmdGdOI4Djx46pl8xnfIq8wyB55iYfqwR/eCpOPuH/wC8Wh4RRfwK1HjLbpKT7V50nRROZO1urRITyPA9SyqFWapFNHJYMoMjnRF3EsaeTe/RQ0uZKbfAtDH3Adfhe0e4xRfwIaF7U6Zefn1wx/wrGgw92O3WnfkdeicTI1kZaJAQRppvHTtUnEWzTe34QlFt03SCbedo1u/ruhuunLgpsuZXNLkXjUyzfUykJ/5lQH7HBV9Hl2j/AM1Sef8A8Z7f/eVYs0snJLcfHaad8fzYb7mCLh1gD0uPHVZVGm/HYiKrE4SSxRabzydHP5kk95SyJUm3sWRJmm6616EmnZO9mv8A0lSLuRZ+dxL3D/gTsd/6t1Y1Z2VgxIh6KWXIO13pZXN6NrjzPA+qOoAK6L1yGeGr0L5xoGOsOjcNXdZOg0A7+SZSM64lYzUbXbs9LIQnvquePezeCrjzeMkcWi9A14Om69+4fcdFjM2jrSN32wTlm9ug7o3ncdNQ3nzWytOrR13yWjGIWjVxk00HvUNNFlNPZl5rmvaHNILTxBHEFStHFTwVmdogibXnkG+3oS6u947fRIJCyfg23EB5rlZxodd2w1srfDqd9aWsSmnsbNFq/OMzWHx1Ovbb86tJuOP9x/D/AKkZnqQeI7XS0pCdA21GYwT3O9U+wqCTaIoa9r2hzXBzTxBB1BUoAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIihz2sGrnADvKAlFb6dp03Q52vLdbw9/JUPnc3mGMH03cfcFRziWysvosB9w6nSQn9Vun26rX38tXowiW3O2Jhdut33ElzvmtA9Y9wCzddbInKb1z2MGrnNaO86LDuZnH49oNmy1hcdGMALnPP0WjifYtJBXzWXcXhpxFQ/Le1rrLx3N4tj9up7gtvQw2OxLjJDEPOJOD7Ezt+WQ973cT4clpFze6sVdjH8+zGQ4UqDaUWunT3vWI7RE06/tFvgqjgopxvZW5Yva82SODIv2G6A/3tVfyWRbWiljjeWzNaDvdEXtbry1Go117NVpnS285XdTsRwTAOGskIc3o3jiCdTqD7Fqo31MpVEnZbm3bdpUbAxtWvuyNG8IYmBjdO7XQH2Ks32WJnUQ6apbcwuZvsGug5lvMHTVYlPCSOqxMyEge5pO/G078Z7C3e4sPgVsq9GvVdvRx+nppvuJc7Ts1PFS8qCzvc1Fenm477BJa9CNp+M1L2TfrNJ1afDgrkWCsOkdLPcJeZOkaOLtw69TuBI7jyW8RRnY6qPE18mFozl7p4jK54AfvOOjtOXog6D2BZjYImHVsbQS0NJ04kdmquIouyyilsERcvtDthFjZjj8bG27lCOMe98XB9KVw5fqjie7miTk7ISnGCzSdkbXNZ6hgKgnuyO1e7dihjG9JK75rG9Z+odei0Ue2d58bXOwrGEjXddcGo8dGaLmYoJHWn3r9h1zISDR87xoGj5rG8mN7h7dVk74XpUsFG16m54OJ6Wm5Wo7f2b/8ALG5+iI/3z/sUfljc/REf75/2LQ9Im+Fr2Oic36riua+hvvyxufoiP98/7E/LK5+iI/3z/sWg3wnSJ2OiP1XFc19Df/llc/REf75/2LYYPaupl7DqUsT6eQaN415SDvt+cx3J48OI6wFyG+Fj2q8NyNrZA4OY4PjkYd18bhyc0jiCO1UqYKDXc0ZrR6XqqX+TVHqyLhMLtlNQeyltDI0xE7sWS0DWnsEo5Nd9L1T3LuQ4OAIIIPEELzZwlB2ke/TrQqxzwd0BGxri4MaHHmQOKsWqFW6+N1mLpej4ta4nd17xyPtWQiqXdnoa6xiIppWOid0A0IeY26PI7A7m0eCsNZkoJ7IaJDCNOhDXB5cNOsuI0Pctwo1U5mVcVwNRQzMtiN0clYvtREtmbE4ABw6hvEE8OvTRZ0d6nZaGCWMl3AxuI1B7CO3uV6WGOaN7JGAte0td3g961kmDgZFCyCKJwje1wbLrpoOXLTiOHMFT3WVvNeZUdn6UbzLRMtCUnUuqP3AT3s4sPtCoMmcou1fHDkoOvoviZh7Cd13vasVs2RxsYM5nnkbKWyPcPihGTrv6/RHPl4LOr5ypIwdNK1jt7d1AduHXkdSBz4I4slVVx0JqbQY+2/oTI+vZHOvYYY5B7Dz8RqFsWyxv9V7T4FY17HU8nB0N2tHOzmA8cWntB5g94WgsYXK4zV+NsHIVwdRUtyfGN/UlPPwf7wsZZ1qtTVOPE6tFytDNssSSQt347MQ+NrygxyR+I7O8ag9q2jMkeG857fEBw+4rNV1s0XyrgzbIsRlzf9R0b+4O3T7ir3TgHR7JGnvbqPeFoqkWRlZdRUMljk9R7XeBVasnfYrawREUgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAImunNWjO08GAyH6A4e/kocktyUmy6hIA1J4K18c/mWxjsHEoIGc36yHtedfq5KuZvZE2XEGdmujCXnsYNU3pncmNYO1x1PuH4qXzMiHpEDuWLJdc7hGN0dp5qkp23ZK8kZDm7o1lmOnYDuj8VjmxBEdYow53zj+PNYrnOcdXEk96hYSq8kTYuyWpZPlbo7ArB7Sqlpr921cyQweIeG3C0Ps2dN5tOM8nEci8/Jb7Tw50WabsNEV28pK+87F4mFtrJAAyBx0irNPJ0rhy7mj0j3Ditri9noKUwu25DdyRGhsyj1R2Rt5Mb4ce0lZeKxNPDUhVpxlrdS573HefK883vdzc49ZWcuyFJQ+Jm5XJWDaxkNq0yyXzRzMaWB0b9OHP/4eazUWq0Kuz3NU7CRyW45JZnvgYdTC8l4kOnDe3iQdDxGgCyrFjH4ajJZnkgqVYxvPe7RrR/qtfntp6eDDYS11m/KNYacJG+7vPU1v0j7NTwXEy+d5W4y9mZmzzRkmCuz8zX/VHynfSPHs0W9KjOq9NjjxGKpYZXe/I37Ntrlp75KuHDauukT7U5jfIPnbgad0dmp17gq/ytyf6Lqfvbv8tabfTfXoLB0ktTxJdK4lu6aXyNz+VuT/AEXU/e3f5aflbk/0XU/e3f5a02+o31PY6PIj9UxXP0Ruvytyf6Lqfvbv8tPytyf6Lqfvbv8ALWl30307HR5D9UxXP0RY2w212jgwxNDHRxNLh081acvljj690Fg0P0uOn1rUYS5j7OPEmOPoOO9IHfnN88y/XiXHtPNb3fXHZnZyzQtPy+zmjLHOWpyZKO78Pco6lUXmgtPUl4l4qOSs7Pg+Hz/J03ScVzrH5407HGUXemeYi4s6Lc3vR169NOfWqsPn4MtEQGmGyz87A/1mn7wtn0ivdTV0zHJKk3GS1MOW1mxZkbHXg6MbvRu5h3D0ieOo46qvzrM+cmHzeDo2uLhY3tGuZpwbu8w7XgTyWT0idIp+ZW65I1jrO0M1KUGKKKcwP03dPRk09HdOvHj2rIfazDCWtgYWthYWOGji+TT0g7UjdGvisrpE6RLeZObyRrnZDNm1LEKjRuV2OaWt1a6Ug6t3iRwHDitxDLK6CMzta2UtG+1p1Adpx07lYMixr2SrY6o+zalbHEzmT19w7Sl7atkNZ7JI2E88LK8jrBYIQ075fpu7vXrr1LE2L2xyjLdiDFVPOdnoxuwutSlgY8cxEdCdzuPLq05Ln6uPu7YSts5Jr6mGadYquuj5+9/YO5djJPUxVHeduQVYWgcBo1g/BZuCray29+hvGq8LdQd5v6L8v+jpPywyf6Kqfvbv8tR+WGT/AEVU/e3f5a5596vHPDA6VvSzAmNo47wA1J8OXFS27WcCW2IiAN46PHAdvgnZaPL1H6liufodB+WGT/RdT98d/lp+WGT/AEVU/fHf5a5wZCqXBrZ43agkFrgRw58VRSytPIxiSrM2RpGoI6xy1HcnZaPtk/qOLte/odN+WGS/RVT98d/lqiTbPJxs3xhq8oBGrI7h3iOvTVgGvcSPFaJ9uFld1h0jeha0uLwdRoOZ4LHqZanfe5taYPcGh5GnUeRR4Wjt9wukcVv9j0fE5nHbQUXTVJBIz1JoZG6Pjd1te08QfFTPimPaxsBjjaxpAa6PfAJ5EanUEe5edPikZbbeo2H077G7rZ4xrvN+a9vJ7e48uohdbgNsI78zMfk420skR6IDtYp++Nx6/oniO/muGrQnSd1sethsZTxCs9Jcvwb2hRNKJjXWJpniMMe57iQ8j5Wh10JWZqo1TVc+52LTRGvyuGp5eNnnDHNmi4w2IjuyxHta7q8OR6wVzks9vCWGVsyWugkeGQZBjd1jyeTZB8h57fVPVoeC7PVWrFeG3Xkr2ImSwyNLXxvbq1wPUQqTpqa1Lxm0aLRXorc8PqyHTsPELQyMm2VvxU7UzpcPYeI6dmQ6urvPKGQ9YPyXH9U9RO4XBKMoOx0JqSubBuRjk0FiEHvA1WZGY5BrBO4d29r9RWiQEg6gkHtClTfEk6EGdvMMeO0eifvTzhrfzjXR/rDh7xwWqhyU0egf8Y3v5+9bGC7BOQGu3XdjuC2jV5Mq/NGS1zXDVpBHaCpVl0EbjvabrvnNOh+pRuzs9WQPHY8aH3j8FoqvNEZVwZfRWRY3fzrHR9/Me8ferrXNc0Oa4EHrBV1JS2IcWiURFYgIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAitvmYx27xc8/JaNSqdJZPWPRt7G8T7+pUc0tFqWy8yt8rI9A53E8hzJ9io35ZPVYGDtfz9yqZGyPXdHE8zzJ9qrVe89xoti0IGn84TIfpcvdyV1FjzWg30WcT29QUNxgrjVl58jY26uOixJbbncI/RHb1qw5znu1cdSqVhOq3sWUSDqTqeJRSixJITREQGsz2V+BsTJZZEZrDnNirQDnLK46Mb7+fcCtls5hfgTFCKaUz3ZndNbsHnLKeZ8ByA6gAtA5vwp5RKFUkGDFVHXHt/4sh3Ge5ocfau1XdQhaN+ZjUlrYlFCarYpclaraN2Ybg7BwQhOQABjEvWNeOnVvaa6a8Nea2eqKSLnkOJkrSRSzROldYe8i0+wSZukHMSa8QQerkOrgth0i6DarZB2QnOXw5jgyzQBI13CO20fJf2O7HdXXwXG1rwsdIx0b4bELtyaCUaPid2EffyK9TD14zWXZnzuNwk6cnO90+P5Jzc99mJlONa51vVgZugEgFw3joewarH6fKsuNNdks1URPLxZ3WOc/T0A3TjxPPUaLO6RR0i2ervc5U7K1jXwZHNvjc6WnExwiLiwtdwf1AHXiPBVQ38vIaplpmMecaTEafmg0neA589B2rO6RRvpZ8ybr+KNNjNoMlds12zUxCyRryQY3ajT1Rr1cOeqzalzMOOPdZqxNEwd5y1uusBA1HHXjqeCzelJ5k+9QZESfFiTi9omV0idIsN8zWML3uDWtGpJOgAXPG/f2nmfUwzzXoNO7NkCOfaIx1nvSVS3xIhRctdkt2YW0cNfJZ+CPBRyOzjHAyywHRkbe2Q8tVv24TaDdGuToa6cf5q7+JbbEYmjhKQrUot1vN7zxdIe1x6yqnZvHMfIx1pjejk6F7iCGtf80u0014jhqqxpJXlJ6s0niJNKFNXS5q7/ANfA1HwLn/0nQ/dXfxJ8C5/9J0P3V38S6I2Iw/cMjA/5pcNfcqTZhD9wzRh/zS8a+5adXH2zHr6nJfRHPfAuf/SdD91d/EnwLn/0nQ/dXfxLo+mZoTvt0B0J1HPsVAtwnf8AjGgMduuLjoAezinVx9sdfU5L6I5/4Fz/AOlKH7q7+Jc9boPx+0sVjal3nFPgKkzG6V2P7Ht46Hs14L0E2YRukzRje9X0xx8FFiKG1A+CxGySJ43XseNQQqyoxa0L08VOL7y0fLR/JmO2UFoLSC0jgRy0Vi5dgqVXzWfzI4PO7vAA8OI7O1c/PTu7KEy0xJcwo4ug13paw7W/Ob3dS2tW/WyFVs9eVs0Mg4Ecj3FFO+j0YdJK0lrH39GY9anh6U5qxlz32a5Aa55eGQDqB+SzjwWPJUwVWhYL5C+GGs5jxvbz2RHgdOtZVbGUacc0cEO42Ybr/SPLjoAeoDU6AclabhMa0SDzfXpIDXdq48Yz8lVs7bIvmV73Zk/+GsswyOeGPx8YaC52gDXtA49vABa808PZrNxdWzJCaDQ8SxuIexjydW73Y7iD7Fly4yjN0vSQB3SsYx+pPEM9X2jtVL8VSkdO6SN73TsEcjnSOJc0HUDXXtRpvgvftBNLi/ftl23ZxDMQ6tLOyKkA2EiN5bu66Bo4cQsbzDDVLEU/nXRPjIkaBKGN4cN4sGg7eJCq+Bsd0dlhr6tshvS6uPpbvq+GiqlxVGaXpZId6Xc3C8u4ub2E9aO74IhOK0TZuGzNe0Oa4FpGoIOoIWPfdUfRl8+6PzZo3nmQ6BunXr1HvWNNar46kZJXtighbxJ6gFvdltkp81LFmM/A6Om1wfTx0g4nsklHb1hnVzPHgK1aygtdy+GwsqsrrRLj74m78n9zN3cTLNkhI6iXDzCSyNLEkenN/d2E8SOa69Qi8t6n0K0ViUUIoFzGyNCtlMfPRuRiSvOwse09nd2HrBXJYWezDLbwuRlMt7HuDTKeBnhdxjk8SOB72ntXbLjtqoxQ2lwWXZq1s0jsdY05Oa8bzCfB7eH6yyrQzR+BpSnaVjZKFKLzjrIRSoQGVXvywaB3ps7DzHtW0gtxWB6DvS62nmtCgJaQWkgjkQrqbRDR0itmBhJc3Vjj8ph0P+vtWBWyRGjJ+XU/8Vsg4OALSCDyIWl0yNUW96ePslb+y78D9SrjsRyEN1LX/McNCpVL2NkbuvaHDsIV1OSJ0e5eRY25LGdYpN5vzJOPuPP7VWyw0uDHgxvPIO6/A9a1jVT0ehVwfAvIiLQqEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEQkAEk6AKwZXzcIeDf6wj7B1qspqJKTZcklZHpvHieQHEn2K3pNL6x6JnYPW9p6lVHCyMkjUuPNx4kq4s23LctdLYpZGyMaNaB96qRFK02KhQSGgknQBCQBqeSwp5jIdBwaPrVJzyolK5M1gv9FnBv2rHUouZybd2XsQiIqghFKjRANFCw7WXx9KfobVlsDtAdZAWtP8Ae00+tajJ5S6+8xlWXocbuB3nteMWN53W0geqO9aRpykVcki5sxYis7ebUPjkbJuR1IwWnUABruHvK7NeRbI5eCn5YMnjhNC9t+hE9joYuia57QT6p69NV64u+KtFI55PW5KKEVityUUJqpFwvPfKLWx7pq81OQt2k00hjhAcZo+sSjqZ9I8jy15LYZja+SzLJj9nnRySNO7NfcN6KE9YZ/WP+odZPJaenShp9I8OfLYmO9NYlO9JK7tcfu5DqXTQw8pvNsjgxmNhSThu+X5NQKGbIGsdAHs6V/4J8H5v5lD/ABH/AILod5N4L0urXM8Drpckc78H5v5lD/Ef+CfB+b+ZQ/xH/guh3k3gnVrmOulyRz3wfm/mUP8AFf8Ago+D838yh/iP/BdDvJvJ1a5jrpckedZ2pcblKsWff0WFfzdVJLC/qEhPEBdpXbDXrRxVmMZC1oDGsGgA7lm2IYbUD4J42yRPG65jhqCFx08NrZCTeZ0lnBE8vWkqfxM+xZ5erblwfv6HQp9fFQ2a4cH/AL/s6jpFpZNn8YHWJ3asmms+c9OXAOY86cieGnDkVmw2orELJoZGyRvGrXNOoIWPkKUGShjhsAlkczJgAebmnUa9yvKzRnBOLtexYOFxRsyzGRrukn6d7Xua4b+oOoJ4jiAqLWAqOjEbLRiaLYuEPDXHe3988Tx0J7+CibBY6aO+x0WgvadJugAt0Gno8PRVU2FpT2Z55BI507WteC7UEAaDmFS3kaKX/wCmVT4ehIyxC61IyKawLL4hI0fGag69unAcFMmNxc9maF8odL5027JEXjg/ThqOzgrU2DoTMvNfGT56GiRx0JGjQ0bp04cArgxVQX5bgDhLLEIn8tCBqAeXPjzS3kRfTxP3Yqs4PH3bM1g8TM0NkaNHNIHLQdXsW2Y4RxtY3g1oAHgFqaGOrYwyebGQNeGjcc7UDTsWb0ivHQpO70vdGV0i4bKMbU2njh2bDn35na26jfzOnznfNPgs67mLmWvOxGA0dKOFi4eLIB49ZXRYPB08DUMVcF8rzvTTv4vkd2k/cs3/AJXZbLj+DWP/AI6zS3fD8/biavzPaT+x4796d/Cnmm0n9jx3707+FdRvBN4LXqlzZz9of8V6/k5fzPaT+x4795d/Co8z2k/seO/enfwrqd4KN4J1S5snr3/Fev5OX8z2k/seO/enfwp5ntJ/Y8d+8u/hXUbwQuCdWubI7Q/4r1/JqNk8fVl2nYdqC1lxjwcdW513ED1g4+tJ2A6acxqvXV5nZgguQOgsRNkidza7/wCc+9ZOL2mubP6V8o+W7ihwZb0Lpq47JAPXb9IcR1681w4jDyTzLVHr4PGwmlTkrP0PQtUVqCxFagjnglZLDI0OY9jgWuB6wRzVxcZ6NyUUIhFyVyXlDkbFs9Vkc8MLMlUc1x6j0rfu1XWLzPyt5aON+zeFDx0lzJxSPGhdoxjuZA48z1diiWxaHiR14e2QB7HBzTxBB1BClcrSuXcWIK1SkbVMHd6OvUkjczX5W886Ed3BdS1zXjVrg4ctQdV5s4ZGd0ZXCKVCzLEIpRAQr9a2+s7T1mdbfwVhFN7A6CKVk0Yew6gqtaGvYfXk3m8QeY7VuopWzRh7DqD9S0UrkWK1DgHAhwBB5ghNU1UgtBskX5l+rf6t54ew8x9aux2GSO3DqyT5juB9nb7FCpexsjdHjUdXd4K0ZyjsTo9zJRYjZJa/rayx9vym/j9vismORkrA9jg5p6wuiFRS+JSUWtSpERXKhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBUSytiaC7Uk8A0cye5UzTdGQxjd+V3Jv3nsCpjh3Xb7zvykaF3Z3DsCylU1yx3LKOl2UiN8xDp9A3qjHL29qyFCKiVg3clQiKSAiK3NJuR8OZ4BG7K4LFiXeO4OQ5qwpTRcsnd3NEiFClFUEIp0UICFbsdN5tL5sGGfdPR750bvdWvcrqxbd1lPdL4bEgdrxhiL93x0UpNvQM5SevnoMdIbMeTsXtwkSVrDHRuf1aMOmje7RZeLrYy9DWiu1BFleiBmcyF9clwHpaEaLLxW1mPyhmILoIxMYoHyAjpwOG8OHbw0W+1Ommp07F0VJzj3ZKzMoxT1TufO3lZuT7L+VHFZGpLKZIKkT2ukkL3HR7uBJ5r6C2Z2gqbUbP1ctTcCydmrmg6ljutp8Cvnr+UGzTbDGP09agB7RI/8A0Wj8l/lIn2IyvQ2S+XE2CBNEDxYfnt7x9a6KT7quVqRvsfXCarEx+RqZWhDeozsnrTN3mSMOoIWVqtTnuTqvNM5tBazubvYJ7pcdVqO0kg13Zrbfna9UR+jxPWRyXpWq53arZWDaOvHLHJ5rk62pq22jiw/NcPlMPWFeDUZJtXRSopSg4xdnzOYibFXhZDCxscTButYwaBo7AFV0i1FS/YFqbG5ODzXKV/zsOvB46nsPW09qzukXrxmpK6PmqlKUJOMtzGzuVlxeLNmvE2aYyxxMY7XQl7w3q7NdVr27TzVjkPP6jmioYw0MaQ9+8dNd3jo36Wp6+xbgvUb4UO97pkxypWcbmot7VSwY21aixskjq5ZwMgDXBx056a8OvgsmXaDoJpmyQ+jDRdbfuHe10OgAdyOuizQWgEBoGvPQJvADThp4J3uY7n8TAm2k83hqPmozNdb4xN1BAG7vekR6vPks/H5Hz+r0/QyQ+kW7r9OOnWO5C4EaEAjsITfA4AADuUq99yGotaIyuk71DnNc0tcAQRoQetY3SLQ5HPWJrpxODjFjIH15D+brjtce3uSU1FaiFGU3ZGtyG5s1moIcU4zMtv8ATxreLmE/KZ2DuK3HnWS/QV/3s/FbHAbN18MHzySOtZCbjNak4uJ7B2BbvUKkKTtdu3kaVcRG6SWa3F8ff1OS86yX6Cv+9n4p51kv0Ff97PxXW6hRqFfqnzMu0L+K9fycl51kv0Ff97PxTznJfoO/72fiut1CjUJ1T/kO0L+K9fycl51kv0Ff97PxWlyt3IXclXw0jZMRFYGr5p9A54+a0jhr7V6PqFhZTF08xSfUuxCSN3EHrae0HqKrOi2tGaUsTGMruPvnqYmMx1TD0mVKUQjjb73HtJ6yszpFyYt3tlZmVMs91jGuO7Bf01LOxsn4roRM17Q5rg5pGoIOoIUwkrWWluBWrTlfM3e/HmY2SzD6WQx9RrI/52ZAZJHaNZut1+tWDtNFB575zEQKu5vPhO+128dAAe3t7FmyNjlAEjGPA5bzddFI3AzcDWhvYBwUvNfcJQsk0Yc209aCvNNLBO1sW5vaAEHeOg0PLmrd3adlaC4WV3GetEyZzHOBBY527rqNePPgsqWrVmhdDJXidE4guaW8DodQrgZE1rmtjYGu5gNGh8VHe5krq+RZmz9eKa1GI5HeagOlOrW6AjXhqePDsVqTaelEwmRk7S6NskDSzjOHcgwdZ1OhHV4LKeyKQgvjY4jkXNBVMsME00MssTHyQkmNxHFhI0JHsUvNzIShxRnCXVoJGhI5HqTpFjdJ3qxbvw0q7p537rG+0k9QA6yexS5W3M1Bt2Rdiy02yHSX6MjRSLt6eg86MkJ64/mPPYOB6x1r1KlaN2jBaME0BljD+imbuvZqNdHDqK4jZXZSezZhzuei3ZWelTou4iv2Pf2yf+nxXery6soyleKPfoRnCmozd2SijVUue1jS5xDWgakk6ABZG1ymzZhqVpbE8jY4Yml73uPBoHElfMZ2oftz5b8ZbDntqttNirNB0LWN10PcTz9q2Plf8qjc2X7PYKY+YNdpZsNP58jqH0QfeuL8lg18peE1GoEzj7mOWVR91nVRhbVnutuIYq42nZaXQbusd23LLIZT1giMejpy481bqzY7E5OOzHBDOJ3tbpVdLpEfn7rhp48V1+RrTXMfLBBZnrSOA3ZIH7jgRx010OmvJcxJkIWOfDJNK9zPQeGZmZ2h6wTosqc88f71NJRys7AcRqOSLmdnWdBUsGrLNbdGfioX32yANJ9Xu06ieK6Rhc5jS5u64ji3XXQ9mq5KkMrsbRldXJRSVCoSQilQgCv1LJry8fUd6w+9WEUg6AEEAjkUWBj595hidzbxHgs5aJ3BOqhQmqAlWXROa8yQO3JDz19V3iPvV1QhKdiuCy2UljhuSjmw/aO0K+sKSJsoGuoc06tcOBae5VQWSHiGwQJD6r+Qf/r3LanW4SIlC+sTLREXQZBERAEREAREQBERAEREAREQBERAEREAREQBERAFZnmLCI4wHSu5Ds7z3KqeYQs101cTo1o6yqIIjGC553pXcXO+4dyxqTd8sS8UkrsmKIRgkkue7i5x5lXERVSsrIhu+rCIiXICIiALEsO3pNOxZawXcXE9pWVR6WLRRTooU6IsSxCaKdFGiAhFKICnRCNQQeR4KrRN09TT7kBZggirQNgrxsiibwaxg0A9ir0Ve675p9yghSD52/lBt/8AqDEP051nt18H/wCq8dXv38oDFPmxWOyTW6itM6J57A8DT62rwFd1F9xGctzt9gPKXldh7gYwmzjXn42q93Dxb2FfUOy22WF2woC1irTXuA+MhdwkjPePvXxOs3F5fIYW8y5jbctaww6tfG7QrVOxlOmpH3Tqmq8I2O/lARPbHU2prFjhoPPIBqD+s37x7l7TjMvj81TZbxtyG1XcNQ+J2o9vZ7VdanPKLjuazavZWvtLUjIkNbI1yXVbbB6Ubuw9rT1heb/Cj8dYlx+ca2lfgOjw71JB1PYetp+pe0KCGnmAfELWnUlTehz1qUKqtI8a+HsX/b4P2lHw9i/7fB+0vZdxnzW+5NxnzR7lr2qXI5+w0+bPGvh7F/2+D9pR8PYv+3wftL2bcZ80e5NxnzW+5O1S5DsNPmzxn4exf9vg/aT4exf9vg/aXsu435rfcm435rfcnapciOw0+bPB337u0tl9HDPdDUad2xfI4fqs711OHxNLB0hWpR7o5veeLpD2uPWtjtNsdZpXJs7szG0zP9O5jtdGWe1zOpsn1HxWpx2VrZOqJ6ziQCWvY4aOjcObXDqIW+HnGTu/F72ObGUpwiox8H38y5ez9DHXYKlqcxyzjeZ6JLdNdNSeQ4kDil7PUMdYhr2Z92WZzWta1pdpvHQa6cgTw1KsWcbTt3POp4jJJ0Dq5DnHdLHHUgjl7VjtwGNbXbD0crmtmZPvPlc5xcz1dXHiQOzkuhufA5FGlZXubZ+TqRziB9mJspO6Gl2mp7PFUnK02iQyWGRiOXoSXuAG/wBn1rVzYHH2JjLL5w9xmE+hncQHg6jQdQ4clcfiKL3Fzo3km0Lh9M/nRpofDgOCZpEZKfmZc2exlenJbkvQiCJwa94Ou6T1Ecwrr8rSZEyV9qNsbxq1xPAha+ziKNvz3po3Hz1rGz6PI13RoNOxRZxVa29r55LT3NYWfnzxB7RyJ70vMZKfmbE5KsJRGZm6mIzb2o3dwfK17FEOUpWZBHBbhkeW7wa14JI7R2ha6PDUIo42Mjfux1TUbq8n4o6cPHhzVceNpxGiWMcDRaWQemfRBbunXt4JeQcIeZs52RWYHwzxtkieNHMcNQQuNs07myTjNTElvCk6vg5vrd7e1vcuqknZFG6SR4axo1c4nQAKzhsHZ23eLFjpK2zYOrdNWyX/AA62x9/N3Vw4rKvOMVd78DowcJylZeHj758jVxZvHTQslZdg3XDUayAH3Kv4Xof22v8A4oXsENStWgjghrxRxRtDWMawANA5ABV9FH/Vs/ZC5u0y5HZ2KHNnjnwvQ/ttf/FCj4Xof22t/iheydFH/Vs/ZCdFH/Vs/ZCntMuRHY4czxv4Xof22v8A4oUfC1D+21/8UL2Xoo/6tn7IToo/6tn7ITtMuQ7HDmeLy5qhHGXedRSEcmRu3nOPUABxJK7LZLZGYWY85nYh52ONWmTq2qD8p3bIe3q5BdsI4wdQxoPcFXqs6lWU1Y1pUIUndbjVNVansQ1YXzTysiiYNXPe4NAHeSvJ9rvLxh8SZKuBiGTtDh0xJbC0+PN3s96xeh0RjKWiPT8vmsfgsfJfyduKtWZzfIdNe4DrPcF83+Ujyw3NqBLi8Pv1cSTo5x4ST+PYO73rhdo9q8ztVeday12Sd2urI9dGRjsa3kFpVm5XOunRUdXuF2vkoZveUXGn5nSO/wCgril6Z5Esa+1tdNd3dY6sBGv0n8B9QcsqjtFnQtz6Ob6oXM3IX4zITMx9yCmJndK6M22s3nHm7ce0ganXkeK6YDQBY11zmRtIom2CdC0buoHb6XNcdOWVlpK6OUbabVztS9kzK9+vQxzNngLNXcPS3NCfau0XLUMpRny2RilwjYfM5GNbI2qHPBLdfS3QdCunY8SRte3XdcNRqNFpXvdXVitPjqVKFKhc5oFBUogIREQFcEnRTsf1A8fBbvVaArdwu34I3drQrRZJc1UJqmqsAihEJJ1VEjGysLHjUH6lUmqbhabEVrD2SCvOdXf0cnzx+KzFgyxtlZuu1HWCOYPaFcqWHSawzadMwcfpDtC2o1NckvkRON1mRlIiLpMQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAISANSdAEWLbcXujrt+WdXdzRz9/JUqTyRuWiruxEH84kNlw4coweodvtWSoADQABoAp1XPFWWu5MndhFCKxBKKEUXBKKES4CwVnHktXTsNtVI5mnUOHHxB0P1grOoTEvIpULIsRoilEBCaIiAhcRmaleltPNYlmrW5bcYcylL0u+wDgS0Rg6gnrIXcaLms3Ubax7slepmtNTLnBzbvRkRjm7faCdO5b0JWl8SlRXRzz6PnV+rJFSkpRslBl6OKzIJG9bd1zQB49S7HF42fH2rxNp0lSZ7XV4HEnoRpxGp48T1LU18dlrNaKaF0pikaHMc7LzO1B5HgwLY4XJtmklxlj4q/VA34i5ziWHk7V3E69q0qyco2XD5lIJJ6mPtjgIdo9nLmNm4CeMgO+a7m0+wgL49yFCxi8hPRtxmOxA8se09RH3L7hc0OaQV4z5XvJy/KxnN4uHW9E342No4zMHZ9IfWPYs6M7OzNJI+e0UkFpIIII4EFQuwoFscPnsrgbQs4u/PVlHXE8gHxHIrXIgPb9mP5Qd2Asg2jotsxgaGxWG6/2t5H2L1vAeUbZbaRo8wy0IlI4wzno3j2Hn7F8bBVtJBBHMKykzGVGL2Pu8OBAI5FNV8c4Pb/anAbjaGZsiFvKGR3SM9xXomH/AJQWTi3WZfEV7LeuSu8xu9x1CspIxlQktj6C1TVecYvy2bI5DRtiaxQef6+LVvvbquxx+02CyzA6hl6VgHkI52k+7mrXMnGS3RttU1VIII1HEJqpK3JXD7WbGTT2353Z7diyug6euTpHcaOp3Y/sd713GqjVFdO6IutnseQ0MpHfY8bj4bETtyevKNHxPHMOCzOk711mf2JoZzIxZJk89G+xu46etu6ys+a8EEO06jzC13+zx3+8WR/w4f4V1xxOneRwzwSbvB6eZpOk71HSd63f+zx3+8eR/wAKH+FP9nbv948j/hQ/wq3aY8mU7FLmvX8Gk6TvUdJ3ref7O3f7x5H/AAof4U/2du/3jyP+FD/CnaY8mOxS/kvX8Gj6TvVqxchqwPnnlbHEwaue46ABdD/s7d/vHkf8KH+FV1vJxRF+vZyOQuZKOu7fZXnDBGXjk5waBvadh4KHiVbRExwTv3pKxosBsvZ2ukjyGYhkr4NpDoKTwWvt9j5B1M7G9fXwXqLGtYxrGNDWtGgAGgARNVySbk7s7laKyx0RKaqNVGqgXKtU1WBdzWLxzC+7kalZo5mWZrftK47K+WXYvGAhuTNx/wA2pGX/AFnQJsWUZS2R3+qarwbMfyiXalmFwgHZJck/9rfxXnmb8q22GdLmzZaStC7+iqfFN+rj9aq5I1jh5vfQ+oc5tfgNnIjJlcrWrkf0ZdvPPg0cV5TtL/KErxtdDs5jnSv5ecWxutHg0HU+1eBSSPleXyPc954lzjqSqVVzZvHDxW+pvtods9oNqJzJlclNMzXhEHbsbfBo4LQoiobpJaIIiISSAXEAAknkAvpvyV7LO2e2ajNhm7bsnppgfkk8m+wfWSvOPJT5PpMlbhzuRiIqxu3q0Th+ccPlHuHV2lfQkUYijDQOS5a9T9qLxXErWrk2hxbJpIfOd98Z3XiJjnhp7CQFezOQfisVNdjrPsOj0+LZ3nTU9w5lajDi1j6UjqFejaryyOm3K9o6hzuJ03hpz6lSFNOOZkSlZ2RtamWxluUsrWoDK7mzXdefYeJWetFK6ptVgHy1q0Uz3bzGiyNwxvHA8QCQQexbHFVrFLFVq1uybNiOMNfMflntUTikuT5ExbZlopULIsFClCgITREQELbVCDUjI5aLUkgcSdAOJWZhLHnWEp2Bymj6RvgSSPqIVkSjYIoRSSSo1RQoJJ1RQiAaqzOx/ozRadNHxb3jrB8VdRHqSnZ3MqCZliBkrPVcNePV3K4tbWf5veMPKOf0m9zhzHtHFbJdlGpnjd7mNSOV6bBERalAiIgCIiAIiIAiIgCIiAIiIAiIgCw6/wAZLNOflO3W+AV+zJ0VaSQc2tJHiqK8fRVo2djQuas7zUeWvv1NI6RbLqIiqVCIiAIiIAiIgIcdG6ritj8kJZsti3H4ypbkc0E82PcT9R1967Ob807wXiUuXk2e8oVu43Ux+cObKwfKY7TUff7FDV0Sj2NFTDNHYgjnheHxSNDmOHIg8iq1gWI0UaKUQEIiICFDmtewse0Oa4aEEaghVJogOLu4p2MtSbmKpyY9x1Y7zx1YR/RPpaH2AKirlqeKa804sJUL+Ly2w6V7vEtGp967OWCKdm5NEyRuuuj2hw19q5fNz2MK2Br79h5syGOKOtDFC0H6TyNGhddOp1ndf9sxlHLqjf47JVMpWE9SZsrNdDoCND4HiFkSxNlYWuHNclQrT4mzYyboqAsTMDZJbGS1cWjq9UNC32CzEedxvnkUEkTQ8sIeOGo6weTh3rKpTy6x2LxnfR7nknlL8knwg+bL4NjWXDq6WDk2bvHY76ivBLFeapYfBYifFNGd17HtIc09hBX3O9jXt0cNQuD218meJ2qhMj4+ittGjLEY0cO4/OHcVanWtpIlx5Hygi6nanYDObKzPNmu6aoDwsxNJbp3jm32+9csupNPVFCoKoKkKoKQXGq41W2q41AXmq6wlrg4HR3aOatNV1qA3VHaXO48jzTMXodOpk7tPdqukpeVbbKmNPhbpx//AGIWPPv0C4dquBTdlXCL3R6jU8uO0EQ/nNChP3gOZ9hW3r+Xk8POcAO8xWPuIXjSKczKOjB8D3eHy64V357FZCP9Usd96zI/Ldsq7TfjyTPGuCPqcvnsqkpnZXs8D6PZ5Zdjn6b1qyzX51Z3D3K6PLDsWTocnIO813/gvmcq2VOdkdmgfTbvLFsS3/7pIfCvJ+CtP8tOxTNNL87v1az/AMF8yOVpyZ2OzQPpSXy7bHR+qcjJ+rW/ErBn/lA7Ns/M47Jy+LWN+0r50KoKZ2T2aB7za/lE1m6irs9M7vlsAfYCtLc/lDZqQEVMNRh7C97n/gvHiqSozMlUKa4Hod3y3bbW2ubHdr1Qf6iu0Ee06rmr+3W1OTBFvP5CRp5tE5aPcNFz5UFRdmihFbIrlmlmeXyyPkeebnuJP1qhEUFgiIgCIiAIi2+C2Zy20doQ46q5419KV3BjfFyhu24NSASQANSV6r5PvJVPk5YslnIXR1ho6Os4aF/YX9g7uZXb7EeSajgzHcvaW7w4h7m+jGfoj7zx8F6bFCyFgaxoAXPUrcIl1HmWqlSKpC2ONoa1o0AA4BYd7MfB+Sjis1pG0nRlzrgBLWu14NIA4eJWvye0zsblLMdkMrVKsYkDpGEvtcOIj5Dhy569yt3Mnki2K6ILtKAx678YZZiIPHVzWneHiFWNF6OS0fv3uVlNcCuey6/ILLYbD4maiO1i7Yfw+k37lq68TrGeirMqQXa8jS6Saek6CSPTqc5ugcT4LNjpnLxtnjq1mvmaTFlMdJoAdOBc3UHn1HVXsI3I1568da9Lksa/fM81obskb+7rIJ6tOHatrqMXb38/+fAztdq/v38zoYK8NWFsNeJkUTfVYwaAKtSi4tzoIRNEUAgoiIAoUogOZ28zIwmx96drw2eZhgh7S5w0+oaldXs2zotmcXEP6OpE33MAXgflL2kGezjaVR+/UpkxsI5SSHg533DwX0FimdHjoGfNY0e4LVxyxRMdzOUIizLBQpUIAiIhIRQiAsW2uMBewenGQ9viFs4pGzRMkYdWvaHDwKw/FTinfzV0X9VI5ns11H1Fa0JWqW5/YiorwvyM5ERdpzhERAEREAREQBERAEREAREQBERAYt8nzXQfKc0fWFfVi+dK4PY9v2q+uSf/ALX8F9zT9i+f2CIigqEREAREQBERQCl41YQvCtu6prbVTu00EzWvHD2H7F7ueS8x8p+KLoYcgxvGF268/Rd/r9qlMIw/J9tSKrm4e9JpC9383kceDHH5J7j1d/ivTl87Q816fsdth0zY8bk5PjB6MM7j630XHt7CqzjxRZHdaIpULIkaKFKICEREBColhinjMc0bJGHm17QQfYVcUKQc7Zw7quR6eriMXYq7g0jcwRyMeOZ10IIPZ1LT4hlM4ye3l9oGG3NM8xSQXXDoG/JY1o05fqrtp4I7MD4Zmb8bxo5upGo9i1jNm8ZULpcdTr0rRZuNnjiBcBrryPP2rojWWW0tzNw1ujEwuZsWLUdAw2rkMcXp5N0XRte4drSBx8FvmSRygmN7XgHQlpB4rm8ninsa0WI8jly4audLbbDCzx0I09xWlx8jG5Gu/H2OiigcS+niGSWGydz5HAM9yl0oz70ffv4JEZ3HRncWaMFthZKwOBGh1C8u2r8imIypksY4GjZOp1ib6BPez8NF6I7O9E0yWMXkYIhxc8wh4A7SGkn6lnUr1XJVGWqc7J4H+q9h1BWKzw1NLp6HyRnvJztJs+57pqLrEDToJq43x7RzHuXLAEEg8xzC+4pq0Uw0ewFchnvJls7nS589CITO49Kwbj/eOftW0cR/IhxPk9qutXr2b8hNmEukxN8lvVHYbr/1D8FwmS2D2lxDj5xi5nsHN8Hxjfq4j3LaNSL2ZWzNC1Xmq2WOjeWSNcxw5tcND7irjVcgutV0K21XAgKwiBSgKVSVWVQUBbKtOV1ytuQFpysuV5ysuQFtytlXHK2UBSVSVUVSUBSVBUlQUARFIBJAA1J6kBCLd43ZDaDLkeZ4qw9p+W5u433u0Xd4byH5S0WvyVtkDOtkLd4+86AfWqucVuybM8pW9wmx+c2ge3zGjIY3f00g3WDv1PP2ar6DwPkl2ew+491Rs8zf6Sf0zr26HgPcu4goV67Q2OMDTlwWMsQuBKieO7MeRGtCWT5qU2ng69E3Vsft6z9S9Zx+Hp42BkNeFkbGDRrWNAA8AFsHObG0lxAABPHsHNamPaLHW3+b1bbBZkaegEzHMbIe4kDe9ixbnU1LXSNtyWov5cB09Ki6J2SYPRhncY97hzaSNHexaJt258IWos/es4qYv1qmFw6As/W00J16ncVXF51tDUyWNtRQW3wAea5DcMbXEjmCOIcO7gtY0MrvLb39fqZupfRFmpLZvVm1LuSkr5M8JaeRia+KQ/RHZ2aLNoYK21j4o32cQGuG8ypP0kMo690OGrPZotrjMQ6vjIauRnOQezdO9O0O3XAdRI19/FbRROtZtR9+/MRp8WYmPx1XF02VKcXRwsJIbqTxJ1JJPWSsrnzUqFzttu7NUraIKFKhQAoUogIRTooQELgfKNtiMRTdiaEo8/nbpK5p4wsP2OPV2DithtntpDs9A6pULZcm9vBvMQg/Kd39gXhtqeWzYkmmkdJLI4ue9x1LieZK2pwvqyGy7hKbshtBjqjOcthg9gOp+oL6sqt3YGheC+SfCuvbRyZF7NYqjN1p+m78Br7178wbrQErPWxaCKiihFiXJUImqEhFCICU1UapqgGqjHcLVxnVvNd7x/ohKjHD+fXD3MH1FWp/+yPvgyX4Je+KNkiIvROQIiIAiIgCIiAIiIAiIgCIiAIiIDBy7xFjpJD8lzDz+kFkxuD42uHIjVa/aaN0uy+Ua31hVkc3xDSR9it7N5FmUwNS0x2u8wa9xXHW0qrzX9GqV6d+TNsiapqouUCKEUAlFCICUUIlwNVrc3j48ljpq8rdWPaWuHctkoIBGhS4PnW7QlxeRmpzA70btAfnDqKuRr0rbjZg3oRars/nEXL6Q6x+C81YC06EEEcCD1K97kndbNbZOqsZTybnSQjgyfm5g7D2j616DHJHNG2SJ7XxuGrXNOoIXh0a3uFz93Du0hd0kBOroXn0T4dhWbjyLI9WULW4rPUsswCGTcm64XnRw8O32LZqgITRToigEaJopUICEUogMDMYuHNYmxjrDpGRTt3XOjdo4cdeC19LHZnF1I6lafHSQxNDWGSJzHaDtDeGq3yK6qNLLwIcU3c0E2Iy+Ra6K9lxFXcNHRUo9wuHWN88fcr25S2UwjWVaUnmcPrNh0JaOtx1I1+1bhWLNKrcDBarxThjt5okaHAHt0Kt1jektiMttVuaOvtnjb9qGtjWy2pJQHHgImsB7S/TU9w1XRK1JUrS7nSV4X9GdWb0YO6e7sU2ZvN60k24X7jS7dBAJ9p4KJZW1kRKutyvTXhpqrUlaGTg+MHxC5WTah20EbKWIxs7/OAQbFlrmRM058W+sfAhW8bftURJgcVYky+Qgd/OLVl2kNcnqPWe4K/USS10ZTrFfQ22R2Rw2UaRapQy/wDMjDvtXH5HyM4CyS6vFJXd/wAKQge46hdfPtHFSEdIOGTyxHpV6TevrJ4kMHiVs5rrq0UbpadkucNXNhjMm4ewkKtqkS14s8XueRGePU08i89gljB+safYtBa8le0dbXcbXmA+a8t194X0Hj8xRyj5oqs29NCQJYnNLXs15atPFZTJIpg7o3xyBp3TuuB0PYdFbrakdGLJ7Hy3PsZtFW9fFTkdrNHfYVrpsTka/wCeoWo/1oXD7l9aurxO5xtPsVh2Pqv5xNVliHxQynyM6N7fWY4eLSFacWjrHvX1vJg6EvrwNd4jVYcmyWHl1DqUB17Ym/grdoXIjKfKBI7R71bcvql+wez8nrY6sfGJv4Ky7yd7OOOpxlX/AAgnaI8hlPldytO07R719V/7ONmv0XU/wQrjfJ/s6w6jGVQf+S38E7RHkMp8luc35w96p3HO9Vrj4AlfX0exmDi03cfWGn/Bb+CzI9n8bF6laNv6rQE7QuQynx7DiclZ/MY+3L+pC4/ctlX2H2nt/msLa/vtDPtIX1w3HVG8om+1Xm1oWj0Y2j2KrxD4InKfLlTyQ7U2iN+GvCD1vl1+oAroqHkHvSFpuZMNHW2KL7yfuX0ETHHoCWt1Og1Omqs271Sj0XnViOHppBHHvnTeceQHeq9dN6IWSPLsb5DcDX3TaM9kjn0kmgPsbouyxeweAxIHmuOrxntbGNffzXTqmR7Y43SPIaxoJcT1BZucnxLWRYjpQQ+pGFXJJFAzekeyNuumriANVzT9sWw5wVPN5LFWwA2rLDGRvydbCXaDvW7mqx5nFvr5Cm6NkoIdE9wLm9h1HIq0qco2c9mVU075SMllquJZDJcc5kUrxH0gbq1hPLePUO9amfMW59p5cOyxDQjZE2SKV7N91jXnu68NB7VbfiM67ET4aaSncqvYYmWZ3HpAzl6TdNCR26rPx+zletimY+84ZGKI6xmywEsHYCtEqcFdu796/wCmUblJmmuia1na+EysjZZXtdNTv1Pi5YXD5zddB9hWRciszYuTG7QeZFxe2OrcOu7K48juji1w7uC6GrjqVHXzSpDCXcyxmhPt5rJ01UOttZbf35ciVT5mgxeCt1TPBk7zcpUc1gjbYZqWkc9QeB8ea3oaGjRoAA6gFUoWUpuTuy6iloiFCqUKhJCKVCAKFKICNFClYOUy9HD1jNdmDB8lo4ud4DrUgzTy7lwW1m30dJj6WHe2Sz6r7A4tj/V7T38gtDtJtpdzDX1q4NWmeBa0+lIPpHs7h9a42Raxp8WQ2Y1qWSaV8sr3PkeS5znHUk9pKwhFJPOyGJpfJI4Na0dZPABZUq9E8mmxzpZmZq7H/wDjNPUOt5+5auWVXISud7sLs43Z/BQ1zoZfXlcPlPPP8PYur1VMbBGwNHUqlyN3dzZKw1RFCgklFCISSoRQgJRQiAKxg5xYs5Ij5E4j/wCkH71NmdtetJM8hrWNJJK03k2ufCWz1rIg6ttX5ntP0QQ0fU1aUFeqvIT0pvzOxREXoHIEREAREQBERAEREAREQBERAEREBjZFnSY21GflxPb72leYeSrOhpnw8ztCCZItT1HmPf8AavUrQ3q7m9o0XzdFcmw+0Bs1zpJBMdB2jXQj2hcOMusrR14ZKSlFn0mi12Dy0GZxUNyB2oe0EjrB71sVWMlJXRhKLi7MIiKbkBERQAiIgCIiXBRLE2Vha4agrzXa3ZR0cr71NhJPGRg+V3jvXpqtzQsnYWvGoKlOwPBY+CyWcl2e0myJ33WabQHni5vU7/VcbuPjeWPaWuHAgjiFYlF+NzmOa5ri1wOoIOhBXVYnbCzX3Yr4NiP+sHrj8VybVeaoauSerUsjUyMe/Vma/tbycPELKXk8Mj4nh8b3MeOTmnQhdHj9q7UADLTRYYPlcn+/rVHEHaIsClmqN7QRzBsh/o3+if8AVZ6qCEU6KEBCKUQEIp0UICEUqEBHd1LBnw2MtSvlmoV3yv8AWeYxvH2rPRSm1sGk9zUN2coV8PYxuPa+gyZpDpaztJAT17x4k+K1TdjpWV2wsyTWBo06ZkLhMe/eMhGvfousULRVpriVcIvgcbkdm7uOoCDAdK6S3KPhC2+YGy9n0XO0Gvu06lRfOWwuHrY/A4N9Su9/RvnaRNJCDzeWN9Y9+vNdoisq70zK5Xq1w0OMjvT4mnBiMFjcjYuz6nzm8xzWg9cjy7j7OCu/CzcORhLOQu28m5nSyWXOZGBr80vIaB3DVdd1aK3JDFMAJYo5AOQe0O+1Oti91/33wGR8GcMc7lJMvVq4qW1ZPSA2TY6J8McfWTIw6ArebR7TVsPU3Kz47OSmIjq1WODnPeeA1A5Bbt9aB9d0DoYzC4aOj3RukeHJY0WHxkEsUsWPqxyREmN7Ymgt156HqUupTbTcdvUZZJaM0uazuSw+Ox1ZkUFrOXHhjYmghmvyjprroPFWc9nc1hIacjmUJZrM7YWVGNeXOJ56O16vBdI/H1JL8d59djrUTSxkpHFrTzAUT42nZuV7k1Zklivr0MjubNeeiRqU1a8fj75BxlrZmszuUyePlqtp48ywya9PYDTJ0PduDQnXtTE5Z1+tPcF6naqxNcHGKF0bmOHEggkrY2cbUtyiWaJzn6burZHt4ewhIMbSq1H1YKsUcD9d+NreDteevbqq5oZLW1JtLNc5rZzMZfaDCjIz3KVGJz3bpa0OO6DzdqdAmI2mntbLX8jkpDDHXmdGy1BFr0jQdA9rSD+C3rdn8OxrWtxtUNaNABHoAFsGxxsjEbGNawDQNA4aeCvKpTd7R4/QhQlxZ5/ls3aZiTaxl++608AwMNmOQyE8h0TdT9izc/dv0LOyuSsPdDvTCC5E12jNXtHMdxXYMrwxO3o4YmO7WMAP1KxkMZSy1Xza/WZYh3g7cfrpqOR4KVXhdd3TX1IdOVnqckzHR7bZq5dtOf8ABdTWrTLHFpdID6cgPaDwC1m1Zy9bCOxuQimtSwyMnoX4Yy7pC0+o8Dk7Tr5Fei1qsFKsytVhZDDGNGsYNAAroJHIkeBSOJyyWmi2Xv1DpXW+rLFWY2acE7mFjpI2vLXDQgkcldUouZmpj2qda6xjbMEczY3iRgeNd1w5EdhV5SiXYIUKUUAhQpRAQiIgIREQEIpWDey1DHN1tWWMd8wcXH2BSDMVm1br0oTNZmZFGPlPOn/+rjsntzK4Ojx8AjHVLLxd7ByC5C5cs3ZTLZnkleet5193YrKD4i51eZ28IDocTH3GeUf+lv4rhLlqe5O6ezM+WV3N7zqVU9Y71qklsQY0ixZFlP4nQLsNldhJL8rbWSjLYwdWwuHPvd+ClySV2Qlc1+xmxUmZsR3rsZFMHVjD/S95+j9q9tqVY6sLWMaBoOpRTpx1IgxjQNBpwCyVzzm5GyjYIo1TVULEpqoRATqo1UIgJ1UIoQklFCtWbMdStJPM4NjY0uJJ0Chu2rJSvocP5VdoxiNm3VIn6WbfxbdOYGnE+77VvfJRCIPJzimj5bXv973LwHbXaN+0u0E1rePmzCWQN7G9vt/BfRXk9i6DYfER6aaVYz7xr966sLG1292UxD0UUdQiIuw5QiIgCIiAIiIAiIgCIiAIiIAiIgLdgawu8F837SV/NdpchCBwE7iPAnX719JuGrSF4Z5S8eau0bbAbo2eMHXvHA/VouXFxvC/I6sLK07EbB7UOweQFad/8ymPHU8GO7fAr2+ORssbXsILXDUFfMkS9J2D2x81LMXkJD0ROkMjjy7j9y86E8j12OqvRzrNHc9URQ1wc0OadQeRUrquecEREuAiIgCIoUAlFCICHsbI0tcNQVy+d2WhugyRDdkHJw5rqUUp2B43bx9ihIWTMOnU4cirTV63dxde7GWvYOPcuLymyktZxfW4t+aVZO5Nznmq81UOikhfuSMLSO1VtQkutW0p5e9UAbHO4sHyH+kFq2q81QDq6200bwBZgcw/OYdR7ltq96raHxM7HHs10PuXCNV1qiwO+TRchXyNuDQMncR2O4j61s4c8/gJoWu72nRRYG7QrCiytWTm4sP0gspkscg9B7XeBUAqRSmiAhQpRAQoUogIUaKUQEIpUICEREA0UKUQFKKVCAhFKaICFClEBChSiAhQpRAQoUogIUKUQEKFEkjIhrI9rB2uOi11jP42DUGfpD2Rje/0Ug2ShczZ2u0BFar4Okd9wWntZ/JWdQbBjafkxjd/1U5WDt7NytUbvWJ44h9J2n1LR3NsKcOra0T53dp9Fv4rjXuLnFziSTzJOpVpysokXNne2mydzVom6CM8N2Lh9fNaN5LnFxJJPMnmVccrTlawLL1Zcrz1aEb5XhkbHOceQaNSpBjvSrRs5CcQ1oi93X2DxK6nEbGWrzw+0DHH8wcz4nqXoeLwFTGwtZHG0adgVZVEiyi2cts1sLFULbNsCWfmCRwb4D713kMDIWBrBoAqwABoFKwlJvc0SSCIoVSxKKEQBFCIAiIhIRQiAkkBeOeVPbQT72Cx8voj/wAy9p/6fxW/8oO3bMRA/GY6QOvPGj3DiIh39/YF4ZK4uc5ziS4nUk9ZSCzO/A0SyrzLO46R7WNGrnHQDtK+vdn6wqYarAOUcTWe4AL5f2Mxhy22GNrbhcwTCSTTqa3ifs09q+r6zNyBo7l6NFaXOSs9bF1ERbGIREQBERAEREAREQBERAEREAREQBcF5TMMb+EdYjbrLXPSDTs+V9XH2LvVj3K7bNZ8bgCCORVZxUouLLRk4yTR8yxLKYs7aPCvwealr7pELiXRHtb2ezksFi8SpFxdme1TkpJNHomx+2zqpjoZN5dEeDJj1dx/Femse2Rgexwc08QQvndi63ZjbCxh3Nr2C6aoTyJ1LPDu7lEKuTR7GNfC5+9Hc9dRYtHIVslWbPVla9jh1FZS6lJNXR5rTTswiIpuQEREuAiIoAREQBQ5ocNCAQsa7kaWOiMty1FAznq9wGvgOtaZu2Fa0dMdQv3RrpvxwkMP948FpGnOSuloUlUhF2bM2/gq1xp9AA+C5W9s1YrEuiBc3sW/ftUawDr2HyNePrf0W+B46cltKGToZev01OxHOzr3TxHiOpS4TirtaCNWMnZPU83dFJE7de0tPeqmr0O3iKtoHejAJ69FoLey8kZLoDqOxVzI0uaJqutVUtOeu7SSMjvVLUJLrVdarTVeapJLrVeZw5Ky1XmqCDKjszs9WV3tOqymX5h6wa72aLAarrUJNi2+D60Z9hV1tqI9ZHiFrWq4FANiJYzyeFIIPIhYAVQQGciwwSORKnpHj5RQGUoWN0zx1/UnTv7vcgMlFi+cvHUFBtuHyWoDLULEN1w+QPeqTfcP6Me9CDMRYByTh/RD3qg5R4/om+9CTYotWcrJ1RM95Vp2Xn6mRj3oDcqFo3Ze11dGP7qsuytw8pQPBoSwOiTQ9i5Z+RuH/wDkPHgdFjSWJ3+tNIfFxSxB2Dntb6zmjxOix5L9OP1rMQ/varj3kuPEk+KtlLA6qTO0I+Ujn/qtKxJNpoW/m68jv1nALnSqCpsDbzbTW3fm4oox3guK182YyEwIdaeB2N9H7FilWypsCHuc86vcXHtcdVbcqyqCpBbcrblcKtOUkFsq25XTxOg5q9BjLdogRxHQ9Z4JcGvcqWxSTP3Y2Oe7saF19HY2SQh1gnTs5BdTSwNSm0ARt9yq6iRdQbOBx+yNu44Om1YzsHNdni9l6lBg0jGvWes+1b5rGsGjWgDuVWqydRsuopFDI2Rt0Y0AdwVSIqFgiapqgCKE1S5JKhNVGqAlQiaoAihW554q0TpZntYxo1LnHQBRexKV9i4SANSV59tx5QI8YyTHYt7ZLhGj5BxEX4nuWo2w8oj7IfRwzyyLk+wObv1fxXmchJJJJJJ1JPWoSzfA2jDLq9yzYlfNK+SV7nyPO85zjqSe0rDesmRTjsdPlsnBRrN1lmeGju7Se4Lpiikmeo+RXAOdJazEsfB3xMJPWBxcffoPYV7gBoNFpdmMNDhMLWpwN0ZEwNB6z3nvPNbtd8Y5VY4JO7uERFYqEREAREQBERAEREAREQBERAEREAREQHG7c7NNzGPL4mDziPV0bu/s8CvGtx0Ujo3gtc0kEHqK+lXsEjC0jgV5dt1sk5sjslTj1POVrR6w7fFcWLoZlnjudmEr5XklscExX2LHYr7F5LPWRtMTl7mIsCarKW8fSYfVd4hem4Ha+nlw2KUiCz8xx5+C8jCusJBBBII4ghRGcoPQpVoQqrXc975ovMMJtpcobsVvWxAOGp9YfivQMbmaOViD6s7XHraeBHiF1QrRlpxPMrYadPV6oz0UPcGMc466AanQarQyZ3I2InHF4OzMQDo+04QNPgD6R9y3jFy2OVtI36LhfhbKWInPylrIY5411r08e47p/wCYQ4O9mi2+yWUyV+rO3J9FvMkIgfq0SSx/OcwE7pWkqEoxzXKqom7HRrU7SZGxisDZuVYukmYBoNNd3U6a6d3NbbVQQHAgjUHgQVlGSUk2rlpJuLSdjhNj8NTzNcZrJz/CFx7j6Eh1EXHs7fqXdta1jQ1rQ1o5ADQLQz7I4x9h1ir01GZ3N9V+7r7OSpdsr0o3Z83lpozzY6caH3BdFWcKss2bTlbY56UJUo5cuvO+5k5naXF4aNwsztfNybBGd57j2aLldlaNirlLu0d8NxtKXeLYXnd11Oo4HqCvyS4rDXn0sBhnX8pro57gSGHtc4rLj2QsZd/nW0t6SxIeLa0Lt2OPu71tHJTg09E+e7+C+7MpOdSae7X0Xxf2R1dezDbgZPXlbLE8ate06gq4uF2jqYPB14SyxkIrTnaQsq2XF506uJIAW4r29pTAx3wXWa0AehLYJkI7yOGq55Ue6pRej56G8a2rjJarlqb6SCKUaPY0+IWss4CtNqWDcPctdS25xss0te8ySlYicWPa8bzQeXrDgumY9sjGvYd5rhqCOsLOdOdPxKxpCpCesWctPgLUR1iIeOwrCfDNAdJYXN7xxXb6qlzGPGjmg+KrmNDi2Pa7gHDVX2roZsVUn9aMeIWDJgGjjBM9ndrwU5kSYTVcapfjb8XqmOQd40VousRfnarx3tOqm6JuZLVcCw23YQdHFzD9JpCyI54ZPUlY7wcgL4VQVI7VUEBKhSiApKgqpUlAUlWyrhVBQFsq25XCqHIC05WnK65W3KQWnK2VdcrRUAtuVsq45WypBQVbcrhVtyEFsqgqsqgoC2VQVcKgRSP9Vjj7FILJVsrYR4u3N6sR9oWbDszZk03yGhRmSJszQFU7rnHRoJ8F2UGy0LeMjtVsocNTh00jBPequoi2VnAxYy1OfRjPtW1rbJzy6GU6BdsyKNg0a0BVqrqMlQRoqezNWvoXNBPgtvFUhhGjI2j2K45zWtLnOAaBqSeQWldtVjjI6OqLFx7ToRXiLh7+SRjOeyuRKcIeJ2N5yVEs0cEZklkYxg5ucdAtGdrMfE8MuR26W9yM8JaPetBtBictbrMmrXDlceJRMI9Rvgdg05jRa08O3JKo8q9/IxqYlKLdNZn7+Zl2NqchTyr44Y4srVI3h5qwgsHjxBWfs5nrObkkklkpxsA4VmEmVp79fwWRgcvib0PQ0GsryN9asW7jmnw61OU2ZoZN/TgOrWxxbYg9FwPf2rScqavCccr5/wCvwZwjVdpwlmXL/f5Nzqi52OvtTWjMDblCy3k2aZrmvHiBwK2+Nht16bWXrQsz6kmQMDfYuadNRV8yZ1QqOTtlaMtFCarM1GqIoQkIihASixbuQq46B01udkUbeZcV55tB5RZZd+viG7jORncOJ8B+Kq5F403I7PO7UY7Awl1iQOmI9GJnFxXkW0e1uQ2gkLZHGKsOULDw9vatVYnlszOmnkdJI7iXOOpKxXKEr6s3UVHYsPWO9ZD1jPWyKsx5F7J5KNjTVhGYuRkTzt+LDh6jPxP2LmPJ9sTJnLzL9yP+ZRO1Y1w4SuH3D6/evoGtXbWhaxo00C7aFP8AczirVP2outAaAApRF0nMEREAREQBERAEREAREQBERAEREAREQBERAFasQMsRFjxqCrqIDyTa7ZGSlO+5Tj1iPF7Gjl3hcg1fQlivHZjLHtBBXmm1Gxj4JH26LOB4ujA+sfgvNxWEv34fQ9HC4q3cn9Ti2q61WtC06EaEcwrjV5bPURdar9eeWvKJYZHRvHJzTorAVYVGXOzxO3M8O7FkGdKzl0jfWHiF2dHLUsiwOrWGOOnFuvEexeOhXYZZIZBJE9zHjk5p0K0hXlHzOWrgqc9Vozu72zNq9mLL8kXZKjOR0TPODF5sO5o4O8ea1lzF0ZZRRofCFt9eQf8AlKzInMcOozkNAHvVON2yvVt1lkCxGOvk5dVT2hxuUiMXTGJ7wWlrjunj2FejS6QTtf37+R5VbAVIa2uYFjNZ7GV58hk6GOhpRtGkfnmjx4uI0J7gtpV2ix1maGHpnRTTD4tk0bmb/wCrqBqtbe2VnyOLfi5s1PLj5AAWyRMfJu666CQ8fbpqtV57ebefQvz2MRRpER1i2sZ5p2gab/Slrmj2DVdKhTqLTfyv/s5Lyi9TvEXA3Mhfikhlwt7I9EyQGe1ltGVdzrHptDif1Vvq+11O3adHVrXZq7Gkustgd0fs1HpexZSoTSutSyqJm/0AJdpxPPTrXEt2iyO0Fy7i6vQYwNBZvWHESnXhq0DrXVYzK0szU86x9hk8O8Wlzepw5jxVN7DY7IkOt04pXjk8t0cPAjilOUabamtf6+RWpCU0sj/38zipdmLOJoytt4+DJ1wTK6wyQsnZp16nnotlhoIs9j3Pp57KCs07j4nuAe3hy3tNfato/ZHGSR9G91x0R/ozaeW+7VbOljqeOq+bU68cMPW1o5+PatqmJTjvr7+PpYxp4dqW2nv4etzlsbkcBjJZsfhsfZvy66zPiZv7x+k5xU3H4V8rpshRy9J7jqZXOkAHta4gBZ7NkoaVuWzibs9B8vrtYA5p9hWJktnM5k7Das+aJxjgDL6Ia93doBpp7VZTpuV1L4tt3/BVwqKNnH0VvyazFZXIP2rbSw16xkMW3TpXWfSDB16O5+C6rObRUMBA19t5L3nRkTOLnd+nYsLIWKux+GZDjse+R7vRjYxpO87tcVh7P7MTSWjmc8RPel4ticNWxj8fsUT6uf8AkkrRX1ZMOsh/ji7yf0Rs2bXYQxRvkvRxF4B3X66juOnDVbSpeq34ulqWIp2dsbtdFqdo87RwVLcfCyaeUFsVdrR6R7+wLVbG4OXCVrOVyL2wOnbvGLkI289T3/YsnSg6bnquXmaqrNVFDR8/I62zYZVrSTy73RxtLnbrSTp4BYmLy1XMwPlrNlDGu3T0kZbx9q5irlsptTn/APw6Z9XE1naOla0aye/t+oLqMiMm1jDjTUGmpeLAdx8COSrOkoWjLxP0+JaFXPeUdl6/Ay314n+swFYsuIpy84Wrmp9tbVG02tYx9ezMeG7Qs9IR4jTgui+GIYcbFcvNfTEn9HKNXA9mg14qJUakLXW5aFenO9nsWTgoBxjkkj/VcVScTab+bvSf3uP2qk7V4UcXXCwdr4ntHvIWyqXqt+LpalmKdnzo3A6Kko1Iq8ky8Zwk7RaNaaeTZynif+sxUluUbzhhd4EhZmWzFPDU/ObjyGbwaA0aknwWRTtR3qcVqEO6OVu83eGh0TvKOa2hbNHNlvqakzXm+tR1/VeqTbnHrUZR4EFZWWzkWIdE2Spcn6TXQ14S8DxWyaQ9jXbpG8AdCOI8UeZJNrRhSTbSeqNCbvbVsD+6PxVBvM64Zx/cXRbrewKNxvzR7lGctY5w3I/mTD/9ZVJuRn5Mv+GV0hjYfkj3KOij+Y33JnFjmXWWH5Mn7BVszA8o5T/cK6noo/mN9ykRsHyR7kzixyZe48oZf2FSRKeVeX3LrtxvzR7lO63sHuUZybHH9BZf6taT2oKF13KuR4lbnaDOxbP1YrEtWSZj37nxeg3Tprx1WxrWI7dWKxEdY5WB7T3EK7zqKlbRlFKLk4X1RzAw95/yGDxVxuz9p3rSNHgF1C0e0m0kWz1aNxhdNLKSGMB0HDmSVEM9SSjHdkzlCnFylsiy3Zo/Ln18AsiPZus31iXKzDJtPaiZMPguu17Q5rCHyHQ940Wzx5yQjeMiaxeD6Dq+uhHeCpnFxW6IhNSezLceGpx8ogfFZTKsEY9GNoWvye0VHE3YKtzpWGf1ZNz0Bx04lbUHUAg6g9YWcoySTezLxlGTaT1QAA5AJquYn2ms43aUY/JwRR1JfzM7dfZrr7isXayTO4sy36Nx76b27j490HodflD8epbRw0nJRbSvsYyxMVFySbtudbJPDEfjJY2frOAU9I3ojIz0wBqNzjr4LmcHg8BkMXHaELLz5B8ZNPq5+91g9ngsDOYaTZmH4WwU74I2OHTVy4lhB69CpVGEp9Wpa+a/2Q69SMOscVbyf+jOn20ilcypjqksmRkl6IQTt3N09ru5ZTotqgzpG2saX8+h6N2nhvLXvx0G12Jr5er/ADPJAejI3h6Teo9o71YpbWZStdZislj2OuD0Q4zCPpOzTUacfrW/Vpq1KKut09/+GHWO96snZ7Nbf9LtnOm/DYwOZgdjLk7NxkgOsbj1aHs1VjC5KXZOL4MzNR8MQeTHbjbvMdr26K5m8PmNp5q7JqUNCGIk9I+USP4/qrr44hHXZCSXhrA0l3He0GnFRUqU4U1G2+6T2fNPX6alqdOpOo5X22bW65NafXQ1FjaHZ2zUc2e/TmhcNCwne19nNaHY+CzHmrj6TJ2YV2u50wI1OvDd19vsXYMo1I37zKkDXdrYmg/YshYKvGEJQgnrzN3QlOcZza05GpyezmPykrZ5GOisNOomhduP962kbOjiazec7dAG846k+KqVizbr04HzWZ44omDVznu0ACxc5ySi3c6FCEW5JWuX0XOybXU57cFHEgX7k28ej3ujDGgcXOLhqB2cOK1mXzV/JVZcdXrz1MrBI2WWl0gDrMI9bonjnr2jitI4ebaT0KurFbanWXb1bHVXWbcoihbpvPIOg17dFy+RzjszgJZW424zGT6ht2F4c9gB06TcB3gBpr9yw8PbqQ2Zr0jrLDJEYvgqOOV5J+kHDi7q7FvMThpcdaZPQldVx87S+XHSt3hG48dWEH0e8cQtckKOr39+vnqimaVTbb375mrxNi1hnedyTT5rG2QNy/C4yPjHUHMHV3ga9q6mjfjyELpYo5mMDt0GWMs3u8A8dFrJLeB2adO9joq753b744j6zu3dHL2LmMr5QLEoMeOhEQ/rJOJ9gXNWrwk7pa+/f2Omjh6lvI7y3eq0ITLanZEwdbjouKzHlEjaHRYuEvdy6WQaD2BcPdvWr8pltTvlf9I8vAdSxHLmzNnZGjGO+pcyGRt5KczW53yvPLePAeA6lguVxytOVkWZbcrD1ecrLloijLD102x+xdjaO4yaZrmUGu9J3XJ3D7ythshsHYzUzLN1jo6nAtbyMn4Be4Y3GV8bWZDDG1jWjQADQBdtGhfvSOKtWt3YjF4yDG1I4IY2saxoAAGgAWciLtOIIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCokiZKwteAQVWiA4faTYyO1vWKoDJeZ05HxXnlipPTmMU8ZY4dvWveyARoVpcxs7VycRDmDe6iuPEYONTvR0Z2YfFyp6S1R44FcatxltmreMkcQx0kQ6wOIWnHArxqlOVN2kj2adSNRXiy4FWFQFWFizVFxquBW2q4FVljaUc3foaCGw7cHyHcQukpbZsdo23A5p+cw6j3LigrgVo1JR2ZjUw1Kp4kegMiwWWyDb7hFYsNADOldrueDTwBWNlcPkLcc0lm1PchB0ix9Qiuxw7HuJJPvA7lxrSQdQdD2hbOpm8hV0DLDnN7H8V108fKLWY4KvRafgZl28e+pjYosvkhi6ZO7Fj8Uw6vPzd7QucfDRWI8xcxWUgns2LdXGGMiOhYHT2rBA4FrG8WAd621bazXQWa+v0mKqeLC5fIxZGOzJUyMbOjbPGd1278068CF20sdSnpP3756s8+rga1PWxR+XFfzV1s1HiBo1cHWIhKB+pva693NbhuexxwsWXksiCnIzfa+YFh08Dx17lZs0rL8fu05Klq5rwsXWB2g7dGjie7grVHZivFYZdyUz8nfbxbNYA3Y/+WzkwfX3q76lq+3v3+DHvp2M3FZb4WbJLHTtQ1wfi5Z2BnSjta3np4gLPWuzeQkxeOdbY6sAwje84eWgjsGgJ1XPM2iz92WrKcLaoUSd6R4i6eR/Hlu8C0HtI1VVSc+9HRfEnOo6Pc7JFAOrQeI1GuhWnzG0dXFTMqMZJcyMv5qnBxe7vPzW95WUYyk7RLtpK7K/ydxpzJyr4nyW+oyPLmt8AeAWPtJhLedhirR3hXq66ys3NS/2ra1LJsRDpAyOw0DpYWyB5jJ6iQshXVWcZJ31Rm6UJRcbaM0lmC1gsNFWwOObYe3hul4bp2uOvMrmC7IXHl20rcwyPX8zVg0i9pbxK72WzBAQJp4oyeW+8N196uAhzQWkEHkQVpDEOK1Wr48Sk6GZ6PRcOBpsCMKKj5MRXEbI+Dz0Lmu10+kNStNj9qchtBkJ6+PgqQRQ/KtOJeePUF2S1lvZ7EXZTLPQhdIeJcBuk+0aKIVad25q99uNv6uTOlUslB2tvw/NjU5fJ5TE0ZJ7b8VMxo/NneDndwHWtf5PMZLHFay0o3G2juxxjgNNdSffwC3VrY7B2oGwmp0bWu3tY3kOPtOp0W6ghjrQRwwtDI42hrWjqAWkq8FScIbvfS2hSNCbqqc9lt8TzTM46pldtYsTQhEbGnWw4EnePNx9g4e1dxU2dqUZ45IJ7rRHyjNhxYe4ha07JT1c3NlMXkvN5Ztd5ssXSDjzHMLfVor0VFzLFmOe1o7SQM3G69XDirV6+aMYwlol5/MrQoZZSc46t+RyUWXv5TyhuqVbcrKNbXpGNPou3Rx18SdFsdoNqn47IQ4rH1xYyEunBx0a3Xlqo2T2ZnwUlye5NFNYsEelHrwHEnmBzJWPnNmbz8/FnMVJGbDCC6KU6BxHDge8KzdB1lHSyWnm/MqlXVJy4t6+S8jYR0dpJGB82XrxPPNkdfUD2lazI7RZfZm7AzKtr26kxOk0LSxw058Patq3L5oN0fs9KX9ZZYZp9ZWoubP5XabIwT5dsdSnD6sDH7zj26nlxVaeXN/mtl8rX+VtSal8v+G+bzv630N/nco/HbPz5GsGvcxjXsDhwIJH4rVYnN53N42KerTqxa6h00zzuuIPyWjj71nbU05rWy9qrThdJIWtDI2cyA4fcFTshTsUNmq9e1C6GZrnlzHcxq4rOLpxoZrJyv6WNZdY6+W7St63Nbls3tBs62Ozdip2qrnbhMQLXAro4rrrmJZdosbI6WISRMe7dBJHAE9S0+29G1kMAIacD5pema7dZz048Vk4uncj2PrU2uNa4KgYC4cY36KZ5JUoz0Tvb5fAQzxqyhq1a5af+UBG9YyWMp68mNjLtPa4haa9tRksFegFq1RyFSU6F0A3XM058isfE4m5jnzDLbOS5OZzt4WBIyXh2aOKrzuDyOapBlTBVqDIjvgbzBJIeWno8AOOvErohGkp5Z2cfkvvc5pTqOGaF1L5v7WOj2npDK7M2mMG87o+lj8RxH1LXbAZDzvZ1sDnavqvLP7p4j7/AHLe4mOePD1IrbN2dsLWSN114gac1odm9nL2DzV6TeiNGfXcAd6Q46t4eGq54yj1M6TezujplGXXQqpbqzOqWJkcZTytY17sLZY9dRrwIPaD1LLRcik4u6OtxUlZnNM2Q81bu4/MZKq3qYHhzR7CFhZUbRbPUn3m5mO3DGRvR2IgCfAhbaTZmF0r3xZHJQhxJ3I7J3Rr2aqgbI4yR4dcdaukcvOJ3OHuXZGvG95yuv8A5RxyoStaEbP/AOmYrWRbb7LNkmiEE2rgx3MNeOsdxWHhs7awcPwbnqtlhiOkU7Iy9rm+IXYRQx14mxQxtjjaNGtaNAAq1n2iNnBx7t7ry+Zr2eV1NS71rN8/kcXnpmbWQRUsbSmlcH73ncsZjZEOvieJ8Ft9mmZRuMfSzFbQxegx7nNcJGcuo/at6oVZYi9Pq0tPUtHD2qdY3r6Hnmbw1jZm98IUJLLcY92sscEpYY/u07NVva+DoZ2nDZlymQvVn+k1kswDde8ADitrczmJqSur2rsAlHrQ+u72tGpV2pfq2Kjp4w+KBhOrpYjENB1+kBw71rPEVXBNpp8zKGFpqbV9HwL9atDTrsr142xxMGjWtHALCzGDpZusIrTPSb6kreDmeBVu3tNhqTntmvR+gA55YC8MB5FxaCB7VQzabHOyUdJ73xGZofWmePirAPzH8ie7msIxrJ50nc6ZdXJZHaxnU4G46nDWfafLu+i18zhvO7B3rKXKS2ps5ls1iH160drHdHLSnczf3XOGocQevktbcfe2t2UmbDNLVzmPJjsV45C0Pdp6TSB1OHEFadQ5O8nba/lfZ/AqqiirRXw+R2V3KUsfV85s2GMi3twEHe1d2DTme5YDtp6EcsUdgWKvTHdifYhLGOd1DXq9q1jMRT2i2To+YRuxksLxLDpHoYpW8DvN6+X3q9lcTmc5iXY3IyY6KGTQSzRb7ncDrq0EANPtRU6S0k+OvkS5TeqMSrkszls9cxVu38Dz1owYo4Gtf0+uvxgLhxaOHAdqwb1CznbBxmSIr5+lpLUtMaRDaYDqNRy58x1HiF0F44CF1KS5LG+xRA6GTfPSN4adXPXv4LAubcV2EirWfIfnP9EKrxkIO8F/37p8maRwlSas/fvyMmfFzbRY+vbtQPxWarOPRzN0cWOHPQ/KYewrMyEGNfDUlzEkBsViHtlaSwh/WW8dQD2Liru1eVt6hswhYeqMafWtHLI+VxdI9z3drjqVyyxUn4dLbeR2QwKXjZ3t/bynDq2pE+w75x9Fq5XI7WZW/q3p+hjPyYuH1rTFUOWF29zpjShHZFDiXEkkknmSrZVZVBUosy2VbcrhVtyuirLTlacrrltcNsxkM3KOijLIdeMjhw9natIRcnZGU5KKuzSRwS2ZWxQxukkcdA1o1JXpGyPk51cy3lGh7uYiPFrfHtK63ZrYqlhog7c3pSPSe7mf/nYusaxrGgNGgXpUcMo6y3POrYly0jsWq1SKrGGRtAAV9EXUcoREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAWpoI52FsjQQuRzOxcVgulq+g/nwHP2Ls0VJ04zVpK5eFSUHeLseL3cXax7y2aMga+sOSxQvaLWPr22FssYOvcuRyuxQOslQ7vd1Ly6/RzWtJ/I9Sh0itqn1OIarjVkWsZapPIlicAOvqWOOBXmThKDtJWPShOM1eLuXGq41W2q4FmaIuBXArYVwKCS41XGq0FdaoJMmGxNCQY5Xs8CtnBnr0egc9sg+kFqGq4FKlKOzKTpQn4lc6KLaNp0E0HtaVnxZmlL/AEu4exw0XIBVhaxxE0ck8DSe2h1OTFu9S6HF5GGrI86OmLN9zW9e6NdNe8rS/k7doOFPCltZs43rmVmf0liTuGvX3ngOoLDaS06gkeCyY7tmP1Znj2rqp4+UVaxx1Ojbu6kYl3Z+CmDisPh5Ldyf0pb91zjGwnm8uJ9J3cFSyS1Wxsey+z92xdyMJHnF8v8AQrcdTvEg69zAsm2fP3h1l0r9G7ujJnsBHg0hZ+OvVsbVbWq0YoIW8Q2LgNe3vK6l0hBxWa7fnz98NDll0fVT0OelpMw2Qmqxu/KPN2maujsQtPRn5zn/ACGfRW7fnLeCjpRZStRhZIOjZBVe58rnAcmM04/cs2lZxlOSaSCm2CSd2/K9reLz2k9aw7uMo3s/DmoMjLWuxRGEHdDm7p58DyPetFi6NR2m9Pv9voYvC1oLRGRb2o+DaouZHF26lPUB0ry07mp0BcAdQswbQY8UK9yaV1dlj80yZpa9/g3n3rUnZyK5l23sjmJMhHCAa9aZoEcb/nED1vcrWXw2UzUDDNXx7b1fXzW9DYex0JPWBp9WqlKhKyT+Pt+v9FH1kb3Rv6+Zx9p0oitM1ibvyB+rC1vaddOHerNXaLFXcnLj6tyOaeJoc8sOrRryG9yJ7gtZmotoK2ycdWj/AD/JPDYprO60ODT6zw06AnsCxmY6ps/svC7HbOy2brDpEyWBrpTIT67yNdBrx11RUqbV76t2Wvq/IOckzseKhcljdkoqtCe1mrNm7dnBms7srg3e05NaCOXILXbN52EstZrJX3wxadFXobzj0MbeGrm9bjpzKjqE03B3t5f0T1jVsysd8i4SHaW66lktrbHTsxMTNynSA0MvHTfd2an3LZ405PI0YblzOxV32GhzIKrWlrNeQ1PFxUSw8oq8n/3l8iVVT2OnRcPtTYy5kxeztLLOOQvaiZ7ImtLYgfSk15g6cOHesnL37+ymEhrxXBeu2JGVqTJIg069ZcdfSUrDtqNnq9l9x1q102OuRc/tFn3bP4ISPdHLk5GtjhhH9JKeHLs1WJm8/lcZFhaFeGGxmbzwHsPBjWgavPcOpUjQnK1uP23+RZ1Io6tFy2YzuR2bo+dZAwWpZ3CKvWrsLdZD2uPVorEmS2ndTbJVr9LbcR8S6t0cQ7QXudr7dFKw8mr3Vg6q2OvRUQmQwxmZrWylo3w06gHTjp7ViXrV2vIwVcc600jVzhM1m77+axSbdi97K5nKNdFxWy+az2SjyFsVG2YX3HthMlgNEbW8N0aDj4rteOivVpOnLKyITU1dGPVvVb0bpKtiOZjXFjjG7XRw5g96xDnsYM2MMbbPPy3e6Hr5a+/TqXKXbP5C7T27XRPdicpG6UMY0ncstHLh1O+9WPyWuybKNyw1G0fnHwkH6cd7+r8N3houhYeHik+69vj5/DiZdbLZLVb+/M7LM5yphIYH2RI99iZsMMcTd5z3HsCuWsvj6UnR2LkUcnzC7Vw9g4rmsPHb2k2kjzeQpS1a1GIMqwTN0PSuHpv0PZyCnBY/KYC3kxNjXXzZsOmZajkYHOB5B28QRoqujBKzfeW+vvYsqkm7paHSRZehPRmuV7Uc8ELS6QxHeLdBqeA469y1tPPwbQ13txTLLoZWFouBu61jiO/iSD2LFw+BsMy2Xyt1sVY5Bgj81jdqGgDTeceRce5ZWzOOGzmDZj7Fuu8xyPc1zPRG6XEgcesaqs1RgnZ3elvv8bFo9ZJrTQ53B7aTNwFGi8edZ2SV9cRzv3Bq0+s9x7vaV3sPS9Czpywy6enuA7uvdr1Ll4sbs7Tdk2z2IrMF+bpnwSgOax2mnoq5Sy2Hw1c16klqSLXVrXvc/d7hvch3KmIr4eTbhp7+xpRw9fijU7RNmwO2tPKQW20q2SZ5tZmMYcGvHFpIPDj2reUcjj7Ykovyc2UNnVjiYtWAaaEei0ABYtnayvI3dFHpQDqOk001WFLtbdI3YYoYm9QA10VJ42nKCTWq4/1w+5tDAVczfBmfsfhbGFpZDEWqw80bO4wSkgiaNw6+vgOHFVYzZuChhrWHyj69rG9M59Zj+cbDxAJ6iDyIXPT57JzDR1t4HY3gtdLNLKdZJHvP0nErKePnJtrj/a4m0OjUklJ7HXY2PBbOT2p2ZKaxPY3Q980nSODW+q0EDkFRLtXja9iWepS3ppdN+XdDS/TlqeZXHlUlYzxNSbu2dEMFSgrWOhs7ZZCXURMjhHbpqVpbWUvWyentSuHZvaD6ljFUlZXb3N1TjHZFBVJVRVJUlikq2VcKtlSirKCqHKsq25WRUoKtlXCr9PGW8hIGV4XP7TpwHtV4xcnZFJNJXZglX6WMuZKXo6sLn8dCdOA8Su9wnk7Ly2W8d7r3BwH+q77H4Wpj4msiiaNOWgXfSwcnrPQ4KuMitIanB7P+ThjS2bI6SO57vyR+K9EqUIKcYZEwDQacllAADgi9CFOMFaKOCc5Td5MIiK5QIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgMexSgstIkjade5c1kdjoZdX1zuO56BdaipOnGatJXLwqSg7xdjyu3grtNx3oy5vaAsHdI5ghevviZINHtBHetVd2dp29TuBru0LzqvRkHrTdj0KXSU1pUVzzgK41dFb2Sni1MJ3h3rTS0bFYkSxObp3LzquDrU91f4Ho0sZRqbO3xLQVxqtgEK41ch1l1quBW2q4FAKhyVYVA5KsKSrKgqwqQqgpKMqCqCpCqQoyQpRSpKhVBzhycR7VCIQXBYmbylf71dbftN5TH2rGRSpNcSrhF7ozBlLQ+WD4hBk5ASTFESeZ3eawioKsqk1xK9TTfA2DsqXxGKSvE6MjQsI4EdmixYDjK0rZYcPTjkbxa5kbWkeHBWSqVZV6i0Uirw1J/tMi67F5KZk13FxTSsG617vWA7NVVdfislDDDcx4lZAQ6IEkFhHWCDqFiFUqViqytaWw7HRfAuitgRPDOcYHTQv6SOR7i5zXdupKynWcW/KMyb6bjcjjMbJSSS1p5gDXRa5Uo8XWe8iVgaHI2eRt4vKVvN7tMzxahwa7hoR1gg6grFhdiK8zJWV7Rcw6t37UjwD4OcQsQqgqFi6yVlLQssDQbu0b87QwDlFJ9SoO0cfVXcfatAVCp19TmarBUeRuxtCxg0ZVDR2AgKh20snya7fa5aUq2VHXVHxJ7HRX7Tbv2ksO/oIvbxVl+0d48hG3watWVQU62fMssNSX7TPfn8i7+nA8GrGkyt9/O1J7DosYqgqHJviXVKC2SK5LViT155HeLirDiTzJPipKpKgtaxSVQVWVQVIIKpKqKpKEFBVJVRVJVipSVSqiqSpIKSqSqiqCpIKSqSqiqdFYgoKoK2FfFXbhAigcQesjQLosfsFZn0dZfujsb+K6KeGqz2RzVMTShuzitCTwGq2dDZvI5Fw3IHMaflOGi9Pxux1CiAejDnDrI1PvW/irRQjRjAPYu+ngEtZs4amPb0gjg8T5PIWbr7pMjusHl7l2dPE1KbA2OJo07lnIu6FOMFaKscM6kpu8ncAAckRFcoEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAFakrQzDR8bT4hXUQGms7N059S1u47tC09nZaxGSYXB47DzXYosqlCnU8cbmtOvUp+CVjzubHWqx+MhfoOsDVWRz06+xekuY1w0c0HxWHPiqc49OFvuXDU6LpPwOx2w6TqLxK5woGiqC6abZiA6mGRzD4rAm2euRamMtkHVrwK459GVY+FpnVHpKlLxJo1YVQV19G1D+crvHeOKs7wb62rf1houaWGrQ8UWbxxFKe0i4FIUN48iD4KoLEvclVBUhVIVYRFKEEIpRAQoUohJSqSqlBUEopKpVRVJQsikqkqsqkqC6KCqCrhVsqC6KSqVUVSoLopKoKrKoKElsqgqsqgqSCgqgqsqgqSCgqkqoqkqSCkqgqsqgqQQVQVWVSWnXkiKlBVJWQyrPKdGRPPgCs2DZ7IWNN2EgHrK3hQqz8MWYzr0oeKSNQVSuvq7EWpNDM8N8AtzV2Hpx6GXV/jxXVDo6q/Focs+kKS21PN2xPkdo1pJ7AFn1sBkLZG7A4Dv4L1Otg6NYaMgb7lnsijjGjGAeAXZDo2C8Tuck+kZvwqx51S2DnkIdYfoOsALpaWx2Pq6F0Yc4dZ4ro0XXToU6fhRyTr1J+JmPDSrwACOJo07lkaackRbGIREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQEFoPMBWZKdeX14mn2K+iA1kuCoyHXogD3LEk2bZp8VYkZ3a6rfIqyhGXiVyynKOzOZfs/cYPQmY79YLHkxd+M/mGuHaHafiuuRYSwdCW8TVYmqv3HFOhss4OqSjw0KoL93g5kgPewrt9AepUmGN3NjT7FhLo2i9ro1WNqrc4kyxg6F7Qe/h9qkOaeT2nwcF2DqNZ3OFnuViTDUZPWgb7lk+i48JF1j5cUctohB7Cuids7RPqx7vgrZ2crHlJIP7yzfRcuEjRdILjE58qCt+dnW6ehYkHtKtHZt/8Aa3nx0VH0XV4NF10hDimaQqkrdnZyYcrPvaPwVB2cs9Vhv7IVP0ytzRddIUuTNKVSVuTs5c/r2fsqPybt/wBcz9lR+mV/IsukKXmaUqgreHZq0f6Zn7Kj8mLX9ez9lR+mV/IuukaPmaEqldCNlrB52G/shVjZV59ax7gFP6XX8vfyJ/U6PJnMlUFdWNkx12Hq43ZSHTR0zne0qy6Kq8Wir6UpcEzjSCeoq24ac13TdlKQ57x9qut2ax7ecYPsV10TLjIo+lY8InnxaT2e9QInOOgHHuGq9KZg6EfKBvuV9uPqt5Qs9y1XRUeMvQzfSsuETzEUrLzoIZD/AHVeZhL8h4V3aL05sETfVjaPYqw0DkAtY9GUVvdmMukqz2sjzqLZS/IQSwAdeqzotiZSfjJQB3LuEW8cFQj+0xlja8t5HLQbF1WfnHl3ctjBs3j4QNIgSO5bhFvGnCPhVjCVScvE7mNHj6sXqQtHsV8Ma3k0BVIrlAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiID/9k=)

Figure 2: Relationship between Quality Management Principles

 _The concepts presented in this section relate to clauses_ 4 _and_ 5 _in ISO 13485:2003._

# SaMD Leadership and Organizational Support 

## Leadership and accountability in the organization

Management of the organization provides the leadership and governance of all activities related to the lifecycle processes of SaMD including defining the strategic direction, responsibility, authority, and communication to assure the safe and effective performance of the SaMD. 

**Leadership and Organizational Support**

SaMD Realization and Use Processes

SaMD Lifecycle Support Processes

The organization’s leadership is also responsible for implementing the QMS, which can include developing a quality policy, quality objectives, and project-specific plans that are customer focused. 

The governance structure should provide support for creating and establishing appropriate processes that are important for maintaining the quality objectives and policies[3]. 

In addition, the governance should include activities for systematically verifying the effectiveness of the established quality management system, such as undertaking QMS internal audits. Management review of the results of the QMS audits is a tool to ensure that the established QMS is suitable, adequate, and effective and that any necessary adjustments may be made as a result. 

Example: Both Magna and Parva management have responsibilities to ensure that a QMS has been established and that the necessary patient safety considerations have been built in to the QMS and managed when entering the SaMD market. In the case of Magna, the company has an organizational structure that resulted in its Chief Medical Officer being identified as being responsible for these aspects. In the case of Parva, the company has nominated its Software Development Manager to be responsible for including necessary patient safety aspects. 

_The concepts presented in this section relate to clauses_ 5 _and_ 8.2.2 _in ISO 13485:2003._

## Resource and Infrastructure Management

The purpose of resource management is to provide the appropriate level of resources (including people, tools, environment, etc.), as needed for ensuring the effectiveness of the SaMD lifecycle processes and activities in meeting regulatory and customer requirements. 

_The concepts presented in this section relate to clause_ 6 _in ISO 13485:2003._

### People

It is important to ensure that people who are assigned to SaMD projects should be competent in performing their jobs. For SaMD, such a team should have competencies in technology and software engineering including an understanding of the clinical aspects of the use of the software. 

_Example: Both companies realize the importance of ensuring that there are competent employees to perform their assigned duties. In the case of Magna, there is a broader base of skills amongst the staff with the SaMD skills gap being addressed through an extension of already existing in-house training and education programs. For Parva, the skills gap was bridged by looking to other sources such as temporary recruits and external training programs_. 

_The concepts presented in this section relate to clauses_ 6.1 _and_ 6.2 _in ISO 13485:2003._

### Infrastructure and Work Environment 

Infrastructure such as equipment, information, communication networks, tools, and the physical facility, etc., should be made available throughout SaMD lifecycle processes. Such infrastructure is used to support the development, production, and maintenance of SaMD and consequently needs to be provided and maintained. 

For SaMD, this may entail identifying and providing the software development and test environment that supports the SaMD realization and use processes. This may include providing a test environment that simulates the intended environment of use and tools that support managing various software configurations during the lifecycle processes, e.g., version management for source code during development. 

As work environments become increasingly virtual, the reliability and dependability of the collective infrastructure environment is an important consideration (e.g., dependence on 3rd party networks and equipment).

Example: Both companies need specific environments for ensuring code and data integrity across these different infrastructure environments. In the case of Magna, existing computer networks and secure building access is leveraged directly for SaMD development. In the case of Parva, the development environment is hosted by a qualified service provider, ensuring the code and data integrity is part of the service agreement between them and the provider. 

_The concepts presented in this section relate to clauses_ 6.3 _and_ 6.4 _in ISO 13485:2003._

# SaMD Lifecycle Support Processes 

An organization's QMS should be built and managed around processes that support the lifecycle activities of SaMD. 

Leadership and Organization Support

SaMD Realization and Use Processes 

**SaMD Lifecycle Support Processes**

This section addresses important processes that are applicable across the SaMD lifecycle, regardless of the intended use of the SaMD (i.e., significance of the information provided by the SaMD to the healthcare decision and the state of the healthcare situation or condition). 

There are many available methods to conduct SaMD lifecycle processes. These processes are typically scaled to address the complexity and size of the SaMD product and project (e.g., during new product introduction or for an upgrade) that needs to be created. 

The elements discussed in this section are common processes and activities that should be considered throughout the SaMD lifecycle regardless of specific software product development approach or method used by the organization. 

Appropriate implementation of clearly structured and consistently repeatable decision-making processes by SaMD organizations can provide confidence that efforts to minimize patient safety risk and promote patient safety have been considered. 

## Product Planning

The objective of planning is to provide a roadmap to be followed during the product development lifecycle. This comes from the quality principle that better results can be achieved by following a methodical and rigorous plan for managing projects such as a plan-do-check-act approach. 

Product planning includes the definition of phases, activities, responsibilities, and resources needed for developing the SaMD. It is important to understand that planning is not static—it needs to be updated when new information is gathered or milestones are reached. 

_IMDRF/SaMD WG/N12_ identifies that for SaMD, a thorough understanding of the socio-technical[4] environment (clinical perspective), and the technology and system environment (software perspective) is important in planning, as inadequate considerations could lead to incorrect, inaccurate, and/or delayed diagnoses and treatments.[5]

The implementation of SaMD lifecycle processes should adequately be informed and tailored for the type of SaMD as identified in _IMDRF/SaMD WG/N12_.

Example: Both companies carry out product planning to decide which operating systems best suited their SaMD application. The larger Magna company has chosen to build its application to work on the top five mobile phone operating systems as the company has the resources to develop on multiple platforms. While the smaller Parva has chosen to develop for the platform that is currently the market leader due to the company’s constraints of resources. For both Parva and Magna, this planning phase can allow each company to take deliberate approaches to the assignment of resources.

_The concepts presented in this section relate to clauses_ 5.4 _,_ 7.1 _, and_ 7.3.1 _in ISO 13485:2003._

## Risk Management: A Patient Safety Focused Process

 _IMDRF/SaMD WG/N12_ provides a possible framework to categorize types of SaMD based on impact to patient and public health. Using the foundational categorization in _IMDRF/SaMD WG/N12_ , the safety, effectiveness, and performance of SaMD can be enhanced by appropriate risk management. This risk management process should be integrated across the entire lifecycle of SaMD. 

Organizations that engage in general software development continuously monitor and manage schedules and budget risks of a software project. Similarly, a SaMD organization should also monitor and manage risks to patients and users across all lifecycle processes.

For SaMD, product risk should be informed by the intended purpose; the normal use and reasonably foreseeable misuse; and the understood and defined socio-technical environment of use of the SaMD. Some general considerations associated with SaMD patient safety risk include the ease with which a SaMD may be updated, duplicated, and distributed due to its non-physical nature, and where these updates, made available by the SaMD organization, may be installed by others.

Risk management in the context of this document, outlines a risk-based approach to patient safety.[6] Specifically, related to QMS, some points that should be considered include:

  * Identification of hazards;
  * Estimation and evaluation of associated risks;
  * Actions to control risks; and
  * Methods to monitor effectiveness of the actions implemented to control risks.

For example, it is helpful to chart sources of hazards along multiple dimensions, such as:

**User-Based**

Is the SaMD product appropriate for all intended users? For instance, are there hazards posed by visual acuity for an elderly user, or for patients with peripheral neuropathy? Is the device being used in a clinical or home environment?

**Application-Based**

Should a SaMD application be available on any device, or should it be restricted to certain devices in such a way that it could help to mitigate user risk? 

**Device-Based**

Is a device with a smaller screen, such as a smartphone, adequate for the intended application? Can a smaller screen display a large set of information without losing the information or making it cumbersome to the users in a way that could affect patient safety? 

**Environment-Based**

Is continuity of use (and therefore, safety) of the SaMD product compromised when there are environmental disruptions (e.g., interruptions in use, background noise, loss of network connectivity)?

**Security-Based**

Is analysis being performed that includes evaluating the security threats to SaMD product software code during manufacturing, maintenance and in-service use? Does this analysis also include, for example, intrusion detection, penetration testing, vulnerability scanning, and data integrity testing to minimize system and patient risks?

Software risk management requires a balanced evaluation of both safety and security.   
Security risks may affect the confidentiality, integrity, and availability of data handled by the SaMD. When considering mitigations to protect device security, the manufacturer should ensure that security risk controls do not take precedence over safety considerations. 

Example: Both Magna and Parva know the importance of carrying out systematic risk management activities throughout their SaMD lifecycles. Magna has a dedicated department whose members ensure that the risk of the product is within acceptable limits, including considerations of patient harm. Parva has chosen to train its SaMD developers in risk-management activities and, with this knowledge, they collectively ensure that the risk of the product is within acceptable limits, including considerations of patient harm. Both of the above approaches ensure that the necessary risk management activities are carried out.

_The concepts presented in this section relate to clause_ 7.1 _in ISO 13485:2003._

## Document and Record Control 

Records are used to provide evidence of results achieved or activities performed as a part of the QMS or SaMD lifecycle processes as well as justifications for any QMS or SaMD lifecycle processes not performed. Records can be in paper or electronic form. 

For SaMD lifecycle processes, document control and records management makes it easier for the users of those documents and records, both within and outside (outsourced contractors, customers, etc.) the organization, to share and collaborate in the many activities related to the SaMD lifecycle processes. Document control and records management also serves to help communicate and preserve the rationale for why certain decisions were made, such as those related to patient safety or risk management.

Records generated to demonstrate QMS conformity should be appropriately identified, stored, protected, and retained for an established period of time. The following activities are examples of ways to manage and maintain appropriate documentation in the QMS system: 

  * Reviewing and approving documents before use;
  * Ensuring current versions of applicable documents are available at points of use to help prevent the use of obsolete documents;
  * Retaining obsolete documentation for an established period;
  * Controlling documents against unauthorized or unintended changes; and
  * Maintaining and updating documents across all SaMD lifecycle processes.

Example: In the cases of Magna and Parva, it is important to manage and control documentation throughout the SaMD lifecycle processes. Documentation does not mean bureaucracy; rather, it is the foundation to drive traceability, repeatability, scalability, and reliability in SaMD projects. Magna uses established documentation processes and techniques that include the use of a commercially available requirements management tool throughout the SaMD lifecycle processes. Parva has re-purposed its source-code control software to enable the company to manage its documentation in a controlled way. 

_The concepts presented in this section relate to clause_ 4.2 _in ISO 13485:2003._

## Configuration Management and Control 

Control of configurable items, including source code, releases, documents, software tools, etc., is important in order to maintain the integrity and traceability of the configuration throughout the SaMD lifecycle. 

A systematic documentation of the SaMD and its supporting design and development, including a robust and documented configuration and change management process, is necessary to identify its constituent parts, to provide a history of changes made to it, and to enable recovery/recreation of past versions of the software, i.e., traceability of the SaMD. 

For SaMD, configuration is also an important consideration to enable the correct installation and integration of the SaMD into the clinical environment. This information enables users to decide, for example, whether or not the SaMD can be used with available hardware and networks, whether it is necessary to establish different routines and training, or whether it is necessary to obtain new or reconfigure existing hardware. 

In the management of SaMD configuration, software tools are generally used to manage source code, releases, documents, deployment, maintenance, etc. In SaMD, the notion of configuration management and its complexity is amplified by the heterogeneity of the environment in which the SaMD will operate; using the right tools and techniques is important.

Example: For Magna and Parva the importance of configuration management is well understood. In both cases the companies’ patients can access the SaMD products through multiple devices (e.g., smartphone, PC, and tablet) each of which require specific configurations and optimization of user experiences. The need for multi-device access enforces the importance of a robust and documented configuration management process to ensure the integrity and traceability of the various configurations across product lines. 

_The concepts presented in this section relate to clauses_ 4.2.3 _,_ 4.2.4 _,_ 7.3.7 _,_ 7.5.1 _, and_ 7.5.3 _in ISO 13485:2003._

## Measurement, Analysis, and Improvement of Processes and Products

Measurement of quality characteristics of software products and processes is used to manage and improve product realization and use. An effective measurement of key factors, often associated with issues related to risk, can help identify the capabilities needed to deliver safe and effective SaMD. Opportunities to monitor, measure, and analyze for improvement exist before, during, and after SaMD lifecycle processes, activities and tasks, and are completed with the intent to objectively demonstrate the quality of the SaMD. Post market surveillance including monitoring, measurement and analysis of quality data can include logging and tracking of complaints, clearing technical issues, determining problem causes and actions to address, identify, collect, analyze, and report on critical quality characteristics of products developed. For SaMD, monitoring to demonstrate through objective measurement that processes are being followed does not itself guarantee good software, just as monitoring software quality alone does not guarantee that the objectives for a process are being achieved. Aspects important for the measurement, analysis, and improvement of SaMD processes and products include:

  * Evaluation of the SaMD and its lifecycle processes should be based on defined responsibilities and predetermined activities including using leading and lagging safety indicators and collecting and analyzing appropriate quality data. The analysis of this data, such as analysis of customer complaints, problem reports, bug reports, nonconformity to product requirements, service reports, and trends of processes and products should be used to evaluate the quality of the SaMD and the quality of the SaMD lifecycle processes and where/if improvement of these processes can be made. For SaMD, customer complaints may be the major source of the quality data that the organization should analyze. 
  * Corrections and corrective actions may be required when a process is not correctly followed or the SaMD does not meet its specified requirements (i.e., when a nonconforming process or product exists). 
  * Nonconforming SaMD should be contained to prevent unintended use or delivery. The detected nonconformity should be analyzed and actions taken to eliminate the detected nonconformity (i.e., correction); and to identify and eliminate the cause(s) of the detected nonconformity (i.e., corrective action) to prevent recurrence of the detected nonconformity in the future. In some cases a potential nonconformity may be identified, and actions such as safeguards and process changes can be taken, to prevent nonconformities from occurring (i.e., preventive action). 
  * Actions taken to address the cause of SaMD nonconformities, as well as actions taken to eliminate potential SaMD nonconformities, should be verified/validated before SaMD release and should be evaluated for effectiveness.
  * Lessons learned from the analysis of past projects, including the results from internal or external audits of the SaMD lifecycle processes, can be used to improve the safety, effectiveness, and performance of SaMD. The manufacturer should also have processes in place for the collection of active and passive post market surveillance information in order to make appropriate decisions relating to future releases.
  * After the product is in the market, it is important to maintain vigilance for vulnerability to intentional and unintentional security threats as part of post market surveillance. 

Example: Customer feedback is an important part of monitoring the performance to improve the product over time. Both Magna and Parva are in the process of developing a new and improved version of their SaMD. Magna has a dedicated department that works independently but in conjunction with sales, marketing, and product development to formally survey its large customer base to gain insights into product performance. In the case of Parva, the company invites some of its early adopters and customers into an office to conduct a round-table discussion to get to the same kind of feedback. Both companies also use embedded analytical tools to gain insights into customer behavior with respect to their use of their respective products. They also routinely review and evaluate customer complaints to identify trends and potential areas for improvement. Based on the review of various sources of data, both Magna and Parva redesigned their SaMD to address common issues identified by customer feedback, complaints, and any new/updated clinical evidence. 

_The concepts presented in this section relate to clauses_ 7.2.3 _,_ 7.3.7 _,_ 7.5.1.1 _,_ 8.1 _,_ 8.2 _,_ 8.3 _,_ 8.4 _, and_ 8.5 _in ISO 13485:2003._

## Managing Outsourced Processes, Activities, and Products 

An effective QMS system takes into account and ensures quality of SaMD when processes, activities, or products are outsourced (i.e., are not completely conducted / made in-house).   
An organization may choose to outsource different parts of its SaMD process, activities, or product based on its in-house strengths and competencies. Similarly, an organization may procure a commercial-off-the-shelf (COTS) product or another SaMD for integration into its SaMD. In both of these instances, understanding, maintaining control, and managing the effect of such outsourced processes, activities, or products is important and necessary to deliver safe and effective SaMD.

A SaMD organization may, for example, outsource customer service as a process, or outsource the development activity for a particular module of the SaMD. As with any outsourcing strategy, the following are considerations that are commonly achieved through the use of contractual terms in order to provide confidence in the services and products delivered to manage or mitigate patient safety risk of SaMD:

  * Understand the capabilities and competencies of potential outsourcing suppliers; 
  * Clearly communicate the roles and responsibilities of the outsourcing supplier; 
  * Extensively define the quality requirements for the outsourced process, activity, or product; 
  * Clearly establish upfront the criteria for and review of deliverables, frequency of intermediate inspections, and relevant audits of the supplier; and 
  * Select and qualify the appropriate outsourcing supplier to deliver safe and effective SaMD.

When a SaMD organization plans to procure a COTS product, such as a third-party database for integration in its SaMD, or procure another SaMD to be integrated as a module, the following are examples that may enhance the understanding of the effect of these decisions and help manage the resultant effect on the SaMD:

  * Understanding the capabilities and limitations of the COTS product can inform the management of the risks, design choices, and extent of verification and validation needed for the SaMD; and 
  * Understanding the processes/methods/frequency that the COTS manufacturer employs to update, enhance, or make corrections to its products should be used to inform the selection of the COTS product and the potential effect on the SaMD manufacturer’s QMS processes and activities.

Example: Magna and Parva have historically used open-source code or other COTS code as part of product development. In the development of SaMD, it is critical for both Magna and Parva to properly verify and validate the integration of open source code or COTS code. When appropriate, it is also critical to formally evaluate, document, and periodically audit suppliers to ensure compliance with QMS requirements. Both companies are also responsible for monitoring and managing the potential for defects in the COTS, as these defects can contribute to the overall risks of the SaMD and may introduce threats to the larger system within which the SaMD resides. Regardless of the type of code that is used and who is supplying the code, Magna and Parva are ultimately responsible for the safety and performance of the SaMD. 

_The concepts presented in this section relate to clauses_ 7.4, 7.4.1, 7.4.2, 7.4.3,_and_ 8.5.1 _in ISO 13485:2003._

# SaMD Realization and Use Processes

This section identifies key lifecycle processes[7] that should be identified in the methodologies used in an organization that manufactures SaMD. 

Leadership and Organization Support

**SaMD Realization and Use Processes**

SaMD Lifecycle Support Processes

The following are important perspectives that should be considered for each of the activities in this section.

  * SaMD lifecycle support processes in Section 7.0 (product planning; risk management: a patient safety focused approach; document and record control; configuration management and control; measurement, analysis and improvement of processes and product; managing outsourced processes and products) should be applied throughout the SaMD realization and use processes. 
  * This section highlights those activities commonly found in software engineering lifecycle approaches (process, activities, tasks, etc.) that are important for an effective SaMD QMS. 
  * The activities presented in this section should be included irrespective of methodology used. The presentation of the material does not imply executing the activities in a serial fashion or as discrete phases in the SaMD project; rather, these activities should be looked upon as elements to be addressed as part of any development methodology employed.

_The concepts presented in this section relate to clause_ 7 _in ISO 13485:2003._

## Requirements Management

Developing appropriate requirements helps to ensure that SaMD will satisfy the needs across the socio-technical environment including those of users and patients. These clinical needs should be clearly articulated and the requirements captured in line with the intended use of SaMD as characterized by the "state of the healthcare situation or condition" and the "significance of information provided by SaMD to the healthcare decision" and the resulting impact to patient and public health as identified in IMDRF SaMD WG N12. 

This is a customer-driven process that requires clear, and often repeated, customer interaction to understand the user needs. These user needs are then translated into requirements.   
Well-documented requirements can then inform the testing activities later in the design cycle. There are other sources of requirements that can include regulatory or non-customer specified performance requirements.

**_Patient Safety and Clinical Environment Considerations_**

  * SaMD is used in various clinical and home use environments and, consequently, in addition to functional requirements, there are requirements that include considerations of patient/user safety. Some requirements originate from the risk-management process that evaluates risks to patients and users, and which may identify mitigations that become part of the requirements. 
  * Further considerations need to be given to the integrity of data used in the SaMD which may result in specific requirements to ensure that data is secure and to mitigate against the loss or corruption of sensitive data.[8]
  * Requirements for SaMD often need to include additional and specific requirements for performing upgrades that consider potential effects on peripheral components of the system as well as appropriate notification and coordination with customers.[9]

**_Technology and Systems Environment Considerations_**

  * SaMD runs on an underlying platform and operating system, often from a third party, the functionality of which should be considered as part of the requirements, as the platforms and operating systems can be potential sources of harm. 
  * Requirements may also need to define non-functional aspects of a system such as service or performance related requirements for the hardware platforms that may host the SaMD or means of connecting/networking to the wider environment. 
  * Requirements should be captured in concert with stakeholders (patients, clinicians, end users, etc.) in the process of use of the SaMD. 

**_Note:_** Requirements may change as the developer better understands how the SaMD functions in the clinical environment and how a customer uses it. Consequently, it is important to apply usability engineering principles to the formative development and testing of the software to ensure that the requirements were appropriately translated into design inputs. 

Example: The definition and maintenance of requirements are important in ensuring that the product meets its intended use. For Magna and Parva, requirements serve the purpose of clearly defining what is to be developed in their respective SaMD products. In the case of Magna, a cross-functional product team leverages existing document templates to capture requirements and an existing document-review process to approve the requirements for use. In the case of Parva, screen shots, sketches, and rapid prototypes are used to refine and capture the product requirements for the SaMD features. In both cases, the requirements are captured in a way that ensures that user, patient, and regulatory requirements are satisfied/met. 

_The concepts presented in this section relate to clauses_ 7.2.1 _,_ 7.2.2 _,_ 7.2.3 _,_ 4.2 _, and_ 7.1d _in ISO 13485:2003._

## Design 

The purpose of the design activity is to define the architecture, components, and interfaces of the software system based on user requirements, and any other performance requirements, in line with the intended use of the SaMD and the various clinical and home use environments it is intended to operate in. 

The requirements are analyzed in order to produce a description of the software’s internal structure that will serve as the basis for its implementation. When complete, the SaMD design activity should describe the software architecture, i.e., how the software is decomposed and organized into its components, including considerations for safety critical elements, the interfaces between those components (and any external elements), and a sufficiently detailed description of each component. 

One of the key aspects of the design process is to arrive at a clear and concise design solution that is an effective, well described (e.g., captured in software requirements specifications) logical architecture that best meets the user needs and that enables other lifecycle processes and activities such as development, verification, validation, safe deployment, and maintenance of the SaMD. 

Building quality into SaMD requires that safety and security should be evaluated within each phase of the product lifecycle and at key milestones. Security threats and their potential effect on patient safety should be considered as possible actors on the system in all SaMD lifecycle activities.   
The goal is to engineer a system that: a) maintains patient safety and the confidentiality, availability, and integrity of critical functions and data; b) is resilient against intentional and unintentional threats; and c) is fault-tolerant and recoverable to a safe state in the presence of an attack.

**_Patient Safety and Clinical Environment Considerations_**

  * Where a SaMD will be used—in the home, at the hospital bedside, in a physician's office or clinic—the users (e.g., patients, clinicians, and others who may interact or use the SaMD) should be considered in the design activities.
  * Clinical hazards already identified should be an input in the design phase.

**_Technology and Systems Environment Considerations_**

  * Architectural design may be driven by the safety critical nature of SaMD and by the risk-mitigation solutions. Risk mitigation solutions may include segregation of specific functions into particular modules that are isolated from other areas/modules of the software.
  * SaMD design should have appropriate controls in place to ensure robustness in the event of unanticipated upgrades of the underlying platform.
  * SaMD design should include consideration and the taking of appropriate measures when integrating or using software components or infrastructure with limited or uncontrollable knowledge of capabilities and limitations, such as legacy software, undocumented application programing interfaces (API), and wireless network infrastructure.   
Such measures should identify the risks that could be introduced to the SaMD product and the extent of implications to the design of the SaMD. 
  * External resources, sensors, and services used by high-risk aspects of the application should be abstracted such that automated testing can be performed based on consistently simulated values and that operational health considerations can be enforced as a separated concern through mitigated access and mutually understood error conditions.

Example: Magna has a structure within its software department that enables it to distribute the design of different software modules amongst different teams. These teams work in parallel to each other with the interface considerations of the modules being discussed as a specific activity at pre-defined points in the design phase. Parva use uses one multi-disciplined team to develop the design. The company develops its design in an iterative way and considers the internal interfaces as each design effort is complete. Both companies complete their design activity in a controlled and effective manner. 

_The concepts presented in this section relate to clauses_ 7.3, 7.3.2, 7.3.3, 7.3.4, 7.3.7 _and_ 7.3.1b _in ISO 13485:2003._

## Development 

The development activity transforms the requirements, architecture, design (including interface definition), recognized coding practices (secure), and architecture patterns into software items and the integration of those software items into a SaMD. 

The result is a software item/system/product that satisfies specified requirements, architecture, and design. Good development practice incorporates appropriate review activities, (e.g. code review, peer review, creator self-review) and follows a defined implementation strategy (e.g., build new, acquire new, re-use of existing elements). Design changes resulting from the review activity or development activity should be adequately captured and communicated to ensure that other development and QMS activities remain current. 

Use of appropriately qualified automated tools and supporting infrastructure is important for managing configuration and having traceability to other lifecycle activities.

**_Patient Safety and Clinical Environment Considerations_**

  * The implementation of clinical algorithms adopted should be transparent to the user in order to avoid misuse or unintended use.
  * The implementation of proper access controls and audit trail mechanisms should be balanced with the usability of SaMD as intended.

**_Technology and Systems Environment Considerations_**

  * Development activity should leverage the inherent nature of SaMD that allows for efficient methods to understand the user’s environment and prevent and manage failures. 
  * Attention to detail is critical in areas of underlying implementation of the algorithm—a simple data overwrite can potentially lead to an adverse event. Some examples of these critical areas include: memory usage and allocation, dependency on communication, speed of operation, and prioritization of tasks.
  * Many SaMD deal with data entry, and the methods through which data is validated and the effect on the downstream data consumer is an important SaMD consideration. 
  * As SaMD runs on an underlying platform, rigorous and strict adherence to development guidance as set forth by the platform developer should be followed to ensure backward compatibility. 

Example: For both Magna and Parva, coding is central to the delivery of the companies’ SaMD product. Magna conducts peer code reviews for SaMD by scheduling periodic peer-review sessions with multiple coders who are not directly involved with the code under review. In the case of Parva, the company does not have a large coding team, and has only one developer who is an expert in his or her chosen operating system. The company uses a technique of “design for code readability”, thereby allowing the code review activity to be conducted with a member of the team who is not an expert. Both achieve what is required by good software code review guidelines including the need for independence in the review activity.

_The concepts presented in this section relate to clauses_ 7.3, 7.3.2, 7.3.3, 7.3.4, 7.3.7 _and_ 7.3.1b _in ISO 13485:2003._

## Verification and Validation 

The verification and validation (V&V) activities should be targeted towards the criticality and impact to patient safety of the SaMD, as discussed in _IMDRF/SaMD WG/N12_. 

Typically, verification (providing assurance that the design and development activity at each development stage conforms to the requirements) and validation (providing reasonable confidence that the software meets its intended use/user needs and operational requirements) activities ensure that all elements from the SaMD design and development—including any changes made during maintenance/upgrades—have been implemented correctly and that objective evidence of this implementation is recorded. 

A defined set of V&V activities should focus on the interface of the SaMD to the operating system, outsourced components, and other dependencies related to the computing platform.

**_Patient Safety and Clinical Environment Considerations_**

  * These V&V activities should include scenarios that cover the clinical user/use environment (usability, instructions for use, etc.). This can be accomplished, in part, through structured human factors testing using a subset of patients/clinicians.
  * These activities should confirm that software safety elements work properly (i.e., patient safety / clinical use risk elements, etc.). These activities are also commonly included as part of user acceptance testing (UAT). 
  * Confirmation of acceptable failure behavior in the clinical environment should be established. This may include confirmation of the ability of the software to continue to operate in the specified degraded modes (e.g., fail-safe, fail-secure, or fail-soft). 
  * Consideration of a variety of user groups to ensure software can be used by persons of different demographics.

**_Technology and Systems Environment Considerations_**

  * The extent of test coverage should be driven by the risk profile of the device determined by the intended use and SaMD definition statement[10].
  * Interoperability of components and compatibility to other platforms/devices/interfaces, etc. with which SaMD works should be considered.
  * Adequate coverage and traceability to the known hazard-related functions of SaMD should be provided.
  * The coverage of boundary conditions and exceptions (robustness, stress testing, data security, integrity, and continuity of SaMD availability) should be included.
  * Companies should employ rigorous impact analysis of changes made to SaMD (i.e., regression testing) to ensure updates do not compromise the safety, effectiveness, and performance of SaMD.

Example: In both Magna and Parva, testing coverage and regression testing are important. Magna has a number of test engineers that execute the test plans and regression testing while monitoring coverage. Parva invested in a test automation tool that allows continuous test/build cycle which monitors coverage and regression testing on each checked-in build. Where automation is not possible an independent software developer runs the manual test suite prior to each release. Both companies achieve the appropriate level of test coverage with the necessary levels of independence.

_The concepts presented in this section relate to clauses_ 7.3.5 _,_ 7.3.6 _and_ 7.4.3 _in ISO 13485:2003._

## Deployment 

Deployment activities include aspects of delivery, installation, setup, and configuration that support a controlled and effective distribution of SaMD to the customer, including any planned risk mitigation for hazards identified throughout the SaMD lifecycle support processes and SaMD realization and use processes. 

Some aspects of deployment activities may need to be performed every time a SaMD is distributed to the user (e.g., distributing an upgrade or fix as a result of maintenance activity).   
In some cases, especially when SaMD is a large system or is part of a large system, the deployment activities may depend on an extensive collaborative effort with the user (which can include training the users) for an effective use of SaMD or the system. 

**_Patient Safety and Clinical Environment Considerations_**

  * Deploying SaMD into a clinical environment can require considerations of peripheral components if it is intended to be part of a clinical IT network, such as establishing platform and OS requirements as well as responsibility agreements. The deployment activity should be clearly defined for the customer as the cooperation of hospital IT, integration engineers, clinical engineers, hospital risk managers and others who often may not be part of a typical deployment of other products may often be required. 
  * Deployment needs to consider the end user and use environment(s) of SaMD.   
This would be particularly true if used in the home. The deployment activity needs to be tailored to the user’s abilities and background. Appropriate human factors engineering practices can aid in understanding this aspect and would affect the user requirements capture activity.
  * Where possible, user documentation and user training materials should identify any limitations with SaMD. These may include limitations of the algorithm, provenance of data used, assumptions made, etc., that should be considered during deployment.
  * There should be communication of relevant information to enable correct installation and configuration of the SaMD for appropriate integration with clinical workflows. This can include instructions on how to verify the appropriateness of the installation and update to SaMD as well as any changes made to the system environment.

**_Technology and Systems Environment Considerations_**

  * Deployment should also include the collection of the settings and the environment of each installation for configuration management. This information should be maintained throughout the life of SaMD at each installation.
  * Deployment of SaMD when installed on specific platforms should be according to the intended use that was verified and validated. 
  * Processes should be in place to ensure the appropriate and correct version is delivered to the user.
  * The choice of deployment method should consider the integrity of the SaMD to ensure that the software can be delivered in a secure and reliable manner. 
  * Deployment methods and procedures should ensure repeatability of SaMD delivery, installation, setup, configuration, intended operation, and maintenance. 
  * Methods that confirm that the software is delivered consistently and comprehensively and that it is used in a defined environment are also important. Non-technical measures may have to be implemented as part of the software product package for deployment. 
  * When deploying an update to SaMD, updating user manual(s), anomaly lists, or providing training may be necessary. 

**_Note_** : Non-technical measures can include warning/confirmation dialogs, warning displays, usage notes, and user training requirements.

Example: For Both Magna and Parva, when a SaMD is deployed on ‘the cloud’ or a mobile platform, it is critical to ensure integrity of the deployment activity with an extended network of stakeholders. For instance, a SaMD application that is designed for use on a smart phone should be supported with proper processes and documentation that include parties such as app stores and private app clouds, as well as third-party hosting service providers, etc. Unlike the deployment of general consumer software, for example, these extended deployment stakeholders should be qualified and integrated per the QMS requirements for outsourcing and third-party supplier management. 

_The concepts presented in this section relate to clauses_ 7.2.3 _,_ 7.5 _,_ 7.5.1.2.1 _,_ 7.5.1.2.2 _,_ 7.5.1.2.3[11]_and_ 7.5.5 _in ISO 13485:2003._

## Maintenance 

Maintenance includes activities and tasks to modify a previously deployed SaMD. Maintenance activities can be adaptive, perfective, preventive, and corrective activities originating from software lifecycle processes and activities including in-service monitoring, customer feedback, in-house testing or other information, or changes to user requirements or changes in the socio-technical environment.

When a previously deployed SaMD requires maintenance, all appropriate SaMD lifecycle support processes, and SaMD realization and use processes should be considered. Maintenance activities should preserve the integrity of the SaMD without introducing new safety, effectiveness, performance, and security hazards.

To effectively manage the maintenance activities and any resulting changes and their effect on SaMD, a risk assessment should be performed to determine if the change(s) affect SaMD categorization and the core functionality of SaMD as outlined in the SaMD definition statement.[12]

**_Patient Safety and Clinical Environment Considerations_**

  * Within the context of SaMD it is important to understand how systems, software, context of use, usability, data, and documentation might be affected by changes, particularly with regards to safety, effectiveness, and performance.
  * The SaMD manufacturer should take into account implications and introduction of patient safety risk as a result of changes to architecture and code.
  * As highlighted in other SaMD lifecycle processes and SaMD lifecycle activities, people, technology, infrastructure, and new hazards resulting from implementation and use activities should be considered.
  * It is important to understand the effect of the change on patient safety and the need for addressing the change in a timely manner when appropriate.

**_Technology and Systems Environment Considerations_**

  * There should be processes that manage risk arising from changes to system, environment, and data.
  * SaMD manufacturers should make it feasible for users to safely implement information security updates.
  * Instructions for users related to information security should include how to safely update security software/spyware, operating environment, and other systems and applications, etc.

Example: Magna has a process that controls change of its SaMD through a change-control board. This is a multi-disciplined team that meets at regular intervals to review the change requests and recommend (or reject) them for incorporation in the next version of software. Parva has assigned its project manager to act as a customer representative; as part of this role, she reviews the feedback items received and adds any relevant issue to the backlog of the next release. Both companies prioritize the change requests to ensure that any significant issues are dealt with in a timely manner. 

_The concepts presented in this section relate to clauses_ 7.2.3 _,_ 7.5 _,_ 7.5.1.2.3 _,_ 7.5.4 _,_ 7.6 _and_ 8.2.1 _in ISO 13485:2003._

## Decommissioning (Retirement or End-of-Life Activity)

The purpose of decommissioning activities is to terminate maintenance, support, and distribution of SaMD in a controlled and a managed fashion. Although not specifically mentioned in ISO 13485 as a clause, the standard does require planning of product realization in the design which would include decommissioning.

Decommissioning activities are important to minimize the impact to patient and public health safety as a result of retiring the SaMD. These activities may include aspects of configuration management that apply to the document; source code or the delivered SaMD; and communicating a plan to the user for gracefully terminating maintenance and support of SaMD. 

This process indicates an end to active support, and may entail deactivation and/or removal of SaMD and its supporting data. The decommissioning of SaMD data is of special importance. While the product and/or access may be terminated, there may be country specific requirements for managing the data.

**_Patient Safety and Clinical Environment Considerations_**

  * Provide clarity to users which services (e.g., bug fixes, updates, patches, technical support, etc.) will be available once end-of-life (EOL) is signed-off.
  * Appropriately safeguard patient data and any other confidential data. This may include removal, migrating patients to a new SaMD or another product, safe archival of user information, etc.

**_Technology and Systems Environment Considerations_**

  * Inform customers of important EOL milestones, with sufficient lead-time for users to find, evaluate, and qualify possible alternatives.
  * Archive a user's environment in an agreed-upon state, which may include steps to protect the security and integrity of information and/or systems.

Example: For both Magna and Parva, it is necessary to have procedures that ensure effective decommissioning, documentation, and data archival for SaMD products. Both have a process that asks for a decommissioning plan to be created. This plan takes consideration of the following points to arrive at an effective solution for decommissioning a SaMD:

  * What minimum retention time periods are defined by each territory in which the devices are marketed; 
  * Will any data be migrated onto new/replacement devices/software systems and, if so, will any data conversion be needed and how will this be validated;
  * Will the SaMD be withdrawn or will it be only a withdrawal of support for the device; 
  * How sensitive legacy data (patient information, etc.) will be securely stored; and
  * How the users of the device that is to be decommissioned will be informed and supported.

In this way both companies can make the appropriate decisions to effectively and gracefully plan the decommissioning of their devices.

_The concepts presented in this section relate to clauses_ 4.2 _,_ 7 _, and_ 7.5.1.1 _in ISO 13485:2003._

# Appendix A: Mapping Medical Device Regulations to IMDRF/SaMD WG/N23 

The following table provides a mapping of applicable clauses, articles, and subsections of the regulations for a QMS for SaMD for the jurisdictions represented in the current IMDRF SaMD WG members. It is important to note that not all jurisdictions may require demonstration of compliance to a QMS for all types of medical devices. Regulatory requirements may also permit exclusions or provide alternative arrangements to be addressed in a QMS. It is the responsibility of the organization to ensure conformity with appropriate jurisdictional regulatory requirements. The objective of this table is to share how QMS requirements map to the elements presented in the IMDRF/SaMD WG/N23 when compliance to a QMS is required in the specified jurisdictions. 

**Applicability to Health Canada regulations:**

  * The Medical Devices Regulations require class II, III and IV medical devices to be manufactured (class II) or designed and manufactured (class III & IV) under CAN/CSA ISO 13485:2003.

**Applicability to Europe Union regulations:**

  * EU legislation foresees the QMS to be assessed by third parties only for certain classes of products.
  * EN ISO 13485:2012 Annexes ZA, ZB, ZC specify in detail which parts of the relevant Annexes to Directive 90/385 (Active Implantable Medical Devices (AIMD) Directives 93/42 (Medical Device Directive (MDD) and 98/79 (In Vitro Diagnostic Directive (IVDD) align to clauses of ISO 13485:2012.
  * Note: MEDDEV Guidance 2.1/6 Guidelines On The Qualification And Classification Of Stand Alone Software Used In Healthcare Within The Regulatory Framework Of Medical Devices", while not binding, constitutes a significant additional reference. 

**Applicability to Australian regulations:**

  * The _Therapeutic Goods (Medical Devices) Regulations_ 2002 require manufacturers to demonstrate compliance with appropriate conformity assessment procedures as specified in Division 3.2, three of which require implementation of a QMS.
  * The _Conformity assessment standards order (standard for quality management systems and quality assurance techniques) 2008_ enables the use of ISO13485 to demonstrate compliance with applicable clauses of those procedures. Mapping is as per the following table key: [Code]—Procedure name (legislative reference):
    * [P5]—Product Quality Assurance procedures (Schedule 3, Part 5, Clause 5.4)
    * [P4]—Production Quality Assurance procedures (Schedule 3, Part 4, Clause 4.4)
    * [P1]—Full Quality Assurance procedures (Schedule 3, Clause Part 1, 1.4)
    * [All]—required for all (Product, Production, and Full Quality Assurance) conformity assessment procedures
  * The # symbol is used to indicate clauses of ISO 13485 considered to additionally be applicable to software medical devices under Australian legislation.

**N23**| **Topic**| **ISO 13485:2003**| **Australia**| **Brazil RDC 16/2013**| **China MD GMP ([2014]64)**| **Japan MHLW QMS Ordinance**| **US 21 CFR**  
---|---|---|---|---|---|---|---  
5.0--SAMD QUALITY MANAGEMENT PRINCIPLES| Quality management strategy| 4| All| 2.1| 3,24| 5| 820.5  
Management responsibility| 5| | 5-7,78| |   
**6.0--SAMD LEADERSHIP AND ORGANIZATIONAL SUPPORT**  
6.1--LEADERSHIP AND ACCOUNTABILITY IN THE ORGANIZATION| Management responsibility| 5| All| | | |   
Management commitment| 5.1| 2.2.5, 2.2.6| 6| 10| 820.20b  
Customer focus| 5.2| | | 11|   
Quality policy| 5.3| 2.2.1| 6| 12| 820.20a  
Quality planning| 5.4| | 6| 13, 14| 820.20d  
Responsibility and authority| 5.5| 2.2.3| 5| 15| 820.20b1  
Management representative| 5.5.2| 2.2.5| 7| 16| 820.20b3  
Internal communication| 5.5.3| 2.2.1| | 17|   
Management review| 5.6| 2.2.6| 78| 18, 19, 20| 820.20c  
Internal audit| 8.2.2| | | |   
6.2--RESOURCE AND INFRASTRUCTURE MANAGEMENT| Resource Management| 6| All| | | |   
6.2.1--PEOPLE| Provision of resources| 6.1| All| 2.3| 6| 21| 820.20b2  
Skill management| 6.2| 2.3| 8-10| 22, 23| 820.25  
6.2.2--INFRASTRUCTURE AND WORK ENVIRONMENT| Infrastructure| 6.3| All| 5.1| 12-23| 24| 820.70f,g  
Work environment| 6.4| 5.1| 11| 25| 820.70c  
**7.0--MANAGING SaMD LIFECYCLE SUPPORT PROCESSES**  
7.1--PRODUCT PLANNING| Quality planning| 5.4| All| | 6| 13| 820.20d  
Planning of product realization| 7.1| All| 4.1| 28,29| 26| 820.30a, 70a  
Design planning| 7.3.1| P1| 4.1| 28,29| 30| 820.30a,b  
7.2--RISK MANAGEMENT: A PATIENT SAFETY FOCUSED PROCESS | Planning of product realization| 7.1| All| 2.4| 4,38| 26-5, 26-6| 820.30g  
7.3--DOCUMENT CONTROL AND RECORDS| Quality system record| | All| 3.1.6| 24| | 820.186  
Documentation requirements - General| 4.2.1| | 24| 6| 820.20e  
Quality manual| 4.2.2| 2.2.1| 24| 7| 820.20e  
Document control| 4.2.3| 3.1| 25,26| 8| 820.4  
Control of records| 4.2.4| 3.1.6.2| 27| 9| 820.18  
Device master record| | 4.2| 50| 6-2| 820.181  
7.4--CONFIGURATION MANAGEMENT AND CONTROL| Document control| 4.2.3| All| 3.1| 25,26| 8| 820.4  
Control of records| 4.2.4| All| 3.1.6.2| 27| 9| 820.18  
Control of design and development changes| 7.3.7| P1| 4.1.10| 37| 36| 820.30i  
Production and service provision - General requirements| 7.5.1.1| All| 5.1| 45,46| 40| 820.70a,g,I,h  
Identification| 7.5.3.1| All| 6.4| 51| 47| 820.6  
Traceability| 7.5.3.2| All| 6.4| 53| 48| 820.65  
Status identification| 7.5.3.3| All| | 52| 50| 820.86  
7.5--MEASUREMENT, ANALYSIS AND IMPROVEMENT OF PROCESSES, ACTIVITIES AND PRODUCT| Measurement, analysis, and improvement| 8| All| | | |   
Conformity assurance| 8.1| 2.2.5.1, 2.2.6| 78| 54| 820.8  
Feedback| 8.2.1| | 66| 55|   
7.2| 71| 820.198  
7.2.1.4, 7.2.1.5| 75,76| 822  
Internal audits| 8.2.2| 7.3| 77| 56| 820.22  
Process monitoring| 8.2.3| 7.3, 2.2.6| | 57| 820.70a  
Product monitoring| 8.2.4| 7.3, 2.2.6| 59,60| 58| 820.8  
Nonconforming product| 8.3| 6.5| 67-70| 60| 820.9  
Data analysis| 8.4| 2.2.6, 9| 73| 61| 820.25  
Improvement| 8.5| | | |   
Improvement - General| 8.5.1| 2.2.1| 71,76| 62|   
Improvement - General| 8.5.1| 7.2| 72,75| 62| 803  
Corrective action| 8.5.2| 7.1| 74| 63| 820.1  
Preventive action| 8.5.3| 7.1| 74| 64| 820.1  
Customer communication| 7.2.3| | 7.2| 66,71| 29|   
Control of design and development changes| 7.3.7| P1| 4.1.10| | | 820.70b  
Production and service provision - General requirements| 7.5.1.1| All| 4.1.11| 62| | 820.184  
7.6--MANAGING OUTSOURCED PROCESSES, ACTIVITIES AND PRODUCTS| Purchasing process| 7.4| All| 2.5| 39,40| 37| 820.5  
Vendor evaluation| 7.4.1| 2.5.2| 41,42| 37| 820.50a  
Purchasing information| 7.4.2| 2.5.1| 43| 38| 820.50b  
Verification of purchased product| 7.4.3| 2.5.4| 44| | 820.8  
Improvement - General| 8.5.1| 2.2.1| 71,76| 62|   
Improvement - General| 8.5.1| 7.2| 72 ,75| 62| 803  
**8.0--SAMD REALIZATION AND USE PROCESSES**  
8.1--REQUIREMENTS MANAGEMENT| Customer requirements capture| 7.2.1| All| 4.1.3| | 27  
Contract review| 7.2.2| 4.1.6| | 28|   
Customer communication| 7.2.3| 7.2| 66,71| 29|   
Quality system record| | 3.1.6| 24| | 820.186  
Documentation requirements - General| 4.2.1| | 24| 6| 820.20e  
Quality manual| 4.2.2| 2.2.1| 24| 7| 820.20e  
Document control| 4.2.3| 3.1| 25,26| 8| 820.4  
Control of records| 4.2.4| 3.1.6.2| 27| 9| 820.18  
Documentation requirements - General| 4.2.1| 4.2| 50| 6-2| 820.181  
Requirements records| 7.1d| | 24| |   
8.2--DESIGN + 8.3--DEVELOPMENT| Design and development| 7.3| P1| | | |   
Design inputs| 7.3.2| 4.1.3| 30| 31| 820.30c  
Design and development outputs| 7.3.3| 4.1.5| 31| 32| 820.30d  
Design and development outputs| 7.3.3| 4.1.11| | | 820.30j  
Design review| 7.3.4| 4.1.6| 33| 33| 820.30e  
Design transfer| 7.3.1b| 4.1.7| 32| 30-3-2| 820.30h  
Control of design and development changes| 7.3.7| | 37| 36|   
8.4--VERIFICATION AND VALIDATION| Design verification| 7.3.5| P1| 4.1.4| 34| 34| 820.30f  
Design validation| 7.3.6| P1| 4.1.8| 35,36| 35| 820.30g  
Verification of purchased product| 7.4.3| All| 2.5.6| 44| 39| 820.80b  
8.5—DEPLOYMENT| Customer communication| 7.2.3| All| 7.2| 66,71| 29|   
Production and service provision| | | | |   
Contamination control| 7.5.1.2.1| 6.2.1| 48| 41| 820.70e  
Installation| 7.5.1.2.2| 8.1| 65| 42| 820.17  
Distribution| 7.5.5| 6.3| 62| | 820.16  
Servicing| 7.5.1.2.3| 8.2| 64| 43| 820.2  
8.6--MAINTENANCE| Customer communication| 7.2.3| All| 7.2| 66,71| 29|   
Production and service provision| | | | |   
Servicing| 7.5.1.2.3| 8.2| 64| 43| 820.2  
Customer property (confidential health information)| 7.5.4| | | 51|   
Monitoring & measuring devices| 7.6| 5.4| 56-58| 53| 820.72  
Feedback| 8.2.1| | 66| 55|   
8.7--DECOMMISSIONING| Control of records| 4.2.4| All| 3.1.6| 24| | 820.186  
Documentation requirements - General| 4.2.1| | 24| 6| 820.20e  
Quality manual| 4.2.2| 2.2.1| 24| 7| 820.20e  
Document control| 4.2.3| 3.1| 25,26| 8| 820.4  
Control of records| 4.2.4| 3.1.6.2| 27| 9| 820.18  
Production and service provision - General requirements| 7.5.1.1| 4.2| 50| 6-2| 820.181  
Product realization| 7| | | |   

The following clauses are not specifically addressed in this document:

**N23**| **Topic**| **ISO 13485:2003****13, 14**| **Australia****15**| **Brazil RDC 16/2013**| **China MD GMP ([2014]64)**| **Japan MHLW QMS Ordinance**| **US 21 CFR**  
---|---|---|---|---|---|---|---  
These clauses are not specifically addressed by N23| Control of production and service provisions| 7.5.1.2| All#| | 47| 41|   
Process validation| 7.5.2| P1#, P4#| | 49| 45| 820.75  
Traceability documentation| 7.5.3.2.1| All#| | | 48|   
Requirements for active implantable| 7.5.3.2.2| | | | 49|   
Status identification| 7.5.3.3| All#| | | 50|   
Device packaging| 7.5.5| All#| | 55| 52| 820.13  
Handling| 7.5.5| All#| | 55| 820.14  
Storage| 7.5.5| All#| | 55| 820.15  
Monitoring and measurement| 8.2.4.1| All#| | | 58|   
Monitoring and measurement of active implantable| 8.2.4.2| | | | 59|   
Sterilization records| 7.5.1.3| | | | 44| 820.184  
Production personnel| | | | | | 820.70d  
Production and service provision - General requirements| 7.5.1.1| P1#, P4#| | | | 820.12  
Issue and implementation of advisory notices| | All#| | | | 806  
Medical device tracking| | | | | | 821  
Device classification| | | | | | 860  
Label design| | | | | | 801  

  1. These lifecycle processes are intended to include commonly referred lifecycle processes such as software development lifecycle processes (SDLC), software product lifecycle processes (SPLC) and Software System lifecycle processes (SSLC). ↑

  2. As identified by IMDRF SaMD WG N12 document ↑

  3. These processes should be tailored specifically towards the needs of the organizations and the level of documented processes, objectives, and policies should be adjusted appropriately for the type, size, and distributed nature of the organization. ↑

  4. Socio-technical systems are systems that include technical systems but also operational processes and people who use and interact with the technical system. Socio-technical systems are governed by organizational policies and rules. ↑

  5. _IMDRF SaMD WG N12_ : Section 9.1— _Socio-technical environment considerations_ and Section 9.2 _—Technology and system environment considerations_. ↑

  6. ISO 14971:2007 is one commonly used standard that can be used to guide an appropriate medical device risk management process. ↑

  7. IEC 62304:2006 is one commonly used software development lifecycle standard that can be used to develop a medical device software lifecycle process. ↑

  8. _IMDRF SaMD WG N12_ : Section 9.3— _Information security with respect to safety considerations_ ↑

  9. _IMDRF SaMD WG N12_ : Section 8.2— _Changes_ ↑

  10. _IMDRF SaMD WG N12_ : Section 6— _SaMD Definition Statement_. ↑

  11. For software products, capabilities like performance, security and safety heavily depend on the computing environment and platforms put in place. The use context and the processes used with the software product will generally influence the above capabilities. Though at the time of deployment or runtime the SaMD organization may have little or no technical control over such factors, the SaMD organization's hazards or mitigations analysis should consider the socio-technical aspects of the intended use and the intended/foreseeable use context of the SaMD ↑

  12. _IMDRF SaMD WG N12_ \- Section 8.2 Changes ↑


<!-- fulltext-end -->
