---
title: "Software as a Medical Device (SaMD): Clinical Evaluation"
---

# Software as a Medical Device (SaMD): Clinical Evaluation

**Document**: IMDRF/SaMD WG/N41FINAL:2017

::: tip Official Source
[https://www.imdrf.org/documents/software-medical-device-samd-clinical-evaluation](https://www.imdrf.org/documents/software-medical-device-samd-clinical-evaluation)
:::

<!-- fulltext-start -->

---

## Full Text

# Software as a Medical Device (SaMD): Clinical Evaluation

**Document Number**: IMDRF/SaMD WG/N41FINAL:2017

**Source**: [https://www.imdrf.org/documents/software-medical-device-samd-clinical-evaluation](https://www.imdrf.org/documents/software-medical-device-samd-clinical-evaluation)

---

**IMDRF/SaMD WG/N41FINAL:2017**

**Final Document**

**Title:** Software as a Medical Device (SaMD): Clinical Evaluation

**Authoring Group:** Software as a Medical Device Working Group

**Date:** 21 September 2017

J. Patrick Stewart, IMDRF Chair

This document was produced by the International Medical Device Regulators Forum. There are no restrictions on the reproduction or use of this document; however, incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

Copyright © 2017 by the International Medical Device Regulators Forum.

**Table of Contents**

1.0 Executive Summary 4

2.0 Background 6

3.0 Introduction 7

4.0 Scope 8

5.0 Definitions 9

5.1 Clinical Evaluation of a SaMD 9

5.2 Valid Clinical Association of a SaMD 9

5.3 Analytical / Technical Validation of a SaMD 9

5.4 Clinical Validation of a SaMD 10

6.0 General Principles and Context of SaMD Clinical Evaluation Process 11

6.1 SaMD Definition Statement and SaMD Category 11

6.2 Clinical Evaluation Processes 12

7.0 SaMD Clinical Evaluation Process Flow Chart 13

7.1 Considerations for Generating and Assessing Evidence 15

8.0 Importance of Independent Review of a SaMD’s Clinical Evaluation 16

9.0 Pathway for Continuous Learning Leveraging Real World Performance Data 18

9.1 Considerations for Continuous Learning Leveraging Real World Performance Data 19

Appendix – Comparison of SaMD Clinical Evaluation Process to Process for Generating Clinical Evidence for IVD Medical Devices in GHTF/SG5/N7:2012[13] 21

References 22

Glossary 24

**Preface**

The document herein was produced by the International Medical Device Regulators Forum (IMDRF), a voluntary group of medical device regulators from around the world. The document has been subject to consultation throughout its development.

There are no restrictions on the reproduction, distribution or use of this document; however, incorporation of this document, in part or in whole, into any other document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the International Medical Device Regulators Forum.

# Executive Summary

This document is the fourth issued by the International Medical Device Regulatory Forum (IMDRF) that provides a path for global regulators to converge on terminology, a risk-based framework, an understanding of quality management system principles, and in this document, an approach to making Software as a Medical Device (SaMD) clinically meaningful to users[1]. This document focuses on the activities needed to clinically evaluate SaMD -- and relies on the reader to gain knowledge from the previous documents as a pre-requisite to this document.

This document, and previous documents, provides harmonized principles for individual jurisdictions to adopt based on their own regulatory framework. They are not regulations.

This document describes a converged approach for planning the process for clinical evaluation of a SaMD (software with a medical purpose as defined in SaMD N10 _[1][2]_), as illustrated in Figure 1, to establish that:

  * There is a valid clinical association between the output of a SaMD and the targeted clinical condition (to include pathological process or state); and 
  * That the SaMD provides the expected technical and clinical data. 

Clinical Evaluation  
---  
Valid Clinical Association| | Analytical Validation| | Clinical Validation  
| |   
Is there a valid clinical association between your SaMD output and your SaMD’s targeted clinical condition?| Does your SaMD correctly process input data to generate accurate, reliable, and precise output data?| Does use of your SaMD’s accurate, reliable, and precise output data achieve your intended purpose in your target population in the context of clinical care?  

Figure 1 - Clinical Evaluation Process

The knowledge gained from previous documents is critical to the understanding of information in this document. This document builds on previously introduced vocabulary, risk-based considerations, and SaMD lifecycle processes and activities to help emphasize the clinical considerations essential to the success and adoption of SaMD as illustrated in Figure 2. 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAJYArgDASIAAhEBAxEB/8QAHAABAAMAAwEBAAAAAAAAAAAAAAQFBgIDBwEI/8QAXhAAAQMDAgICCQ0NBQYEBQQDAQIDBAAFEQYhEjETQQcUFSJRVWF0sxYyNnF1kZOUlaPR0tMXIzM0NVJUVmWBkrG0N0JTcqEkYnOywuIlQ6LBCERjgvE4RWThJieF/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECBAMF/8QAJxEBAAIBBAICAgMBAQEAAAAAAAECEQMSE1EUITFBBCIyYfBxgbH/2gAMAwEAAhEDEQA/APf6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQRp81q3xFSXgspBSkJQniUoqUEgAeEkgVC7uK8VXP4uPprjqX8kDzmN6durfA8FBVd3FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq2wPBTA8FBU93FeKrn8XH007uK8VXP4uPpq1wPBWbGq+3LjcIlotj1wFuc6GU4hxCAHMZKE8R75QB35DO2aCf3cV4qufxcfTTu4rxVc/i4+mu6zXRq9Wtqe0w+whxS09FIRwOJKVFJCk9RyDXK7zXbba35jMNUpTKSstJWlBKQMnBO2dqCP3cV4qufxcfTTu4rxVc/i4+mqPQvZEtuujPbixJESRCUlLrEnh4sHO+x8IIqNeuyZEtWtI2lmbVKlzZBCW3ELQlsqPMZJ6uug0vdxXiq5/Fx9NO7ivFVz+Lj6azl27ISrTq6Dpp2xSFzp6eOMpL7fAob8znb1p6qsbRraBcNQv6dmR3rbemU9J2rI4T0qPzm1pJChjfw89tjgLLu4rxVc/i4+mndxXiq5/Fx9Nd94mvW22PTGIS5imklZZQtKFEAZOCrbNZrRfZItWuIs025h1mdEyVQpBSlwjqIxtjO2eo8+qgvu7ivFVz+Lj6ad3FeKrn8XH019sV0kXeI5IkW1yCEuKbSlx1CyopUUk97kYyNvDUG16ztd41Zc9PwSp1+2tpVIeGOAKJwUDwkdfvdVBN7uK8VXP4uPpp3cV4qufxcfTVNbuyNYrvrH1NW8SXpSWluOOqZLaEhONu+wTnPMDHlrWrUhptTjikpQkEqUo4AA6zQVfdxXiq5/Fx9NO7ivFVz+Lj6aqLbrZOoVPuadtMi4wWVlszStDLTixzCOI5Vjw4x5ah3bslRbVp+fd3bNcQi3ykxZTLoQ24hRAIIBVhQ75O4O+cjag0fdxXiq5/Fx9NO7ivFVz+Lj6ahHVjfdix29NquCxdo5fTJQ1lpkcPFhauo/SPDWiwPBQVXdxXiq5/Fx9NO7ivFVz+Lj6a6r9qJNjmWqObZOl90JIjhcVrjSzn+8s9Q3/AND4KusDwUFV3cV4qufxcfTTu4rxVc/i4+mrXA8FZfWmtGNFRoUqVb35MeS+I/EytAKFnlkKI22PLwUFn3cV4qufxcfTTu4rxVc/i4+mrReyFFKeIgbDlmsJbeyMu66muOno1gkd0LckqkBcloIAyBsrO/MUGn7uK8VXP4uPpp3cV4qufxcfTSw3dy8R5Kn7c/AfjyFMLZfKVHIAPECkkEEKGDVrgeCgqu7ivFVz+Lj6ad3FeKrn8XH01a7eCsvadZs3PW100uq3vsS7e0HVuKWhSFpJTjGDncKB3oLPu4rxVc/i4+mndxXiq5/Fx9NWuB4KYHgoKru4rxVc/i4+mndxXiq5/Fx9NSLtdoNjty51weSywghPEeZUTgADrJJxioN01Em2agtFpNsnSDcVLAkMtcTTPCM9+eqg7u7ivFVz+Lj6ad3FeKrn8XH01a7eCmB4KCq7uK8VXP4uPpp3cV4qufxcfTVrgeCvuB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCp7uK8VXP4uPpp3cV4qufxcfTVtgeCmB4KCkkakbiRnZL9tuTbLSC44sx9kpAyTz8FK7NVAepC9bf/ACD/AKNVKC3pSlApSlApSlApSlApSlApSlApSlApSlBUal/JA86jenbq3qo1L+SB51G9O3VvQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQK8cvehryb3cNWdjq/Kjy3n1iZAcV3jjqFEKTvlOcg96odfMZr2OqE6OsoekOsMvxVylqXIMWU6z0ylHJK+FQ4j5TQebua4n3zROm5ch5Vtnyrt2q9b47ZBuCkr4VISoEFsEndWdjnnyPd2Obvc59h1zBuEt2QiBJfaYDjinC2nhXlIUrviBjbNb+46H01dYNuhS7SwY1uX0kRtsqbDR8nCRsesdddUbQGm4SLkiHBXFFyOZfa8l1vpOeRsrvQcnIGKDyy8h7sd9l+06gisOLt9/YDLzLQ9c6QAQB4SrgV+81z1JBXb+zboJh1fG+WukfX+c4pxxSz75P7q9hGm7WY9vYdYW+m3PB+Kp95bim1gEA8SiScAnnn/Sq646B0/dr41eprEpy4snLL4nPJLW5OEAKASMk7Dw0GB1t/8AqE0R5uf5uV1a2bXN/wDiD0e3b++ksMpckFA3Q2FKJ4vJw59/y16FN0Bp+43pm8ymZjlxYGGZHb74U0N9k4XtzPv1ZWrTdpssiRKhRAmXJOX5Li1OPO/5lqJUR5M4FB33n8hz/NnP+U15LrvR9xtC4HZC0ikoukRlC50dA2kNhI4lEDntsodY35jf125W6PdoDsKUXegdHCsNOqbKh1jiSQcH26+2+AxbYLUOOXSy0OFHSuqcUB4OJRJPv0HnA1lJR2NrNcY1tuahdnnFO9zmC+7HQpa1K4eW/wDdBPLOerFZfsYXmGrsyahaiWm4RGJrTaGWnI3AY4QkH76M97nh255JHhr3CBb4lshohwWEMRkElDSNkpySTgdW5NQYOmbRbr9PvcWKW7hPCRJe6RR4wOWxOBy6gKDzlH/6nHPcf/2FbDsnMTpPY1vzNuCjJVFOAjmUggrA9tIVXcnQGn0X/u6GpvdXHD20Z75WU8uH1+MY6uVaegwfYafivdiuyiMpH3tC0OAdSwtWc+XcH99V/ZsRHHYvvS2QjpFPMB0pO/EFpxny4x+7Fa1vRlkjSn5EJh+AuQrieEGS4whxW/fFKFBOd+eM19umjLDeLKLPMg5t/H0imG3VthaueVFJBVvvvneg84kzJkPsndjyNHnTGosy3JMiOmQsNOFLRwSjPD/pWVlSrquD2S3kX+8NC0S09pttznAEffVDGc5xjbGce8K9nPY+06q42+4KjylS7chLcR1U54lpI5Ad/wAt8b866V9jPSq27k2qDIKLmsLmp7dfw+oK4gVd/wCE5oMFqq8XMxuxhcEXKY1IuD0dEssyFoS+D0ZIWkEA7k9XWasLdIm681XrS0v3qdbJdukttW7tZxSCw2lRysJBAXxFIzxZ2IxjNbKX2O9Nzo1sjyYslbdrAEIduvDocHIIIXnIwME9QA6q7rhoPTV0vKLvLtoVPSkJL6HnGy4BjZfCoBY2Hrs0Hn+vrpNavEy3xr8/Mcj6fckGO0pTHa6kjPbKnEEcSjyCBt33UNzQauucy89hDRk+4Pqflu3BrpHVc1YLiQT5cAV6/P0Fpi53RVymWhlyUqN2qpXEpILWMcPCCBy2zjNRXuxppSRZYdnctzvc+G4XWGBLeASs/wB7ZeSeeM8s7UGsPI1+fYUW8Tey32RWbJKajy1RFgFxor4hlGUpORwk9R39qvf22UtxksBThSlHAFKWSrGMZKjuT5edZmL2O9OwrrIukVqczcJIIfkouL4W4CQe+PHvuB71BG1zbnb7pO5Q7NOkRbxEZTIbVFeU0sLxkJUUkZ4kgjB8IPgqh7Hl19Vdhtl6ckyY4tMFUeQtb7nAuR1qWCrC+FI4t/8AE8m29s+n7dYe2zAbdC5b3TvrefW6txeAMlSyTyArthWS2263OW+JDbaiOqcUtoDKVFZJXnPhJP8AKg8KtuprynUOiJLF4lS2bhcH4z8xS1pTcEBxI4iySUoAzwjYHbOBWgiI4+zbrxJK05s6d0LKSO8b5EYI/dW0Y7FujI7cNDVlQkQni+wQ+5lCycnfiyRsNjttVhF0XY4eo5N/Zjvi5yQUvvKlOqDiSMcJSVcJGwwMYGBQeEJvt4V2KtJXFV6uXbrl7Uwt3txzicbJOUq77vhsOfKtn2SrxNTfr5DhXh9xUWyrkiKwtbHaKgQelK0kcajkAJ35jOBz157EuiSz0Qs3CgPdOgJlPDo1+FOF96PIMDYeAVYTtAaYud0euU21IfmPx+1nXVuLJW3jG4zgnGO+57c6Dx7XEl+99i7QF1uC1vzXpbSHXSogqBzuQDjJwN+da7WLsiz9lDQsO3zZrEWS4tt9lMtwodCSMBSSog8zzrZu6A0w/plnTrlrSq1sLDjTRdc4kKBzkL4uIHc9fXXyVoDTkyZb5bsR7p7cAIikS3UdDvnIAVzJ5k7nrzQeUv6mvU/R+ttUuz5ca52y5pYhIbeUlDCErSOHgzwqyFHPEDmrC8XG53Tsn6Ia7o3G3t3a1pelsRpK0DiKFk97nAPVnGf3716XM0Rp6dMkSZFvCjJcS7IaDq0tPrT61S2weFR8pG+2a5XDRljul+jXyVHeNyio4GH25TqOjTvskJUAOZ6uugyPYVulwn2G8R586RM7TubrLLkhwrWEYGxUdzv/ADr02qPTmkbLpNElFmjOR0SV9I6lUhxwKV+d36jg+1V5QKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQVGqvYhevMH/AEaqU1V7EL15g/6NVKC3pSlApSlApSlApSlApSlApSlApSlApSlBUal/JA86jenbq3qo1L+SB51G9O3VvQKVV3+4yLZbUuxW2lvuSGWEdKSEgrWE5ON9s5qoFz1IR/8As/z1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/AD1O6epP2P8APUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/wA9TunqT9j/AD1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P8APU7p6k/Y/wA9QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/z1O6epP2P89QaulVOn7nJucN8y22UPsSXI6uhJKVcJ5jO/XUO73i5M3oW+3twxwxg+tckr3yspAAT7VBoqVlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P8APU7p6k/Y/wA9QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/AD1O6epP2P8APUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/wA9TunqT9j/AD1Bq6VlO6epP2P89TunqT9j/PUGrpWU7p6k/Y/z1O6epP2P89QaulZTunqT9j/PU7p6k/Y/z1Bq6VlO6epP2P8APU7p6k/Y/wA9QaulZTunqT9j/PU7p6k/Y/z1Bq6Vk03y9xpcIS27ath+SiOroS4FDizuOLbbFawbigqNVexC9eYP+jVSmqvYhevMH/RqpQW9KUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoKjUv5IHnUb07dW9VGpfyQPOo3p26t6Ch1Z+TYnujE9Mmow5CpOrPybE90Ynpk1GHIUH2lKUClKUAkAEk4A3JPVWP05qG46yVMnW+QzAtLD6o7BLAedfKcZWcnCU77Ab789q2BAIIIyDsR4ax2mtOXLRvbsG3tR51qffVIYC3+hdYJxlBykhQ2G4xQQ7zqq+2TUFogTO00tykzVulpkqBQ0gqQpOTkeUe2Kl2vXkM2+0IndsSJ0+IqShUSIQhwJKuLAJyMcPXXRqjSt6vl6s89swj2pGltOjpFIGXUFKQnIJIGRknHtVVwNEX+C7ptZZhOdyrdIiOgSscanOPBT3nIcQoNArWUeZctL9zpSO07wXThyOSpwJHIHOEEHnmp8LWFony22Y65Cm3Q6WpRYPQOhv1/CvyYO5wDjbNZC16CvUZrRzUkRAizGSmSUSCSpLvIo73ngnY+Cr/SVkvum9PKsKjCcZYLva0vpCeJJyUhTeOYUd98YoJcbWVruTpjQnHg+7DXLircawh5tORxJOd9xyOD5KaDvkzUejYF1n9F2y/x8fRI4U7LIGB7QrM2rReo2L/Au9xXBfkJgyI0lTb6sla+LhUMpxjcDhSAAOVabQljmab0dCtM8tGRHK+Isr4kkFZIwcDw0HXrnU7+lrGJsWP2w8HElaMZ4WQodIo/uIHtqFWsy/QIUWFIUtbiZziG4qWkhSnSocQAGQOW/Oqq42KXfHLqm4tOtMOsGNHbjTgA63zIWCjYlW/XjAFUcHR92e0Gxpu/QoMwRVENOIllKwnB4ClXD3qkk46wRQal3VNtakMR8SlvPR+2ejRHUVoa4uHiUn1w32xgnY5wBmuFw1daLbNkxpDzv+yFsS3UN8TcbpDhHSK6s+QHHXis1cdEXedZrO0uU2u9W9ptLd3TIUh1tXESvOx6RPDgAbHPtmuV60NcZr+o48V6P2pf3GHHX3FkLjlB7/Ccd/kDbcY66DSXXVdrtEhxh4yXnGWkvPiKwXehbUoJSpeOQJPVk43xiq5jWUdm76gbnzG+1YLzDTKEx1JWFOA4SSThRUcY5YHPFcWdO3Sz61lXm2dBJiTYbcd5p54trbW2AEqBwQRgbjbrqqlaT1Qi46nmW5+C05dZEdxtSnSD0aAQsZ4SUE52IyRvyO9BeTdbwWNN3i7RY8l5y1rUzIjLQELbcG2FZOMZI3BO1R4urnHb3aY0paYjci1qmvtPMEKyBnjCwogJGDsd6qo+g7o3YdY2wqho7sOdLFWhxRSn/dUCOIe3vnnXOVoi6XS6292X2sxGRZHLY+WnytaVKSQFJHCMjl4KDS27Vtrujgbj9shxyMZbCXGeAyGQSONvJ3G3I4O423qLate2O8v25qKZae6JcTFW9HKEuKb9cnOeYqss2kbpGuFqmTe1gbRalQGG2XirthZyOMkpHAMY23OT5N6jT2hL/aV6TD7cJSbNIkOPKRKJ40unbhHBzHl50HqNKUoFKUoFDyNKHkaDt0n+Bunuk/8AzFRLj7M3Pc1HpVVL0n+Bunuk/wDzFRLj7M3Pc1HpVUHdSlKBSlKBSlKBVRqiZLtumbjPhPIafisLfTxtBxKuEE4IPh8NW9VGp4Uu56auFvgttrflMLYT0jvAlPECOInB5eCgxtq1td3pelEmTDuRvLfFKisMhLkT/fyknCR4FDqNaaDra0XCWqKyicHES1Q3OOKQlpxIJPEoZCRsd89Rrt0bapNk01Bt82NGakxmksrWwsLDoH97PCD+41W6X0zcLexqWPcg023dpjz6FMPcZShwcODsNxz8FBaW3V1oustiPHceSZSFuRVutFCJKEHCi2Tzx5cHG/Ks9cNdLevmnUWZal264T1RHHHYveOBJwpTa8557cvKM1xs+hrgzJ0+m4OsIj2KM+w2thwqVILmUhWCBwYSc4yd6hQdB32HH0xCC7eWLHOdf6ZTqsvIKsp70J2PUd6DSS9f2WELiX0zk9zpCI0nEfPAteeH+9uDjn5RU27aqtlnkuR3+2XnWWg8+mKwXSy2VBIUvHIEnqyeZxisbqHQV7nPakTB7SW1dpkeU2t18oKOj9ckjhPMnY5rQJsd3t+upWoYKI7zNwioakx3HyhTTiAOFSVcJCh4eVBIZ1SqRrp3T7cF/omYaZC3+EYJURwnnsnHXjOTyFV1+1BdLfr612ZF0ixYE5hx1Tr0dBLJSDtxKUAQcddT2bDcI/ZDkX4druRJUBuMvvylaFpOSQnG4OPCOdQ71p+6z+yBab23ChvQYDLjKkOyAFOcee+CSggYzyPgoOvTOuFytOybhe0oAandpxn4zRxOJOEFtHWSdtjjy86tZetrNBgJmSFSUNiZ2i6nocrYe/NcGe99vcV0640u9qWzRGISmEyIUpEllt7ZpzhzlCsDYEHwVXai0pNuVhixLXarZAcTcWpjrLboQnCOffBHfKPtDA8NB91Frh+Oi2NWmHKS5NuJgqdkRCCgjnwoURknIxnbGeurCPq2PAbES9SUrmx1tsTpUVhQjNOuZ4EkndJIx1EAnfGa4awst1vc6wPwWI6k2+cmY6HpHASBtwJ70+/yqnumgp83u5b2nWBb7xcGZrkhTh6RkJOVoCMd9uBg5HPflQaEa0tRukq2pbnqlRZLcV5CYpUEqWcJJIJASfCfCKjN9kOxOJZXw3BCHZZgpWqIrHTj+5sTk+1muWm7HcbVq3UdykNsiNcnm3GOjf4lAIBThQ4RjI351lmdC6hbgwWCzB4o+oDdiRLOC2f7nrPXf6UGza1lZXLZLnqedabhyu030Ot8K0vZACMZxkk7b48orirWdpRabncVCWlu1u9DMaLH31lWQN05wRvzBNZtjSmqYds1I3CcgsSrndO22lF8qw0oniTnh71WMd8AevGDvXWNCXhqxawtzaYJVeXULjqS+oJQOsK4gVbeHcmg1UPWdmmLlILr0btaIia4ZTRbHQKGQseTl5d6+x9YWl+PLfcMmI1FjplOLlx1NgtKGUqB3znI2578qyStBXefJuKJna0ePMsjNtC0P9IpDjfCQrHCMpJT4c1dStPXm+9j9zTl07VjP9qoaD7LxcStaCMKxwjhHejI3O9Bf2u+RLs6+wyl9mSwlC3GJLXRuJSsZQrGTsR/Ig4NWVUOmbS5bYie2LVbYUroUNvLhkKLykj1xVwg48hzzNX1ApSlApSlApSlBBuP4a1e6TH/AFVsxyFYy4/hrV7pMf8AVWzHIUFTqr2IXrzB/wBGqlNVexC9eYP+jVSgt6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQVGpfyQPOo3p26t6qNS/kgedRvTt1b0FDqz8mxPdGJ6ZNRhyFSdWfk2J7oxPTJqMOQoPtQbldodp7W7bU4ntl9MdrgbUrK1HAyQMAeU1OrL66GbTbk9KWs3aIOMEAp++cxnag1FfFLSgAqUEgkJGTjJPIVgbvdJtlmXeMzPd7mIehIXKkOKd7ULqlB0FWQoDAQeeU8fMZFcJkPiXaGn76q4t93GwlTD7iQylTajwcfSEq5ZBKiRnFB6FSvNrobjBXdbaxLuT0mG+m6x1Ga6Okh4ytsnO4BSpAHhIPhqxuN0WI8CezPXGgXqcB00hxzo2mejJbGy0lvjUAdiOYFBuKV585KlMvW2zPamZcjviSRcFqWhKlpKeFoOJcBJSlSiCVHON84qTEbmSL9ChPahmzWF2Vbi3GV9Cl5aXQkLATuM+EHfw4OKDcUrL227OnsZMXaZOW293M6ZyWGw4pKgk9/w8lHrx1mo2lZcwakuUCQ88WUwor7bT8ovrSpQUCSSTgqABKQSB1UGil3q3QJHQSZSUOhHSKSEqVwI/OUUghKee6sDY+CpbLzUlht9lxLjTiQtC0nIUDyIrKXSHPb1BcLlpu6R0XFDLQnW6YMsvoAJQrI3QcZHFy8NU9zvi59iYet65UFabG5NTEQ+WUx8HCXC4DleCClKMEHOTig3Ld5t7t4dtKJSe6DTfSrjlKkq4M44hkYIz1gmky82+BMYiSZHDJfSpbTKW1rWpKeZASCcCsZdHHiqPqdr75NtkOJKdSjm4wtKw8n3jxe2mpzC0yuyHYbkkkiZElqa8PQjo+DbyjKv/ALqC3a1hYHmW30XJIYdX0aH1suIbKskY41JCQcgjc86vKw1hlW9jsWvuXRbfaKjMS4F7hYLrnegdZJ5Ab5q60e1Oh6FtDU1tZmtQkhTa/XZAPCk+XGBQX9KwFvuE2VaNM3hidJem3CWiPOjF9XAoK4g6kI5ILfDkFOCMb5zXUxc3I9qsbr11kJWNRORFqdlK79oOODgXk98AAnny2oPQwtKioJUCUnCgDyPPB98V9rzIJXBjuORbnNjKc1UY7hTKUQpsrAIIUSP3+/napV3kTYEm8MM3Cb2pCmW9TTipKyWlOrAdaKs5UnhweFWccVB6EpaUIUtaglKRkknAAr7Xm+p5CHk63gqnvKSwYbjbPbSvvZURx4GcgZIyOWcVqdQOCKxa4TMiUDImpYQ006QuRgKUUF0qygbZKsk97jfNBf0rzezTbjPOm2nrvLw5PnxXg1I4g622FlOVYyojAHFzwM896lQbrKcNqtcmbIEaRdZ0VUgukOKS0VFpouc8nlnPEQnGaDY266xLqiQqIpxQjvqjucbakELTjIwcHG43qbWX0SGm13+M3JL5avL4JW7xrwQjHEefkyfBVPZrtJd1JZXUXCQ/DuHboUt57AfCD3pDOSGwkjhHInfI3oPQKHkaUPI0HbpP8DdPdJ/+YqJcfZm57mo9Kqpek/wN090n/wCYqJcfZm57mo9Kqg7qUpQKUpQKUpQKUpQKUpQQrtdI9mtrs+Wl8x2sFZZaLikjOM4HVXFN2ZVcI8HteYH3memwWDwtp5d+c96c7YNVmt0vO6aVGjxlyXJEmO10SOagXUk79Qwk5PVUPUYm2u0NOIWC/PnNpuMpJWkIbOdgpIKkoGAgEDYEnmc0Gv4VD+6rbyVHcltsyFNOpdQEMl9TqmyGkpBwcr5ZHPHPG9YuNY0yblboTa3hGDUqY++0lbICXTwJbaySUp9cRvnbi6xUa5QmJbN6t7bK19syodoZS4FHvUgcThJ2Jxx7+BIoNrbLmLmFrRDlst8KVtreb4Q6hQJCk7+TcHBGRnnUx11thlx55aUNNpK1rUcBKQMkn91ZNm2tt6rutqZRIRDdZhyUAOL4WuBSweE529akcI28mK7tUzFruLNolvuwbVNhv9LLbQTlzYBrODwjBJ8JxgUF7b7nHuaHVMB1JaUErS62UKGUhSTg9RSQR7ddd0vEe0JjqkNSnBIeSw32uyXMrV60HHLNUejH5CmTGkKEZyO2G3YJjkLDgACnVOHc8eygPAd+WB36rTMenaeZhR+lc7fLxKgeBvgbVhSvICobdfKguWLkzIuci3tsyeljpSXFlkhvvhkAK5E+TnX25zxa4qX1sOOhTqGghBAUSpQSMcRGdyKoLk0zBkWu0POvot7/AEr0p5KVFctwYw2SnfKyokjbITw8qqNPLTJkWtPQyWkTLjJnqacSr70lv7202c7Dh2OPJ10G8bfDkl9gNvJUyUgqW0UpXxDI4FHZXlxyO1R2LiHrzLtnazyXIzbbinDwlKgvOAMHIPenYgVjIcsOlgLL8aDdZ8p+SW0OAqCcJbYG2UlQwTjnuOs10WpTZWhEluRCt9ylyXnWQleVBspbajAjcDGVEDnyG2aD0V1aWEcbp4E5CckdZOAPfrng4zg48PVXmdpjx7lIs5fhOqD8yZcQy+lfecGG2WcnYY2PgHDVpoxD9zkMXee8rugGXBIbSlwcK1KHeuFWAOHhwlCRgYJyc0G3pSlApSlApSlApSlApSlBBuP4a1e6TH/VWzHIVjLj+GtXukx/1VsxyFBU6q9iF68wf9GqlNVexC9eYP8Ao1UoLelKUClKUClKUClKUClKUClKUClKUClKUFRqX8kDzqN6dureqjUv5IHnUb07dW9BQ6s/JsT3RiemTUYchUnVn5Nie6MT0yajDkKD7XW/HZlMLYkMtvMrGFNuJCkqHlBrspQR24MNqGYbcRhEUggspbAQQeYKcY3rrFptqYKIKbdEENB4kxwwkNpOc5CcYBzUylBxLbZUVFCeIp4CcDPD4Pa8ldb0ONJiGI/GZdjKSEllxsKQQOQ4Ttiu6umUh1yG+hhfA8ptSW1eBRBwffxQUUm4aadt7sR6E1JtcIlLhTA6WKwUcxkJKQU+TlXJUmyy7zNYFmMidGgoe4+1EFTzKwQlDZO6s4IxsOqoOiZ8CHomDBlPNRpMJosS4zygHEOAniBSdzxE5GM5z11WX5xhF41QlD/axRppsoCHuiWgpLpA2OR1bUG4hwYrVuRGj29uPGWneKGUpCeIbpKRtnfcVHYg2+33BpEOzNsqUyodssR0JQhII7xShggnOQOWxrGtiLNu/BIuLq2laZbeW126QjjBPfYCtjtn29zXXDuct2Rp2VHmrkzn9NSHA2X+IOPJS3wngzjiJz1ZO9BvpdrgTcGZAjP75BeZSrydYqBqNy022Ei4XW1pkpaUllJ7WS4psLUE9fJOSM1km7vYfUpJucS8Tu2zbUiamNI43G1kp4lrSo4Q5xEp4jjAJ8G1bcZaGbTquCuTFQ01LgLaYalF1DfEpHEEqUcnkCSMDOdhQelM2a0wFuOsW2FHVwFta22EIyjrBIHLycqp3JulpxanPQGnmlcLLM5y3ktryeFKUOFO4J2HVUnWsSZctGXmLbcrlPRlpaCDuvwge2Mj99c7ddrNMskToX2FsrbQ0mOCCsEADgKOYIIwRjbFBKj6es8R1D0azwWVtnKVtxUJKD5CBsd6scE74J6+Vebzpb0m23+QqQtrU8G4LTCbDxSrh4h0KEozhSFpJzsQcnPLbqvS0NNa4k90ng/BXHdjjt0kMOdGgkpGdt8jHLG2KDcXDubYos6+G2grabU4+5FjAuqSBk5Ixnl1nqrgmLa35ZfVZmsONIlqmORkcBV1ZVz4wN/IOushqSVEuMbWTdzkhD0WJm3oL5QOiLPF0iACAriXkE78gK6ri9GmvXZpuV2ww9pRLoaD5UniBVulOduQ5Cg0V/sgu8iE3BgxUocfbnyJTsfLb4Qe9bUU7kqCs7g7CtCm2wm4JhJgx0RFggsBkBtQPPvcYNef9OqFcIYsT4ckHTDzjEdMgrQXgUFOEFRGc5/1qXBcjvTNOybTOcUidHc7qYlKzwBvJcXk94sObZ2O5HVsGxTZ7c026hFtiIQ6gNOAR0gLSOSTtuPIa5u22C/EREehRnIzeOBlbSShOOWARgYrz7TUhDMfQ0kXFxx+aH2n1OSisupCFFKSCcbKAx159uvSqCvTYrOh5DyLTBS6hZWlaYyAUqPMg42Plr6myWlEVyKm1whHcWHFtCOjgUoclEYwT5an0oOiLCiQkqTEisRws8Sgy2EcR8JwNzXSizWtp8Pt22Gh4LLgcSwkKCzzVnHPy1NpQKHkaUPI0HbpP8DdPdJ/+YqHc1oRrNzjWlObajHEoD/zVVM0n+Bunuk//MVW3qFEm6yUJcSPICLckpDzSV8P31XLIOKCV07P+M1/GPpp07P+M1/GPpqH3Cs/ii3fFG/q07hWfxRbvijf1aCZ07P+M1/GPpp07P8AjNfxj6ah9wrP4ot3xRv6tcHrPY2GXHnbXbUNNpK1qVEbwlIGST3vgoJ/Ts/4zX8Y+mnTs/4zX8Y+mq6Na7BMisyo1stjrDyA424mI2QpJGQR3vgrt7hWfxRbvijf1aCZ07P+M1/GPpp07P8AjNfxj6ahGx2ZKSo2i3YAz+Jt/VqHamdMXy3on2yDbJMVZKUuJhIAJBweaQaC56dn/Ga/jH006dn/ABmv4x9NVztqsLCmku2y2ILzgbbCojffqIJAHe7nAPvV0QY2mbmZIhQbW+Yryo73DDR3jg5pOU896C46dn/Ha+EH00EhoHIfbB8IcH01D7hWfxRbvijf1agz2tL2t6I1Ng2xlcx0MxwqEg9Iv80YTsfboLrp2jzfb+EH01C7Rt5uK55dCn1DGS/lKTw8OUjOEnG2RTuFZxztFu+KN/Vrqi2ywTYrUqNbLa4w6kLbWIbYCh4d00EmCxEt8foWZBX1qW9I6RazjGVKJydtqkiQ2n1shse04B/71D7hWfxRbvijf1adwrP4ot3xRv6tBM7YawB07eByHSDb/WnTNDYvNjycYqIixWcuI/8AB7d64f8Ayjfh/wAtZjsfWe1v6CtDr1sguuKbc4luRkKUfvqxuSM0GyEhoZw+2M88OD6aGQ2echs5/wDqD6ah9wrP4ot3xRv6tO4Vn8UW74o39Wgm9st7/wC0I32P3wfTXztlvf8A2hG+x++D6ah9wrP4ot3xRv6tO4Vn8UW74o39WgmGQ2echs55/fB9NDIaOMyGzjllwfTUPuFZ/FFu+KN/Vp3Cs/ii3fFG/q0Ezp2f8Zr+MfTTp2f8Zr+MfTUPuFZ/FFu+KN/Vp3Cs/ii3fFG/q0Ezp2f8Zr+MfTTp2f8AGa/jH01D7hWfxRbvijf1adwrP4ot3xRv6tBM6dn/ABmv4x9NOnZ/xmv4x9NQ+4Vn8UW74o39WncKz+KLd8Ub+rQTOnZ/xmv4x9NOnZ/xmv4x9NQ+4Vn8UW74o39WncKz+KLd8Ub+rQTOnZ/xmv4x9NOnZ/xmv4x9NQ+4Vn8UW74o39WncKz+KLd8Ub+rQfJ7ra37UEuIUe6TGwUCf71bUchWBlWu3RJlpejW+Gw6LkwAtqOhCgDxZ3AzW+HIUFTqr2IXrzB/0aqU1V7EL15g/wCjVSgt6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQVGpfyQPOo3p26t6qNS/kgedRvTt1b0FDqz8mxPdGJ6ZNRhyFSdWfk2J7oxPTJqMOQoPtKUoFKUoFKUoOtUdhbyXlMNKeT61wtgqHtKxkVxVEjLWpa4zClqGFKU0kk+2SN67qUHR2lEHKJG5cP4FPLwcuXkr6mJGbWlaIzCVJ9apLSQU+0cbddd1KDrDDICwGWwHPXgIHf+34f31wMKIU8JiRinGMdCnGPervr6ATyBPtUHEAJAAAAAwABgCuAjsJfL6WGg8rm4GwFn21YzXZSg4FlpTyXi02XUjCXCgcQHgB5iuBhxVFRMWOSs5VllJ4vb23rupQdSosdfBxR2VcAwjiaSeEeAbbD2q+9Az0vS9C10mMcfAOLHLGcZrspQdKIsZtaVojMIUkYSpLSQR7RA2rkI7Cek4WGh0v4TDYHH/m23/fXZSg6RDip4cRY44DlOGUjhPk22rur6QRzBHt18oFKEEHBBB8BpQKUoAScAEnyUCh5GlDyNB26T/A3T3Sf/mKiXH2Zue5qPSqqXpP8DdPdJ/+YqJcfZm57mo9Kqg7qUpQKotTKTLjIs/QPyBMB7YajlPSBgeuPfKTgElKc56zV7Uc2+EqcmaYcczAMCQWk9IByxxYz/rQeZ6UucmN2O9R6fluux7nYWn0J++cDgRwlTahwnbB8Bxyrjo67zxf9OokXWW61M0+uTJEh9TiS4lRwvBOxAHV1CtI9d9IxpjDTljWmRclKaZ/8IwZJB74A474Z8PPnV5arfZX0tTYNmjx3G1KQgqgpadbIJBGMZHX7/loPOdOallS9ZWJqPeH50SbGlh9x1zBfKOIpWWeIho7AADBIGSBmqnTDsuyaH05qVh+a5Cj3B1mfDafXwONrWQlXCDjIJ/fkV7M3Zrajog1bIaSyVKaCIyBwE8ynA2J68Vn5PacXVdv0804zFiSWi8Lc1A4UurQri4g4nYetAIPgFBnr5bBF1boJiW/KUpb0hTynJbux4eLAUVZGM458hVHG1Jcokach2fITCd1YqJJkdIeJpjbvQrmkHlkb4HOvZJEGPN4O2YjUjol8aOlaC+BXhGRsfLVbck2SzQ1iXAYbYmvoacQiGFB1xZ240gb79ZoM7fXmtPx7bb1ahmPdPPUkNPPgKdBGejU/lJbQnIVxZKjkDesXFuky66e0K/PlLkvI1EtrpXFZUpKSMZJ3PPmd69jFpgJZabFuihqOvjaSGE8LavCnbAPlFcBZLZhJFqh4DvSpPayMBw/3ht67y86CNqV11FkeYjnEmYpMRkjmFOHhJ/ckqP7qsmGG40dqOynhaaQG0DwJAwP9BVfarzbNQ9sLhqLxgyVMOFxopLbqRvjPt8x4atKBSlKDk3+FR/mH86yvY5/s9s//Dc9KutU3+FR/mH86yvY5/s9s/8Aw3PSroNRSlKBSlKBVQnU9oddfQxIcfTHVwvPMMOONNHrCnEgpGMb77V2aiYmytNXNi3KKZrkVxDBBweMp2x5azfY0uECN2P4DCn2Yz0JK0SmnVBtbTgUSeJJ3GedBcO6208yXuO4jDURM5RS0sjoFEALBA3ByOW9Xzag62hxGShaQpJxzBGa8R15ITD1Lf3be6qNwafjlktKLZSC+3y5EbH/AFrsvs58XHUxTc5SOgsMaQylExaQl4hvKgArnv8A60Hr3daEL0LR03+3mP2z0XCfwfFw5zjHPqzmppBHMEV5DOvt3b1K9JgS3XpHqRRKbbSviSXtsrCORVzPLqq5iSrbE0G9f2tR3FsybYgvKQ/2wpDgICnEoUdnColJ3A36qDd3O4RrPbn585wtRo6ON1fAVcKfDgDNdsWSzMiMyo6+Nl5CXG1YIykjIOD5K8Wcuz0q068iCTxQu5Ud9lntkvJQpXCCUqJ68742zyr1nTBB0nZyCCO0Wdx/kFBa0pSgUpSgg3H8NavdJj/qrZjkKxlx/DWr3SY/6q2Y5CgqdVexC9eYP+jVSmqvYhevMH/RqpQW9KUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoKjUv5IHnUb07dW9VGpfyQPOo3p26t6Ch1Z+TYnujE9Mmow5CpOrPybE90Ynpk1GHIUHIDJArO6dWruLIu7kqQpMpx59rtl9biW2gpXAACdhhOdt96vJMdqXGcjvJKmnElKwFFJI9sEEfuNVrWl7Oy0GUxFFpLSmUtrkOrShCk8JCQpRCe922wcUFGNRTYEdE2V0QjMwWnXWCVlSn31d4njUo4A25g4BPgFSWb9enp0eG3FhqdkdOWlKS6hJQgIw4cnKU8SsbjKhgjGatzp60ltxHaSOFxtttXfqzwo9Zg5yCMDcYOw3qTFtcWK8Ho8bDwR0fSZUpRSVcRySSTk75O5oKL1RTXX4CmWYgizJSo6C4Vca0ICi68MHHAOA4B3OxJGcV0wtQ3GMxBdufahZkRZE991IUgstJwUDBJ/OSPLnyb26NM2ZtxDiYCApsr4O/X3nHkKAGcAHJ2G3kr6vTVndabaXBQpttgx0pK14DZ/u89/bO48NBVI1LcE9srkR4jbMKGxLmKwv70FpK1oG/fK4QMcue9WFhu0y7dM8/Habi8CFtLRxc1ZKk5PruEY74AAnIGcZqc1aoDEaRHbithmQMPIOSHBwhO+efegCuUS3xYLCmWGiEKGFca1LKhjABUokkY257UFA/qt6GqSmUxGbcEwRGWytQIKslKl7HKSgceU8/WgZGa+L1NcEQJDjkWO07DjrlSnHgtCEt5UG0hOeJK1hOcE9715JxVv6n7UljohFCU9Il0KDqwpKkjCSF8XEMDYAEADauMjTNmlBaXre2pK2w0tPEoBSRnGQDgkZOCdxnnQVKdS3FpM56VFipZt7TDkrhC+JKlN8am07niXkpA5DfeuN8eub0SJBnRWBIlz46WG4ziuIADpFhRztgJIKthgk4rRC0QjDkxBDQqPJJL6CCQ4SADn9wHvV8YtUKMtlbbGFscfRrUtSlAqACt1EkkgAb55UGaVrGYtpDDUaOu4uh9xtKUuKQtCHChHCkd8Sog75AABUdtquYFzmyb1KhPx2GkMoSsBKyVqSUjCgeSk8XGnbGODfOduxrTloZQwhqEEJYSUICXFjvSriKVd93wzvhWRX1Vgt3fdGz0XE4ha+FROeBXGE754U8W+E46/DQdeoro/a7c0YiEKlypLUSP0gyhK3DgKV4QBk468AddUl8kyNP3C2iLcpb8goffmiU4pxsx0NqJcUgYCO/4AOHh5kb1q5sKNcYq40xlLzKyCUK8IOQQRuCDuCNxUZNitiI8hntNKkSgEvlxSlqdA5BS1EqIHgzQVjNxush6ziXHYaEv76WmVOBxKUtcSidwPXEDhOQQRneoEbV8+VGekIjRC0iE5KdKek/2RQyEtLPJaz4Bw4wfJnRXS1pnDthlQYuLTS0RpRBPQlWMnhzg8h/7VWwNNFDL8WaUm3usBkwWpLzjRwc8WVkFJ8icA0EJ/UNzgomRmYjLq4TEXPSKcUS67j71xEkqVkjB6gcnPXMf1BMVLj9psRu1n7iIDReUrjdKSelcTjYJSEqxzzjOw52jlmtrzK2lxUFC3kvrAUoZcSAEq2PUEjbltXUNNWgPIkCAkLQ6p1CuJeELVni4RnAzk5A2OeVBRIujlq0bNvMVtKnZsxa46VklCOldDbZPgSBhRHl8tWc2A5aoXbr11murjhTsouunhkJSklSQ361OTj1oG22eebJu0wGrULWmI0YPB0fQLHEkp8BznP766E6dtfarsYxVOMuN9EsOPOOHg/NBUolI2HIjlQZtFwl6fs3AAh1dvtjCyFFxXE86vHAQFYUeeOsbeGrB68XF56TEVHZbKZ0aKngW4Fd+OJY4kkYUlOCSNuYwedW/cS2mSqQYiC6otEq4lblv1m2cbf/AJzXw2K2KkF9URJdMntsq41fhccPFz8G2OXkoK0ajlGD3WENtdueBEVtKiH3VFYQ3z2wsnPLvRgknlVfc5864tz7NLTECu2YsUOxlLGHFnpFjJO3AgZztz5DlV+nTtpTFXGTCSGVqCuELX3pCuIcJzlGFbjhxvRvTlnadDrcFCVh4SM8avwgTw8R33ONj4evNBaHGdhgUPI0oeRoO3Sf4G6e6T/8xUS4+zNz3NR6VVS9J/gbp7pP/wAxUS4+zNz3NR6VVB3UpSgUpUa4zRbre/MMd+QllBWpthIUsgc8AkZ23xmgwWvpMdvsgaHDkhlBRLWpYW4Bwg8IBOTsPbrv1zLkjVenLe9Iaj2iWl5K1vlQZU9jCAspUk7Z73cDJz1VdQ9T2q8aYXqNi3PyIoyOFTLSnVBJwcAq8O2M58ArQJ4JMdvpo/CFgK6F9KSQfARuMj99B5vOU8xetL2S+XdyXZ34bzSpvEWUvyO+CCpWeYTjhJO533qNqNq3o1xpmL26p+M1aJSQ69K79YCV8JUvIJ5c+vFbK46ttUSdcbY9ClyHbew2+401FDoUlRATwJzue+8AwM1L1Fdrdp+zuXafCU9HaCQvo2UKWlJ2GyiNhkDA5ZoPLRclzNFdjt6TcFqdcuQYfc7ZKVKbCyClRBBxgJ5+So6ro6NLltFwWEx9X9C3wyDlDJyeHOc8PPyV7U03EfjMupjs9G4kLQFNJ/vAHljnyqPJlWqFNhwXhGRImuFLDXRpyopSSTjHIAc/L5aDFaeW1ddUXo32dIj3eBd8xm0yS1ljk2gJ/vNnfIA3znNUKb+hzW1mfg3B9aTfXIsh2Q5wuLScDgUkd6lsbhIO/PlivU7dPjXbp5CIjzS4z64/HJj8Csp5qSTvwnOxqcWWiMKabIKuLBQNz4fb8tBg+xYQW9U4IJ7uyDsfarf1xQ22jJbQhPEcnhSBk+XFcqBSlKDk3+FR/mH86yvY5/s9s/8Aw3PSrrVN/hUf5h/Osr2Of7PbP/w3PSroNRSlKBVPqPUsDS0BM65IldrFfAXGGekCCeXFuMZ6quKr77aGL/Yptqkfg5TRbz+aeo/uOD+6g4v3lpjueDEmrM5QS10bQVwkji7/AL7bbJzuNqmLt8V2SmS5CjrfBHC8plJWCOWFEZ/1rG9jVVzk2JgXZlTb1q6S3I4/75SrCle8Ep/cfDWQtl3ae11puXCkSUsuXSTGfelEh50HHeunATjPrU7kAD2qD0CHqPT19faLcJb7kiQ5D6R2AFYW2AVBasHA5Yz/AO1d9zl2G23e3QJtra6e5L6KO52ihSFKGNirmMbdXgryLT0hxu/WER3PvpvVxwkLwFHgRwAj2+Wal2p1lUjQT8hSlXbum+q4qXxF0LCt+kHMY8vIeSg9sagxWVpdahsNrSnhStDKUlI8AIGw8lVzsqywlXKOmOwXI8cSJjMeMlSig5xxJSO+JwcA7+/Xll1vCPVZFkwpEpK2NSJYkPyiQ4EkYUjIACWdiEpJJO52HOReGIkTUfZLUpppmQbc27FJTwqyWzxKR18+ZFB6pFZgXKGzMRBaKH2EkdLGSFdGQCEqBGQOXenliprbSW20oabCW0jCUoTgAeAAbCvFTIcctaTcnl9CnSzS7US4RxSNuIoOd3eLA277lUu7KUvU+mBfVtpmL0+8qal1wIy6G1Y4xkb58PXQewcudKyfYzlKmdjqzOOPl5xLSkKUVcRGFqAB9oY/0rWUClKUEG4/hrV7pMf9VbMchWMuP4a1e6TH/VWzHIUFTqr2IXrzB/0aqU1V7EL15g/6NVKC3pSlApSlApSlApSlApSlApSlApSlApSlBUal/JA86jenbq3qo1L+SB51G9O3VvQUOrPybE90Ynpk1GHIVJ1Z+TYnujE9Mmow5Cg+0pTB8FArF6xkFu5tvCF22xboS5MpsynGRhaghBPD64DC1Y54GxraVCFntokyZPaEfp5SOB9zg3dTywrwigzCLjdbWlmwRJAmS4MdlT8t9pSkucajwgqJASkJ/vElR70AE5rvkanmxHpLTiWFuqmIjRmkNLUQlzKkOd7krSW0lWwBKsjYDNXzdjtTK2Ft22MhTCAhohsd4kZwB5NzjwZr73Dtfaq43c6N0C1h1TfRjBUOSvbH+lBnl6jubMCUt9UZlUGOuVJfcb/ulSgy3wBRAWoJPFucchk8iNQXdlm4SZRjdDbWWHJQSwQVOFvjW0g8XPKk98eWeRq/esVpkY6a2RHMNdD3zQPefm+1uffqQmBERHdjpishl7PSNhA4V5GDkdewA/dQZi+d05EWLbZyIkl+ZPjpQ0yjHRhI6RwKznYcIHFzwScbiruwXCRcrcqRKWypwvuhBbTwhTaVlKVcJJIzj+VSo9tgxAyI8RlroeLouBGODi9dj28DNcIlngwHg7EjIYw30SEtpCUpSVcRAA8J3PtUFBeGlT9XJbRbX5zcKDl1tEroUlxxXecRKxyShR5EjiqPBnXm0R5USXMakNWmI2/LeU2pZ34lltKiQVHgCQFHGNic1qo9sgxJb8qPEZakSDl51CcKcP8AvHrrtEZhJeIZbHTnLvej74cY77w7AD2qDH3C+3tMaZE6WO1NXEjrQWGuLtZ59zgS1knvjwni4tuWcYIpZ5rzUlxi0RYrcVD7sdxbrKmxIcbTwBZWTutTgAwkK2yVHNXrdgYals9ElhmAw4H2orLAT9+AI41Kz3w32GNiBv1VL7jWwuSHO58YrkfhldGO/wA+GgoGr7dHIFue6SGFPP8AQSCpkgsrJ4EoWniynLgWjiBIyB4Tj61eZKpr7LLkdtT0iStUtxs8LUZjhSVFPFgq4jjmBjc1fotFubXGWiDHSqNswQ2Mt+1759+utVitK2kNKtkQtocU6lJaGAtRyVe2evw0GX9Vd4dt70ltlltTdqalr42SQl1ZUEJHfZJUADg8grn4Zs6/3MjMNURo9ut25pLqCsyHiUh0jBGEoyrw54TnAxWiftkKW2+2/CZdRIKS8lTYIcKccPF4cYGParpVY7SqQqQq2xS8pwOlZaGeMcle35aCFpzonU3W4thITMnOLHCAO8RhCScdZCSr/wC6qSZNZiT1T5zj7sOaFy4M6K+oEtto41R1Izjhwk4UNjnfBrYRocWHG7WjR22WNz0bacJ3OTt5cmulmz2yM8t5i3xm3FoLalJaAyk8x7RwNqDPeqS6sTExHmYrsqSzHLbTaSEx3nlkJbWrOVDhBVnYnh25iuVxvMq0rQ9cHI8tMRiTLWWGykqCSEN4wrZRKiCNxsfBV8my2tMFUFNujCKpQWWQ2OEqHI+2MDfqrkq025SgpUCMSGDHBLYOGjzR/l8lBnE3C+zZMSMqQxFL8pJSTFKTwJb41gpUri4eLgSCQCoE7DarGwXO4XNDapJjZa6dqUlpChhxLpSgpJOwKUnY78jUxyyxUR202+NDjyGCVR3FR+kDSjjiOMgnI25/yqVChMwGC0ygAqWpxxQSAVrUcqUcdZNBIpSlAoeRpQ8jQduk/wADdPdJ/wDmKiXH2Zue5qPSqqXpP8DdPdJ/+YqJcfZm57mo9Kqg7qUpQKUpQec6Wss2y6wvWnksq7hh9FzYWeQ4s4bH/wBwH8Hlqi7Jknppl/ZiMzDNjMRXQ64hSwjCwQWMJ+9jfvlFW52Ar2OvvERyJ9+g8F18syLlqd1tRcU7a7eUKTvxHjbJwRzqVqlJeh60TcGlOTloh9zcoKlGPtjo/J4cdfOvcOJX5x9+nERyUffoPH9cSG5Da4TUaauWNPpWnpmVqbRwkH72jhyl3IOVkjAGME4qXISzK1L2N7lOaQ805DWh991rjCnOjGAo458WcA9deq8R8J9+mTvud+e9B4jZA90EbtgHuMnVLyp4WDwBGE9Hxj8zi8O2cZrhdm5B7HKBLQoRTqLitwWCCIuT63rCPB5MdWK9xyc5yffpkg5yc+HNBgux+6wNQ6xjxVoEYXEOMNt+sCSkglI5YyByreV9JJ5kn2zXygUpSg5N/hUf5h/Osr2Of7PbP/w3PSrrVN/hUf5h/Osr2Of7PbP/AMNz0q6DUUpSgUpSgUIBGCARzqpk6ihxVyeJmW4zFX0b8hpnjbbXt3pwck7p5AgZGSN8W+D4D71Bx4U/mj3q+jY5Gx8Ipg+A10yn+1Wg4WH3crSnhZbK1DJAzjwDOSeoZNB3EZGCMjwUwDzAP7qjPzm2WpC0IekKjkJcbjtlxeTjYAczggnwCpRSQcYoOOBtsNtxtyoUpPNIPtio7U5txKCtt5hTjymUIfbKFLUCdwOsEAkHwb1JwfAaAAByAHtUpSgUpSgg3H8NavdJj/qrZjkKxlx/DWr3SY/6q2Y5CgqdVexC9eYP+jVSmqvYhevMH/RqpQW9KUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoKjUv5IHnUb07dW9VGpfyQPOo3p26t6Ch1Z+TYnujE9Mmow5CpOrPybE90Ynpk1GHIUHF5zoWHHeBS+BClcKeasDOB5axSZYc0rAv9wXcpUq5lCWe0HuER1uHCENo40pPCTg5ySQSdq3FV7dhtLMsS27fHQ+lZcC0pIws81AZwDudwOugqEX2aiY5C4GAoz2IUUKBUpQ4Ap4qOdylPWNs+Hr6419kK40NqYbcdVIlOSnEqLbUZtfRhZRxbqURgAEDr8hu+4dqMkyDb4/TF7tjpOHfpPzvb3NcE6dsyEspTbIwSyFJbAR60KOVD2id96DIWK8z24LUO3xWBOfCbg+CystgyHCUozkBCQjBKifAAkk1YwJCe2kyGS0lq43KTKc70jhaaRhK9lD80HByDx71okWS1tOsONwGErYQltohOOFKc8IxyOMnGc4zXFNgtCW2WxbY4QyhxttPDshK/XgeQ9dBmm9YXCPbo0+dFa6FduVLW0ltSV5K0pa6zwhRVy3IAznqqWu+XpmN0rqIaUGUhvpVtLRwIUnAUpBVxBJcISFnBwQeGr56z22QtS3oLDilMCMSpOctA5CPazXEWW1gskQGMsq4myQSQc5znO++++aCW6+3GjLffWlLbSSpxXUAOdYp+4qsD8hd0VKXMaSqYw61IWWp7RXwISpG4QUqWgEAY2BBO4rXMW6KxBXD6MOMuFanEuAK6QqJKiocjkk9WK6hYrSyzIHc6OhqQjhe4k7KSN8EnkBzwMAUFNHvV5fkmAG4yZLgcebecZWhKGUJTxFSCrO61BKSSnI74gbA/TqG4GQyQ3F6IT2rcpABUp90gF1SDkcKUZJ3ByAc42q37iWl5pg9ox3G2iVNKxxYJ5nizvnAzknOK7k2qAJrkxMJntpwELdCe+IIwffAAJ54FBl4+rpqY0SdLbZ7ScRKfcKWlJWplrPCsDiIHEeAAHOc52rol3OWNRx5E2PHdkwInSoisghaH5Cg22yVk4O2STge1yrWLstrdS0ly3x1paYMZsKRkJaIwUAeA4FdK7FZG2lJcgREocSlpRXtxAK4kjJOcg7jfOaCkd1BeGZ70QKgyFtzI0QdEyrC3FgrcTurbhSB33vjqqYzc70m6yLZJNuVISI7rSmkOALbUtQWCCc5CU7Hl4ato1jtsZ/po1uZQ4F8fGhG4Vw8Ofb4ds18h25bMpc2aWXZ6kdF0rbPR4bBJCQCSee5350FU/DRddYyUumR2rBhIDiUSHG0lxxRUCeFQGyE/+qq2yX2auO9EakpcYadkPN3CX34RCbUEpUdwVkq4kg5GQnJJ69AvTFkW+68u1sKceVxulXEekPhUM4V+8V3SrXapr7YlRIrrzbRQlKgMhs9XD+b+7FBmo2orqtpi4yQ0UpgNOKhMtkFx99eGkBRVttw8xtk1dWifcZV4uUKUuI6iGlpBXHQofflAqUjcnISOHy7745VJ7gWjolt9zY3AttDShw80o3SP3dXXXJuy2xlqQ01BZQiSAHwkEdJgYGd/BQVT92kStXW2EwJDUJKnlOOFoht/gb3wrrSlShsOsHqxUCLq2eIkOdMZa7VciyJK0obKXFIQcNqGVEDiKkgA5znORyrQiwWgOR3Bb2QuM0WWTv8Ae0HYpG/Kubtltb4SHbfHWER+1UhSM4a/M9ragzN2u1zUzdbbMTCKu0UBbTaCSy++vgQ2SSQrAyonA9oCrGJcZzMuTakCEBBfabayVALjloEEknZXFgZ5b4qwOnbQEr4LbGClcJ4iknJQcoJ3ycHfw1yjWlrgfcnojyZcpKUyXEtcCVhI71IGSQB1b8zQVEO7zZotIlmMlTkhzthAStstdEnvwrvu9KV97g8QIweurOwT5s+I6qelhuQ26ppbLaSlTS0+uSoEnOMjBHMEHbOK7+4lqwyDb45DCVoayjPCF+uG/h6819Ys8GK8w4wwG+gCw2hPIFeOJXhJOMZJoJ1DyNKHkaDt0n+Bunuk/wDzFRLj7M3Pc1HpVVL0n+Bunuk//MVEuPszc9zUelVQd1KUoFKUoFRIlxizpUyNHc6RyG4GnsDZKyni4c9ZAIz4K6bpMdaLMOMHkyZRKEPJYUtDO261EDAx1AkZOKxkRqU1bJ7PRz1R3r0hMpxENxpxyKEJTxBIHEQopwopycEnroPQ+JJTxcSeH87O3v19yPD5axz8SM3dITRtclFmcbefEduOpSFySUpTxoGyRw5KQoAA7nBFV91ivw5N4FvtstBTb2LcwUtLcAQvHSLyM8XCCEgDO6SaD0AKSSQFAkc8GmRnGRnwZrGCxByZebiLao9qBpu2xykoLio7fEhZxji784GdtqrHokhbttct9tmPTY0ORNVOkRlJU/M6PhSlXEAdipRAOwwAnag9GyMkZGU8xnl7dfawVzs1vf0ROkRLfL7baiNq6d9taHXXUqC8kKwpS+LO5HXgcq1MFxhm4utqYWzMngzFp4DjA4Ud8eXFjhyPooLSlKUClKUHJv8ACo/zD+dZXsc/2e2f/huelXWqb/Co/wAw/nWV7HP9ntn/AOG56VdBqKUp+7PtUCvi1cCFKIJCQTgVm7ZqKZcIca5JYiqgOrWHw2XC7DCQokLGDxK73BAAwT11ZQ9RWiepIiz2l8TJkJJCkgtjGVAkAEDIz4OvFBnkrU7f4ky0xpTb85X/AItb32VJbwEHDiuIYSsEJTkE8QO/LNVEFiXLsUq6zI7r96MN1pxntZafvzqgnhcK/XBJxhKRwJSknrrcN6itT0d55E5JaZUhKuJKk7rGUcIIyri/u8IOerNcHL8w45bRFkNrTLUvHGh3KkICuMIwn14I9arG2evFBl1WtuJc5UF12a0yzaEQVzGWVqytw7rBAI4UBCQAOWT4Sa74jfSt6VZkW5TB6Zya6ltlZSktpwnh2+9hRIVwnGAMVLg6mm3KVAlRXYzVvmS1x2WZDDyXHEp/vpUBgKOFEJOBgc85xdi/2xSpKUTErLDanXOBK1DhScKIIGFYOx4c4NBjrbAYctFjQbcWnLjdFTpeIqklBSVLCTtkc0JycbBVToMBVsbu7jkGQtm2TJUqGV8Sy50jY71O5KxkqBznqqy9WMCIiMm5SG23FwxMfebQ70CEHkQpSckHOwO+x69qu2Z0aRIWwy8FOtoQ4pIzslYJSf34NBirRY4cm52aDKgqW3CtHEHCwtPE66vviFYHDjBxuCOMcql6SU3FslnkTUPNvIb7mNKUlRKzxnGfJ3gwo+XferbUEllbkO1hpyRNkrLjLKX1NJAQO+W4pO/AM4I3ySBiuqPcizfTa7q1CQuPD7dYkM5S2hsHgUCFE8JG2+cYPVig0FKzyNQtyb+hqNMaFvZhrkSy60UFG4DauJWMA98eWCE7GuHqnZXfiluYnuczFSt9Koyw4HVrCWgnbiPEMnHDvsRQaSldceQ1KYQ+w4lxpYylaeRFdlBBuP4a1e6TH/VWzHIVjLj+GtXukx/1VsxyFBU6q9iF68wf9GqlNVexC9eYP+jVSgt6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQVGpfyQPOo3p26t6qNS/kgedRvTt1b0FDqz8mxPdGJ6ZNRhyFSdWfk2J7oxPTJqMOQoPtKUoFKUoFKUoFKUoKPVtwkW6x8cZ4R1PSGY65JxiOhawlTm+2wPM7AkVBvUC2We3Oy4p4Jcdla8F0qXJKklCekye/79aTlWdxWoWhDram3EJWhQKVJUMgg9RHXUVu0WxqM5Gbt0NEdwguNJYSErxyyMYNBk3JL1nadi2xbTjkNuDAipS0gqK1kFacn+6U4VvyqQu7S3pCo8qRGda7rdAAGU4U2230jgwd9lDCTzzitSIUQPqfEVgPKWFqcDaeIqAwFE4zkDbPgrim3QUOBxMKMlaXC8FBpIIWeas49ces86DOtX25Kt8W4B6G4q5JaTFhkY6Jbqu8KlDcgIBJ33IIGKgrnu3Z5VtkzmJkVV2ajtuBlKOINJDrpONvXYSMf671re5NtEZyN3PidA4rjW10CeBSvCRjBPlrmi2wW3EuIhRkOJWXApLKQQojBUDjnjbPgoM/rO3xJ6ILDrYXMmSmorRKjlCOLjcKR1HhQcnnyrmyh6NqGXbLQtmFAZYbkP/eApLa1KOydxuUIPPYc6vZFugy32n5MKM881+DcdaSpSOvYkZH7q7uhaCnFdGjid/CHhGV7Y38O229Bi42oXkWguiTGjpbiLuUuT0aSVBa19GgIG3EoJ3PvDJ2NTJzzz80riqvMa1ssp71KeN5wdM4Eg7ZCQAATjPPrrVm0WxSW0m3QyltstIBjowlB5pG2w3O3KvqrVbltuNqt8Qod4ekSWEkL4RhORjfA2HgoFrkGXa40kvJf6ZsOJcS3wBSTunveo4xny5qXXwAJAAAAGwA6q+0ClKUClKUClKUCh5GlDyNB26T/AAN090n/AOYqJcfZm57mo9Kqpek/wN090n/5iolx9mbnuaj0qqDupSlApSlBmb7f5NuvSIbU61xWRCXJcVMSoqBCsJAAWnPFvsATt15qU1qaOxZYU27IXCkPxRJdjcCnFMpwOIqAGQkZGScYzVTcNN3S6O3qS8iE3MccjuWxzpSsNFg8SQrvARlXETjPrvJXevT0+VqORcZjUZ1iU1HCmVyVqQwpskkcHCA6MnIzjBO4NBMmXl2JLvLxkJEKDFbO7BWEPKBOTwDiKQOEkf71SZeoYFrZPdGSEutMB6R0TS1JaGPXKwCUgnOOLc8qrHrFdX7bMYd7UU5LuglPDpVAKZCwQM8PPCUDGOo7710TdP3qTEnw0mCW5lyEqQ8p1XE+zxg9GRw97hKQnmcgbYzQS39TMRdTOx5EsogtxWFKSWCeBx1eEFSgMpGMeu2yoV3XS9uR03sMvISYMdGEllXGHl54d1DgUk96BjPXnqroXYJst+cxLLAiS54lvOoWSt1CSnga4cDhA4QCcnrxzrg5Y7q64+pXaf8AtF4TMdJdUeJlA7wY4eY4Ud75DvvQcrhPiQrg5Luf35dpgpdf4GHePjUdlJA+9lJKTjmUnrAqbF1DankyH1EtSGEsploUwsLaK/WJVlOeZPkG9V1wsNzlG6qPapTMnR3VcTyhxRmsHgPe7Hvc43zk712xUiff5t8jPtv2x2IyniQFHpXGysgDbdPfDlncY6jQaYjBIPVSo8F2Q9Ajuy2EsSVtpU60lXEEKI3GeupFApSlByb/AAqP8w/nWV7HP9ntn/4bnpV1qm/wqP8AMP51lexz/Z7Z/wDhuelXQaio1wEwwnBbyyJRxwF4kIG4znAJ5ZqTSgwV/Zkwn7jcuji26VdY6Lc1HEtJMl5S8dIo4ABSgkZwTjn1VJu+lZ91tjqWkMwlsxkRIUNL2UpaC0qWFLCcArCAnYEADfOTWzUhKscSEqxyyAcV9oMsqyz2pttnsw2nFsyHXn2HZeXFqU3wJcU4RhSk74AAACtuVdN7elwbw04BH7Y7lvNQmm1EFUhagDwox/k3zy4jWvrFanugjakbZMu7ttNxAkogqwFSHV8LIKuSCcK3JAO2aCavTs1pNqhxVtojwba7HQ90mFIfWgIC+HG+2d8/3jXxdquq9FqtLcKJGfERuIlCJAOU7BwhfDsCOLAxzO9SYt1nQ4kSBMaTNu7UNL89TawhtoYOVE45kg4AG+CdhvXRA1NNuUyB0VvbYiuW/ug+XpA4kJVkNpICevGT5Pa3DrlxzHl3rt9cZlFxiJhwUJe4lKSlogoSnGT3yyfaxU+0pnW9m1QpLCHJC4wTKWhZIYCEAJA2wQTtzG5JqJbb+t2FDaYiyJc56MZ6kSH0joGlKJTxOBPXySAnOBvyzV5a7g1drTEuDAWlmU0l5CV7EAjO9BXTLfOZ1O3eobLcpJhmI4wt4NKT3/GFJUQRvyI9qqubpm4SnF3GR0Eqa/JYU/FS4UNCM2SQylRG/fEKJIwojGAK2FKDGyLBeZNxkTpTcWQXbgw8pgP8IcYbbPCjJTtwuHiwfXY9qvr9ivEhm9mVHjSH7g+FtuIkltTQQhIZUk8O3AoE77nn14rY0oOqMh1uKyh9xLjyUJDi0p4QpWNyB1ZOTXbSlBBuP4a1e6TH/VWzHIVjLj+GtXukx/1VsxyFBU6q9iF68wf9GqlNVexC9eYP+jVSgt6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQVGpfyQPOo3p26t6qNS/kgedRvTt1b0FDqz8mxPdGJ6ZNRhyFSdWfk2J7oxPTJqMOQoPtKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFDyNKHkaDt0n+Bunuk//MVEuPszc9zUelVUvSf4G6e6T/8AMVEuPszc9zUelVQd1KUoFPa50rrkNrejuNtPrYWpOA6gAqR5QCCM+2KDAJk3C4C6PWmTeXJrlyKIAK3u1mmkKCVKUVfeygkObbncAVdq1gWUzZL9vxb4ch5h2U2+CniRgIABAJUpR4ccgRuaurLa0WS0Rrcy8483HTwoccCQojOd8AAnfn11Cd0tBd00LGXHgyFBwPAjpOkC+k4+WCeLfcYPKgjRtUuyFdD3PSZLsjteMlqRxtukI4lqK+EYSjkogKGdkk12uXGW7c7RGeiOsPLQ9JdZak7gNjhAUOHC0qKk4GRvjwV3vWDpXYcgXKUiXFK+B9KW90rSElPAU8ITgDAAGCPbrk5YkrnmYifMbc7WTGHCpJwAri4skE5J574PgoKt3UL1w0mJqIqmjLW0w0GJnCsqcVw4SrgylaTsQRsQfbqRI1QGQ4+zELtuYmIguSS5hS3CsIJbTg8QSo4JJGcHGcV3p00yhLGJkgONz1XBbgSgdK6QQcjhwBvtgDw86+x9NRGH2Cp592NGkKkx4i+Ho2nFEq4thlWCpWOInGaCE7qxxp6S33PSsMXJFvKkP7KUopG2U7qHETw8sJO/KtOTvzqlRpqM2zb20SJAEKWuYDlOXXFcWSvb/ePLFTlwXll3Fylo430ujh4O8SMZbHe+sON877nBFBMpXTHYWyt9S5LzwddLiQ5jDQIHeJwB3oxnfJ3O9d1ApSlByb/Co/zD+dZXsc/2e2f/AIbnpV1qm/wqP8w/nWV7HP8AZ7Z/+G56VdBqKUpQKUpQKzr2k0ymryiVcn3VXRTaysNIQphTeOAoI/NwMZ68nrrRUoM7M0quc1cW3LxKSLkwlqUW2kJKilJSFA/3cg7pGx8mTXYdMJKLmkXB9Pb8RuIrDaB0aUIKAU7eAnbluavqUFC7phDhdCLhIabkx240pLaEguoQCBhWMt7Ejvery71aJhFpUdMZ9UeMwypoRm0J4DsAk5IyOHGwG2++alUoIceJJZXGLtxefDTJbcSttA6ZWR98VgbEYIwMDflUylKBSlKBSlKCDcfw1q90mP8AqrZjkKxlx/DWr3SY/wCqtmOQoKnVXsQvXmD/AKNVKaq9iF68wf8ARqpQW9KUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoKjUv5IHnUb07dW9VGpfyQPOo3p26t6CuvdsXdremO3I7XdQ808hzowsBSFhQykkZG2KqfU9evHjHyen69afNM0GY9T968eMfJ6fr09T968eMfJ6fr1p80zQZj1P3rx4x8np+vT1P3rx4x8np+vWnzTNBmPU/evHjHyen69PU/evHjHyen69afNM0GY9T968eMfJ6fr09T968eMfJ6fr1p80zQZj1P3rx4x8np+vT1P3rx4x8np+vWnzTNBmPU/evHjHyen69PU/evHjHyen69afNM0GY9T968eMfJ6fr09T968eMfJ6fr1p80zQZj1P3rx4x8np+vT1P3rx4x8np+vWnzTNBmPU/evHjHyen69PU/evHjHyen69afNM0GY9T968eMfJ6fr09T968eMfJ6fr1p80zQZj1P3rx4x8np+vT1P3rx4x8np+vWnzTNBmPU/evHjHyen69PU/evHjHyen69afNM0GY9T968eMfJ6fr09T968eMfJ6fr1p80zQZj1P3rx4x8np+vT1PXrx4x8np+vWnzTNBWWO1LtMR5t2T2w68+t9xzowgcSjyCQTgfvrD9kO36u7tRrrpaXEbLcfoXo8hOQ6OLiG5GP9R7del5rgttDgwpOf3UH5++6Lq+zPKGqbQ7EYzs/Bgh1I99eD74rVWLWtm1Bwoi64gsvK5MyreGVe13y8H9xr0l+0Rnge84c88Vjb72KdPXniU/a2C4f/ADGk9Gv304z+/NBdIsV4WkKRfo6kncEW9JB/9dcvU/evHjHyen69eaHsX6k00su6T1PcoCRyYeyto+9t76TUhrXvZL00eG+6ZZvMZPrpEHKV48JAB/5RQeh+p+9ePGPk9P16ep+9ePGPk9P16ztn7OGkLi6GJ7sm0SeRbnNFIB/zDIH78Vv4Nyg3SOJECYxKZPJxhwLT74oKL1P3rx4x8np+vT1P3rx4x8np+vWnpQZj1P3rx4x8np+vT1P3rx4x8np+vWnpQZj1P3rx4x8np+vT1P3rx4x8np+vWnpQZj1P3rx4x8np+vT1P3rx4x8np+vWnpQZj1P3rx4x8np+vT1P3rx4x8np+vWnpQZkWC9pUCL4xkHP5OT9eoFn0TcbHaI9siX5BjxwUoLsBKlbqKjk8Q61GtrSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9enqfvXjxj5PT9etPSgzHqfvXjxj5PT9euK7FeGm1OOX+MlCQSpSrekADwnv61BISCScAczXiGr9T3HsmXxzSGlXVoszSsXK4tgkODPrEnrH/ADe0Nw+2PUt41d2QY8O1yWZenrZIS7JmmL0QdWnOAjBOee3LrJ2xXtw5Cs7pTS0HTNpYhQ2A022NhjcnrJPWT4a0eaCo1V7EL15g/wCjVSmqvYjevMH/AEaqUFvmma89slthyLBbHnmVOOuRGVrWp5zKlFCSSe+6zU/uRb/0b51z61Bs80zWM7jwP0b51z61O48D9G+dc+tQbPNM1jO48D9G+dc+tTuPA/RvnXPrUGzzTNYzuPA/RvnXPrU7jwP0b51z61Bs80zWM7jwP0b51z61O48D9G+dc+tQbPNM1jO48D9G+dc+tTuPA/RvnXPrUGzzTNYzuPA/RvnXPrU7jwP0b51z61Bs80zWM7jwP0b51z61O48D9G+dc+tQa6THjzI648pht9lYwpt1AUlXtg7Gq31Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3Hgfo3zrn1qC89S2nfENr+Jt/RT1Lad8Q2v4m39FUfceB+jfOufWp3It/wCjfOufWoLz1Lad8Q2v4m39FPUtp3xDa/ibf0VF0okNi7MoKg01OKUJKyrhHRNHAyT1kn99VkiIxNv14MlCnS2+0hGXFjhT0KDgAEDmSf30F76ltO+IbX8Tb+inqW074htfxNv6Ko+5Fv8A0b51z61O5Fv/AEb51z61BeepbTviG1/E2/op6ltO+IbX8Tb+iqPuRb/0b51z61O5Fv8A0b51z61BeepbTviG1/E2/op6ltO+IbX8Tb+iqPuRb/0b51z61O5Fv/RvnXPrUF56ltO+IbX8Tb+inqW074htfxNv6Ko+5Fv/AEb51z61O5Fv/RvnXPrUF56ltO+IbX8Tb+inqW074htfxNv6Ko+5Fv8A0b51z61O5Fv/AEb51z61BeepbTviG1/E2/op6ltO+IbX8Tb+iqPuRb/0b51z61O5Fv8A0b51z61BeepbTviG1/E2/op6ltO+IbX8Tb+iqPuRb/0b51z61O5Fv/RvnXPrUF4dK6dP/wCwWv4m39FdLmjdNuf/ALFbUnwiIgf+1VPci3/o3zrn1qdyLf8Ao3zrn1qDjP7Gum5iFpNlgHi5/wCzJB98AH/WsTN7CjUOQZenrhcrRJHrVRnFKT/7H/Wtx3It/wCjfOufWr53Ht/6N8659agwzc7svaWUATF1HFTtwut8LuP/AEnP71VaQezpAjuiPqiw3OyP8ipTRcb8vUFe8DWhXYLW4O+iD4Rf1qr5ujLPNaLTsNDiD/cWpSh7xNBrrLq7T2okg2m8RJSj/wCWhwcY9tJ3HvVdZrwu69iOySVdLGjrhvDdLkVZTg+0ciqJzSutbC+p623s3Bv/AAJ6l7jwZzj3iKD9I5pmvzszr+TaCEao0ZIaSNjJhvOKT7eCrH/qrWWbWGhL5wpjT2W3VbBqS640rP8A9ysH9xoPXc0zWLTabcpIUmOCk8iHnCD+/ir73It/6N8659ag2eaZrGdyLf8Ao3zrn1qdyLf+jfOufWoNnmmaxnci3/o3zrn1qdyLf+jfOufWoNnmmaxnci3/AKN8659anci3/o3zrn1qDZ5pmsZ3It/6N8659anci3/o3zrn1qDZ5pmsZ3It/wCjfOufWp3It/6N8659ag2eaZrGdyLf+jfOufWp3It/6N8659ag2eaZrGdyLf8Ao3zrn1qdyLf+jfOufWoNnmmaxnci3/o3zrn1qdyLf+jfOufWoNnmvmfbrG9yLf8Ao3zrn1q8u1pfO6139SOkW/8Aa84mzkvOFLCRzSDxc/Cf3DegvNc6vuWt7y5ojRy1drg8NzuTYJSlPIoSR1dRxzOw2zWz0x2OdP2W1MRV2mK+W04K5DCVrUeskkc6zmlNB2mxW1tlMfjXgFbilKCnFeE4I/8A6rSdx7f+jfOufWoL31Lad8Q2v4m39FPUtp3xDa/ibf0VR9yLf+jfOufWp3It/wCjfOufWoLw6V04QQbBayD/APw2/opWUvdthx7Bc3mWVNutxHloWl5zKVBCiCO+6jSglae9jNp8xY9GmrKq3T3sZtPmLHo01ZUES12iLeLhd1zFy1FmQ222G5jrSUp6BtWMIUBzUT++rT1IWjwT/lKT9pXVpj8dvvnjf9OzWioKL1IWjwT/AJSk/aU9SFo8E/5Sk/aVe0oKL1IWj/8An/KUn7So0WwacnJKokp98BRSS1dn14Pg2cqRrSALro+5W7t7tEy2wwmR1JUtQSnPkJIB8hNYfTl1usHV0K1as0/Eh3lEN9EC5wyEx5KEgFQVj1uyQfJ4Bmg269J2ZtClrM5KUjJJucgAD4So8Ox6auBWIUx6TwY4uhu76+HPLOHKyWmdbXidri1WqXLYmxLjAedcW00Az0iFEZYUUhSm8DGVA53wTVLKU32PeyPbtRtsdHab2X4cxDKAAHg4ooOB1nCf/VQeiO2fS7ErtV6e63I2+9LvDwVvvyLua6m4Gj3nUNNXXjcWQlKU3t0lRPIAdLvWMs8Pov8A4g/9qaQZLli6d4lIP31SxnHtZ4R5BXTpW122evsox58ZhUbt5zPEgDgASs5HgIO4I5Gg9Hf0vY4zC3n3JbTSBlS3LpISkDykubVEjWrSkx8MRrit55WSG2ry8pRx5A7mqfsTzbhdexNDcuxU8vgdbQt7vittJITnPPwfurzy0Qoa/wD4bJk1xtDcqJIcejSEjhcacDoCSlQ3B3xQe1epC0eCf8pSftKjy9PaegNhyXJkx0E8IU7dn0AnwZLlYlvWOqZkiyWKK24i5u6fTcXFpQ1xOvkYSlXSkAIzurHfb7YrjqCDJvfZN0fHvY4RKtcgyoI4HGm1cHfpBwcgnbPPbYig3cfTNilsh6O7LebJIC27pIUDjY7hyvrul7ExwdK5Lb6RYQjjukgcSjyAy5ufJXk2ktS3iPYdERLfJjwGbncpUWQhiI3w8KVbEAjY7nf/AENSHNWXO82PST9xEWS+NVdqKccjIOQlR4VgYwlQBxkYoPUHtM2GO0tx56W22jHGpd0kJCc+Elzau31IWj/+f8pSftK8ZvE+ezovsjTpE1U5TN8EfopjLbiFJSttKSRw9QxgDAGOVai9a9vUNrVFxiutNR9OuRGkRC0nhk8eOkKzzHPveEjGN80G+9SFo8E/5Sk/aU9SFo8E/wCUpP2lefan1lqKLqLUjEG5mPFg2NNyYaVHbUUuEp70kjlueef3V6HGnG5aGZuEp7tUybal911r/wAria4ipPtZJHtUERqwacffdYZlvuOtK4XEIuz5Ug+AgOZB2qQNJWcqIBnEjmO6Ujb5yvOLIu7aUumnLFqqyxJUFuUlm1Xy37d+pJCQ4OffAnPLPPfGaladuF1ifdEuIvTXbES4uNNuXMpSwkJACVLKU8QwNgE7eTJoN96kLR4J/wApSftK+J0lZ1DKTOI8IuUj7SsRbNW3q4L1tbHZklAt1vblQ5DjCG30cTRVggJA5jIykHB335QbRqS52TQmhIMZ6S8/e3AhT3C0VtJAyUo4sJKlE7FZPM89qD0b1IWjwT/lKT9pT1IWjwT/AJSk/aVjLpqDWEBWkYsx9uDMn3JcOSA206HGuaVkDISojmAcZz7VUrGvtTMQYUx+4NvpTqk2ZxsxkJ6VnfvlEclcscOBtvmg9N9SFo8E/wCUpP2lPUhaPBP+UpP2lZBOrNT3fVt6i2WLxtWiczGVHV0SUONnPSKWpR4wojJTwjHejOc1n2deanZddfXdEvtMatFnDS4zYC2DnckAHi5bjHXz6g9O9SVn4uHM7ixnHdKRn0lffUhaPBP+UpP2lZaxqmP9mzU7btxkrZixIwbZUEcISoFXD63IAJJ2wT1k16NQUXqQtHgn/KUn7SnqQtHgn/KUn7Sr2lBRepC0eCf8pSftKp4TCYlyvENtbymWJSUth15ThSCw0ojiUScZUTz662tY9v8AL9+87b/p2aCw0x+GvXugfQtVBT+Xb55y16Bup2mPw1690D6FqoKfy7fPOWvQN0EilKUClKUClKUFde71HsMBEuS1JdSt5DCG4zfSOLWs4SAnIzk1U+rMfqxqn5L/AO6muPxCze7sD0tWc672+2vNMzJHROPBRbSG1rKgOeOFJ5VutYn5eOpqTWcQrPVmP1Y1T8l/91PVmP1Y1T8l/wDdV5FkMTorcmI4h9h1AWhxs5CknrFdvCcZ4Tjw4rfFDz8i3TPerMfqxqn5L/7qerMfqxqn5L/7q0PCfzT71cWlJeZQ6gKKFjiSSgpyPaIBFOKDyLdKD1Zj9WNU/Jf/AHU9WY/VjVPyX/3VouA/mnlnlXwpI5pI9sU4oTyJ6Z71Zj9WNU/Jf/dT1Zj9WNU/Jf8A3VouAjmk+9XFRCVpQrZSs4BG5xzpxQvkW6Z/1Zj9WNU/Jf8A3U9WY/VjVPyX/wB1aEpwcEYPlFVsq/WuFLXFkSuB9CA4tAZcVwoP94lKSMbHenHBz26QPVmP1Y1T8l/91PVmP1Y1T8l/91XzDjcllD0daXWnEhaFtniSpJ5EEcxX1xQaaU4sK4EpKiQknYeQDJ/dTig8i3Sg9WY/VjVPyX/3VxVq9tY77S2qD/8A8v8A7q0YHEgLAPCevFCkjOUkY57U4oPIt0yD1/jOgj1LapGeeLX/AN1ZW8Waw3YqU9onUQcP/mN2stq99Kv516pIfZiRnJD6ghlpJWtWCcAczgb1DhXy13F1DUWYhxxaOkQkoUgrT+cniA4huOWaccdnPbp4om0X2wLLmmXNXwgOTD8AqbP/AKse+k1d2zsk67t6f/GdLPTGU+ucQwplzHh2BB96vYC2CN0bHyV0OW9l3OW9xvsOVOI8iemDa7N+l+ACTGukd7kposJUUn2+IVeROyDDuDAeh2HUclo8ls28LH+i66pOmrNqPtltyEl9Ud5TC+mYwoKABODzxuNwaycvsSoiPGVY5s+2P8wphZUn/wBj/rWeNvmiW49Wg/VjVPyX/wB1PVmP1Y1T8l/91eeq1LrbRMuEL1LjXW2PyEsFak8Lu/lwMH2816nHvVsl3CXAjy0OS4n4w0lCst+3t73h6qsUiUtq2j6V3qzH6sap+S/+6nqzH6sap+S/+6rqDMjXKE3MhuB6M4MocSkgEZx1gV13C4xrW2yuWVoS8+iOjhbUrK1HABwNh5eVXjjtnnt0qfVmP1Y1T8l/91PVmP1Y1T8l/wDdVp3Wt3dXuX220Z2MlgZKhtnB2wDgZxnON6m43xjfwYpxwc9ume9WY/VjVPyX/wB1PVmP1Y1T8l/91WkO62+4PvsQ5bT7rGOkSgnvQSQD4CMgjIyNjXGfeLba3ozM6UhhyUrgYSpKiXFeAYB33pxx2c9ulb6sx+rGqfkv/up6sx+rGqfkv/uq5bmxnbg7AbcCpbSA4toJOUpPI5xjffr6jR6bEjTI0N6Q23JkkhllR75zAycDyDrpxwc9ulN6sx+rGqfkv/up6sx+rGqfkv8A7qtoFyiXKM5IiqUWm3FtLK0FGFIOFc+oeGuyDMjXOGiXBeRIjrzwut7pVgkHB9sGnHHZz26UvqzH6sap+S/+6nq0H6sap+S/+6r1LrS5DkdC0qebCStA3Kc5xnwZwax/ZP1FM03pdKrf97mTH0xW3SPwRIJJ9vA28FSdOIjKxrWmcYUGqOyNMvTvqZ0tCnR7o8otyHJTQaVGT17AnB8vV7ZrT6I0XE0zbEtoTxvLwp55Q75xXh9rwCs92NtKpsWor5DfcL77bERxx1XNS1hwqx14yP8ASvUgABgV5S6InMZfQMDApSlFKUpQVuofYzdvMX/RqpTUPsZu3mL/AKNVKBp72M2nzFj0aasqrdPexm0+YsejTVlQdmmPx2++eN/07NaKs7pj8dvvnjf9OzWioFKVGNxhJnJgmZHEtQ4gwXU9IRzzw5zQfLjbYd2gOQZ8dEiK7jjacGUqwQRkde4FQmdMWll1bpjreWplTAVJeW8UNq5oTxk8IPWBjOB4Kt6UGZt3Y+0xaZEORb7aYz0NC22HG5DnElK/XAni3G/XnHVipiNKWdMRiKuM4+yxKExoSJDjpQ8CSFAqUTzJOOW5q6qKq4wk3JFuMpkTVtl5MfjHGUAgFWOeMkb0FT6i7H6oVX/oZIuqklBkCa8Dw/m448cPkxiozfY60y124ExJJTNcDktCpz6kyFZzlwFeFe0djWpqLBuMK5tLdgympDaHFNKW0sKAWk4IyOsUBdujKt3c9DZZjcHRhEdRa4U+BJTgp/dVBC7HWloEZmKzblmIw70zcV6S66yF/ndGpRST7YrQsTokl95hiUw66weF1DbgUps+BQB25HnQzoiZqYRlMiUpPGGC4OMp8PDnOPLQQbnpm03afEnyoyu3YgIYksvLacQCMEcSCDg5Ox2rpf0jZZF5iXZcd4TYaOjjuIkupDScYICQrGCOe2/XV4SAMnlVdHv1pl9rdrXCM8JLq2WC24FBxaMlYSRzI4Tn2qCmZ7HOl4zUBpiA60i3ureihEx4dEtRypQ7/mcVyZ7HmmGI0eO3b3A1GmdvMgynjwP/AJ4JVz/0rUVFmXKFb1R0y5TLCpDqWWQ4sAuLVySnwmgpJmgdMzmbmzItxUzc3g/LbD7iUuOAg8WAoAHIGcYzjepEnR1hly+2n4AW4oNdIC4vhe6P8GXE5w4U9RUDVtLmxIDHTTJLMdrPDxvOBCc+DJrjCuMG4oUuDMjyUIPCpTDqVgHwHBoKW46F0/dbhNnTIjzkiax2vIUJbqQ41t3hAUBjYbCrVizwY1kTZ22iYCWO1w0txSvveMcOSc4xtzqdSgpoulbPDfjOsxVARd4zS3lraYOMZbQSUoOMjYDAJ8NR5Gh9OykXVt63BTd1VxzW+lWEuq277hCsJVsNxg7VoaUFBb9F6etciU/DtyWly44jSB0iyl1sDACkkkE42zz3O9cFaG04uxx7Oq3lUGK4l2OhT7hUytPIoXxcSceQ1oqUFFM0fZZ6oC5Ud9xyA700dZlOhSXNu/JCsqVtzOag/c30t0AZ7Rf6MTO3wnt1/wDGP8T1/rqvTebam7ItaprInLSVIYKu+UAMnHhIG+OeN6nUFKvSllXe3bwIhROeSlLzjbq0B4J9b0iQQlePKDVcexvpZSVpMGRhczt9Q7ef3kf4vr/XeWtHKnRIXR9tSmWOkVwI6VwJ4leAZO58ld6VJWkKSoKSRkEHINBWI09a27+7fG4xRcXW0tOupcUA4lPreJOeEkeEjNWlR406JMU6mLKYfUyrgcDTgUUK8Bwdj7ddMq9WqE8pmXcobDqQCpDr6EEA8iQTQTqVDhXa23Fa0QbhFkqQMqSw8lZA8JwTUygVj2/y/fvO2/6dmthWPb/L9+87b/p2aCw0x+GvXugfQtVBT+Xb55y16Bup2mPw1690D6FqoKfy7fPOWvQN0EilKUClKUClKUGY1v8AiFm93YHpar9Qd0512muWxVwjvW2CegU2yUiQ4pQLiEqUkgngSACN8q25VYa3/ELN7uwPS1oa9dOMw5tecWhhVQHZNwjW6NFlxbM0ywYaQ26lSTxFThOQAlY5FS1ZAJwFFWa+2oS5d5iPTGpwmNx35szi428qJKG2UJ5cKQVYIGCRnJrc1FZtsRi4Pzm21CS+kJcWXFniA5DBOBjfkBzNem147mHYFwRZgyuBcV9BaHSjjadJcfdX3wwd+86gd+sbb1Pdts9DF7nxWZBkR0Not7S1KBcW20B0hGe+OVHA5Hh662dKbTcwrFskq7VdSmcUqkdsvKAdSQlppWw48KK1qUASUpyRsNqitQ7/AG2BllExc5m0IGRxlKVuO5UlOc5U2gHGxOTyPKvRKU2m9io1qkGdCUhMpDAcflvqSl1PehtKEto4jxZUSSSrBJBOBtUe2QFFuMuZDuLbrNrKUPJZWVsqecUVcOd8oBAA3OOqt7Sm03KPTbvRQI8J1l5qV0HTuIVxEJHEUj1xynOMhB3APkqFb7qpu83ieqBdHHnXW2IzSYbiStptOxClAJAKlLOSRtvU12Xc5GpJVvgPQmmWIzbri3YynFcayoJSSFp6kk8ts1GjaxjG1Kky47gksl5MhmP34SGl8C1gkgcOcYzuc4AJFBn41ku7HQWeYl1EboumQYocUlDrjqlrCSkBIKBhIKiABkgHNTpEeQ8zdCItyWJUxgIWpDgWkLWFLHD/APTxgLG2CN9iavBqeH22uOY0wcExMJbpbHAlxWOHJ4uRyOQyOsCo8PUYahrdkl6U447IdYbYaTxiM2op4zuBjbmdzkAZNTELmVTkTtVLK5ym0KnlbMpK3kqeaSgf7O0QOj4c5yQrJwds718t7Mm2KtE2eiWhKGpU18ISvhaCvWskE4z32cHclIA5VaW5+xJkkwIcs9C6yEDDhbT0wJS4hClcITgnvgBjJxWkXwhtRXwhIGSVDIGN80iEmyk1Y+6NOPx47UpbswJYHQsLcKErIC1EJBIwkqNV96E26qgrs0J9KLSVyWnJDSmuNYaUlDSEqwo5JGTgDAxvmuUbVjqNJTbrNZbVLjOvtBpsFAcKD3uxJIyCknfrqUNRqt8Ed1W1vTGUN9udos94wtzHCjvlZJyRsMnrIANX1JETCjZtdwVb2ro33RXObkRHFNJLqOl4VffCoL4eNRClZJSEgAADbNd7tunuX3tB9MlEFotOsLaLq8EqK3ClXrQc97lSshIwEnNXitQsMSVofQ8EmaYSAGhkOJRxHkslQPVgZ6iK4NanZfeihuK+hhxD7j7rvAkMJaVwqKu+/O6xnb/SYhcyz6G5zsBjtq3TltyGZElUZDa09LLcc71LmMcCUpIxxYG2eoV1G3ybg7cISlTHrilmPAD6ekSyl1CAXHyvZJUkqwN87ct60b2qoqWZKkxZqS3E7bSpbKQFNFXClQBUOZOyTwkgHltXVEulqsZkQGY0pK25TaH+HKx0jvD3/fLUQCVDbOdzsdzTEGZZLstvMStI26UxxFLd0SjiUMFRTxJJ8BGRzq5s8datVamlyZsZiBNkM8B7ZTxvJQ3ggb96nJ3PM4wPDV/qixWu+WB+JdW8xWgXspJTwFIJztjy7V5XY9C6VmcD0yN0kNEMvzXmHHWxDc2IbUVE8RIJ2G4wPCKk5iWqzE1wv35kyXLvVwkvyG3reqQi3RIy+AKR0fA1hQVhQJOcJGcjJ2ArtiREWW9acQ7dJkhtDSpM53txTjXSIbCEIwDgAZUrfnjrziq0aA0U7LYix7DeFPLldAtK5ISUDg4yo5V+aRtzHIgHAPyNoLQzgZSbTdnnJKFvMoad74pS5wYwFHJHPPIjfblU9r6cLahmPatNXZhSEzLheXZDzSJQH3pxLgAUOLYBIG55Ctpc7r6nrHbIlvcTMQHG4z7yXQ+tlrB4nOEHiWR/+azUPsb6AnzzFjwLirLanUPGQQ24lKuElJ54zsCQAcHGas/uN6L/AEKX8bV9FWIlJmsz7Qux8V2qU9BkvNNtNJKEvup3lNhSi2oOKPeBIOOjwDk5xzq61R0k++6ZXAkwlJiTHJDy3JKQhsBGATg77nYdf+tQvuN6L/QpfxtX0U+43ov9Cl/G1fRTE4wkzXOcuOrZi4xhx4zrkyKW35MpUd0Fch9CPvSFFJ71JUc45d6APLXwpzkNNv6duU6u22JXQjjyt2U7688QOxASOviHFyqy+43ov9Cl/G1fRT7jei/0KX8bV9FMWXdTGFDMnT2NP2uGlUyUhi0uvrAWSp+aThIXvxYSVKWAcZxyO1dDAkpftsBaJaWI0mFGaSh0JQ3HQgLdWSFcOVr2Jztw4Pl0v3G9F/oUv42r6Kfcb0X+hS/javoqbZXfVno65KSotIMNN3ucty4OhBWpLYGGUEBQPCeefW55nGRXzslPwlaJsEOJKU92rdEMEuupW4ShKkkkgnO/XyNaL7jei/0KX8bV9Fc2exBo1h9DqIUoqQoKAVKURkHO9Nsm+ucrm0gDsi6qA/R4H/K7WnrMWc57IeqCeZi28/8ApdrT152+ZdGn/CClKVlspSlBW6h9jN28xf8ARqpTUPsZu3mL/o1UoGnvYzafMWPRpqyqt097GbT5ix6NNWVB2aY/Hb7543/Ts12ayTqNWmpI0ouOi7ZT0ZfxjGRxY4ts48O1demPx2++eN/07NaKgh2oTxaIYuhaNw6FHbJZ9YXMDi4fJnNZK/l9rXa34i0tSUadlKbdLQXwqDrZBx11uarZenrRPmKmS7dGekqaLKnVoBUWzzTnwHwUHnN4vt9Xpac2/dHOORp5i4dI00hstuKVwqSnb1pB68nngjkLmdeb2i9yLdBukNnuZ2uXDOdQgvoXgqKkhrJzukFBThQ3BrUI0tYW88FohjMcxT96H4E/+X/l8nKuu4WmzQ241xXZGZL9vSEReijJW63kgAIzy5+Hy0GXh6gv8Z+O/Lmdttm7TYSmERko4m20OrSRjfiy2Bzxjnk71VPXyZGetWqX57Ut17T0uYhrgQlttWWVFKSkcRSM75ye9J8laGyq03cbgluLpZ9hUac4C8uKgJZkpHEokhRIVy77kc4zvWij6asUWX22xaITcgFZDiWEhQ4/XY22z1450GQTfr7HfjQpF2gON3Kaw1HksuIecYQtC1HJDaUEqLeEZSfXHOcCrfQKS1EvTK3+ncbvEoKWQkE98NyBsD7QFW7OmbFHtjltZs8FqC6vpFx0R0pQpWx4iAOew38grstES0RG5CLRHisp6ZQf7XQE5dGyuLHM+Ggxd6WnT2tntUgFuK24zCuSgNugcQOFw/5HOHJ8CjUN6fIseoNSX1bSRLctEWQelzwtBTzqRk9QSkAnHgNegixWpL0t7ufHLkvaQotg9LvnvvDXzuBaO6LtwNujGY8goceLYKlpIwUk9Y8lBkGr3fWp8O1SrvDULhNCGpbC0POMt9CpfAT0aUFainve99aTsSBUHTk+426RaIjMsPMPXi6MykJZRl0p6ZaTkesOUjYY5+DarQS9OsxLhY2NHyTDt7wVIjsQWyhKyAtKwkKyo4IUCkE/v2qztsLTcxuz3Cy2WJJiOOrfZmR20JDCiCSsg4VxEjhOATnnjegpY+pJj2kTqI6kjpRKhcQYERLio75WAAgAgnGSghWe+wcgZFQHrlcbhCZauSi49C1XFjoUrgKwjKFAKKAEkjiIOB5N+Z3Q0vYAqcoWW3gzhiURGT9/Gc9/tvvvvXD1Jae4SO40LBcQ6cMjdaRhKv8AMB186CH2REhfY8v4KQr/AGF04Iz/AHazl6tt7taLvq5DsW1PMWkMtMxCHekUlXHxulaADgDhAxkAncVvrjbIN3iGJcIrUqOo5LTqeJJ9sVzRBiNwO0Ux2+1OAt9CU5TwnYjHgoMJqXUV4gPamRBuiEriQYsqO2tlC+jKlLSsAbEg4Sd84z5a53KVqSDd7rCGowUM2ldwZWqG0koWFqwDtunAweRxjfO9aY6Q04ppbSrJAKHEBtYMdJ4kA5CScbgHfFQ5GkGJmqG7pLTDfhtRExWorkYkoCVcQPEVY59XDyAoM6rVd6uFmvt0ZlIgSLRFZkJhKZSpLpUwl49JxDiwolSE8JGOHrO1TJGqblDu7q5SH0MLbWqI0htC2XFpjlwsrIHG29kKO+xA2wTWtk2W2TJrc2TAjOyWhhDq2wVAA5Az4M71yTZ7cm5quSYMcTVDBfDY4ztjn4cbZ8FBndIXO7XCSXplzt8uHJiNyGEMvBxxBJ3PetoAQcjAOVAg7mqyLqa7yIVqvaJYWiXdjAftpaThpBdU3sccYcTwhRySD32wGMbS3Wa2Wjp+5tviw+nX0jvQNJRxq8JwNzXxqy2xi5OXFqBHRMcJK3ktgKUcYJJ8OBjPOgzuioJTIvrsiQ7JU3eH+j6ZDfeKwAVAhIIJBwerHVUSx6juUzV0VgzTKtkxuYpCi0htOWnUpHRpA4wBkpJUTxEZAAxWtt1lttpU8q3wWIxfVxulpHDxq8J8J3511M6bsseamYzaobclLinUupZAUFK9cQerPX4aDPaqgTndRMz7MYcy4R4K0O2qbsiSwtW5Qr+6vKcZwQcgHqrPytWyGLBbpGnXnWIka3xHTDcZRhpC3ejAcWclWQkpSlGORJOCK9Gn2W2XTBnQY8ggcOXEAnHgz4N+VdUzTdknqSZdphPFLQYHGwk4bHJPLkOodVBjZriNL64l6lUOjgS5KbfcSE7D7y2plz9yiUZ/+oKqLjFWmB2SHZTQ7bftTDz2U54VFpzvR5EjA/dXpUbT1niJeSxbYyEvqSp0BsYWUnKSR1kEDHtV0SNJaflvyX5Fnhuuyfw6ltAl3/N4f30Ga1uzHjp01IhIQ1fu6MduIW0gOLQT9+Seso6PiJ6ht5K39VsDT9otcgyIVujMPFPD0iGxxcPgzzx5KsqBWPb/AC/fvO2/6dmthWPb/L9+87b/AKdmgsNMfhr17oH0LVQU/l2+ectegbqdpj8NevdA+haqCn8u3zzlr0DdBIpSlApSlApSlBmNb/iFm93YHpa0NZ7W/wCIWb3dgelrQ17aXw5fyPmClVGo9QMadgMyX0pJfkIjN8a+BAUrkVq34UjBJODXbDuMhbz6J0VqO200l0SW3wtlxJKvWqIGMcO+fD4N69MvDE4ysqVXJvEWbElOWmTEmPRx3yOmwEnGcKwCU5Hkqm0nrNOo+6bUyF3OmW5Y6ZkvdJ3hGQvOBtsf9KZg2z8tVSsfZNZTr7dLzCZtDDHczGVPSlZc4gSnYI22G/gqHB7IkmRpROpn7IlNsS8pp8Myit5oA8PHwlAChkjkc1N0LslvKVTXq/dz9LPX6E01MYbY7ZCVOlAW3jOxCTv7YqlTrmRHZ09KuFqbbh3wpQy5HkFxbS1AFIUkoGRvzBq5gisytmbFcGZU95F8UkzXQ44pENAWkBISEoUVEDAGxIPMmo50jAgymZsQOJRHYDZYS0Hlr4VFfEkqOzhKld8QdznY71dP3S3xZjUORNjtSXcdG0twBSsnAwPKeXhri/eLbGmIhvz4zclxQShpbgClE8h7Z8HOpiDMqWyWWW9AjyLm88h3pXZYjKZCCy+sqPEo5PGU5wnkOvfbHNGkUNxG46bi+EdpJgyCltIU80CTgHPeE5IOM7HqO9QH9eli73W39z2eKBNYiBTkxLYd6TJKhxAbgD1u5NaJrUFmkTkwmbpEckrKghpLnfK4c5wOvGDn2qRhZ3IEa2vOPy7lHachOuxm2I8Z8JHRKQlSUrIHFyCsAb7Dy1aTYkiXbVRW5gZdWkJW90IXkf3u9yBv/wC9cY96tct15qNcIzzjKeNxCHASlP5xHg8vKs+OyBbpNuEy3hp9JuCYYS9ISySknHSDi59ZCeZxT0mJlLmaTTJL5anqZ7YlolvJLCVpUU8B4ACRhJKAT1nw7V2P6aW8+tXdN1LKrgm4FroUnKwQeFRz3ydhjwY68VaKutuTce5xnRxMzgMFwcfLOMeHG+OdRXNTWJmQ7HcvEFDzSw242p4BSFE4AI6jTEGbOqLp1DEqPIdlrfXHekPt8TaRhx0+u260jIB8tQ0aPCbcqGq5vFCoPaZIZQP75XxfvJ3HX4a0qlBCSpaglKRkknAA8pqCxe7VJbkLYuMZxMZPE+UuZ6MYzlXgGOumIMyrZGmHZTs1567OqdmBgLPa6cJDSuLhSM7JO+3lzvXcvTqCvpUSVdKq5d0XSW0/fVAEJQfAAMAHfGOVSoV/s9yeQzBukOS6tBWhDToUVJGxI8OKpr9reLaLnboUYRpq5M5EJ5KJGFx1qPMgJIOOsZB5U9LG6fSznWqZctOKtr9x6J95vgffQyFcQPMAbAeDPg9uo1w0um4KuAVOcbZntNJeaS0MdI3jhcBzkbAAp6wBvX3WOontKafeu6IbcttlSQ42p4tnBIAweE9Z68VIVcrl2pbHUQoilzFpS4kyVANBQKgQeDvth5N6ekjOMuDFgLD0V1uaUFhDyeBuOlKSXMbgZOCOHwknJyd6+2vTzNuKVLkLkLTCRCClICMISSTjHIqKsn2hU9m5QZEpyKzMYckNkhbSVgqSRz28md/BXyJdbfPedZhzo8h1n8IhpwKKdyN/3gj2xVxBmULT+n29Pxe12ng6gIS2k9EEEpTy4jklR6s7DwAVcVlJOqrkjWi9NRrVFde7TMxt1ctSQpIOAkjozhX+nlrtsOuLTebNHnvut29bz6owZkOgZdTjKUq5K5jFSJj4Ji3y01KrVahsyISJirrDEVa1IQ90wKVKT64A9eMHPgqRJuUGHETLkzGGoy8cLq3BwqzywevPkq5TEpVKguXq1MwGp7lxiphvfg3+lHAvr2PXyPvVyeu1ujqYS9PjNl9PG1xOgcadtx4RuN/LTJiUylRRcoJnKgiYwZadixxjjG2eXtb+1XBF4tjkp+Ki4RVPsJUp1sOjKAnHET7WRnwZ3oYTaVHhz4lwaLsOS1IbBwVNqzjr38FSKqM7Z/7QtT+a2/8A5Xa1FZez/wBoWp/Nbf8A8rtaiua3zLv0/wCMFKUrLZSlKCt1D7Gbt5i/6NVKah9jN28xf9GqlA097GbT5ix6NNWVVunvYzafMWPRpqyoOzTH47ffPG/6dmtFWd0x+O33zxv+nZrRUCoazce6SA2mL2jjvypSukzvyGMeCplKBXw8jX2q++S5MCxzZkQNF6Oyp1IdBKTwjJBxvyFBjLS41I07rVCkSQHJsp5A6J1CloUgcJTsCckHlVM/a48fT+ni9EuQtsyFwz1xohkOCT0baUqcbUlShslaQoJyDitIvVd5tVjt2oLpFhO2mShlUlUYrS5FDvDheFZC0gqwcYPXvVhcdcWFqHPSxfIjEiOl1JecbU420tAGeIDGccQ2yCeqgxFwaejXy3rVFuiHYD9uHbEhlx991kbLUVpHClI4iFhPrlbqrYaEgsW5F7YRB7Wf7qSFK+8FHEgrJQc474cJ2xmrZOp7SFz2VSyp23NJdl8LDneJIyFet3BGSMZ5eSu4agtndBmEZJS++eFsKbWkKVw8XBxEY48b8OeLHVQYKREmPuTWzGkt6qReA7FlBC8GN0qcYcxw9F0JUkpzzB2yd7jQdthpl3mZ0D4kt3KS204/0nF0KlJIA4+aTw566u75fHYNwt9pgMIfuVw6QtBxRS202gArcVjcgZSABuSRy3IqdRX3UdisN1kqjQekiRkvtSQFqbcJXhSSgnKSBj+8c5z5KCLbL7Dt2qNVvvollL0pkshuG6ou8LCEngwnfvgR7Yqks9qmWi56YkzYj7EiTdLhMVFQFKEZt5DhQhXD3gOSkb9ZxmtvJ1RbLfcbr27eYjcaC2yXmihQUwpZVgqVnB4sDAAyMHw18n6ptnc9x2Nd4sZbcpqMVvtKUOJSk4Tw7E8ST3qhtvncCg82hiU3HujjDdwt3bdiWVJbivFTb6XCShSiOJx0AnKuZB73qrkFQJ8CU80zOhFV0guNW9lqW2mO2FoCykFCQQeFaiQnA69zXptzuNinPmxTpILjywjhBWgdIBxhIcGAFgJ4gM8W2aopF/t8HSl7n6cnmVNiQjLSuct50KQAopUkrIKkHhVgpPDmgomcszlsOQ5LmnGL2/2xHEdwoShTSeiVwcPfNBzjzjIBIPVXCZCmxLJxIbdcitzZTlthy4zjrTjBCeFslPftKzxltX90bY6q3l+udxg6VXcrczHemIbS4GnshLhIHegg7EkjeoE/WjbPY+VqaHH6V1UcuNxlKx98APEhR/3SlWf8poM6iM9L1i2LjHvkaY3IYfg9BHSWwz0acoU/wnhAPSBaSocXUCSK9OqgjangsiHEuMxhNweQ0VoZQsoQXCQgE4ITxEYHERnG1d0TVdjnykRotxadcW6tlPCDguIyVJ4sYzgE4zuASM0FzSqWLqyxTGZDzNxbLTDIfW4oKQktEkBaSoAKSSkjiTkbVzY1PZ5LTy2ZqVqYIS6yEK6VCjySW8ceT1DGT1UFvSqH1aaePQgXNtTjza3G2kpUXFBCuFXeAcWQdinGdjtsa74ep7LcHOCLcWXMsdspUMhCmxjKgojBAyM4O2d8UFvSqJWsbA0Pv1ybYUH0MFD6FNrC1jKRwqAOCNwcYPhrqe1paG3LYhpbz/b8hcdHRsOEoUgEqChw5SRjGCAd88smg0VKUoFKUoFKUoFY9v8AL9+87b/p2a2FY9v8v37ztv8Ap2aCw0x+GvXugfQtVBT+Xb55y16Bup2mPw1690D6FqoKfy7fPOWvQN0EilKUClKUClZW+agvUfUybPaIltdPaIlrcmuuI5uFGBwA+AGo/dbW36Dpr4zJ+pWZvWJxMriUvW/4hZvd2B6WtDXn2oGtbX63tRgmwQ3GZLUpt9p55akrbOU7KRg7+Gq7tLsqfrRa/i6fsq1TXpX5l46uja8+m41NG7cgsxHbT3UhvO8MtgYyG+EniGSNwoJwAcnqrGxNNTrLbdRsWu3zZ9kdjJES1XEqBU9nvgkZCggD2irHkzXT2l2VP1otXxdP2VfO0eyp+tFq+Lp+yrU/kac/bEaGpEYTNNwLxA1JfbjcbdceCXbWEtnogoqWlIBRhBIBHIDOwG5519Xpee7rG03eGw/HhzoHa93bdb4VDo0pwCnwqwE/uPhqF2j2VP1otXxdP2Vfe0eyp+tFq+Lp+yqc+n2vDqfKw0yxPhar1hPk2e5tR7gtLkZRiq78AKGMdR3GAaprTZ76jsUv6XTZJzdylvLQS+30bTSFKCuNSycchyGTmpHaPZU/Wi1fF0/ZU7R7Kn60Wr4un7KnPp9nDqNLerM9A7F71ghsvzZCbeIjYZbKitWMZx1DOd6ytvsV6sTumr3EtdwmJYjpiT7a+gqcYVw4LrIWTw8v7uB+47d3aPZU/Wi1fF0/ZV87R7Kn60Wr4un7Kk6+n2Ro6kJrmnZErV2oO6kK7P2u7CO8wqMsoTlGMNu43QUncZ2GDVdqu0X64zrkIlhktMoukeQFR8ESgnOXTk8SlchhIAA5712do9lT9aLV8XT9lTtHsqfrRavi6fsqc+n2Ro6kIWodO3uVqK/SI9pmuMybzDktLS1sptAXxKHtZHv1oYTVwkahvF1m2Cctx1tyFAiuNFtpqMlJVurkC4rbA8NVfaPZU/Wi1fF0/ZU7R7Kn60Wr4un7KnPp9k6OpMO7SlqvbOtbPcp1plQ4ybUuMU8ADcdXESGwASUpA5FRyeZquOnr4jRcC1qtE5UiNqDtpxKUZBa4lHiSc7jy+WpfaPZU/Wi1fF0/ZU7R7Kn60Wr4un7KnPp9nFqZcntMXxQl2sRni+9qQXJM7H3oM8+Li6lDHDw8/wB1QNUWC9TZWuu1rPPd7pPRe1FJYOHA2RxYPg2/fU7tHsqfrRavi6fsq+do9lT9aLV8XT9lTn0+1jS1Ib28h17SkxLVtM51cQgQncoLpKfWK5Ee1zrD6etd7jainz5tsnttyLClhALYIS4kAdGAknhxjABJOMZ3NdfaPZU/Wi1fF0/ZV87R7Kn60Wr4un7KrP5GnP2zGheIw6NK2O8Qbhojti0T2U29mW3KWpghLSnCrhJPWNxvXS3pvUDVpsNtXaJb0m3X9Ut94BIQ42VcXGlZIBz/AO2/VU3tHsqfrRavi6fsqdo9lT9aLV8XT9lU59Ltri1Gu7IFll6h0VcLdASFSnAlbaFEDiKVBWM+HAqRbH350a0tqt82IuMELe7aZ6MIKUFOB+ccnq2xWK7S7Kn60Wv4un7KvnaPZU/Wi1fF0/ZVfI085yx498YWMGw3iLfLlHt3bbFrmxpS+GYgHtSQvOOhczuFHviBy69xUjQdjXCiW1Vxt9zYusCMuIpT7n3lKOL/AMvGygdjty51T9o9lT9aLV8XT9lXztHsqfrRavi6fsqnPpdtTo6kxhYXCzu3DssCdKtNxdtRtxhqeS24lBXxHmUkEpwefKpOtrCe5unYFntC1xYl0afcZiM5S20nPESB7ftneqbtHsqfrRavi6fsqdo9lT9aLV8XT9lTn0+04dT00F7tMiJq+33iJb3H4DcKUytiIyCpDrgJ4igY9dyJ8POqKDpq/wBjiaIkPRnpotankzIzBC1tB3OCBnvuEHG37q49o9lT9aLV8XT9lTtHsqfrRavi6fsqc+n2saOos73ZpQ1Bpu4262zWbTGS+w9HgIDTrAc/8wIHIHrAGffqNeNMSoKLa9piJcGJUVhEdDLwDzL7JdKi29k97w54snlnHMConaPZU/Wi1fF0/ZU7R7Kn60Wr4un7KnPpdnDqLtFoukPsgdt21EpECY+65PbkNhTKFcGA+0vqUrYcPPHPbFUtg0i4LAq23+13iTMhrlJb4H+FlxDoPEpCuXEoK5Hrp2j2VP1otXxdP2VfO0eyp+tFq+Lp+ypz6XZw6jVaIh3e3xp8W5OPPx2nkohSJTPRvutBOO/HM42AJ328GK1NeW9o9lT9aLV8XT9lTtLsqfrRa/i6fsq1H5GnH2zP495nLYWf+0LU/mtv/wCV2tRXmNjh67tFwuE+VIsVylTUsoWt5brfCGwoJACEAf3jV2bvrYAkwdN4Az+MyPq15Tq0mc5dFKTFYhs6VWadui73pu23RxpLS5cdLykIJIST1DNWdaUpSlBW6h9jN28xf9GqlNQ+xm7eYv8Ao1UoGnvYzafMWPRpqyqt097GbT5ix6NNWVB2aY/Hb7543/Ts1oqzumPx2++eN/07NaKgVDXBWu5IlibKSlIx2ulSejV5SMZ/1qZXAvNh0NFxAcPJPEM+9Qc6rdQMSZWn58aI0l199hbSEqXwDKgU5JwcYzmrKqnVC3WtK3Z1h5xl5qI64hxpXCpKkpKgQfbFBl3tP3296Wt2mJkWNCgIaYbnPiR0q3UN8OUNgAY4in1xOw6ieXZI0/eHtPa0hCKyH7s86qKe2BgpW2lvKjw97jhzjfbauMfWUi1Wtphy3S5io1maub0px9H3xBHf46+IYOAQM+Qb103y5uv6inqnOSI1ot1uZntvRJZQ6k8azngCcKKuAJ4VEjHt7BcyNOSpV4tVwQtthHawj3Jgq4i6hOFoAI2yF5GfzVKqDB0tOi6skPu26zyIa5iprU9wEyWircthGMZBJwvi2T1VIna2ftLcxNxsrzclqAu4MtNvoWHm0EBY4jgJUniSSN9jsTT1Y3Lt9qEdNvpdkRnJMdSpTfCpCOD1xGSk9/1jn4eYCZf7NNdvVrv1rDLkyAl1pcd5ZQl5lwDiAUAeFQKUkHGOYPPNRNTQL5qDSF0hpiR2X5LQaaYU+Dg8QypS8f6Af/1KserRepkNrue7HanQO3oy3FpKlIBSCFJHrT34xucjwcqjzpsu7a4Vp5qW9DhxYKJj62DwuPKWtSUpCv7qRwEnG5yBnGchV3/T98ukjUbjMFgpuVujRmguUBhSFLKs97sPvn7+E+GuF409fpzt9Wzb2Eie/AdaBlgbMKSpQPe/7uBUrUUa5Wtu3lV3lusqvcFLOXOFQbK0pU2spA4xnJ3yTnflXMasTb5FzUi0T3HBemoDiDKSvClob4VpBVhKTxJ70deScZNB3QLXqK23a4Rmmbc9bZcpya1LddV0sdSxujo+HCsKzhXENj5KzvqQ1GuBdUuxIypVwsYgOOGaVFT4KsrPe4CDx7AYwE4wKv3NUImvWlEi3ym3u7K4LnRSuFDTqELIzjBcSRvjGPDggVPjaokTGVzI1lkv29bDrsZ9pxJU6UbBJSccJXvw7nON+Gg7brGuD+lURY8NK5akNpU0XwkJxgnvsb8vBWduGj7n2nqRuKllxm5MuqhxVu8Pa776OF4lWMcOdxgf3l+Guq8apVe9OSlsKciSYF1gtLVFlFSHAt1o7LAHEkhZBGMZHWKvdcouqrQwuyzXYtxEhAZ4Vd44c54FjrBxjyZoM/dNN6luLjS3IkVaGTCdYbVM4Q0WVguA4ThSlY2UeQONt8yGrBfg6wvtCOgpvztyJ7aBw2tC0j+7uQVjbwDnXHUmrH7no23TbNJdiqlKjuvrRs402p5DakZ6lcSin/7VVcOat7R1HHsbkB09I4phlan0qdcKWisKKepKsFIUpQJIO2N6DHzdOXSBbJ8u8MQz2xaW4b7zk5WFSA7kLyEYQjJBG2EcO4xXbCtd4v1umOKYtcq4pnMzlqVOTIjyilBbLSihCQ2eADGAd8E1pbbrhVyjxXF2SSgTYb8iO0HELW4WiAtvGwBPEMEnB35dfVC13GXEkIbt6Eym5jENDTDwU0448AU/fAkDG5BODy2ztQcYthukK62iW1Zrcw2wxKLzEN4IS2t3gIAynvz3m68DPFy2qsZ0fe3rParW8xHjpZski3OvJkBYQ4vg4VBPCOJPebjb11XSteI7SyLY8mb2w9HDC15SpbJw4QpAUeEHABKRnI2FdTnZAdDMh5GnpyUx7ai5OB9SWlBs8XEnhO4UOAgAgZ8g3IQU6avBgR1+p+yw5QnRXXkQXsBxLK+IqKlIBOf7qP7u+5zXbF07e2rqzOMSOOivj83g7Z9c060UZzw8wSDjr8NWq9atx+3RLgOsKZajvMp4wsupeUUIBCQeFXEncDOBvvUdjXMiQ7CjosEvtiVJejJK1cDfEhHGFBSkhSkEf3uHbBGMjBDZUrG23WEy8XyzMxIKEQpsF2S8XHsLQpDiUEAcJzgk9YznqxvsqBSlKBSlKBWPb/L9+87b/p2a2FY9v8v37ztv+nZoLDTH4a9e6B9C1UFP5dvnnLXoG6naY/DXr3QPoWqgp/Lt885a9A3QSKUpQKUpQYyf/acr3CR/Uqq1qqn/ANpyvcJH9SqrWuLW/m9K/BSlK8misgm+XF6RJ7SmplPCeWI8MRRhTQUEqUpYGwHf99nqHPNa1xKltqShxTaiMBaQCUnwjII98VFtlvTa7W1b2n3nG2gQlbhHFuScnAAzk88VqJiBWQbu5wrAL0x2VJfVFaKkjhYQrh4irAATkdeTuBvXAatZVGS8IL/fwjOSguJCg2CR335uwznygc65OafgQYKQ5cpMdhEUxHHFOoRxtk53JGxyeacZrk1YrdJtr7LE1brb8dmOXm1oUQ2360AgY33zt11f1T2P6oaZXIT2k+ssBgrCVpyA7jGfAdwOHma5rvwYlqbcZdWFzlQm0pUkniSjJKcbqz4DyPkrvcscdfGemfStcxExawU5UtIASDt63YeXy1FTFtVsuUVD9wX2z0jzjKHVA4U8dzsNjsQnPPfnT0exOp21x2lohuF1aHnFIU8hKUIaVwqUVnbGeWOfkq2gTEXCCxLQ262h5AWlLqQFAHlkAnG1ZmZYJSBHhssrkR4bPDEcWlhwcZ9cXUuY8AxwjOCd81fiJLdjyUSJy0OPgAFjGGe9APBxA8zk/vqTEfQxVq1ZertOaYhSEPvLnLww5FShBhIVwlzpNsqz+bnlyq3a1SGFTJrpkuxnrl2jGacDbaWlJThXfgkYKgefXtUyFpCFbzaVRpctC7YhbbKwUZWhZyUr73BHl2PlrrVpS2sWVdteuErtEBanUOuoCSlS+JXF3vh/vcx1GtTNZPbpOqZPqsftbUdLpbjslMQKSh0uLypRKicYQkb+31nFc9X3qfZe50iI42lgyW0TErbCsNqUE5B6uupQ0nb+3jOD0kSFSzL6RDgSTlHBwZAzwcIG3Py1Jn2GLdBJbnuOyY8gtksL4QhIQriAGBnGeeSc1M1zB7UnqkmP6wksJkMx7JChdtvOFsKUsZODk+tBAyMb4Geuu/1bxkW+4TXrfLaahR2n1BRRxKDvrBjOxIwSDyzXZK0za20XdyfcXgm7oSw+t1bbYGNkhBCRjHUN/arhI0raIzchU64yAmXKZddMh9CUuLbxwoxgDBwNue22Kv6nt3jWENMe5vPRpLSYCmmyCAS6twApSgDrOQMHw5rijVqFM57myA+qebe2z0iMKcSMrPHyCRvufBXY7pOE6ZBMmUFPT03DiCk946k5GMp5bAYOapbhpKVGjsQbauW7EQpyRxrcadKn1KzhxtzCFIxny5OfbRtk9p6de256MwuLGkyH3t0x0FPGRx8GU798OIHGOYSTsBXM64gi5CEIcxSjNXCC0pSQVpTk4AO/gwPb2qTbdPCPKYuT7xbnmK0xJbjBKWVFHLhGMpGeoEA+CkXSVviORXEOyFLjCRwKUsZKnjlazt67qB6hU/U9oKNewHbfHfahyVyX+IohpUkuFIXwZG+DlQOAPAeoZqQ3rKI7cxBbhylKNw7n8fe4DgTknny//O1c7Xo+DaJTEiLLmcTUdMYha0kLQk5AOE5G/wCbjPXzNc4+k4MZcFbciUFw33n0q405Wt31xV3vPqGMYFX9D27NOXiTe25sp2MhiMiStmNwrCisIPCpRPlUDR12fL1G/Ciz+147EZC3MR0LPSLUcDKv90E+9XOzWMWRpmLHlvLhsoUEtuEEqUpXEScADbfHXuc18RYymTMdRd54VKcC3ggtg7AAAKCOJIwMbGs+s+hBhapWuG4l2N082OX+mDCghBQ0rhLmVcgeob7gjqzVizfES3kJhxJEhnKQ48jADZUjjAwdzsRnwZFR5dgtMePlbxhQwyI7yEuBCHG+IqCVE77knJBBOTnNSIduiKD78Oa4qLKUtYQy4kthShwlSSBnq5ZIB6qs4PaONTsqtrc0RHQlUV2WUKcSOFDasbnl33VXxvVLTkrtftGSF9sMsHJT3pcTxJJ/d1c8b18RpWChJbXKkrSuMiMpKlJHG2hXEBgJ/cQNseXepZsUUyUv8boWJipisEd+tSeHB25BOw6/LT9T2hPatjNtvvNxluR2mVPB3pEpCkhYTnHNIJJ4SfXYOK5v6geK3GIlvcVITIZYSlxxKeLpAVZ68d6DsfCDXOLpeDFgpgpceVGQ4hYaIQB3qgoA4SOLcDc5OBzrvFjZ7eMvtqTxmUZRTxJxxFHBjlnGP3+Wn6nt1HULapLCWYjrrD76mG5AWlKVKSFFRwd+EcJHF1nl4ajMajWI8aTPZVFbVGcmLCVJc+9ggJBGM5PEnGOZ2rkNNwmTEbXcZf3pt2PHQpxA71acKSO93IG+efhyK73NORnk8LkmUsdqojDKk7BCuJKuXrs48mw2p+p7dbmpUR1KRIhPNOofZaU0XElQDoJSduZ2OU86sLbcBcWnl9AtktPrYUlagd04ycjbr98GulqxxW5LUla3Xn0SDJU44QS45wlAKsDGwOwGAK+261Kty0oblvLjpCzwLIJUta+IqOABtyHtnNScHtZUpSsqVxX+DX/lP8q5VxX+DX/lP8qD5oP+z/T/AJi3/KtDWe0H/Z/p/wAxb/lWhr6TxKUpQVuofYzdvMX/AEaqU1D7Gbt5i/6NVKBp72M2nzFj0aasqrdPexm0+YsejTVlQdmmPx2++eN/07NaKs7pj8dvvnjf9OzWioFRlW+GuamYuIwqUgYS8W0lYHkVjPXUmvhUBzIFB9qFeLebrZ5lvD6mO2WlNFxKQopChg4B25E1NBBGRuKUGOd0K48w6yq8u8LtqFqViOjPRjPff5tz5K71aLTKkzDcJ65UaZARAeY6FKAUJCsEKG4OVKPveCtVSgyb+i1TbfIYnXeRJkrgrgNyVtI4m2V449gMFZ4RlR8A2qU7pqQ5OgS03RaHIkFyHjtdBC+Phyo+A5QnYbbHw1oq60vtLeWyl1CnWwCtAUCUg8sjqzg0Gcs2kV2iXaXhdHXkW6CqCltTKBxoJSckjfPeJ5eA+Gpt008Jl1Yu0OY7BuLLRY6ZtKVJdaJzwLSrYgHcciCTvuaucjOMjNAQeRBoM7ctMO3OHFbdujwkNS2panuiSeNTZylITySnPg38u9RX9FuPSJjouzqO2bm1ciO10HhW2EhKR5MITnr2PhrW119OyZBj9KjpgnjLfEOLhzjOOeM9dBlU6JcElt43d08F2N04egRuspKSn/Lgny1wRoFDduuNpTe7iLPLbdQ1B+98MfpCSopVw8RAJOEqJG+MVrQ+0ZBYDqOmCeMt8Q4gnOM454rsoMbI0I7IanJXen+Oa/GkOHtZvAWxw8PCMbA8CNvIfDV9drXIuKYganGOWHkvEhlK+Mjlz5dfKrSlBkZug4zsCfEhTXoaJ05M1zCEr4VJUFhKQdkp4xxY8KleGuPqGWi4ia1eZKFiebgEllsjpVN9GrORkpI5DO3hxjGwrgt1tppbji0pbQCVKUcBIHMk9VBij2Ow5bYtvevEhUdiJJid6yhKlIf9cc9RGBj/AF51GvejprUCb0M2dKVcHI/bPa7DGWw0nAUlCgEkd6kFPVzHLFb9DiHW0uNqStCgFJUk5BB5EGuVBgrZo2a9ZoiVXe4wZcF5a4UkR2GnUIWAFoW2kFtSSd9xnODVjM0WuUufi8SQiZbRbl8baXFcOVEr4juVHjV5NxttWsrrQ+y644226hS2iA4lKgSgkZAI6tiDQZWToft1clUm7ScvRGI6VMoS2ppbKuNt1KhuFBRJ8HVXenSsvti2SXr9KkyYTq3lOvstkuqUgo5AAJASeSQN9zvWnpQZWzaM7jv2x5FzecXBbeZJU0gdK24sLIOOWFDmOratVSlApSlApSlArHt/l+/edt/07NbCse3+X79523/Ts0Fhpj8NevdA+haqCn8u3zzlr0DdTtMfhr17oH0LVQU/l2+ectegboJFKUoFKUoMZP8A7Tle4SP6lVWtVU/+05XuEj+pVVrXFrfzelfgpSleTRSlKDNyH2I+sHX7utLbDcZvuet0Howo56Ug8gv1o8OOXXUW5yOilSUxO2o6JEdUllDCS25Lkq7xOCBkABKSRtniydq14JHIke0a+ZO+53571rcmGMkPXT/aVOTn2sy4sNstqVgugJ6VQHUnJVsNieddkBY7px5SH5KBcrm85u8spUy0kpSk74wSBz2x7VamVHEtgsqdfbBIPEy6UK2PLI6vCK+Lhx3LeqAWgIqm+iLSSQODGMbeSruMMbb7hMkNvyzdHCYsd9yUhuSlanlZPBwNYPRoGOeATkc+dO358iKmGzLlrkpjRGEOha0hx1xeVO5HMAAjJ571q4trZivof6WS+6230Ta5DnGW0bZCdhgbD3qn5J5k+/TdBhjb1Oegd0mO352Y0fpmEpJ6R51ee+yB+DRt3vIZOc7VwWro1y19vze2DJiQQ70ruwASVLxy3yo/v8tbUEjkSPaNMnwn36m4wxvdOa4+qUXZXSNKkuS46SoNsMpCg23j89RCSDz59Vd9skSoNwjt3Sc+pTVubVISoqUjpFrCU423IwQVHc8XgrV5O2525b8q4LQhwJC0hQSoLSFDOFDkR5abjDO6vUiZbJFqQ6BJWwt8NjJUrgHEkD21Ae9VbcJ6pt8TJS0XZNsgOzGoqgch4p4UpPhUBxKI5jIFbfJxjJx4M04jjHEceDNItgwxUafK4Y6nbo8mPNcS248FFfBwoKlcKgMJWskJwnZONu+rjDnSJEeGUz7gFPznMMqUrpA0VFCACefAE8SknOyiTvitvxKzniOfDmnEfCffq7v6MMY3eHEzVNrlS1tLuTylHvu8aaQfvew/vEZwOo1xW/c7farQuTJklcwASVOSClLQ4SsJ4iCUqOQCrdWBgb4ra8Svzj79ASDkEg+Q03f0YYdwXnIYjz5inAYkZK1KUApxRK1qIPIJRgHw43riq6zwhtvtl8x5MuUemdcLZSEEJQ3xAZGTlWE7nkOutzk+E194lfnH36bv6MMS8u5Ntys3GWlAkRYTThUoFTmE9IsjqG52HMjerixPxy7Kd6Z8vTZb6kodUtQCUHGBnYYGPfHgq+yfCfBzrgW0F0OlILgTwhZG+OeM+CpNswYZx2UwxqyW9dl8CGGmxbkqQVBWQekUgAHK84TtvjGOdVrDku23FqY/2xFTOmSJxgoG5bS2EpQoD++o4UR1b+CtwCRyJHtGvgJHIkfvpuMMTEkGSESH7jKZkItiSl4qcKG3HlKJURywnYZPgHgo5cJq4TTanrg0pcEuxmkrUXX5ClFKUheMlKcA78woFWa2/Er84+/TJ33O/PfnV3GGMeuUxudLjOzZHSrfhxCUZCWSQFOODA2BzwjHPFcxInN2xFxcmS2G5U1TaeJZUmPHW4RxkEE5wkYzsnirYcR8J9+mTnOTnw5qbjDITZaoalIYlz3kot8iQgLW5xLKlBLYz5DnBO/KuqTJuUBq5oVc3e2ItvYCypRKelUrvijIxnhGAd8k5PLbaZPhPv1EnQGp6GQ6t1CmXA6040vhUhQBGQfaJqxYwrtOl15EqV26Xoq3OGOyZQkFoAYPE5zKicnGSByq7qNEhMwkudGVqW6vjdccVxLcVgDKj17ACpNZn3KlKUqBXFf4Nf8AlP8AKuVcV/g1/wCU/wAqD5oP+z/T/mLf8q0NZ7Qf9n+n/MW/5Voa+k8SlKUFbqH2M3bzF/0aqU1D7Gbt5i/6NVKBp72M2nzFj0aasqrdPexm0+YsejTVlQdmmPx2++eN/wBOzXZrGbf7fpuRI0zAanXNJSG2XTsQT3xxkZwOrIrr0x+O33zxv+nZrRUES1uzX7TEduLCI85bKFSGUK4kocIHEkHrAOayWv7NbHWIU12BGcku3SC2t1xsKUUdMkcOT1YJ25HJrcVQanTYn0Q495W8pReDkZiO490i1oIUFJQ0eJXCQDnBxz2oM/qm8P6NaVHsDEJtliOqa5EQypR3c3J3SltB77cZJPJOxqQ/qHUaJ2pSwzCfZs/fNxkNL6WQFMcaU8XFgEEjOxyMgAc6sHbVpfWC33XWlSnG2+0pALjrSgnZfRuJyCSMhWFDIO+xrtmaTiC2XZq3I4JNxaDbypLzrqHMAJAIKsjvRw5G4574oKBvWV1QxLIMScx08aLEmMNFtLrjoBOy1cPe5xji3JAJBzQXPVDt/wBPxZzrMJS5cpDrTaEudM2hviQVBKzwKwr1uTvg77Cu+Joy12yz3XunbR2g8xh6I3MkzeMJ77iHHuFDq4QD155YnWi36ckRLOmFbZLcZlgXCJIV0iQnjGCFOcWVKIO6VE5HPlQUydc3tq0uX123xlWp6IXY/E6hJDnEEoTlK1FSe+74lKSkg7VZaZiSouu9SduLjOvuRoa1Ox2OiC/wo3GTk7c88sVLj6Z0zHuMluPZQpN2YcW+4EKXHUkkcSdzwoKuLOEgcWCeqrG2aZtNnmLmQ46xJWylhTrr7jqi2n1qcrUdhmgzupYv/wDsjTsiLbocmX2pLVl9Qb9aWcHi4FHIycbbZPKqmHNVYbxqqYLXEYuD0+JGQlhSVJSXW0b8RCM5Jzg4yrr3zW9kWKBKvEe7OofMyOkpaWJLiUpScZHCFcODgZ23wM1Fc0hY3xcg/EW+m5AdtpfkOOJcxjBwpRAIwMEYIwMYoMxcdUant9tUh9qEzcWzJWloI6Vx1ptCVIUUJXwtjvu+JXttjPFtBuc983W53qEW4k13SCJfSJRxYVxqV5M45AnlV2q1aSRNiWRFskrS0p2KHmi6pCVrQFLadcCsq4khJPHkchnOBV0zpCyMr4kRHDmH2gQuQ6tJY37wgqII3PloMRKl3Gz3F+7sORXJrOmUSn3nGD9+4FkhJAVncbZyceCtVCvV0vF1kmA5BbiQZTbEhh9KukUgtpWpYUD3pwscIIwcHJGduq6WTSkJSI85EsrkxDEDTciS6pbCd1ApSonhGd1Hw7nepUPTOmLhKhagiRUvOhlHQyUvOEOISMIKhxYWQORUCaDLjXF+6C6uN9z3g3anrhFeDCw0otr4cJPFxLTgjviE5PLarGVqDVCVtwYjcKTcnYhnthDYSgIOAltXG6DjizlYzgFPe12wtP6Jm3KdZ4zDolxI5jvxy9IbKWHCTwjJGWyQSOHIGdsZr5f0aHedFvuzTkh2xsJeUUIkOKjNEbca0ZPCQnJSonIGSKDQXLpbhpKSFSxbnpEMjp218fQKUn1wUOeCeYrCQpD1nj3iFJskW3XuLZ3FpbQC5AmtI5uJAwc5OFJODuMk1sBftO3RLVmdUpKJzRQyxJiusJfRjdKONKQrbqHVUr1LWgtykKjurEpgx3CuS4pXRH+4lRVlCd+ScCgx/di9Ccp+JNjsMM6abnIi9q5bSs5yMBQ270e0NvLVg9qu4sKK3Hre00uwpuKVPoWlLbuUjvikklPfcgM+3Wia01aWHY7iIp4mIvaiCp1ass/mKBPfDwcWcVBOgtNKSEuW0O4jGIC684spZOO8BKjgDAxjl1YoMvJ1JqCYwIokCG+zfYsQuKi8KnGnEpX3yOM8O55ZyRscb1OXqaZAul5iFmAmUu7xbey+hopB6VpBC3N8rIGQBkZ2FaAaNsQTIHarpMh1t91ZlOlSnG8cC+LiyFDA74bnG+a7HNJ2V5NxS9DLibipC5IW8tQUpIASRlXekYGCnGMDwCgzUvVWoIU5+18NvdkxrhDZVIU2tKXWZBIHehR4VpIOdyCMHrq0iaokR9L3643BDbztndktqLKSgPBoZBxk8OQQDufDVk5pa0PMIacYeUEvpk8fbTvGp1OOFSl8XEojAxknGBUmDY7fbW5bcZlXBMcU6+l11boWpXrjhRPPrA2oMlctTX+0NpDirfJVMtb86O4hpSUtONJSpSFDiPEghYwdjkb861Gnn7jLtLMu5OxlrkIQ82mO0pAbSpCTwnKjxHOd9tsbV0s6RsjEJ2G3EWGHWDGKTIcJS0ebaCVZQnyJwKtIcRmBDZiR0qSyygIQFLKyEjkMqJJ/fQd9KUoFKUoFY9v8v37ztv8Ap2a2FY9v8v37ztv+nZoLDTH4a9e6B9C1UFP5dvnnLXoG6naY/DXr3QPoWqgp/Lt885a9A3QSKUpkeGgUpkeGmR4aDGT/AO05XuEj+pVVrVVOBPZOVgE/+BI5ecqq24Vfmq96uLW/m9K/D5SvvCr81XvU4Vfmq96vJp8rHq1Y69frpampUKJNir4I0OW2R213uQrjyMZJ2AB6vDWx4Vfmq96sdftMS79ClxZ1qiSXlOOdpzel4Vx0lXe8W2TjwJyCNq1XH2kri4alt1o4kTnFh1plLz6WmyvoUkgcSschnbrqm1lqK72Fhm424xZMDhS482tolQb4kjiSoK6+IcxtmouotJ6gujL0Bpcd6GLchhtxxZQtbycZUvAyrONsnAznnV0m0zJMaLbpttBhm3dqSFh9JwohI2TjJHe8/arUbYxJ7QNZatkWfTqLnZ+gdyht4l5JUno1nCeRG53/AITXy83y9W26adhtyoixdF9G6tUTdBwDlI4/LyPgqplaFvQ7HQ0+0ESZrjoUt5bwSltCFEoSMjJ294k1a3uy3y5XTTkxm2oCbY50jyVSk5VsBhO3k51Y2/8A1PaZbNRSfVZJ01c0NGUhntiPIZSUpeb8qSTwqHt4ODXUb5dB2Rk2DpY3aRidtZ6A9JjPrM8WP34/dXbbdOTHNYSdTXJKGnVMCNGjNq4+jR1lSsYJPgGwzUd6zXlPZEN/bt6HYiYZihPbKUrUefFgjYeSp+uf/F9rS83hduutliIcaSJsgtrC21KKgBySRsFZI57VR2zWE6dMuU2QmPCs1ukuMSOnaUHMAAJwQd1lR3TjrGM13XCy3+6XqzXB6Ky2iFcFvFoSAopa4UhODjdRIUTVYdE3iZp7UMB5pqM9On9vR1dMFpznIQrA25c6sRXHtPbXHUdsbhy5L7y46YagmQ2+2UONqIBSCnnk5GMc6iP6ztEZpS3+3G+CQIziVRVAtuHklXgz1HlVZdNIybnpl5iLbYdruKlsvd4rjS643+coDluQM8qsL813V0zJt98bZguSmihlBeCyXUp4sp23wRkDngGs4qvtYSL9BiJlKkl5oR3Usq42j37ivWpR+eTty8NUtw1ge6FlatuC3KuCoUpEhlSVtlOMgAkYO/lFdVy0rc52lbS206lV2hvtTVl7KUuugd8CerwZ8lSb5aLxerlYJfabbKYMwvOtmQFEIwBscYJ58qsRU9rWPqG2yZqIrTqypxxbTThbIbdWjHGlC+SiM8vIfBVVdtUogapbs78yPbW1x0utyJLRUl5ZOOAHICQPDUfSukXrGssSrbEf6GSt2PcOLKwhXVwkZCt8Z5c6sbxaJNyelMzbTFudtcSnoWlucDjS+HCiCRgA7cjn26n6xJ7d/d5EEWyPdkludPUpDaY6CttSgeQV7WDv4ajq1rZUWlNzU5JEUyDF4u11ZS4OojnVQnRlyhW3S7bK0ynbRLU84hSynKFb8KVEf3dgM1n71ZrjY9CtxZzLSXV3xLyChziSQs5G+NuVaitZTMt87qq1Mxbg+6uQjucUiU0pghxoK5Ep8B8NdsHUdtuEkR2nHUOqjiUhL7Rb42j/AH055isjqmyzWLZrO9zG0s9uR22m2Er4+FKCMqUQMZJ6ql2/Tk27vW+fJSI0ZFkENHRucallxGCrGNgAeR3zU21xlcy0UDUlsuT6GYzrhW62p1jjaUkPoSSCpsn1wyP5VDY1tZpUfpoxlvDhdPCmMoHLYyob7A46iarbLpS5xp9hdmNtobskVxlBbc4u2FKJAOMd6MY575NStL6fuVu0nOtU1pDTz63ykoc40/fAcZwOqkxU9rHT93e1Dp1i4JaVEdfSSnjb4kjc4I3HEMe1vWNa15eUabF4cct77qZ5idoIZKVvJG2UHjJz18iK1+l7dcbNpSJAkxEmTFb4Aht0EObk54sYHPrqu0PpybY4T7Nyt0dMgyFvNyG1JcVhWO9zjIxv5KfrGT2sJOrrTDmSYchUlEmMhC3WxGWohKsYIwDkbjJrvVqW1JnmIZCuISBFLvRnog8RnoyvlxeSocG0XGPr+5XdcdIhyIzbLaw4CrKMblPPBqlVoi4lLttBR2k5eBcjKKu/4OZRwYzxZ2zyxTFT20srU1rhzjEdecLiHUMuKbZUtDS154UrUOROPprmvUFuRcDDLq+NL6YynA2eiS8oZDZXyCiBy9rw1W2qz3ey6jvL7LLUiFcnxISsu8CmVn1wUMZUPaqHa9IO2+/XJyRbYs2NKmCXHkuq79gk5IKSNyOoipip7XrWo7Y62+6l9QYYS4pbymyGyGzhZCuRwdq+nUFuTbXZ7rjrLDQSVdK0pKu+AKQB/eJyMYzzqhi6VnRbzcJTERpmHMjuCTBU+VsSHlHZQTjKBjOfKdtqgO6DubmmLjamHlNMiW3It0WQ8XQ0E80lQHIknA6sDPXVxXszLUnU9sS4GVKfEnpVMmMWFdMlSU8Sso54Cd8+A7Zq1adQ+yh1skoWkKSSMbEZG1Y+66SVcrVwNWCNDlfhErjSeB1t4JASsLxgjOdjvgDrrV29iWxbYrMx0vykNJS89wnv1gbn95rMxGPRCRSvvCr81XvU4Vfmq96sq+VxX+DX/lP8q58KvzVe9XFaVdGvvVetPV5KDjoP+z/T/mLf8q0NZ3QZH3P9P7//ACLf8q0WR4a+k8SlMjw0oK3UPsZu3mL/AKNVKah9jN28xf8ARqpQNPexm0+YsejTVlVbp72M2nzFj0aasqDs0x+O33zxv+nZrRVndMfjt988b/p2a0VArFTH27N2TlXK6uJZgy7WiNFkubNtuJcUpaCrkkqBSRnGeHyVta+EAjBGRQYrUN0jF22yWXFtWaVODVxnsLKEqT0ag3lxJyEcfAkqGByGcZqh7ZeFytsd29y02xV8dZhrMwp7YimOSQVZytIcylKs55YOcGvU8DGMbeCo1xnRLVbZE+a4lqLGaU64sj1qQMmg8rhXpE+DEiXW7vJt3ak1DD6ZSk9K+h5SUJU4k5Kg1wlIJ77OcHFdECUJlsTBbnPutvaK4hFDykgOpGO9RsQdv3jyV6E1fbmqLFmO2AtRJLjaQO2AXmkrUAFuI4cJABBIClEe/junaltgjL7Qu9nVKBTgPy0hOOkCDkjJ55SP97AoMTGnuQ5Nlasc9x55zTMlyPE7aLiFvp6MowlROTnjH7iNgDXS7cC5b2JVovU1TLtnkLuqly1cTDqUJKFHiP3pzj4k8Ix17bbbaXqy2/8Ai8WFcLcifbQA52490bSFHHrlcwNwDjrOKt3blbo81qE9MjNynvwbKnEha/aHM8j71BjNHXMLv7MQXVcsP2OLKcS5J6Ql7iUFKAJ2OOHIGByqAi4TX1BxubKRqhq9dE5BLyuExumxjos8PR9CQrjxzGc52ray7/CEO4qtkmFLmwmVuKjpfGQUg7K4ckbjHKpNjnKuthttycbShyVFaeUlO4SVJCiAfBvQZrQ6bd3Y1QqJIS46LmoFIkqc73o298FR/vcQz5COrApLXe1L7IcQpuL6GZEqdGdjSJKlL4kEcIUj1qBkd4kDJTuScmvTwAOQApgZzgUGL1kzHXeIUhi8myXePHcVHnOYLC0FSQpp0K2IJCTzB2yORrGX/UUpzT0J/jes85u1dtpabkLQySHsZaQMFZITxd8SEoUMg5NezkAjBAI8tMA8xQeZXO4x2NSP6ptbzc1cB9tqY1EcS4t2I42hKsJG54V8Kh7RqBcJUOBJ1yzLnREzXrAgvAvJBU8RI4kjfcjKU4544fCK9cCUjkAPaFOFJ/uj3qDzPUU6Hf8ASdlsdnfbm3Zx6G40Yyg52r0akKW6sp2QAkKG+Cc4Fem18CUp5AD2q+0ClKUClKUClKUClKUClKUClKUCse3+X79523/Ts1sKx7f5fv3nbf8ATs0Fhpj8NevdA+haqCn8u3zzlr0DdTtMfhr17oH0LVQU/l2+ectegboIWp5T8HSd5lxnC3IYgvutLTzSpLaiD+4iqyDpu4SbfGkL1lqELdZQ4oJcYwCpIJx968tTdY+wbUHubJ9EqrO0/kWB5q1/yCufXtNYjD30KxaZypvUpO/XPUfwjH2VPUpO/XPUfwjH2VaWlc3Lft08VOmAvHYogX6WiVdNQ36S+230aVrdaBCck42bHWTVf9w3T/je9/Do+pXp9Kct+zip08w+4bp/xve/h0fUp9w3T/je9/Do+pXp9Kct+zip08w+4bp/xve/h0fUp9w3T/je9/Do+pXp9QJ94g2x6OzLdcS5IJDSUMOOFZAyQOBJ6t6sal5+0nTpH08/+4bp/wAb3v4dH1KfcN0/43vfw6PqV6PBmxrlFTJhuh5lWQFJB2IOCCDuCDsQdxUnB/NPvVOS/a8dOnl/3DdP+N738Oj6lPuG6f8AG97+HR9SvT8HwHbyV9wfAfepy37OKnTy/wC4bp/xve/h0fUp9w3T/je9/Do+pXqGCOYPvVEuE9q2stvPodKHHUMjo0cR4lnhTt4MkVeS/acdOnnX3DdP+N738Oj6lPuG6f8AG97+HR9SvTlqDaFKVnCQScAk+8NzUa23GLd4SJkFxTsdZISvo1J4sc8cQBNOS/Zx06edfcN0/wCN738Oj6lfFdgrTqscV1vRxyy83t/6K9DlXNiJKajFuQ684AooYZU4UJJxxqx61Ods+34DU7ByRg7eSnJfs46dPL/uG6f8b3v4dH1KfcN0/wCN738Oj6lenLUG21LX3qEgkqPIAc6+p75IUAcEZG3VU5b9rx06eYfcN0/43vfw6PqU+4bp/wAb3v4dH1K9PwfAa4qWlLiG1HC154UkbnHOnLfs4qdPMvuG6f8AG97+HR9SviuwVp1Ywq63pQ57vNn/AKK9RwfAfepg+A+9Tlv2cVOnlyuwXp1aSlV2vZB5gvt/Ur6OwZp4AAXa9gD/AOu39SvT6pRq2yqcQ2JbhUuQYyR2q93zo5oHecxg7eSrGpqT8Sk6enHzDFfcN0/43vfw6PqU+4bp/wAb3v4dH1K9FgXGLc23VxFqcS04ppZLak4UDgjvgM4PWNq7JchMKG9KdQ4W2UFxQQnJwBk4FOS/Zx06ebfcN0/43vfw6PqU+4bp/wAb3v4dH1K9KjvpkxWZCErSh5tLiQtJSrBGRkdR3qtZ1PaZCwlp95WXug4u1HgkOcXDwlRRgHi23POnJqdnHp9MP9w3T/je9/Do+pT7hun/ABve/h0fUr1DB8B96utxwNBJUF4UoJHChStzy5DYeU7VOW/a8dOnmf3DdP8Aje9/Do+pT7hun/G97+HR9SvUMHwH3qYPgPvU5b9nFTp5f9w3T/je9/Do+pT7hun/ABve/h0fUr1DB8B96mDnGDnwYpy37OKnTy/7hun/ABve/h0fUp9w3T/je9/Do+pXqGD4D71cEuJWVhKslCuFXkPPH+opy37OKnTzL7hun/G97+HR9Sn3DdP+N738Oj6len0py37OKnTzD7hun/G97+HR9Sn3DdP+N738Oj6len0py37OKnTJwtEPW6CxCiat1C1GYQG2m0uMYSkcgPvVd/qUnfrnqP4Rj7KtLSnLfs4qdM2NKTioD1Z6j3IH4Rj7Kvmh5kufpKLInSXJMjpZCFPOY4lBD7iBnAA5JFaZHr0/5h/Osl2PPYXG85l/1LtdGhe1s5lz69IrjC21D7Gbt5i/6NVKah9jN28xf9GqldLnNPexm0+YsejTVlVbp72M2nzFj0aasqDs0x+O33zxv+nZrRVndMfjt988b/p2a0VAqGuLLVckSEz1pjpGFRg0ghR334scX/4qZSgVUapsnqj0tcrP0vQmWwppLmM8JPInyZxVvUC9yJ8WxTpFrjJkz22Frjsq5LWBsPfoIFtuF5fjx40uyLiyQAH3VOoWxtzKCFcSs9QKRz3xise7puedA3CE1YFpnuXVT7LQDIV0Zkh0KB4sDvBjGQc7Yq30/qxh2BMuT18Eu3xWUh9MhhLMmO/khSHEDGOoDI8O5513tdke0vBCWos515UsQ+jZQh3DhRxp79KyggjkQo75zjBwFVqGw3WXA1rHatTkg3QNOQyFt4Kg2hBHfKHCQQTnwciasGYl2Y1RND+nkT7fcJLExqU460DEUhCRwrSTnKSjKSjPPq51Ii6sgolXh+Qm7Mrj9qpXDlNp71bgwhDSU7lSicHJIzyON673Naw46n25ECczJjPsMvsKS3xNh5XC25kLwpBO2UkkYO21BkbfY9QMzlyZFjfQtdrmRFpZcZS0lxawpAbQFgBBA58yT31b3S0eRD0naIsthbEiPDaZdbWQSlSUBJ3BI5jw1Fe1fCjuzWXI0hD8aYiEG1FtPTOLSFI4VFXDgg/3iN9sZ2q7iSO24rb/AELrPGM9G8nhWnyEUHdSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBWPb/L9+87b/p2a2FY9v8AL9+87b/p2aCw0x+GvXugfQtVBT+Xb55y16Bup2mPw1690D6FqoKfy7fPOWvQN0FZrH2Dag9zZPolVZ2n8iwPNWv+QVWax9g2oPc2T6JVWdp/IsDzVr/kFc35PxDp/G+ZTKUpXI6ylKUClKUCszMam3PWTaWVy4TMCIro5JicSFuuKAUEqWOE4SkfxHy1pqVYnDMxlg5NgkouwtKUSza+BLqHwFrWt5bilPOFQwlLnLvlHYE8IJO3NVmdTpl6Q/FlpnSnHlobaQtYYSpzjS2psHdKuFCVde55CtzStb5Z2Qwkq23OU8uL2pMafxGTBWVqU1ETst1wuZwVhXEnwkBIGxNcmrfMRNhzHYkv79dpEzo221feGkhXClQ5ArwnJPPOPb3NKbzY85Ra73brfCVEjyVXJq1yHgUpV0aHXCOFodQKQVHHMkCpkO3ux5UB1yPK7XcldtSFLbWlCOiaPCVFzvslSiorUE8RTyG1bqvhAIwQCKbzYp7tdHU6WdnwIkt196PmOyhlSnOJSe9ykZxjOTWZuVlldpzxHjSlsMWqPBjtoaXxvrPNeOZCMg48IOeVb+umVFYmxXI0lsOMup4VoJIyP3b1IthZrlhxZu6N2clxoygXbo20ZfD3yGY6O+VxeFTgIzXG72x9bc6Ci33JSUvtRofRhakR46ikuPJVnKlkqWDuVAADYZresstx2UMsoShtA4UpSMACudXemz0wlxt7ss3nitk5xmWplGFtqKkBS0pWkJzhaUpQFBQ2HERnnXa7ZFotl/mIgPoc6R0QIjPEnhAbDSVcKTvnc+1y51tqU3yuxg+juKXFN9p3NENrtOGpxLay4uKlJUtQA34lKICsZUBnO9dku1NtPyXY1mlkxrW6qGCgkhxxaiUAjkQMDhG4CiK3FKb02PPlW64S0JgJhTUNobgxGZDyFbNpVxuOnPJW2McxtnnipMu0yF6hciONSG7W2pp6O6C4vB4it1fGTwoVxbFSjkJ2SnfNbihAPMA03mx0wpaJ0RiW2laW3khaQ4nCgD4RWFj6cvDz1redT0LvdKVJWrO8dpXSb/8AEVxj2sDwGvQKVmLY+Gprn5Yq722dKuEiExGkp4RHatjiMhmKgYLjpVy4wQRg98cADYmuJsct+zSnBHcbnXGY6ltC0qKIzLjmFFSAQN0JBPt4GK29Ku+U2QoLSvuZpcyxa5DcoILj0dtglx17G+Ejcgq5HweSqexdLbbW2kx73MkqiLLsd6KtLTbpBcXjiSM8SjwgbmtvTFNxteejTMxUXue8JheRYltqkNKWhKn1EEIBB24Sn1vXxHPOp70aYl22S3bZKXIU25JfQkFeHERwhKFEHAKidwNjjrrZ0q75TZDDpsj1shWZuRGmS2ixi4Ij8Sy6tKMttFOdm+JS89RIHEcVDcst3atskyWH3XItnDCW2gpZedcWpQSCN1pbHCPLivRKU3ybIYNywz37ogtiU02Z0VsOniBS0w1lTp39cpXegny1DTAu78GFCdhy24MhEl1xtbTi1IeW6eFJT/upPelZCQcq3wBXpFKb5OOGFVZ5Yk9KpmZwPXlkNhIUVNstAAuq35rKPXHbCvLV9pOGmLZulMFUSRJecefQtvgVxKWTy8ABAHkFXlKk2zGFiuJyUpSstlKUoFKUoPqPXp/zD+dZLseewuN5zL/qXa1qPXp/zD+dZLseewuN5zL/AKl2un8b7cv5P0ttQ+xm7eYv+jVSmofYzdvMX/RqpXW5TT3sZtPmLHo01ZVW6e9jNp8xY9GmrKg7NMfjt988b/p2a0VZ3TH47ffPG/6dmtFQKhrtUJy5IuC2EmUgYS5k5A9/HWamVDXdIbdyRb1vYlLGUo4TuN+vGOrw0EyolziOzra/GZkqjOuJ4UvITkoPhA66l1W6ghxp9gnMS2UPNFlZKV+EAkHyHy0FBM0Su6zLhNnT0Ny5MVMVD0JjoynhcDiXFZKuJQUlOOoAEdddjumb5LRa1zr5HkyYc5MtSu0yhCglKkhKUhfe54iSSTvjYDas4p0wokPSuowmaFux3LTNkDJkN8aAptR/xUpJB/OSc881cSdXzo8CXd47ERVpg3HtByPhXTFKXA0pxKs4BCjkI4dwOYJoO+4aJeuNwvMldxQ0Zq4z0ZTTJ4o7rByhRyrCxnmMDau2bpCRcmp8mVPaF0lJjpS60wQ02GHOkQOAqJIKic79e2MVDhatvCprQmx4IjqvL1sUlnjKsJQtSVgk/wC7gjG+dscq43y5+q6ytHT/ABPrjS0OOQZ7LsVM1ISolrK0j/NyIykZ2oJK9H3F9V3XKucGSm5utOOxnrfxMnhbCCkgryQcAjfIIzV/YLUbJYodtMlyR2ujg6RZJJ35bknA5DJJwBuax1q1KGLe3Es0GY3OkznmlwpaAtUNaGwtTfCpxIUnGCnCwOFWRsMVMhah1VMvMW2OwLZCkKgCU8hxxTpSpLvAtIKDjcZI3OOvPKg2qHEOp4m1pUnJGUnI22NcqwVg1JLkwrRbokW2QZk52ctRbaUWG0svFKilAKSpSioE7jmo+Su+1atulxusCC6zEZW4ubFk4SpQS9HIHGg8QyhWQcEZHLNBtqVgEa4uKbLaJ0xuJFbloX0spbLimEuhfClCiFZaBG4UrI6tq39ApSlApSlApSlApSlApSlApSlApSlApSlArHt/l+/edt/07NbCse3+X79523/Ts0Fhpj8NevdA+haqCn8u3zzlr0DdTtMfhr17oH0LVQU/l2+ectegboKzWPsG1B7myfRKqztP5Fgeatf8gqs1j7BtQe5sn0Sqs7T+RYHmrX/IK5vyfiHT+N8ymUpSuR1lKUoIF7lyYFjmzIgZU/HZU6lLwVwq4Rkg4IO+Kr9GXuXqPS8S8TG47SpQUpLbAVhKQSNyonJ2qbqFuQ9p24sRYy5D70dbTbSFJBJUkgbqIAG/hrLaVZ1DYtEWyzCxyUz2SG3HVPM9E2kuEqXkLJOEnljnW4iJqxMzFmpVqC1Jufc4zUdtdIGinCsBwgqCCrHCFkAnhJz5K4DUtnNybt4ntmS46plACVcKnEjKkBeOEqHWM5rJWfR78LUV3RcrY7OiyLoLjDldtkNoJOe/bCx3ycDB4TnlVW/pnU8rUECe7Z2GWYd9Mro4rzSEFnb74EDGVHGVKUeI7bCrtr2zut00WtdeNacgSF25UaVMivNtvsOIcwnj5DjT3oVjfBOcdVaGfqC1Wt9LM6ahlwoDhSUqPAgkJ4lEA8CckDiVgV5xetFaictOpbTFhiT3Ru6J7EkvoSjgJBIUCcgpx4Nxy8FXNw0tNf1vMuMy1u3C1XKA2w6y1M4OhcRjvVDiTxoO++/M7VdtcfKbrZlpZ+sNP2uXJizrk2w/GbS66haF7IUQARtgjccs1ITfYEl1+NDltrlNhwJBSrhKkDvgDsFYJGcHbOKz8GyTmOydIuSrcUWxVqbhNuhaFJCkkEjBVxcO2MkdVdFv09dLZq6XOgMSI1slNvuTIankLbcePrFMjOUqVzOcAcsnqm2rW6yTorX0TU1st6pq2ItzmF3gjIC8KCFb8JOxOMHGc712WvXtsehMu3KXFZcky3Y8YR0uuJc4SABnh9duNvLWP0vpLUdsc0SmVaHUi0SJS5Sg80QkOnvSML3571Xs2i6afd0dGnwVok+qB95LSXEErSrhIwQSM+2RW5pSZnH++XnvvEe/98PYrbdIV3jKfgSEvNocU0vAIKFpOClQIBBHgIqNG1LZplxbgR57bkh0LLQCVcLvAcK4FEcKsHngmqrRtlnWxy/TZrXQrudwXJbjlYUUIxgcRTkZPXgnqrKWrTGphqnTV1nWhiK3CkyenZivNBtlCwQkobGAE75PNROSeoVjbX37ek2t69Nq1rfTj8gMIuaOk7Z7TIU04nD35hJSADsefgNQdaa1Z05bJy4TkeRcISW1uxnELICVnABUnZJPMAnfHKsW5pLUhYmIFmeJd1Mm6JHTs7sDP+/67yVYai0lf329aRYcHtpN8dYfjPdMhITg98hQJBBHVjIPhrUVpE/LE2vj4b2ffY1p0yu9z8oYajpecCNzkgd6PKSQBWdf1de4mkGtVv22EYCkpfXDQ4vp0MKOArjPelW4JGB7dW930+q/6HdsUspYdeioaKknjCFpAwc7ZGUis9LtOop/Y9a0mq2JalllEN2Yp9BjpbTj74MHjJISMJ4RuazWKtW3NEvWmnmkRVPXFLXbUXtxnjbX37WMkggYyMHbOa+Sdb6biM9M7dEdF0Tb6lttrWEIc9YVFKTw8WRjOM1R+peXbtZ6UXDhOPWu029cVcjiQMFQIB4SrPlOB19dZrU5tzGpdTQXo15TDuAjCb2lBEgLCEhWULCgGtsAghXh22qxSsyk3tEe3pM7VNltqAqZODI6NLquJteW0KOEqWAnvATtlWKT9U2W1z0QZk0NyXGS+hsNLVxoGSVJKUkHYHl4KwmqrPedVsTVWS3R12uZame1JKHUNLfOUqCXCe/IAHepJCRzJqZcbFe3dRWac1an1sxrG5Ddw60Cl1TZAGCvffGTypFK/ck3t9Q0EzWUNm42MR5UNyBcWXny8pS+MoQjiBQAnB5HIOCPBUxrV1idcmN9vhtcJCXJIfaca6JKvW540jnkYHM1gLbpfUdv9RD5sy3F2WPKRJa6dr1ys8AB4sEEkb9VTItk1Kxo27Mmwsyr5cFdtSVzyyttx4rACUp4iCEJ3HFgZpNK9kWt02bmrLQi13Keh9xxu2g9tNpZWHWyBnBQQCNusjHlqrt+thcpWmkNtsMpuzLjrjb/AEiXE4RxAN5ThY8JzjwVRW3SV9QdbtyIykm8xEJjOOyUucS+jKSFKGCDk/mgc8bYrqa0pfX5Oiw5AcjIttuehy3OmbJaUprgCgArcZ32ptp/v+G6/wDv+t5B1JZ7lKMaHOQ87wqWgJSrDiUnhUUEjCwCMHhzUaFrTTtxfjsxbmha5DqmGgWnEhTiRkoyUgBWOo1ldP6TvEefpMTI3a7WnmZCXHA4lQkqWSEhvBzgjc8QHgqotWk9RxWrEh2zPAw785Pd+/MkBpWMY7/c89qbK9m+/T0l3U1mZuCILk9sSFvdrgcKuHpcZ6PjxwheP7pOahaa1HIvd21BCfYabTa5nayFNk5WN9znr26qxd70vqe5XbtgWdhtmPfWpbaYzzaA6ynm4U7FTh6yo55ADnWp0hZ7hbNQarkzIxaZn3Dp4yytKuNG++ASR++pNaxVYtabOTurlu6sn2GKuAzKhpQUMzFqQuWVJ4sNkbADYZwrc8sVZHU0GK5CiXNZi3KTF7Y7V6NaiMJysAhJB4cHbntWf1Rpn1RGe1c9PdtrCiLbNjPoQ62OEYCySCAFZ/O2zsDUSXpa/R7jpOYQbm5bre/ElrS6lKitbZCVd+RkZOCee2cVcVlM2iWmVrXTqYUCYbknta4LKIrgacIdUDggd7sc9RxXN7WNgj2ty5vXFKIjT5juuFteWnQcFK08OUn2wK8zctlysWn+x3bp0Fbc2LeCFMhxB4sqKhhQJG4PXXLWlmnwdFaruU1kxzc7sy81HUtKlIQFAAq4SQCfACeqrx1ynJbD1OHqC1TlS0sTUcURIXIS4FNltJHEFEKA70jfPLy1wials85l92NMDiWGQ+4OjWFdGRkLCSMqSQNiAQayNw0ldtQXTUsxbZt6Z1qRb46XXEqK1jCio8JOE5HD4cE7Vyt+nbwq791pEJcbtawC2IjdKhS3ncbkEKwEg8iSPaFZ217a3W6Xb/ZB023bXprE/tpLUVUvo2GllSmweHPLbvsDfGM5O1W9kuabzZYdwS2tvp2krKFIUnhJAJA4gCRvz5Gsfa9MXRPYcd067DDF07TdYCFrQQVKUVDCkkjB2/fWs04zJjabtsaXHVHfYjNtLbUpKiClIB3SSOrw1LRWI9LWbTPtaUpSsPQpSlB9R69P+YfzrJdjz2FxvOZf9S7WtR69P+YfzrJdjz2FxvOZf9S7XT+N9uX8n6W2ofYzdvMX/RqpTUPsZu3mL/o1Urrcpp72M2nzFj0aasqrdPexm0+YsejTVlQRLNerVbLle2p9yhxHFSm1pQ++lBKe12hkAnlkH3qufVbpzx/a/jbf01Sm4OqkvsRrdcJRYUEOLYQjhCikKxlS09SgeXXX3tuf4iu/8DP2tBc+q3Tnj+1/G2/pp6rNN+P7X8cb+mqbtuf4iu/8DP2tO25/iK7/AMDP2tBc+q3Tnj+1/G2/pqPO1DpifCeiO6ht6W3U8Ki1PShWPIoKyKru25/iK7/wM/a07bn+Irv/AAM/a0He5P0Y/Bhw5N6tshuG6h5hT89K1oWg5SriKs5Hh8G1dBc0Mbi7NF4twU86l91kXABlx1OMOFvi4SrYb45gHmKdtz/EV3/gZ+1p23P8RXf+Bn7Wg6ENaHbcbcTqFjiRNM5Obv8A+cQQVev8BIxy3NWdxvGkbo20mTfbcSyvpGlouCUKbXgjiBCueCffqH23P8RXf+Bn7Wnbc/xFd/4GftaDokMaAl23tF+7wFp7Y7a6bunh7puXH0oXxBWNs55bcq74juiINyanRr5BadajdqoAuQ4Q3nOCkqwTnfJ3J3zTtuf4iu/8DP2tO25/iK7/AMDP2tBHbY0I1AjxW75ET2s+uQw8Lr99aWskrKV8fEArJyM4OakOuaHcahoF5t7RhrW4y41cQhYK88eVBWTxZOc8zvTtuf4iu/8AAz9rTtuf4iu/8DP2tBEbg9j1mC1CZu0FuMgLQWk3U8K0KVxKQocffJJ6jWjGrNNgYF/tePO2/pqn7bn+Irv/AAM/a07bn+Irv/Az9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv/Az9rTtuf4iu/wDAz9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv/Az9rTtuf4iu/8AAz9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv8AwM/a07bn+Irv/Az9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv/AAM/a07bn+Irv/Az9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv/Az9rTtuf4iu/wDAz9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv/Az9rTtuf4iu/8AAz9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv8AwM/a07bn+Irv/Az9rQXPqt054/tfxtv6aeq3Tnj+1/G2/pqm7bn+Irv/AAM/a07bn+Irv/Az9rQXPqt054/tfxtv6aoYMuNOu18kxJDUhhctHC60sKSrEdoHBGx32rt7bn+Irv8AwM/a1yiTRLL6CxIYdjudG40+kBSSUpUORIxhQPOgn6Y/DXr3QPoWqgp/Lt885a9A3U7TH4a9e6B9C1UFP5dvnnLXoG6Ct1gCrRF/SkEk22QAB1no1VVW7siaSZtcNpy+MJcRHbQpJbc2ISAR62tfXLjX+er3zXnfTi/y3TUmnwy/3SNH+Po/wbn1afdI0f4+j/BufVrUca/z1e+aca/z1e+a8/Gq9PIsy/3SNH+Po/wbn1afdI0f4+j/AAbn1a1HGv8APV75pxr/AD1e+aeNU8izL/dI0f4+j/BufVp90jR/j6P8G59WtRxr/PV75pxr/PV75p41TyLMv90jR/j6P8G59Wn3SNH+Po/wbn1a1HGv89XvmnGv89XvmnjVPIsy/wB0jR/j6P8ABufVp90jR/j6P8G59WtRxr/PV75pxr/PV75p41TyLMv90jR/j6P8G59Wn3SNH+Po/wAG59WtRxr/AD1e+aca/wA9XvmnjVPIsy/3SNH+Po/wbn1ar7hqzsd3Z+O/PuMN92MeJlakPAtnwjCRg7VuONf56vfNONf56vfNWPx6x9k69pZf7pGj/H0f4Nz6tPukaP8AH0f4Nz6tajjX+er3zTjX+er3zU8ap5FmX+6Ro/x9H+Dc+rT7pGj/AB9H+Dc+rWo41/nq98041/nq9808ap5FmX+6Ro/x9H+Dc+rT7pGj/H0f4Nz6tajjX+er3zTjX+er3zTxqnkWZf7pGj/H0f4Nz6tVz2q+x3IlOSXLlF6Z0guKSH0dIQMZUEgBW224O21bnjX+er3zTjX+er3zVj8esfZOvaWWR2RdGNoShF7jIQkAJSlpwAAcgBwV9+6Ro/x9H+Dc+rWo41/nq98041/nq981PHr2eRZl/ukaP8fR/g3Pq0+6Ro/x9H+Dc+rWo41/nq98041/nq9808ap5FmX+6Ro/wAfR/g3Pq0+6Ro/x9H+Dc+rWo41/nq98041/nq9808ap5FmX+6Ro/x9H+Dc+rT7pGj/AB9H+Dc+rWo41/nq98041/nq9808ap5FmX+6Ro/x9H+Dc+rT7pGj/H0f4Nz6tajjX+er3zTjX+er3zTxqnkWZf7pGj/H0f4Nz6tPukaP8fR/g3Pq1qONf56vfNONf56vfNPGqeRZh7lqzsd3hyO5cLjDkLjq4mVLQ8C2rwjCRg7Deud01j2Pr1DES53KHKjhQV0bjbvDkcjsmtrxr/PV75pxr/PV75q8Edpz26ZRnsh6LYZQy1fGEtoSEpHA6cAeUpzXP7pGj/H0f4Nz6tajjX+er3zTjX+er3zU8eva+RZl/ukaP8fR/g3Pq0+6Ro/x9H+Dc+rWo41/nq98041/nq9808ap5FmX+6Ro/wAfR/g3Pq0+6Ro/x9H+Dc+rWo41/nq98041/nq9808ap5FmX+6Ro/x9H+Dc+rT7pGj/AB9H+Dc+rWo41/nq98041/nq9808ap5FmYT2SdHBaT3ej7Ef+W59WuvsdKC9Dw1pyUrflLSSCMgyHCDv5CK1fGv89XvmuJJO5Oa9NPTinwxfUm/yrdQ+xm7eYv8Ao1UpqH2M3bzF/wBGqlejzNPexm0+YsejTVlVbp72M2nzFj0aasqDs0x+O33zxv8Ap2a0VZ3TH47ffPG/6dmtFQKUpQKUpQKUpQKxnq2dmX+82u1xoj8i1HhXFek9G/IPBxfe04IxvjJ6/BtWzryrWGkfVKuc/K07MavjbribXdIDqEKUB+DLhChwgHA74E4GQc7UG8mantVqjMOXaWzCW40lxSHTu2D1q8Aztk4Gaz2vNb3HRjLFwZtce4WtQCnVofUlxtPEkFWOEgjvh11mNXac1ZcWn4CLSmU8vT6Y71zYW2hcp8EEtrUo54MgkJAGSRk4yK0jVtcuVjtGn7laZ6WXbKYcp0oSUNLKUDBPFnIKCcgHkPDQSdca7TpfS6LzAit3BKkJe4S6UDolEAKyAeZUnA9vwVDvetr3Zn9NMKttucXfHUspIkOAMrODn1m4woeCsbN0bqhrsNPWGRDkT7w8tMdlDXDhphp3KApRVjcZI9sDqq81VCu9zmaFfi2G5LTapKH5Y4EAoSAkEeu3PenYUGps+slSNXStKXeGmHdmWe2Gi05xtSGifXIJAII6wR1Hniud01cpGq29L2eGmZdSz2w+p1zo2ozWRuogEknOyQOsZIqntunLld+yq5rOdFXBhxoXacNh0jpXTk5WoAkJHfKwCcnblXyRp65af7KcnVsKG5PgXOKI8tpgjpWFjhwsJURxJ70Zwcjfag1DF2nRpL7V5iR4sdmOHjNQ/lpXfYKe+AKSBjnzztQatsarXPuDc5DjFvGZQQlRW1tndGOIbeSqzVL10u2jbqiHppMxxTaQxEnlIDyuIZ4kZ5JxkZIJI/fWRsemNQi6a5VMhSkKvFsabjOyHW1cbgaKSlRQcJOVAYAwB7VBuLRrW03LS0W/POpiR5HClKXc541ckDbvlf5c1Nf1PZI0CJOcuUbteZ+LLSri6bbPegZJwBvjl115qvTOoFaW0G6m3zw5Yl9HOhtPJbeKSkIK0EK3xvjcZBrjqNu06OuelblHYnW0x1TFNB5pctOHAOLpAFcYUSriGDgYOaD0lrVlhftAurVzYVBU4GkPAnhWsnASnbvjnqGaL1bp9tmA8u7RA1PVwRnC53riusA8sjwGvNLNaY0rT2kJmmH5V1hWG5uLmsrb6J5Sl5JUG1EY4SrIT+arbJqOdIX+PGsrjtrkPceqHLw8wjgUYzCiMBXfY4uvAz10HocDW9vuup27db5MCTBXBVK7ZblArylfCRwY9bse+zzGKso+qbFLiSpTF0irYipC3l8eAhJ5K9o4OCNj1V5/qvRt2uuvbou2wyxDl6bdgtyE8KWw+pZXg4ORnO5x1122rSDM7SRZu2nbsLkbc1b5XSTcq4UrSR0OVlOARxjljAHWaD0mDcIlyjl+G+h5sKKSUn1qhzBHMEZ5HepVZPsfRL9CsDzF+edfcTKWIz0hIS+4wMBKncE99seZJxjNaygUpSgUpSgUpSgVj2/y/fvO2/6dmthWPb/L9+87b/p2aCw0x+GvXugfQtVBT+Xb55y16Bup2mPw1690D6FqoKfy7fPOWvQN0EilKUClKUClKUFH6oTJvE62WuCZr0AJ7aUqQllKFKGUpBIPEcc+QHhqdabkLtEU+IsiMpLy2VMyEgLCknByASPa35Vgr/omRdr/ADtQ6OvblvvTbpYlNFRDbjiQNjjlkYOCCDz23qvd1hc7h2P0vXWQu23Nq69pOtx2h/tyk+ub2I4QeSjnG3lxQerS3Ho8ZxxlgPOIGQ2pzo8/vIOPerKaP7IMPV1wm29MCRAlxEhamn1pUVAnBxgdW3viqXsfTZ67/rS2yHVGNEfPRMdIpxLBPGClKlb42A/dWf1Ey7o3VmltYRGVrjy2Go0xtsbrPAARjwlOMeVNBudRdkGPYdSwrEm2Py5EtSUIcS8ltAWojvSSDyBST7dc75rd2w3612iRZVOP3JQSwpuYnhzkA8WU7YJrE65iORNbaED28l6Wp58+FanUEj92w/dVj2R/7TtC+cH0iaDYRtYRvVKNPXOK7brmtPGwlxaXG5CfChYxvsdiAdqvZbrzMVxyPHEh1Iylouhvi8nEQQK8s7JTLs/smaMhwcqmtr6VYTzQjpEnJ8AwlRr1d3dtzHLhV/KgyOkeyHbtWyZUJuM7CuEcFXashYKlp6yCB1Hn7easkaifRAlypdofbLL5jtMMOh9yQ4DjCAAOfhJ5ZzjFYnVOjJcuy2jVWnSpm/wIzSyGxvIQEj31Ae+NvBWo0Pf03TRXd6aG4iXXX3n8q71vB7458GxoGmteRtQXqZZX7bMtdzip41x5WCSnbJBHtjbwHNcbzrtNhnwkTrJPRb5jwYZncSCCo/8A088Q/fgkdVVunJthl6sn6kcukJc+e30UeM08la2IzaclS+EnBITxHwbDnVb2QWWrnZYeuNOXl12RBeQI6UOFbKypQThKD61eTy699qD1IjBI8FRhcIRmdpibG7a/wOmT0nLPrc55eSqzVEqfE0TdJUQKbntwVrTwDJQvh3x5Rv71V02DaR2MHAgNphotvbDb49cFcHEHQrnx8W/FzzQa2lYa1XO9vIcamznm3jp5qcUltGWXzxAkZT18IJCs8zUe46ju405GlxpxMtNiRcFtsMIUouEAlbvEOFLRwQACCTnHKg2i7xbW3ZjS5zAchNdNKTxZLKME8SvBsDUttxDraHG1BSFpCkqHIgjINYK4zpbN01LcYbwjykacjSUL6MLCVDpVcjt79SG27rctRyBGvMmM+uxMOtYQ2ptDi1K3KVJO2QCev/QUG3roTMiqlqiJlMGSkcSmQ4krA8JTnIFZ7Td1lXntFRlvpXEjqRcWVJRvI4uHhVhOxBSs7YyOGoOrWXIl8b1DFbKpFpjIfcSkbuxy4tLqPL3vfDypoNg/LjRVNpkSWWVOq4Ww44ElZ8Aydz5BXdWJluNXHXWmbkhQdjqXKajK5goDOSse2rr8CRXRBv14kXKK2mf0rM6FLdTIEdPQBbZBSpkEBSkgHBKtidxQb2lYqzXq6kabemz0PIudsekPpW0lCEKQhCwoEDI5nPV4AKiQ9RXzjeCHhMU7ZFzmFvtpaaW8lWMt7BXREKGOPc4BzvQegUrCuX69W63XK4rckO29iKwpp2fD6BRfcISsHvU96jIPrTzIycVzu0nVVotkt1y5RARIimPsl5zgW4ELCjwIHCc5BCc8xnroNvSsLc7pe4R1Whu6qIs7TUlhSo7eVlSOIoVtjg2PLvt/XbVKkXS+3K6XJu0PxIybY4yHEyHMIKVIStRWOjJwQogEKTjHXQbClYSVeL3Gj36WbklabddWmGmhGQkLbUWspV14ws4IIOd89VW9iRI9Vepy7NkuttSWm0NL4eFILQVthORjJ6+vfJ3oL2TNiQwgypTDAWeFHTOpRxHwDJ3ruSpKxxJUFDwg5FZW+Qbs3qHuxZEQ7g8iImPJtso8JU2VFQLa+SVE5GDscVBYu4j2uwXeA4/AsCH1RZ0JxtA6AlZSCo4yEpc704I2I5YoNzSsRcLteIEFue5JmmA6l2Qp9lhtxcVJV976RvhyprhBJI77PM10S7vJttz1Jc2563m0NwUsJcUnoUB7YKzw5CRxZ/fvmg31KxNzkaptMJwvXKIlRnxUMjhS850TiwhQWeBAxncEJzjIz111XG7XqE1qkouilCzLZWyVMN5cC0pUUL2xw8wMYO/Pag3dKZzvSgUpSgUpSgrdQ+xm7eYv+jVSmofYzdvMX/RqpQNPexm0+YsejTVlVbp72M2nzFj0aasqDs0x+O33zxv+nZrRVndMfjt988b/AKdmtFQKUpQKprlqDufcO027VcprgaS6oxWkqSkKKgASVDfvTVzVYx7Jp/mcb/neoK/1VP8A6s374u39pT1VP/qzfvi7f2laOlBnPVU/+rN++Lt/aU9VL/6s374u39pWjpQZRnW6ZEuTFa09fFPxuEPI7XRlHEMj+/1ipHqpe/Vm/fF2/tK67F7N9V/54noa0+1BnPVS9+rN++Lt/aU9VL36sX34u39pWjpQZz1VP/qzfvi7f2lPVU/+rN++Lt/aVo6+HlQZaPrZMtchtjTt9WqM70LoEZHerwFY9f4FA/vrv9VT/wCrN++Lt/aV16T/ACnqn3XV6FqtMrPCeHGerNBnfVS9+rN++Lt/aVXz58e5SWZMjSuokyGUqQh5gBlwJVglPEh0HBIBxy2FcW9ZzYcGFcbnCZVDlreaHahUpxC0BavWn1wIbVyxjb26mRtZMuXF6O5CmIHJpKmEpOQ30nCTx7lQB4eXIg0HCDekW5lTUXSl9QlSitZLKFKWo81KUXCVHYbkk7VJ9VL36s374u39pUy16ih3ebIixm5AWwnKlrbwg7lJAVyyCCCP37jeregysTW6ZyHFxtPX1wNOrZWRGQMLScKG6+o13+ql/wDVm/fF2/tK69EfiV292JnpTVjebm/bZFvDTTbjT7q0Og54glLal96BzPe438NBC9VT/wCrN++Lt/aU9VT/AOrN++Lt/aVDk6zD8WMu3xnGS6sBbstsYZQWS8FlIUCRwjqORvtyBlerOJ0jbHaFwXJc4eFlDIKlJUhS0qHfYwQhXXnIIIFBy9VT/wCrN++Lt/aU9VT/AOrN++Lt/aUt+srfcX47TcWa32x0fAp1oAYcSpSM79fAoeTG/MVoqCJarkzd7ZHnsIcQ2+niCXU8KhvjBHUdqmVQaL9iNv8A8iv+dVX9ApSlArHt/l+/edt/07NbCse3+X79523/AE7NBYaY/DXr3QPoWqgp/Lt885a9A3U7TH4a9e6B9C1XXIs1zTdJ0mI5CU1KWhzDwXxJIbSjHenB9bn99BxpTuZfP2Z879NO5l8/Znzv00ClO5l8/Znzv007mXz9mfO/TQKU7mXz9mfO/TTuZfP2Z879NBVOactLkp6UIpZkvkl56O84yt3P5xQoFXLr5dVcJmlbDcLWxbJNqjrhR19I0yAUhCvCMEHrOfD11cdzL5+zPnfpp3Mvn7M+d+mgpGNI2GLImSItuRGemJCH1sOLbKk+DvVDHlxjPXUlGn7Wi3xoBi9JFjOoeYbdcW50aketIKiTt1DlVl3Mvn7M+d+mncy+fsz536aCjuej7Febg3PuMNciU0eJpxUl0dGc570BQCdxnavk7RtiuU1ibNiOvyo+OhdXLe4m8bgpPHsc7+3V73Mvn7M+d+mncy+fsz536aCvgWO222S9KixEplP/AIWQtSnHVjwFaiVEbcs4qXJjNzIzkd7j6NwYVwOKQce2kgj367e5l8/Znzv007mXz9mfO/TQRbdbo1qhNw4aFtx2xhCFOqXwjqAKiSB5KiTtN2i42xy2yoKFQnHS8tlC1ISpZOSTwkde+OWate5l8/Znzv007mXz9mfO/TQZ6z6G0zYZipdstDUd9TamyvjWvKTzGFKI3rlbNEaas83tuBZ2GXwrjSeJSglXhSlRISfKBkVf9zL5+zPnfpp3Mvn7M+d+mgVlp2jGTMYk217oWml9IbZIKlwnFcwejBwhQO+QCM78JrU9zL5+zPnfpp3Mvn7M+d+mgrZNlhXJxEifFQqT0JZWW3VgKQdyg4I4053woe9UQ6O0/wBroji2oSymP2rwIdWkKazngVhXfDJJ3zvV73Mvn7M+d+mncy+fsz536aClOk7MoPgxnT2xHEV3Mp3v2hyQe+5c/fPhNdjtnjwwmZb4SXZ0eOGGA5JWgLQOSFKOcgZOCQcVbdzL5+zPnfpp3Mvn7M+d+mgr7TBVDYecebZRLlvKkSOh3TxnAwDgE4AAyeeK5m0w1XFyepDhkONdCol5ZSUfm8GeHG56uupvcy+fsz536adzL5+zPnfpoKpWm7SXre6IykKt6eCIG3nEJZGMYCQoDlscjcbGuhGj7E2Wi3CUjokrQ1wSHR0aV+uSnCu9SfANqvO5l8/Znzv007mXz9mfO/TQVDWmLQz2jwRV4gtqajJMhwhtChhScFWCCNsHO2B1VAnaNtotjzdthNCUIqorPbD7qkBo8291HCcctjwnBArTdzL5+zPnfpp3Mvn7M+d+mgytn0lAiSHVizmEy4ypl5ldwXKS+lXUpKiRge/vU1vR1gZthtzUDo4pcS6UJfcBKk7pyri4sA7gZwOoVe9zL5+zPnfpp3Mvn7M+d+mgqH9MWmSqep6O6sz0pRKzJd++pTyB77923VR/S1kkz405+3odlRkJQ26taySlPIK37/HVxZq37mXz9mfO/TTuZfP2Z879NBTO6Vs77MxpyM6puY8H5CTKd++ODko995By8A8Aqaxa4cae9NZaKZD6Uh1fSKPHgAAkE4JwAM4z5amdzL5+zPnfpp3Mvn7M+d+mggyrPBmSTJdZUJBQG+madW0vgGTw8SCDjJJxUK4Wtx2GzZIkCIm0OoLchSnMFCM5KUoweIq33JGM53q77mXz9mfO/TTuZfP2Z879NBAm2aBcXUOSWCpaGy0ClxaMoPNB4SMpPgORXF2w2t5+Q85CbUZDIjvJJPA42BgAozwnAJAOMgVY9zL5+zPnfpp3Mvn7M+d+mgo29H2Fm3Jt7UEtxkvJfCUvuglafWkq4uI46gTgdVdj2l7RI7f6aO6sXApMoGS7994eWe+6uW3VVx3Mvn7M+d+mncy+fsz536aDi2gNtpQnPCkADiUSf3k7muVO5l8/Znzv007mXz9mfO/TQKU7mXz9mfO/TTuZfP2Z879NApTuZfP2Z879NO5l8/Znzv00FbqH2M3bzF/0aqVKn2G9z7bKhldtQJDK2SoB0lPEkpzz8tKCLp72M2nzFj0aasqrdPexm0+YsejTVlQdmmPx2++eN/07NaKs7pj8dvvnjf8ATs1oqBSlKBVYx7Jp/mcb/neqzqsY9k0/zON/zvUFnSlKBSlKDMWL2b6r/wA8T0NNXW2PKNueVBcku9uMIWW2lLKWgvKs45JxzpYvZvqv/PE9DVD3cmMqDkS8qlyzdnYohuLQpK2Aogk8IyjgSOLi8m+c0EqWm/xnJke3yJrERuUI7OIYWGWuiBSpAxlYDmxOTt746HJGpZN1U293UTFRJYXltgJwEulKgMAgpKeE4yrbfPPHTD7ITrcNPF2mWkwUu9Kp4qKFDogriJOVYDpPVnGMknaUzr2YosOrZty2VoaX0bEjjcXxl0AJ6s/extv67HOgtLtIv4vim4gfbaSWCwUNBbTiCo9NxnGygNxuOrGckVZ6ZM5en4ztyfkOy3UBbnbDQbUg4wRwgDHL/Ws36uJiYZkFmG41hp3p2VFSQhaVKKeEkErTw7gZOCDw9VXVhv8ALvFxnNORmGozJKW8PAuhSVFJC0cxkAEE458uug6dJ/lPVPuur0LVW1yuzUKRHhpadkS5IUWmGcBRSnHEokkBIGRuTzIqp0n+U9U+66vQtVNvduaU+zeUzFQpEFtwF4I40lpWCpKk9Y70HbcEUGY//wAaiSTBmw5EVpDCglc+aU9GhwO9IUAqJB+9qyRuQrIOKtW1aXVM40OR3wrhkKcXJKilTBShBCSc5HENxz255qDdrNEubkKc5qRITcW0Mx1BhC+nJQ7gpx/uuqPtAVKd0O49KVJN5dQ6FFxpbbCAW3PveFb5zgtJ2PPJoO83mwWiLLm294SHFsuTBHafJ4xupXAFHhSTgkgY5E1p21hxpCwMBQB9+sfcNHd0JKEyL6sylR1o3YbyQUKbWpKRgAd/nbrxvWuZbLTDbZVxFCQkqxjOBzoM5oj8Ru3uxM9KakXxyDIucOEuPLlTm0rkNtRnSjgRgoK1HiAxhRAB8JxUfRH4jdvdiZ6U1JvkJiJJVqHuibe5Hjlp95TfSNlnPF3yerB3yOWTnagzrLmmI0/oJTD0FEfo1f7bNKcp6DhGUFW4CVcBB8O9WEcaXjvNlh5IbiIDyHRLUpSMcTQTw54sAcYAOw366i3fTsWZdWlOahCHbknDLfQIWXcNhKlA9Yxv4N6lr0U8qUqYi9utSQtTrLrcdA6NanFLJIOQod+oYPUfDQRXvUpaWUSYKlynYyI7rbTUxSjwJwlChlWCEh3OPAryitzWMm6NROuC+O+L7ZUxjhLKCoIPACQBjAy3kYHWefVsuqgotF+xK3/5Ff8AOqr6qHRfsSt/+RX/ADqq+oFKUoFY9v8AL9+87b/p2a2FY9v8v37ztv8Ap2aCw0x+GvXugfQtVoKz+mPw1690D6FqtBQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQYfT3sZtPmLHo01ZVW6e9jNp8xY9GmrKg7NMfjt988b/p2a0VZ3TH47ffPG/6dmtFQKUpQKrGPZNP8zjf871WdZ11+f6sZjEJEY/8Ah8dai8pQ/wDMeG2BQaKlVWb9+Zbf4nPopm/fmW3+Jz6KC1pVVm/fmW3+Jz6KZv35lt/ic+igrbF7N9V/54noa0SIsdtSlIYbSVDBIQBkV4zHvevpHZG1bE0/FsrjjDjAf7YUoAAIwnhOd9gc1d9t9mXxdpr4RX00Hocy1RJkcsrb6MZBCmu8UCDtgiuUW2xYjSEIaSopOeNSQVE88k+GvOu2+zL4u018Ir6adt9mXxdpr4RX00Hpna7PDw9E3w8XFjhGOLw+3XIIQkqUlICleuIG59uvMe2+zL4u018Ir6adt9mXxdpr4RX00Gp0n+U9U+66vQtVoJqHXIL6GAkvKbUlAUrhGSNsnBx71eIaVvnZOm3PUbVshWFTzNxImB1SgA7whJCd904QK03bfZl8Xaa+EV9NBcepa4wUxlNFlyNDfU8ywhagtltTSuNCCB3x41Hh5d6AKobfpK7XK1lKmIYdCHkhxTzqE5WyEJwlTYwUqAUTjnk5zXd232ZfF2mvhFfTTtvsy+LtNfCK+mg0ln01KgX5E91iEG09OlISsqU2lzoyMZT4UKyP97PWa1leX9t9mXxdpr4RX007b7Mvi7TPwivpoNToj8Ru3uxM9Kau7oy9JtchiOhtbriCkJcVwpOeeTg7Y8leKaIvnZOuUC5OWeFYVtJuT4e6dSkkPFXEsDf1uVbVp+2+zL4u018Ir6aCymaWuUKKhTa0PsxGpLTAQtYdbYW2QhCcAlRBPPbZKesVWQ9I3W4QC4Y8FD3A4gOB51COJTjSwUJLYKAAhQ2A3O3XX3tvsy+LtNfCK+mnbfZl8Xaa+EV9NBqLFp2Rbb0ua6zDShTbrSOjUSptJeU4lIykbYXjHVjrrUV5f232ZfF2mvhFfTXxU3syISVKt2msAZP3xX00Gz0X7Erf/kV/zqq+rMdjqQuX2PrJJcAC3oqXFY5ZJJOPfrT0ClKUCse3+X79523/AE7NbCse3+X79523/Ts0Fhpj8NevdA+harQVn9Mfhr17oH0LVaCgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgw+nvYzafMWPRpqyqt097GbT5ix6NNWVB2aY/Hb7543/Ts1oqzumPx2++eN/07NaKgUpSgVQskDXlwJOALXG9K/V9WeDSH9bXNlwZQ5ao6VDONi4+DQSY2pbbJCHErdTGcBLclxspZcA5kLO2PATjPVmuLmqrS2tbfbTSnBxFtKXWz0wSElXCeLG3EBuRvUBWmZ6tLuafVPjORExu1mVuRiVFIGE8ffYJAA5YyRnaok7RD0p64OMyYbSZZX977VylIUhoZxxDJy0Dny0Gpculva6bpJ0ZBZIDvE8kdGTy4t9s+WuMC5s3FUxLKHEmK+WF8acZISlWR4QQoYNZl3Rc12FIhruUVbJWeiWqH99DZKyULWFZVgr2Ixy3zk1c6dsr9kjSGnpDb5dcSsFDZRjDaEdZP5mf30GJ0J/bD2Qv+JG/5TXqFeX6E/th7IX/ABI3/Ka9QoK2+XU2a3plCMqRl9pngSsJI41hAOT4CoVAY1M7IiT1ptjglRJohmMXkcSySnCgeWCFBQz1VK1HbZV1taI0RTKXBJZeJeJAwhxKyNus8OP31x7ggapN4S9wtuMhLsfh2W6nIQ5nwhKlJ97wUFzSlKDzLsWeyfX/ALtK/wCqvTa8y7Fnsn1/7tK/6q9NoK2/XbuHZn7iY6nwzw5bSoJJyoDmduuqxjVanrs3ANtcSVT3IJX0ySAUNdIVY54x+/NTtT2yTedPSrfEW0h57hAU7nhGFAnlv1VUR9N3Rq+NzVuQuiTdXZpSFL4uBbPR8PLGRz8FBrqUpQeY9hL8g3/3ckfyTXp1eY9hL8g3/wB3JH8k16dQRrhL7QtsmX0Zc6BpTnADgq4QTjJ9qqyx6hN5lPM9pLYDUdh/iU4lWQ6kqA26xg5qwusZ2baJkVkoDrzC20FeeEFSSBnHVvVRpuxT7TNkOylxlIciRWB0RVniaQUk7jkc7UGjrqkfizv+Q/yrtrqkfizv+Q/yoMv2Mf7M9O+Yt1rayXYx/sz075i3WtoFKUoFY9v8v37ztv8Ap2a2FY9v8v37ztv+nZoLDTH4a9e6B9C1WgrP6Y/DXr3QPoWq0FApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlBh9Pexm0+YsejTVlVbp72M2nzFj0aasqDs0x+O33zxv+nZrRVndMfjt988b/p2a0VApSlArITr9brJryX2+8430tsj8HAw45nDr+fWpOOfXWvqiY9nk8fsyN6V+g6PV7pz9LkfEX/qU9XunP0uR8Rf+pWkr5sOv/Wgznq905+lyPiL/wBSvnq905+lyPiL/wBStLivmKDwaxdkPT2nOyjrSdPfkBia4x0BRGWSeFJzkYyOfWK2P3c9E/pM74kuo2h0JX2YOyFxJCu/jcxn+6a9O6Br/CR/CKDzr7ueif0md8SXT7ueif0md8SXW/lOQoMVyVKUyyw0niW45gJSPCT1CoQvlhLobE6FxlxDQTxpzxrGUp9sjcDroMb93PRP6TO+JLp93PRP6TO+JLr0XoGv8NH8Ip0DX+Gj+EUHgmhOyhpmx3zVsqa/KDVxuapEcojKUSg55gcjvyrbfdz0T+kzviS66exc2hWptfAoScXpWNh/vV6X0DX+Ej+EUHnX3c9E/pM74kun3c9E/pM74kuvRFoYbbUtaG0pSCSSkbAVBhXSzXF1LUKXEkOKaDyUtqSolsnAV7Wds0GJ+7non9JnfEl0+7non9JnfEl16L0DX+Ej+EU6Fr/DR/CKDwPsZdk/TOmrTdmLi/KS5Iuj0lsIjKWOBXDgnHI7Hatv93PRP6TO+JLro7CjaFWG/wDEhJ/8ckcwPAmvTOga/wAJH8IoPOvu56J/SZ3xJdPu56J/SZ3xJdei9A1/ho/hFR4ci33FpTsNyO+2hZbUpvCgFDmPbFBgvu56J/SZ3xJdcHezjopbK0CTOypJH4kvwV6R0DX+Ej+EV1yGWhGd+9o9Yf7o8FBmuxj/AGZ6d8xbrW1kuxj/AGZ6d8xbrW0ClKUCse3+X79523/Ts1sKx7f5fv3nbf8ATs0Fhpj8NevdA+harQVn9Mfhr17oH0LVaCgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgw+nvYzafMWPRpqyqt097GbT5ix6NNWVB2aY/Hb7543/Ts1oqzumPx2++eN/07NaKgUpSgVQI21xciAT/4VG9bz/Cv8qv6omPZ5P8AcyN6V+gysAX+2xpLcZp5afvQM5Ud0OhKlK4uNo5CnE5BK0ZBHVtXOVJ1SCHgXpsiPKCWmFW4IbV/sxPGCRlP3zIzxdeCa9EpQefy7nqhph16Mu4Oxih0MKMEdMV9ClSQpHDthwKAOADkg52NaCyTbpIus9ua292uMKZWpro0gEnvcEA8QGORUDzyDtWgpQeX6E/th7IX/Ejf8pr1CvL9C/2wdkL/ADxv+U16hQU+rEOO6QvDTTTjrjkJ1CG20FalKKCAABuTk1j1MyVXwuCDN4DdoDgV2qvHAmPwqVnHIHYnqr0ilAHKlKUHmXYs9k+v/dpX/VXpteZdiz2T6/8AdpX/AFV6bQcHVcLK1HOAknYZPLwCsLohiSzOgB6HKZ4LFHaUXo60ALS4slJJHMAjby1vaUClKUHmPYS/IN/93JH8k16dXmPYS/IN/wDdyR/JNenUCs/pBDiLZLDrLzRNxlKCXW1IJSp1SgQCORBBzWgpQK6pH4s7/kP8q7a6pH4s7/kP8qDL9jH+zPTvmLda2sl2Mf7M9O+Yt1raBSlKBWPb/L9+87b/AKdmthWPb/L9+87b/p2aCw0x+GvXugfQtVoKz+mPw1690D6FqtBQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQYfT3sZtPmLHo01ZVW6e9jNp8xY9GmrKg7NMfjt988b/p2a0VZ3TH47ffPG/6dmtFQKUpQKxd3stvuutprs92a2iPao6sxpbrO3Sv5z0ZHFy8tbSqBHENc3LgGVdyo2ATjJ6V/roKhnTGl5Ihli5XV1MxJXHU3eJSg4AMkgheKmDQVlIyJN4wevuxJ+0qCNI3FERxECYzCS/GWHY4JUhqQeHKkEYwlQB4hgbnI3zmJM0jOLhdZaiNF3pehjmWoIjrV0RARtvu2pXIYKtuuguvUBZv0i8/LEr7SnqAs36RefliV9pV9b4jkNpxLs2RKLjhcBfKSUA/3RwgbD36l0HgVj7Hdm1F2T9ZwZb9yQzBcY6Ity1cZ4k78SlZKuXWa2P3DNLfpl6+On6K69Cf2w9kL/iRv+U16hQeZ/cM0t+mXr46fop9wzSv6Zevjx+ivSzyrC6Wn3GTdbYmTcZTyHIs1biHCnClIkBCCcJHJJxQV33DNLfpl6+On6KfcM0t+mXr46for0ylB+fdC9i+xXy96siypFyS3brkY7JalcJKRn1xxududbb7hmlv0y9fHT9FfOxZ7J9f+7Sv+qvTaDzP7hmlv0y9fHT9FPuGaV/TL18dP0V6YeVUWm35L8i+CRJdeDVyW00HMd4gIQQkYA2yo86DIfcM0t+mXr46fop9wzS36Zevjx+ivTKUH587GfYvsWpbVdn5si5IXHuj0ZAYk8AKU8OCdtzvzrb/AHDNLfpl6+On6K49hL8g3/3ckfyTXp1B5n9wzS36Zevjp+in3DNK/pl6+On6K9Mqh0o/JkW2UqTIdfWmfJbSp0jISl1SUjYDYACgyP3DNLfpl6+On6K4O9g7SyGVrEy9ZSkn8dPg9qvT66pH4s7/AJD/ACoMv2Mf7M9O+Yt1rayXYx/sz075i3WtoFKUoFY9v8v37ztv+nZrYVj2/wAv37ztv+nZoLDTH4a9e6B9C1WgrP6Y/DXr3QPoWq0FApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlBh9Pexm0+YsejTVlVbp72M2nzFj0aasqDs0x+O33zxv+nZrRVndMfjt988b/AKdmtFQKUpQKoEZ9XFywCT3KjbA4J++v1f1mbnD1AzqV25Wdq2OtPQ2mFiW+4hQUhbituFJyMLHvUGehW++22LJahsPpaw0kyTH4ZSUFSuJJAVwuqTkHpBgnfma7JDWqknpWXp8qW1KCGUPx20tKHa3ryAO9++dYO2ccqu+m1x+g6f8Ajj32dOm1x+g6f+OPfZ0FLLVqhEd16KbquOpLqWG1JT06VFoEcXkDgOD5T1YrQ2Ny7Lu1wE5EjtY4U0p0BPCST3nDuNhjvknB6wDmujptcfoOnvjj32dOm1x+g6f+OPfZ0GX0J/bD2Qv+JG/5TXqFeMxrH2TbLrPUF6ttrsbndRbZX0kklHeDA4eR6+sVcd0ezF4m038Or61B6cRkYqpg6atNtkMvxIpbcYQ422elWrhStXEsYJI3VvWH7o9mLxNpv4dX1qd0ezF4m038Or61B6dSvMe6PZi8Tab+HV9andHsxeJtN/Dq+tQfexZ7J9f+7Sv+qvTa8T09Z+ytp6feZca02JS7pLMp4OyCQFHOycHlv11fd0ezF4m038Or61B6dUSFbIluXKXFaKFSni+8eNSuJZABO522A5eCvPO6PZi8Tab+HV9andHsxeJtN/Dq+tQenUrzHuj2YvE2m/h1fWp3R7MXibTfw6vrUDsJfkG/+7kj+Sa9OrxLSlm7K2k4cyNDtNiWiVLXKWX5BJClYyBg8tqv+6PZi8Tab+HV9ag9OqJb7bEtbDjMNottuOreUCtSsrUcqO5PM71553R7MXibTfw6vrU7o9mLxNpv4dX1qD06uqR+LO/5D/KvNu6PZi8Tab+HV9auK53ZhWhSTZtN4UCD9/V9ag0fYx/sz075i3WtrP6ItcqyaJs9snISiVGiobdSlQUAoc9xzrQUClKUCse3+X79523/AE7NbCse3+X79523/Ts0Fhpj8NevdA+harQVn9Mfhr17oH0LVaCgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgw+nvYzafMWPRpqyqt097GbT5ix6NNWVBCNvWmS+/HuVwil9QW4hhxASVBITnCkHGyR19Vfe1Jnj67/CtfZ1MrqkSG4sV2S8rhaaQpxZxnCQMn+VB0dqTPH13+Fa+zp2pM8fXf4Vr7Os/B1Tc7npoaht9siSYakqWmKiSenCRnmccHFtkp54681quNIQlSlJSFAYycUEXtSZ4+u/wrX2dO1Jnj67/AArX2dVesL5ctO2c3GBAjzQggLYWtSVnmcpwMbAHnXHR+rI+qtLN3ngTHwVpkN8WQ0U89/BjB/fQW3akzx9d/hWvs6dqTPH13+Fa+zrHab15ctSapuNnbtUSKmEkrLjryypScgJ2A2OCCfBXO0ayvd51Pe7CxbrWiRa85Wt93gdPFgY73Kf38qDXdqTPH13+Fa+zp2pM8fXf4Vr7OqfSmsYup1TYpjuQrnAcLcqI4oKKDnGQRzGQRXPWF8umnrR3Rt1uYuAQoJWwpa0uHPWnhBzy3FBa9qTPH13+Fa+zp2pM8fXf4Vr7Os3ZtcI1Jo169WlqOZcZBMiJIcUOBQGSMgZ36jjHvVK1Lqt3Smn03Kba35i+HLnaQ+9N5IxxLVuOfgNBddqTPH13+Fa+zp2pM8fXf4Vr7OoUe9vyNKw7u1b3H5MphtxERlW5WsZCeI7ADrUeQFUendcTrhquTpq92TuZcW2umQEPh1C0bdf79iNqDU9qTPH13+Fa+zp2pM8fXf4Vr7OuFxvVutK2Ez5SWFPq4GgpC1cavAOEHfyc65Q7vAuLDz0KUh9DCil0IB4kKAyUlJGQfJig+9qTPH13+Fa+zp2pM8fXf4Vr7Ou+NIRKitSGwsIdQFpDiChWDvuk7g+Q1HhXWHcZE1iK6pbkJ0MvgoUnhURnG4GdjzFB97UmePrv8K19nTtSZ4+u/wAK19nUwkAZJwPDVYzqGzvuIQ1cWFFxQQ2RkJcVnGEqI4VH/KTQd/akzx9d/hWvs6dqTPH13+Fa+zqZXxKkqGUqBGcZBzQRO1Jnj67/AArX2dO1Jnj67/CtfZ1MpQQ+1Jnj67/CtfZ07UmePrv8K19nUzNdEeW3JW+lAcBYdLS+NtSAVAA97kd8N+Y2oOrtSZ4+u/wrX2dO1Jnj67/CtfZ1MyK63n22G3FrJPRoLhSkcSuEc8JG5/dQR+1Jnj67/CtfZ07UmePrv8K19nUhl5D8dt5AUEOIC0haSlWCM7g7g+Q12UEPtSZ4+u/wrX2dO1Jnj67/AArX2dTKUEPtSZ4+u/wrX2dc4kIRDIX08h92Q50jjr6gpSiEpSOQAxhI6qk0oO7TH4a9e6B9C1WgrP6Y/DXr3QPoWq0FApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlBh9Pexm0+YsejTVlVbp72M2nzFj0aasqBUa4vtRrZLkPt9Iy0ytbiPzkhJJHvZqTXFaEOtqbcSlaFDCkqGQR4DQeM3fSa9KWtes9B35TMEhLyoq18TTiSR3qTyVzxwqGerOa7db3FmbeJTD6yid6nlOSY0opLEclIVhoHcu5IGeoeHlXqibJaUyxLTbIYkBXEHAwkEHGM8ueOuub1ptsmZ24/b4rsnoy10zjKVL4DzTkjONztQY3Rklc3sc6WW+706zKbbUVq4icKWAk/uwMeCs1pm0TbB2Qr7o1ptZtM9KZYVn1jIVn/UEt16erTViVHZjmzW8ssElpvtdISgk5JAxsc9dTjEjFwuGO1xlroSrhGS3+bnweSg8w0Tv2atagDqVsOrv01z0N/bBrnyHfyd+OdbxnS2n47/TsWS3tPf4iI6Uq98DNcBpLTaVLULBbQpeyiIyQVe3tv++gwfY+juXLsm6q1FFBNqcWphp4etdVxD1p68cOf3ivQ7yQEQMnGbgwB7eTU9ppthpLTTaG20DCUISEgDyAVGnWi23Qtm4QI0otnKOmbC+E+TPKg8p1vpqfo28O6n04kJt80Fm5RAO8TxnBVj80k5/3VeQ1r+ymMdjG7eANtjP/AN6a2Cmm1sllbaVNFPCUEZBHgx4Kq7wxp2Sptm9ptbhSnKETVN7DyBR5bUEXTk2Nbux7apsx5LMZm3NLccUdgkJFZrSuodOXjWD11bnolXq4gMMRm0K/2WMkE4JIAycZUc8yAPDWujWnTky1qhRYNrkW/jBUyyhC2uIcsgZGa7YOnLHa5PbFvs8CI/gp6RiOlCsHmMgUFXrPp86dEdSEum9McBcBKc8K+YBBP7jVdYUOPL1VLlPuRtRrHDLbZwAyltB6JTWc8SSnfjO+cjbFaydaLbc1NqnwI0pTW7ZebCuD2s8q4ybNa5sgSJVuivPBvog440CoI/NzzxudqDE917o3p60XJ+RLkRkWph+YuNIxIYUdy8ts7OoOMEcxgkbmvr05bes7xDfclQrfMnxkquEd0oUlztdHA0TzSF8uI+1sTmtmmxWhAYCbXDSI4wyAyn72M5wnbYZ3xXFzT1leEgO2mEsSVBb4Uwk9KoHIKvCQfDQVWvmZadA3NmF0ylpbSlwAlThaCk9JudyeDi8vOrlJtsm1QigsuQFFoxeA5QSMcHBjr2GMVLaabYZQ00hKG0AJShIwEjwCoTdss9rW5ObhQoikhSlvhtKOEHdRJ6vLQZCNdJj+o7Utu4y3oU+bNjrcU90aHEoSrAbayeDgKccexJycb1Bskl9qyaatbdyVEbnxpDpfkSHRxOJXgISsLBTsSrGcHHI1uItrsMsM3KLAgO9KoSWpLbKTxKP98HHM5512OWCzvQ1w3bVBXGW50qmVsJKCv87BGM+WgyE2ZdkIjxU3pyc8LWtTMiE4hjjkhwpS64CoAoOMcyO9VtuKsI7syffXrJPukphTFrZkNvR3w2XVqKg47xJACkoISAMcO+4NTbtppNwuSZDluss+OhhLTTFwYP3jBJPAQlWxyNsDGBip7OnrWm3xYb8CI83GB6JKmgUt53ISD60eTwUGRtki8X6Vp8TbpcIfblqeffREWlsLU26gJWO924gcnyHAwDUlE6Q3Dv3bU25SnY95XGhMokFtx5RbRwNAoxhOVE4GwAJ6q1y7ZAXPbnrhR1TGk8Lb5bHGgeAHqHkqMvTdicKiuzwVFThdUSwndZ24vb8tBkbsq42y3G2i+TpNxi2p+U+pEgt8C+L8KpwnJSk96lvBzsT4a4pW/JnXe4pnTGZZ05HkhTL5AS4UuE4TukbjljY7jfetmdP2YoaQbTCKWgoNgsJPCFbqA26+uvqrDaFIShVrhlCGuhSkspwG/wA3/L5KDM2ubKvU6Na5lwmRh3DjS23GXi2t1xYIccKh67h73Y7b5INR7JMvF5uGnBOuExlMy3SVSGmFBCXS24hKXBgZSVA5yD17YzWvcslpdjMRnLbEWxH2ZbUykpb/AMo6q5u2m3Py0S3oEZyShBbQ6pscSUkY4QeoeSgr9HzJM/SVuky3lPPqQoLcVzXwrUkE+XAGavKjwoEO2xxHgxWYzAJIbZQEpyeZwKkUClKUHdpj8NevdA+harQVn9Mfhr17oH0LVaCgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgw+nvYzafMWPRpqyqt097GbT5ix6NNWVApSlApSlApSlApSlApSlArKasSru/pVbMZl94TnQlLqggEdCr+9wnHvVq6rp9jg3KbFmSkvl+IriYUiS4gNnGCQEqAyQcZ8FBSXeRdoNvt70YRLdMmXNqPJShkOpUlSilJztnCQN8DPkqBqC9Xmysyg1dO3HrfHYcc6OKgcRUvvlP7YQCnZIQc8zitdcrTDuyGUTEOKSw6l5vo3lt8K07pV3pGSOqotw0xaLo9IdmRVLVJbQ2/wALy0BwI9bxBKgCRnY8xQZq73u+wm9VyW7i2EWlxhcdoRk4UlSUqKFk5JG53GD15HKpNz1DcbHJvDTshuSGY0V5lTiEthpbrpbIJA9YNiM5I6yauHNJ2d5mcy4zIU3O4e2UmW7994RhOe+6gAP3V3q07bHH5LzzDj65McRng8+txLjQ5JKVEjrO/PJJ66DP3N7VVrtc6W/Na4YbrUlLbQQ68uPnDqVfe0jkCUqSkHYg1xj3mfIu9ytjd1dUqUtty0vdC1gslWHFDve+CSFbnqKfDmtJbLBbLNCchwYobYc2WFrU4VDGMFSiSRjbGcCu5m1QI64i2YjSFQ2SxHIH4Ns4ykeTvRQZWZqC5qst8vcSTwC0S3We0lNJKXkNEBXGccQUrJIIIA22NSoj94uGoryw7ckJt8ItKEbtRGVpcZ4uBSicjB6xuT4BtVy5p+1uznZi43315SVvAOKCHVJ9apaAeFRG25B5DwVyRY4LcqfKQH0vTwBIWJLnfYGBjvu9IGwIxgUGT7H9weudqtkZEx6Gi3QWUuQ1NI4pAUMpdyQSGzuBg7kHOK3tU0bStohvQXo7DzbkBosx1Jku5Q2TngPfd8nPUcirmgUpSgUpSgUpSgUpSgUpSgUpSg7tMfhr17oH0LVaCs/pj8NevdA+harQUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUGThaYvEGBGiN3iCW47SGklVuXkhKQkZ+/c9q7+4V78bW/5OX9tSlA7hXvxtb/k5f21O4V78bW/5OX9tSlA7hXvxtb/k5f21O4V78bW/5OX9tSlA7hXvxtb/AJOX9tTuFe/G1v8Ak5f21KUDuFe/G1v+Tl/bU7hXvxtb/k5f21KUDuFe/G1v+Tl/bU7hXvxtb/k5f21KUDuFe/G1v+Tl/bU7hXvxtb/k5f21KUDuFe/G1v8Ak5f21O4V78bW/wCTl/bUpQO4V78bW/5OX9tTuFe/G1v+Tl/bUpQO4V78bW/5OX9tTuFe/G1v+Tl/bUpQO4V78bW/5OX9tTuFe/G1v+Tl/bUpQO4V78bW/wCTl/bU7hXvxtb/AJOX9tSlA7hXvxtb/k5f21O4V78bW/5OX9tSlA7hXvxtb/k5f21O4V78bW/5OX9tSlA7hXvxtb/k5f21O4V78bW/5OX9tSlA7hXvxtb/AJOX9tTuFe/G1v8Ak5f21KUDuFe/G1v+Tl/bU7hXvxtb/k5f21KUDuFe/G1v+Tl/bU7hXvxtb/k5f21KUFjZLU9bG5RkSUSHpL5eWptro0jvUpwAVK6kDr66tKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoP//Z)

Figure 2- SaMD Landscape

# Background

The IMDRF has acknowledged that software is an increasingly critical area of healthcare product development and has developed a series of documents concerning the definition, the categorization, and the application of quality systems principles of SaMD. 

In 2013, IMDRF’s SaMD Working Group released SaMD N10[1] [Software as a Medical Device (SaMD): Key Definitions](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-131209-samd-key-definitions-140901.pdf>) to create a standard terminology for SaMD. The following year, IMDRF adopted SaMD N12[2] [Software as a Medical Device: Possible Framework for Risk Categorization and Corresponding Considerations](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) which proposes a method for categorizing SaMD based on the seriousness of the condition the SaMD is intended to address. In 2015, the SaMD Working Group published SaMD N23[3] [Software as a Medical Device (SaMD): Application of Quality Management System](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>), outlining how manufacturers should follow Quality Management System (QMS) Principles for medical devices as well as good software engineering practices. 

Knowledge of the previous three IMDRF SaMD documents is a prerequisite for readers of this document.

This document, and previous documents, provides harmonized principles for individual jurisdictions to adopt based on their own regulatory framework. They are not regulations.

The goal, strategy, principles and concepts, and implementation pathway for a harmonized SaMD framework are illustrated below in Figure 3.

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAIGAyADASIAAhEBAxEB/8QAHAABAQACAwEBAAAAAAAAAAAAAAUGBwEDBAgC/8QAYBAAAQMDAQMGBwsHCQYEAgkFAQIDBAAFEQYSITEHExVBVtIUFiJRYZSVMjZUVXF0gZGTstMINXOhsbPRFxgjM0JScnW0JDQ3YoLBJaLh8GOSJic4Q0RFU6PDKHaDhcL/xAAZAQEBAQEBAQAAAAAAAAAAAAAAAQIDBAX/xAAzEQEAAgEDAwIDBgYCAwAAAAAAARECEiExA0FhBFETFCIFMnGSodIVQoGRsdEj8FOywf/aAAwDAQACEQMRAD8A3/SsUtatQ3mF4ci8Ro6FuuhLQgBWyEuKSBkr37k17OjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6O1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6O1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6O1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjtR9oI/s4fiUF+lQOjtR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6O1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo7UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lQOjdR9oI/s4fiU6N1H2gj+zh+JQX6VA6N1H2gj+zh+JTo3UfaCP7OH4lBfpUDo3UfaCP7OH4lOjdR9oI/s4fiUF+lY0pd8tl1tSJVzYlsS5JYWgQw2QOacWCFBZ60Dq66yWgg6O97bP6Z/8AfLq9UHR3vbZ/TP8A75dXqBWuuUvlPRo1ce02yMmbfZmOaZUfJbBOAVY3kk7gP/Z2KeFfL2ow49+Uu0mfnZ6UjBO1w2MI2foxig3bb9O6ucgofuWspDdxUnKmo0Rjwds/3cFJKscM5GfRXTpm7arOuZ9j1EYamY0JD0d6K0UJkBS8bZBJwd2Cnq+kGswuE0W6EuUqO++lAypDCNteOvA66xPTXKZpvV128GszcyRJQjy3PBSkNoJG8qPAZxQZqpQSMqIA85rmtGaRuA5SOVy/i9o8KtlvaWiHCcJLTeHAja2eBUQCcnz+gV+eTDUF9cuOsdGw5hcXCTINqdlKK+ZUlZQASckpyUn0YPnoN6FaQQCQCeAzWG8qN5umndDy7xaJvg0mKpBwWkuJWCoJIIUN3HO6tL6qYTbOTdxm5vNy9YRJwcfnQ3VurZSpRwHXuAUd4CQeAG7dWZ6kuUq7/kzNzpzqnpLsZnnHFcVkOgZPp3UGc8mN/uGptA267XR1Lsx8uba0oCAcLUBuG7gBWX1r3kS/4T2f5Xv3qq9+r+U7T2ibkzAu5lB55rnk8yztjZyR5x5jQZnSsb0fri0a4hyZVnL5bjuBtfPN7ByRndvNZEtaUIUtaglKRkknAAoNe8pXKC7o6dZWYyFLbVIS9cVJRnm42djf5ipR3f4DWwm3EOtpcbUFIUApKgcgg8DWoxJs+rLBqZ65CYHb6SiMRAeWG2G8iOQQgjjlzcf7dWeRjUbl60OiDLKhcLQsw30ryFYHuCQfRu+VJoNi0rz3CYi326TNcBLcdpbqgPMkEn9la609YU6+0B0xdJLpu10Q461JS4oeBnaUG0tgEYCcD0nfnjQbNpWq75PvFukaL0NNurj8m4rPSE5oltbrTe/YB4gq4E8Tj0118oLB5OkWvVGnduM23KRHnQ0uKLUlpXnSSQFDG5Q37/RQbYzStQrtr07lxl21N5uaIL9mD60iSoqwpwZSgk/0YOBvTv4gEZr16TgpsfKtqHS0Z+SuzO21uWmO++tzm1khKsFRJ37Rzv8AN5qDaeaZrVWmIqdKcsN0skhx9xi4xRJtan31r2EgnbaTtE+n04SK/V0uSbDprVevIe1zzy1M2/acUpsJCg2HAknHlLyrhvATQbTzTNahvmlL/MtTD1is0yHfmVIcRdHLslS3TnKuc34UDv3Yx5sDdXOvWLn40aAW5PlRJk2UG5TTb5UyhYSjJSjOznJODQbdpmtS62trvJ5oeY5ZLldObuFwZEqQ/JLqozatylIUd4zuGTk7645QbY3Z7npJWnXZcZydOREdahSloMlg4JJIOTj+96eNBtulaxlypN01vO04mBJu1vssNgFhc0I5xxwE7bhUcrISABk43kneRhpmHqHRs7UU2dGcj6WRGVKjRXZgfXHWgZUlJ6kkbW7qwKDY05p9+G61Fk+DPqThDwQF7B8+DuNYZyR3m5X3RCZ12mLlS1S30qcWANwVgAAbgPRU/RtiY1no5vUF8cdeul05x1D6XlJMQbRCEs4I2NkAcN5Oc5rnkLSU8m7aSoqImSASevy6DPbvcmrPZptzeSpTURhb60p4kJSTgfVWHaeGpNVaai6gTqgQ3prfPMxo8VtcdkHghW0NpZHAnaG/OMVnEtph+I8zKShUdxBQ4lfuSkjBB9GK0tL0drXkwlPXDRElV0sZWXHbS/5SkDrwOv5U4PnBoNk6In3ifaZZvymTcGJz7CwynCAEqwNnrxjB3799ZNmsI0xq5Gv9DTpljKbbc9hxlYdGfB39nco7t43g5/hWvdUmHY9JWqbZJEuTeIUxhEq9R1rLTzhOHApajhzJ6hnHooM65UrnqSw2Rq56duJQ+X0MeCqjocS5tZ4EjIO6ruhtTt6v0fb7wgp511vZfSn+w6ncofXvHoIrza33sWD03uH941hukidBcrV10m4ebtV5BnW7O5KV79pA+gEf9KfPQW+VrW0/SOnUdDbJujxKwooCg0ykjbWQd3EpSPSqqVtVfJXJ6xcXb650i/CTL54RmtlJLe1s7OMFO/5fTWCa4/8AGuT/AFfqtW9qVzcO3k9UZp0DaH+Ne0r5AmtiWX/hhbv8mb/cigxHk8naz1rpJF6e1U3HcccW2loWxtaU7Jxk7wT+qvW1ru86X1hE05rNmIpmedmDdYiVIQ4rONlaCTsnJA3HdkcQc1+OQX/hbE+cPfeqR+UUEeKdoxnwnpEc1jj7hWf+36qDcZBKSASCRx81asF11U9ysytJI1KtuGiCJaHfAmS4M48k7sEbzvxWzofO+BMc/wD13Np2/wDFgZ/XWoJ7d2c/KHlps0mHHldDoJXLYU6jZyMjCVJOeG/NBm4t2roF7tjvjB0lbVPFExhyG22oJKFYUFJxwVs5FZdmsV05E1I1fryvUEqPIQ4zHEZcNpTTYA53aASokhWSCTk8R8lYBZdOm/8AKLryxS7xduj2hHACZai5kpJHlnJwCT5PA7s5xQbppWvL1Y49vu1kRd7yuRYokLwZi3OqW5IlyRuCylO907PVjcd+KncmrzzmpdaWMKnR7cw+0qNGecPORgtJJCTklPVgA7vQaDamaVpzk+0+jULerYN3uNylRI98eZS2Za0qXsgAFawQpWBjAzjrwepydWTxnst6tF6udylW+1XV+JGZEpbZKRjBWtJClYzuBOBv3cMBuOma0jp3V9x07yR6okeFLkPWi4PQoTshW2pIKkpRknjgqz+qqN90pf5VsYfsFmlwr8ytLiLm5dkqU7v8rnN+FA792MebA3UG3c0zWpeUGI/ZpWmNYyw6gNSmW7yw1IWGiFADa2QceSr692c15NcuQbLyoWC5JMlyAtxKbohL6+YbU6SGXCArAOQo44YSKDcuaVhbsaNP1/Mui+d8HskVKF7Liglx9Q2zlIODsICcZ63PRUTQkWNyiadk6iv6VyXpsl1LKA8pIitJOEpb2SNk7s7Q3knOaDZ9db6HHI7iGneacUkhLmyFbJ8+DuNaQZu11e0TrzT1wuk1cvTW34LMbfU2443hWyFke6xs9fHPorK9AaSblWbSuppN1ubk5q3ow2JBDKkKRgJKPQDx6zvNB3clN5u14jaj6YuC5r0S8OxkOKSEgISEgAJG4DicemthZrQWjtRNw3L/AKabcQxNveopbLUiQlXMtJwMnI90vqSnI3kZIHHcmn9M2/TcRLMMvuL2Qlx+Q8pxxwjrJUf2YFBZpWK69hPTbPGBvLVrtzUtty4rccKOdjjO02FDeNo4HprDLdJZgcstoj2SPNg2u4QHS6y6lTbb5TkhxLajkdW8gZ+mg27mlajRaH5nLddrUq8XNMJdpS64gSVFRClpyhKs5QCce539QIr16LaOm+VHU2nIsmQq0NxGZjTL7qneaUcbWCok78n6hQbNeStbK0Nuc2tSSErwDsnz4PGsC5L7vd7ovU7d4uC5rsK8OxW1qSEAIQAAAkbh568Wh2IvKNAuOpL2lUpEiW4zDYLqgiMwjATsgEYWd5KuPCuvkXjGEnV0UvOPFm+vN864cqXgAZJ6yaDaVa51xyiL0xrOwW5AzBW8kXN3ZyG0uBSWwT1HIUr5E1sCVJZhxHpUhYbZZQpxxZ4JSBkn6hWm5qLbqnk+vguDc0Xe8uKmoHgD6uaUncwgKCMYCEpH/Uqg3UN4pWE8lWp1ao0FCfeUTNijwSUFcdtGBk/KMH6TWAM3Szy1XTTetDKs+qn3Xgzc3lrQlzKjzRQsHCUgEDG5JA85oN60rWnKRcJFkd0/LnwZE/TLIcFyRGycL2UhtahkZSPKOCceffiu/T9y0/b7JqLVWnriJlrMdL/g3OKJjrbQsqTsqOUA5Bx8vVig2JSta6R09H1noSPeb0889drmhbxmIeWlUclSgkNYI2AkY3Djg5zmsXtvKFfX9DMWmTMKLyu/IsS54A2wgkZd37trGRn6eNBvKoy7ZdFasauSbytNrTFLSrdzQ2VOZzt7XHh1eioNw0AWrtZ7lp24Ltb0R4eF5UtzwtndlK8q3njvPnqIpD0X8oSOwJsxxh20OPcy8+paEKKiPJBOAN3Cg2lXClJSkqUQEgZJO7Fa+vVuiHWst/UMwXKO/HQi12dgLW6jA/pF7CTjef7Z3DzipXJqFX3QV/tV3L8qLGuEiM21JcKlpbTghClA78H0n6qDYdgv0TUdtNwgEril5xptzqcCFFO0PQSDiqma1ByRMQLPySo1IWCZTDEpa1c4rCkpUo4xnA9yOquli03bV2iGbibLLdvM6OJLN1Tc0tqbcUMp2QD5KBuGzjgN+/fQblrXnKrdLzZoVnl2u6LitPXNiK+0htOVpUSfdHeOGMCpt7vOpIOndIaZuskxr5eZQiy5TDg2g0gjbUlQ4KUkpGeok1P5VtKWyzW7T8y2trjYvEZpxtLiil0EkhSgScqGD5R37zQbkFYZqvWUqHqCBpWwMsyL9OSVlT2S1FaHFxYG88DgdePkzmfUa03pkqX+Unqcyz/Sph4Yz/cw3w+igz7oHUTTPON6tfclgZw9Da5hR8xQkBQHyKz6TX60RcrvcrI+u/JaRcmZj7LyGRhCdlZACc7ynGME8RWS1gnKlqOVpvTTDdtd8Hm3SY3CQ+AMtbfulj04G4/woM7zTNay17ppvTOkHtQabefhXW1bL4eDy1+EJBwtLoJwvIJO/r+Wod5myb9rHk6uMW5ToYvTDjrrSXipDR5oE7CD5IO8jOPTQbpzUvp+ErU/QDa9uamKZTgSf6tG0lIz6Tk49ArXnRidH8smnolrlTfBLxFkCW1IlLeC1ISVBflk784/9muiDpm0PcvF6jLiHmjam5BCXVpJcK05USDk0G3s0rUN2tjsrl0atXStyRClWdx15sSVHAKiCGznyM4HD0+evRe0HTErSfJ/brjPMa5ynFSZLz+XuYSdothYwQCTjdvx8tBtatdXW6XqHy06ftXSrirVMjPvGIltKQClKsZI3q6jvqZyhRzyds2zVOnduMhqUhidDS4otSWledJJAUMblDfv9Feu/rS5y76NWk5Sq3ySD6NlVBs2lao1nfYlj18V6wt8p7Tj8VtEGSlKlMx3cnnNpKf7RyN+8gAY4ms00TEhxNOgW65C4QXX3Xo7/Olw7ClEhJUSSSnhv81BkdKUoIl+/Oenf8yP+nfq3US/fnPTv+ZH/Tv1boIOjve2z+mf/fLq9UHR3vbZ/TP/AL5dXqBWt+UjkuTq6VHvdqlJg36IEltxQ8h3ZOUhWOBB4Hf5j6NkUoMNiag1Qq2eD3LR0s3DY2FKiymFMLVj3QUpYIB8xG701inI3yaXvRMqfOvC4qVSmUtpYaWVqThWck4x9RNbdpQaptmirroblJut/tNvNztN0aXtMMuoQ6w4VBWMLIBTnO/O4H0b/PpXkzvtqs2qbo7Jai6lvbboZS25lMbaUVY2xxJJG8cMCtvUoPnyHyYa7XyX3DTb8e2M5lCW0jnNp59eRkFYOykYGQTknhu41kknSOqneRBrSarXHVccJaSG5SdlCEr29pSjgZO8YTn5a2/Sgwrkss1105oiLZrvDEeRFUvykupcS4FKKsjZO7jjfWWSLfClrC5MSO8oDAU40lRA+kV6aUHTHiRoiVJjR2mUqOSG0BIJ+isa18i+zNPPWyxW4yHZieaed8JQ0G2yfLxk52inIHmznqwcrpQeW3oCLdHbEUxEobCEsFQPNgDAHkkjgOqtZwbJqmycrF2v9usQVZbkEpkMmY0FlQA/pAM4znJwTwJ4VtalB1SGG5cV2O8nLbqChac8QRgj9dan03aOUPQXPaetlsgXiz86pUKW/K5ospUc+WOOBnOAOOcGtu0oNc6q0NeJ0GxXWBNaf1JZn1SQp3yW5JUraWj/AJRncPMN3prvvVru2v2LbbrjZnLTbWZKJU3wh5tandjg0gIJ3Eneo43DcM8M/pQa6btN/Tyxu6jNnIti7eIAV4S3t5Cwrb2c8OO7j+yv1b7Vfm+V+dqF2zlFskwUwgvwlsrBSpJ2ykHhuO7jwrYdKDBuUfSM/UTdonWV7we7W+WC2+CAUtL8lzj5hv8AoqxfNJQ7voiRphJLMZcYR2lAZ2NkDYPpwQDWQ0oNV2D+VSDDa07Kt9sU2ykMovS39rZbG4K2BvWoDhnG/GeuvVrOw3+XqHSbtrta5kaxvh5156W2lTwwkEAE5KtxyTjfWyqUGF8oz9wXo9EO3IYM6e+1HEN9W99JOVtAjcDsg5OdwCjkbjWLQZWqNOyEyxyVxUpZb2Q5EuCFrbR1hGc4G73IxWb6t0c3qhUCS3cpdtuNuWpcSXGIygqACspO5QIA/wDea8cXSWoHwWb9rGTcIZGFsMQ24vODzKWnKsEcQCKDHL3aNRq1HC5QdDpakmfCbRLt8pXN863gFJ34wcY68gjryaya1QNQ6hiTXNWMMQGpMZcVu3RXec2UrGFrWrgVHgANwGes7ssbaQy0hppCUNoSEpSkYAA4ACv3Qau0Xb9caLhq0uq0RrlAZcV4FcvCw2lCFHOFpwVbiScAZ6vTVLkmsN+03phduvUJiOfCHHWyh/bUdog70gYH/wAx+QVn9KCRqmFJuOlLtChp2pUiI62yM48spIG/5ai2+86sgWxqNddMOTZ7aAnn4EposvKA4nbKVIz17jWY0oNYw+T26s6F1WwHmI171C45IWhlR5pkqOQ0FY3jBIKsf2jUm86b1xfuTOJYOgoEB+3lgJbEtKjI5sgZTjCWx17yc1uSlBg2omtSz4VlSiyNuyI8+PMfDctAQhKDkoBUQVK6s4Arp5RNESdb220yIhVAukSSlQc2wFttKIDg2kniBhQwer01n9KDAuUHT0+dyfOaW09aw4lTLTLRLyG0NIQRgHJydyeoV7bcL3F5Po9ucsbnSDEFMTmkyWtlSg3s7W1tcMj5d/CswpQat5OoOrNFaQbssnTHhDrbi1pcbuDISraOd+Tkfrr2o0RdtT6wh6j1e5GQxbztQLTFWXENqznacWQNpWQDuGNw82DsWlBwokJJAyQOHnrVzVn1M3ywvarNhV0c5DETYEtnnOA8rG1jiOGf4VtKlBwSdknBJxwrXOk7Rf7fyk6kvM2zFmDeC1zahKaUprmxjygD1+jOK2PSg1zfLNqiDyos6ntduYu8NcDwMsuSksqjnOSQSDuPoHWfRXXpnT+q7Lr/AFJdZcOE7EuYad51l/iUJ9whB35342lEDdnrxWyqUGu+T6037T72pF3KzqQLhcXZ7IbktL3K/sHfuPp4V+OTq0X7TY1F0jZlJ8OuDs9nm5LS8hWMIO/cfTwrY9KDUmm9BXWVpTVWnb7A8CRdpTstl9D6HQgqIKQQDnIIB8xFeiwfyqQ4bWnpcC2bDSQwm9Kf2tlsbgrYG9SscM434z11tOlBDv8Ap1m96OmWB1anEPRSyHHDlW0B5KifPkA1iUbk/lzeSaXZbwsPXubHC3XFEHZeQkBpOfMkIQPrPXWyaUGO6Nsci0aSixLmovXB5HOzlqOSt1Y8rJ68e5+isW0nZtQcnjs6ysWp28WR19UiE9HebQtna4trStQ3bhvH/fdsulBrCRoy7R9HapKYbcq/amW4p5DTyUtxwoEITtKxtBIJyQN5PmrJ9FsXS0aGgQJ9sW3MgRkMc0h5tXO7IxlKs4GfTisopQaatXJ5cpumtUWq+WhTTk64O3OA+1JbUpl0jyQCDuO7B6iCaznQr+qxaGoWq7elExhGz4Y3IQ4l4DgSAchXn6jjPXisspQYJyk2C+3c2CdZGGZi7XPTKcgvOBCXwOG87sjB4+fPVUufZtaT+UDT2pxaoDSGGHWHYxmZ8HChjaUrHl8c4SOrGeutn0oNdwbVqBrlemahds+La/ATCCxJb2gQpJ2ynPDcd3HhXFrtF9Rys3W/SLOW7ZOhoiJV4S2pSdnZ8opB4HB4ZPCti0oNVaVseruTufOs1vtDV4sEiQp+I8JaWVR88UrCgd24cB1ZHHFUuTew6jsVx1Gq7wYjTFwuTstDjcgqJySNyce568kg+ith0oMP18xfLlb2bTa7UZcWQ62ZznhKGssBQK205OdpQGPNgmsrZKlRkKLRaUUg82SMp9G7d9VdtKDVOlrJqnTfKDfZzFhCbBd3ucLImNbbS/74GccSrIzwI81dt4tF/wBT6HdsN+0umTdtlTcecqQ0W0HPkulWdpJAxkAHP07to0oMMMbUWnl2GJCiKu9sjW/wScOeQhZWkJCXEhR8o7lZGeBqbpzQaEXzU9wdtotVtvLCYybclSc4wdtxQSSlJOTgAnr4ZxWxaUGt9Hw9U6HtTmm3LOu7xYylm3zWJDbaVIJ2glwKIKcEneAfRnG/xTeSZ+RydOWxExpF/XON1MlOQ34STvA6wnG4H0Z9FbVpQa+sj3KHeQxAv9shWqO2U+FTWZG25IAwdltKdydrrJO4E4rrk2a/OcsUfUSbQTbWoKoRc8Jb2iSonbCc8OG7j+yti0oNaxrNq6x8pN+ucS2xblCu4a5uU9LDRihIxskYKikZO4ccCuzk60zqOwLv8K7MxExZc56SiQ27tF3b3eSj+yN2d5zvxjrrY1KDW3J3pnUNm0y9pS+QYrdtaD7fhLcjbVJS4TwTjyAMned/DdxqXp63cpeiGjpyDbrdeLW2tQhTX5PN80gnPljiQM8MefB4Vt2lBrjWmhLxd7DZpVvuCXtSWeR4W0875KHlkhS0/wDKMgYHAAAHz1M1hC1zrTTtsYOmY8GRGuDMhxDk9KtspCskYHkp+XJ3jA6621Sg6oxfVHQqS2228RlaG1laUnzBRAz9QrBtZaKuMjUkHWGl3mGb7DTzbjL+5uW1/dURwOCRn5OGBWfUoMUiah1NJaDTmjX40vgpTs5ksJPn20kqI+RGa8Wr9CSdVaNXbnrj/wCLJfExmSQQhDw4JCd+yjG7z9e85znFKDXtyb1Xq3SK9OzbJ0bKlJSxNnLfbWylGRtqbCTtKKgDgEADO87t/kvumbs3rLR79nsxctWnkKbyZLaVLSpASNkE9QHXjNbNpQa71Dar9N5TdOXyLZlLg2pDyHVGS0lS+cTjyQT1enjXM+x6lgcqi9RWiDElxJ1vTDdU9I5vwZQUDtkYJUNw3Djv3ith0oNbybRqFXLBG1GizFduZgmCpfhTQWrKidsJzw3jcd/7KocoWkJ99Xab1ZHGkXqzP8/HQ6cIeTu2kE9WcDf8vnyM4pQYBe7XdtfxbdbblZXLTbm5KJM7wh5tanNjeGmwgnIJO9RxuHDPDqvlov0jlXsd+i2cu263R3WFr8JbSpe2FDKUk8BkccddbEpQYhOcvab7dY82wKu1gktt8ylDjSilWzhaS2sjKSevz58+78cm+lH9J2Oaw8gMCXOdltxEubYioVgJb2usgDeRuyfprMqUClKUES/fnPTv+ZH/AE79W6iX7856d/zI/wCnfq3QY1F0/eLeyY8K/IRHDi1oQuClRSFKKsZ2hn3Vd3Rmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfq/SggdGai7Qs+zk9+nRmou0LPs5Pfrunp1KHlG3uWktZ8lMhtwKA9JCt/1Vjs248pkZClMWSwyscA3JWkn/wCbFa0+WdXhc6M1F2hZ9nJ79OjNRdoWfZye/Wv52veVK3nDugWljzsLW4PrBrHJXLvq+CSJWkWmSnjtpdGKaJNTcfRmou0LPs5Pfp0ZqLtCz7OT360cfykL4k4NggA+la/41x/OSvXxFb/tF/xqV5W28ujNRdoWfZye/TozUXaFn2cnv1o3+cneviK3/aL/AI0/nJ3r4it/2i/40ryX4by6M1F2hZ9nJ79OjNRdoWfZye/Wjf5yd6+Irf8AaL/jT+cneviK3/aL/jSvJfhvLozUXaFn2cnv06M1F2hZ9nJ79aN/nJ3r4it/2i/40/nJ3r4it/2i/wCNK8l+G8ujNRdoWfZye/TozUXaFn2cnv1o3+cneviK3/aL/jT+cneviK3/AGi/40ryX4by6M1F2hZ9nJ79OjNRdoWfZye/Wjf5yd6+Irf9ov8AjT+cneviK3/aL/jSvJfhvLozUXaFn2cnv06M1F2hZ9nJ79aN/nJ3r4it/wBov+NP5yd6+Irf9ov+NK8l+G8ujNRdoWfZye/TozUXaFn2cnv1o3+cneviK3/aL/jT+cneviK3/aL/AI0ryX4by6M1F2hZ9nJ79OjNRdoWfZye/Wjf5yd6+Irf9ov+NP5yd6+Irf8AaL/jSvJfhvLozUXaFn2cnv06M1F2hZ9nJ79aN/nJ3r4it/2i/wCNP5yd6+Irf9ov+NK8l+G8ujNRdoWfZye/TozUXaFn2cnv1o3+cneviK3/AGi/40/nJ3r4it/2i/40ryX4by6M1F2hZ9nJ79OjNRdoWfZye/Wjf5yd6+Irf9ov+NP5yd6+Irf9ov8AjSvJfhvLozUXaFn2cnv06M1F2hZ9nJ79aN/nJ3r4it/2i/40/nJ3r4it/wBov+NK8l+G8ujNRdoWfZye/TozUXaFn2cnv1o3+cneviK3/aL/AI0/nJ3r4it/2i/40ryX4by6M1F2hZ9nJ79OjNRdoWfZye/Wjf5yd6+Irf8AaL/jT+cneviK3/aL/jSvJfhvLozUXaFn2cnv06M1F2hZ9nJ79aN/nJ3r4it/2i/40/nJ3r4it/2i/wCNK8l+G8ujNRdoWfZye/TozUXaFn2cnv1o3+cleviK3/aL/jT+cle/iK3/AGi/40ryX4by6M1F2hZ9nJ79OjNRdoWfZye/Wj0/lHX5fuNPwVfItw/96qQuWrXNxUEw9FJfUeAQh01YxtNTbnRmou0LPs5Pfp0ZqLtCz7OT36weDrHlUnpCk6FiMpP/AOu8ps/UTWSQ5XKI+oeE2/T8ZJ45edWR9Aq6PJqVOjNRdoWfZye/TozUXaFn2cnv177am8DJujkFW7cmK2sYPyqJ/ZVCszFNQgdGai7Qs+zk9+nRmou0LPs5Pfq/SoIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oIHRmou0LPs5Pfp0ZqLtCz7OT36v0oMfbsd0duMGTcLymQ3EeLyWkREt7SthaN52juws1kFKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClK4JoOaV+dquNqg/dfhxpt1JS4hK0nqUMiuNuuOcoJczSenrgcy7LAeOMZVHTn68VjU/kZ0LOCv/BgwpX9ph1ST+0is55yuOdq6pSoajm/k66YeVmJPnxh5ipLn7QKxqd+TZLShRgX9has+Sl9kp/WM19Ac9TnqWU+Wp/IBrSKf9nRDlpHW2+E/qVisZncmOs7ekqf0/NKRxU2jbH6q+yufrjnxS49ipfC0qz3KCvYlQJLKvM40pP7RXjIIOCMGvvJxTTqSlxtCweIUkGos7SmmLikplWG3OZ4kMJST9IwabG74mpX1tN5H9CTFFQtBjkjH9A8pI+qsanfk+6beSfArpPjqPArCXAP2UqPcuXzdSt2zvydpqSTAv8AGcHUHmlJJ+rIrHJvIZrKKMssRZXoZfBP1GmktrWlZRO5OtXW9Sg/YZuE8VIb2x9YqA/bpsYkPxH28HB22yKaZLh5qVzg+auKilKUoFKUoFK5CVKOACT6K90WyXSasJi26U8o8AhpRz+qrETJbwUrMIPJbrO4AlqxSUY//VAR+2sjhcguq5GyZDkGKDx23toj6BTTKXDVlK3rB/J1UR/t+om0nzMMFX7SKyaDyB6SjlCpMq4SiOIKwhJ+oZpXkt8yV+kIUs4QkqPmAzX15B5KdCwR5NiadOfdPrUs/trJIdisVv2fA7PAYKeCkR0g/XjNNjd8YQ9OXq4DMO1THx/8NlR/7VkkHkj1xPKdiwvthX9p4hA/Wa+v0upSMJAA8wGK554U2N3zHB/J51bISDJft8TzhbpUf/KDWTQfybEbSTP1AcY8pLDH/cmt789XPO0vwU1XB/J70jHAMp6fKVnrdCB9QFZNA5J9D29QU1YI61ge6eKl5+gnFZfzlOcpqkqHiiaes0BOzEtUJgf/AA2Ej/tVEAJGAMAdQr8bdc7VJmZWn7pX5zXINQc0pSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUrE7O3qO62SBcVX5ltUqM2+UJgJISVJCsDKvTXt6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDozUPaJv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6L1D2hb9no71BfpUDovUPaFv2ejvU6M1D2ib9no71BfpUDovUPaJv2ejvU6L1D2hb9no71BfrjFQei9Q9oW/Z6O9TovUPaFv2ejvUF7ZrjZqF0XqHtC37PR3qdF6h7Qt+z0d6gubFcc3UTovUPaFv2ejvU6L1D2hb9no71Ba5unNCovRmoe0Tfs9Hep0XqHtC37PR3qCxzNOZqP0XqHtC37PR3qdF6h7Qt+z0d6grlivz4PUrozUPaJv2ejvU6L1D2hb9no71BU8HrjwepnReoe0Lfs9Hep0XqHtC37PR3qCl4NXHgxqd0XqHtC37PR3qdF6h7Qt+z0d6goeCmvyYprw9F6h7Qt+z0d6nReoe0Lfs9HeoPd4KocCa6nrc2+nZeabdT5nEBQ/XXm6L1D2hb9no71cdF6h7Qt+z0d6g8EzQunZ5UZNjguKVuKuZAP6qx2byJ6NmJITbnYxPFTLxB/Xmsx6K1D2hb9no71OitQdoW/Z6O9V1SlQ1bN/J3szpJh3WYx5krSlYH01Kb/JxXzo53UCC3/yMHa/Xurc/RWoe0Lfs9Hep0VqDtC17PR3qWU1pD/J706yP9qmz5B9BS3/ABrI4XI9o6FslNnS6tP9p5xSs/RwrKOitQ9oW/Z6O9TovUHaFv2ejvU1SVDoiaQskH/dbNBZzx2WEn9uaqIh82kJQkJT5kjArx9F6h7Qt+z0d6nReoe0Lfs9HepMzPJUPd4Ko8cmv0Ipqf0XqHtC37PR3qdF6h7Qt+z0d6oqj4Ma5EapvReoe0Lfs9Hep0XqHtC37PR3qCp4PXPg9Sui9Q9oW/Z6O9TovUPaFv2ejvUFYMVzzFSOi9Q9oW/Z6O9TovUPaFv2ejvUFjma/QaFRei9Q9oW/Z6O9TovUPaFv2ejvUFrm655uonReoe0Lfs9Hep0XqHtC37PR3qC5sVzs1C6L1D2hb9no71Oi9Q9oW/Z6O9QXsVzioHReoe0Lfs9Hep0ZqHtE37PR3qC/SoHRmoe0Tfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHRmoe0Tfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0ZqHtE37PR3qC/SoHRmoe0Tfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHRmoe0Tfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SoHReoe0Lfs9Hep0XqHtC37PR3qC/SsXmi/WkRpLt5aktqlx2VtGElG0lx1KDvCtxwrP0VlA4UEbSPvMsf+Xx/3aas1G0j7zLH/l8f92mrNApSlArB+VDXDmiNPMvRUNmZMfEdlboyhrdlS1DrwOqs4rEeUHSNt1vY02WXJTGmKUXobnFSVpG846xg4I9NB5Ztu1PDsK7nYtUOXSWlnnUszGGlMSd2fI2Akpz1YJHUfPVROqIto0DC1BfJAaT4E086VYClrUgHZA61E8BXz8h/lF5FZqUvBT9nK8BJJdiub+o8W1H6D6DWZ8rU+2at5HrXqdiOpK1vNhoKUctbRIWnA3HenGcdVBtrS97N/wBL267uNoZVLYS8WwrIRtdWarc4gJKtpOBxOeFaz0NpeysclLExuAgPz7SPCVFSjznklXAnA3792K1lyRaVf13py/W2ddZsa3ocbUAwve46QcbeeKQB7nrJz1Cg+msgjOd3nr8odbdzza0qxx2TnFar1rpW62zTemoUK+RWbFalJFwNyeLYfSkgjbx7oblDY68isMiXNiD+UHbfF1h+3Wy4pb22C0WUvpUhXlc2eo4BGQD10G4dVa3g6auNntZUh243SazHbY2t6EKWEqcPmABOPOfprKAQRkHIr505UrLb1cu2mmFRwWriuKqWkrV/SlT5Sd+d3kgDdisj5YLoNFaZs2mLBtwIs99YdLC1bYaBBUlJJz5RXv39WOug3OhxDmdhaVYODg5wa4cdbaGXFpQOGVHFaiTbbxb+UmxXDTGnJ9vs5aTFuaHEobQtOcBZSFHJAIOeO6pVgVI1J+UBe4ep0eENQ2XRDiSBtNISFJCVJSd3uSTn05oN6ZAGc7vPXAWgnAUCflrQfI7aI9z1ZqlqTFXLt8RxbEZ5x1woCVKUkt42tlQKfQcbvPXl0ahPJ7y6SrBOUpcWWlTUN55RJSlXlNkEnrxsH00H0MlaVHyVA/Ia/VYhoW0QmkXHUDEdLS7vJW83gEbLAOEADq2gNvd1rrvu/KDp2x3J23z5EtElrG0G4D7g3jI8pKCDuPUaDKKVhX8q+kfhc72ZJ/DrLYM1i5QGJsZSlMPthxsqQUEpIyMggEfIaDDb9q+fK1i1ozTXMpuPNc/NmvI20Q2/Qn+0s5GAd28fRTcsF/jRy7B1TLdmpTkJnMtLZcPmKUpSUg+dJ3emsA5Mio8suvfCj/tXO+T/AIOcP/bZrc1Bj2iZ1yuGkoci87rll1EkYxsrS4pJGPMMVkOd9au5cY6kaKRLjypLDqJbKNlp5SUKClHO0gHCvpr3Xu0R9AWfUGsYkudIuaoZC/CJBW0t0kYXsHh5RG4bgNwAoNhZGcZ31yTitSXTRt1u+m471rtpYvwS2+zeVXQ86pe4lSiE7wRnyeA3YxirepIch1nTEnU92jx4ccHpGAjaV4dIKAEJQE714Vk7ON/moM/BBGQcj0VJt+ooVz1BdbRFUHHbYlnn1pOQFubfkfKAkE/L6KwDRzoY5Wb/AGmJFlQbS/bW5Qgv+SErKgkrSnJ2MgnduPnAry8nmmrQnlI1whMJKUwJsZUYJWoBs4Weo794B35oNvkgca5rVluec1xcdQSJlmRdYsW4OQI7Tk3m0MoQE5IRj3SiSSrjwAxir/JzZtR2C2TbffXkuxkSCq35kF5aGT/YUogZxu+s0E3XNxvFs15o5qLdn24Fwnc09EShISQnZ4qxtHOTuJxWxQQd1av5U2VydYaCZbkOR1uXFaQ62AVIyE7xndmpOrtPHk2u1k1Np6bPCH57cSfGfkreEhK/7R2iTncfpIxig3Pmma1elsQfygmo0ZTjcd6zLfcaDithThWRtbOcZ3Vzb0CF+UHLhx1OIjOWLn1MhxRQXC6kFWyTgGgzdi1XBrVUq5uXp52A7HS23bi2AhpQIysK4kn/AL/JWIxrleWeXJyyyLs9ItyrOqW3HKEpShRcCf7IGcYO8799ebTjCofLtqGMmTKda6LacSmQ+t3ZKlJyBtE4Hor9n/7Rw/8A7c//AJqDZZIAySAPOa13YLjeP5Y77aJl1elwmLe28w0pKUpQVKT1JAyd5GfNX4tshvXHKNqGJcRz1rsJbjx4alf0a3lZ23Fp/tEY2RnIG/rqdpK0RrPy5akhxC4mN0W0pttSyebBKfJSTwAOcDqoNgQLXcIuornPkXp6TDlBvmIKmwExsDBwevP0fTVjIrV+h2FRuVfXcHwqW8y0iLsF+QtxSQpJUQFKJPEmp2ldONXTX+vLXNuFyetrD0baYVLcy7lK1AKczt7IydwO/dnOKDcQIIyOFcFQBAJGTwHnrWPJWXbdc9ZWFl556Da7jsQ23XCsoSoK8kE9Xkipmlmo+p+TzUV0v61G8B6UZDziylyIpAygJ35bCRggDFBuKtcavud4t3Kdo+Ixdn0264PuB2IlCUp8lI4qAyRv4E16uSGPKOgoNxnuzVzJqNtwypC3MgKUEqSFE7OU4O7juqPylx1y+UjQUduS7GU4/ITzrWNtI2U52c7gcdfVQbUByONa8ulwvEPlo07belnl2ybHkOqibCUpBShWMkDKuo7+sVjmpLF/JnqfTt80/MnCLPnohT4j8hbyXQv+15RJzuP049NX9Q/8ddG/Mpn3FUGyCQBk0BzwrW70wat5XJmnJqlKtNngpeVFCiEvvrKfKWB7pKUq3A7s768Ml1eguVq0wIDjibFfWHAuGVlSGHUDO22DnZz5O4bt59FBtUkDia13yw3K72bSrM+1XV+EfCmmXENJT5YUT/aIyPory6QtsXlI0lLvl8zIkXF59DPlHENtKilCWwD5JGNrPEk76j8olouNi5GYNtul0Vc5TE9hJkqSQVJ2zsjeSTgYGTQbmzQqCRknA85rXVpct3KZen7jIWtEO0PrjN2/bW26ped63wCN27yUcOOd+4ePlAn+Lmp7RNu1pfnaRaiKaWllJWmM/tbnFp6/JAAz5zjfQbSryXS5xLNa5NxnOpaixmy44tR4Af8AfqxWPaBTZFWyfL09cEy7bMmGQ2kLUosEtoSWztb04KSQndgGp/LDb4k3k0u70llLjkZnnWSSfIVkDPy76D26lus6XyYyb9apbtukC2meghCVkf0e3snaGPRkV7dCzZE/QdimTH1vSH4TS3HFnKlqKckn01jPREG28h1wdiMc0uTp0rdO2o7R8HO/eTjieFYvL0tFf5Col8elzlXOHaW34ryJK20sbIBCUoSQn0EkEnjnhgN4VwFBXAg/JWvbqZF/5NtOTp18btsVaYkm6OOKKPCGtkFbYIwQVHzVFgyGIPLLY2rLCl2223GC9zzLjZaRI2ASlYbJyCMDeQCaDY3jFCOrE6dbUFzBDVMdCTnm0haUpB9J2ifkHpqvWnYmmLM/y+3iI5CTzCrOmQUhahlwuIyokHOd9bWu05Nrs824KTtJisLeI8+yknH6qD15A665rWNj0uzrnk6bulykLcvV0ZU+mdtKzGWSdgNgEbKU7hgccHPGum9yrkxd9FaBn3R2SqYlTlyloJaXIQ2kkIyN4CiMK35IHHfQbTBB4GmRWptfxk8nkuyam0+DEZ8MREnQ2lEMyG1gnJTwChsnygM7x5q6mbL4by43e2m53IQXbMl51HhSypQU4jKAsnaQk7vckHq3Cg28CCN1SLVqKJebrdoMQ7YtrqGXXUnKSsp2ikfJuB9PyVgOjIDVm5UdV6WiLf6GMNl9MZx5SwhSwNrZJORnaPX5vNXl5LtOWkai1iURAgwry43G2FqTzSRnAGD+2g2/keepF3tdwn3K1SYd6egMRHy5IjobChKTu8gk8P8A1+StXae0mzqLWmvrNPudzVb2X44SgS17ZJSspJWSSQnJwDkHdnOKpaytibRrPk8ajzZ62/DBHUh6UtaVpQlIBKScbXnON9B79TXO8W/lb0lAauz/AEbcC8XIgSlKfIRuyQMkb87z1VscEEca1RyhxlzeVfQkZEl6MXEyk88yQFpGyM7JPA4yM9Wc14r5ZP5NNaabudhmTRBuc1MKdCefW8le1/aG0Sc8T8oHVkUG5c0zWsbG0IXL3eYUdTiIvQ6HeZ5xRQFlaMkJJwDXXYIzbPLZqi2NlwQTbGlcxzqigFWxtEDO7OTwoM6teood3vN2t0Q7Zti0NPOJOUlxSSSkfJuB9Jx1VXJA4mtQ8l+nbSjV+siiGlPgF42YwSpQDYG1gYzv+mvRaec12m8XCdZE3Rjw56JHC53NpjtoISAhONyj7oq45PmAoNr1I1DqGJp2Iw9JIU5JktRWGgrCnFrWEgD5Mkn0Co3JzatSWOwO27UT6Hyy+fBF8+XVhkjclSiBkjfWLctFpgvv6Tlux0qkOXqPGU4Sc80ckp47gTjh5qDbOd1cAg8DWt9cyhYhprSVpW5BZvVxDLzjTittLO0CsJUSSCraAz1V4eUq1N6HsUfVWmUqgSbdIbD7TS1BuS0ohJS4nOFbyN538aDa9R2dRRJOqZNgYPOSIsZD76knIb2lEJSfTgZ+THnqjDkpmwWJSQQl5tLgB6gRn/vWpNOaZsx5a9WxfAUhlhmM62lK1DC1BKidx3knfvoL1ouN4Ry2XOzy7s/Kt6LQJLLCkJSlClOIHBIGSN+8799bEBB4Vqh+2C78vdziOyX2Y67C3zwYWW1OJ5xPk7Y3pB3ZwQd2M1+9EsI03yqap07BdfFobiMzG2HXVOc2sgbWCok79o/qoNpkgcTXNaisjD3KDpt+7z7ILguc6+ll5Vw5sxkpWpKEtpx5GAAc8SSSeOKzXk/gaitWlGYGpn25E5hakIdS6XCpv+ztKIGSN4+gUHp1jqyDozTzt1mhTmCG2WEHynnDwSP/AHuANTrXadTXWE3Ovd+kQJDyQsQrc22lEcHgkqWlSlqHWdwz1VhHLk4pu/aJW+cQBcMu792QpHH6M1uYcN1BiFuVqa262bt1yuCJ9oehuLjv8wltznEqR5LmzuJwdxAGd+7dWXkgca1uxqvUyuVlWj1v24xURRLMgRlBwpwPJxt4ByePmrp0kuNyh37UtxvDfhUWDNMCFEdJLbSEjevZ4bajxJ39QoNn1xtDOMjPmrU+nJN0tGtdVaEj3FzwcQzLtT8hRcMQrA8nJ3lIKgd5/s+msb1UIFl5Pos6zOSJd6t0hov36Ptc249tgOZcUf6QEnGBtAbs4xQZzywXC8WfSzVwtN2ehESWmnENIT5YUrHuiMj6K2JWtOWpRXyboUeJmxif/mrZdApSlApSlBF1R+bIv+ZQv9S3VocBUXVH5si/5lC/1LdWhwFBG0j7zLH/AJfH/dpqzUbSPvMsf+Xx/wB2mrNApSlArDdb2jUc66afnabMVMiBIcdcMpZS2pBRslBwCTtcN3Dj1VmVKDAdTt6j1ZpiVYPFoQ3pqA07JkS21sNDOSpOySpRGNw2Rv8ANXk1PyaOSuSVjSNnfSXofNuNKe8kOrSSVZPVkqPybq2TSgwDStu1TbOTzou4W6KJEWF4LHjsyApTqsEbalnCUjBG7fwJ8wqPyM6P1Bolm5QrxAbQ3KWl1DzUhCwCkEbJA39fGtr0oNV8r+idS6tlWR2xrjuMw1qW5Hfc2U7eQQsg7lDAI8+/01LumgNayeU6zasV0TIdbS34Qltam22SkEEAHKlDBznifMK3RSg1Nyk6Cv8Ad9caf1TY248py3c0HIzrvNZLbhWCCeo5I849NezlJ5Prpr3SkMqdis3uItbqEJJ5ohXFvaIzuAT5WN5HAZ3bNpQYBo8coLzEOHqOPBhMxAA7JadDj0rZ4DAylOceUevqAzu11rTVcqDypXNF50n021FbSiAmO6ptTLZG9RUgEkq35CuGN3p+hKw6NomXZrzdLhYb4uIm5veESI8iMmQjnOtSTlKh8mTQY3yccp9pvF1b0u1ppen3whS2Y6QObOBkjclJBxk8N+Dvrr5XNEN6tuemJkN1KZKpiYbi0K3lk5UVAj+7sqP0mswRotqVcXbpeZzs65KiLhtvIQGUx21ghXNpGcKOT5RJPmxXi0Pydt6NaQ0q7SLg1HLngbbraUJYCzlZGOKjgbzw34AyaDMo7DcWO1HZQENNICEJHAJAwB9VdlKUClKUGvdTaJurGsG9Z6SeYRdNjmpcOQSlqWjcPdD3KsAb/QD1b7Ua9aqmI5o6VTAfO4uyZza2kHz+R5SvkwM+ccayilBrjlH0zfbzpFmyWthU+QqQiQ9KfkIbG0lWTuPn6gNwFZZcLYdVaRlW26RlwlTWFNOthaXC2TwII3HBwRVulBqjTsLlUsUJvTnM2iREYHMsXZ50ktt8ASjOVEDgCB1AnFUNS6Y1FE1Xpm/WNhm7ptcdyO5GmSA0pRUMF0LII2jnecdXDfWx6UGt7fp/VzHKm7qJ9i2eCzbeiO8UOqPMYUDsgcVndx8kb89WD22nT2pLHyjagmxI8J21Xtxl5Ulx4hbGwCCNjHlE5ON4HA+ith0oNVStM6z0hrO5XfSDMO42y7Oc9IgyXebLbvWoHd5zvHnwRuFZ1pyLeUR3Zl+eZM+SQSxHJLUdAG5CSd5PElXWT5gKt0oMH1/pu73a46dvFnbjyH7NLMhUV53m+eBxuCsEA7uuuZ9mums7laTd7f0ZardITMVHW8lx2Q8kHYHkEhKBkk78nduFZvSg17quw6hjcoVr1dp+Axci3DVCkxHZAZOyVEhQUQfP5ur07vPC09q0crQ1PIjW/wAGdtiYrqQ8QGsr2ilG4lZGBvISDk8K2VSg13bLTqFnlcuOoXrQlFsmREREqEpsrTslJ2ynzbjuG/hXCrPqD+WPxlFoBtot/R+14U3t+72uc2c8OrHH9lbFpQaylaZ1LpblDn6k0zDj3ODd0p8OguyAytDg4LSojHWT9J9Brsstj1a3ypz9STLfb2YUyE2wtCZRUpGNk4T5PlEYwSQkHqrZNKDXWmbRqCDyk6jvcy0BqDdktBsplNqU3zacDaAPX6OFNJ2rUNs11qm7TbOERLwttbWxKbUpHNpUAFDPXnq4VsWlBrnRFqvll1Tqi43W2IiwrtI8KQ74W2vmQkK3LA9B4jNYva4usZDL1yXo2x39M11b4nOPhtUlBVlslCv7Ozs7II4YPGtyXK3x7tbJVvloK40lpTLqQoglKhg7xwrC7foG/WdtuFbNd3Nq2NDZajuxWXloTwCQ4ocB8lBZ0jqKdeUS4l2sq7RcoRQHY/OBxBSoEpUlQ6jg7urFStdabvFw1Bpu/wBoZYlOWd5a1xHXeaLoUAPJVggEYPGsqtFnj2eOttpx5511W29IkL23HlYxlR+QAADAAGABVCgwqVZblq692eXd7f0dbbS8JaIy3kuOvyAPIJ2CUpSneeJJPUK8N+tOoJHKpY79EtCXbfbWXWVqMptK3OcSRlKT1DI48d9bDpQa+v2l7xbeUCPrTTjDctx1jwW4wFuhsuo3YUhR3ZGBuP8AdHnr2Nafnag1tB1JeISYUe2MLbhQ1OJccLjm5biynKQMYAAJ8+eqs1pQaktGnNd6AuU636ciQLtYZT6n44kyOaVGKuIPWRwzjOcdRJr2a70tqW8aMYs8dlu4XF2UiZKkl5LLSVAk7CQo5wNwHoGTvrZ9KDV9509qSJrK36u0taUMy5LZRd4TspCW3gCMbxnyv+YeYekHIX5Wp0X9MkWQybRIgpQ/FMpvnGXgpeSATsqBSQDv83mxWX0oMJ0HpBenbhf7gYzcBm6SUuM29tQUGEpBG8jdlRJOBuAwM1Y1pZHtSaNutojrQh+VHKG1L9ztbiM+jIq9Sg10m36te5LpNjl2iKmYu39Gsssy0n/7soLq1HAA4eSMn0793SuyaiVyNjS5s46S8C8B/wB6b2MAY29rPD0Yz+2tl0oNUXTSuqZOkdGiLb4/SGnnmlOQH5CS3I2EhIUFDcOG7PDJ82/0z7HrWfr3TupvALW0IzLzLkbwkqEcLGMqXgc4d+cJA4YzvzWzqUGvLhp7UkHlT8ZbRGhSo8y3CC8X3i3zBCgdvGCVDcNw47xkcazyTFbmQXYkjy23my251bQIwa76UGpdN2TlG0QlzTtsjWu52dLijDmSnygsJUc4UkbyASTgdecGquqtCXWSzYbxaZiH9RWV0u85IOwiUFHLiDj3IJzjzA49NbFpQYFeLNd9du2mNdrT0TbIcpEyShyQh1b60A7LadgkBOSck4Poroh2nUDXK/M1Gu0AW2RBTBCvCm9tOFJVtlOeG47uNbEpQa5s9o1BH5WbtqF+zhu3XCM3GSrwttS29jZ8opB4HB4b+Fc6c0/qbTmstRKbiwnbTdJxnCUX/wCkSDklsN43k5xkkAYzv4VsWlBrrR1q1Fbde6kuc+zJZg3p1txCxLbWpnm0qA2gOOc9Wcfrr9a7tF/uuq9MzbZakvxrRKMl1apSEFwHZGykHrwDxxWw6UGA6y05ep2qNM6mtUZiS5aS5zsF14NqWFgA7K96cjfxr1PWS46q1FaLjd4It8C0uGQzFW6lx15/ACVKKCUpSnqAJJPHFZpSg11fLHqS1cpiNV2C3R7mzJgeBSYzskMFGFBQUFEHzDqPXX4senNVReVW56hmswFRJkNplxaXSNkgJJCBglWMYyrZzx3cK2RSg15pzTupdP661C41HhOWm7TRM8LU8dtsb8o5vG8nOM5AHHfwqSnTWt9EaqukrSUeFc7LdHzJXDkvc2WHCfKIOR+rO7GRurbNKCPp2JdWIbki+PtOXGSvbcQxnmmRjCW0Z3kDrJ4kk+aoPKZpq56is9tXZ0suTrbcWpyGnl7CXdjOU56uIP0Vm1KDX+sNJXrV2nYEzaiwNR26SJkNKHCttsgg82peBngPKwN44Yri+WzUGvbLGsd1sybTFcebcuLqpSHdtKCFbDQSc7yBvVjA6jWwaUH5bbS02ltCQlCQEpA6gK18rT2pbZyqXO+WyNCfgXeOy04688UmMpAAJ2QMr4cBjjxGK2HSg13DtWoG+V6VqNdnCba/BEAK8KbKxhYVtlOeG7hx/ZX5s9nv7PKzdtQyLOG7dPjNxkq8KbUtGxs+UUg8Dg7hvrY1KDUdu05r3QN3nxNMxoF2sMt9T7LUp/m1RlK4jP1cM5x1GtkWGFcIlv2rtKRIuDyy6+poENpJ4IQDvCQAAM7zxPGqlKDHtaaQga2069aJxLeSFsvpGVNODgoefrBHWCalWKVrGxW9u23mzi7mOkNt3CDIQC8kbgVocKSFYxkgnNZtSg15ZdLXqTyoydZ3GOzAZVD8Eaic8HXTw8pRSNkcOAJrrt+nL5onWd3nWa3i52O7rD7kZD6W3Yz3WU7ZAUk5PX5vNv2PSg1u/oW6XhrVV3lONQrxeofgcZpC9pMZpIwEqUOJUR5RG4dWaiXTSuuL5yWI0yu1WuC7DQyhATK2zJ2FDBGAEt7hneTn0ZrcdKDWvKBY9U6l0PEtTFtiqnrebed2JIS2yEHOzlW9R9OAONbDhvPPxG3ZEYxnlDKmSsLKT5sjca76UClKUClKUEXVH5si/wCZQv8AUt1aHAVF1R+bIv8AmUL/AFLdWhwFBjEHT16t1vjQY+ov6GO0llvagtk7KQAMnPHAr0dFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9cKUEJKlHAAyTQQeitQdo0+oI71OitQdo0+oI71TTyq6GSopVqOICDgghW79Vcfyr6F7SQ//ADfwq6Z9kuFPorUHaNPqCO9TorUHaNPqCO9U0cq2hicDUkPP/V/CsuZdQ+y280rabcSFJUOsEZBpMTHJcIfRWoO0afUEd6nRWoO0afUEd6r9KioHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv1wSEgknAG80EHorUHaNPqCO9TorUHaNPqCO9U1XKrodCilWo4gUDgghW4/VXH8q+he0kP/wA38KumfZLhT6K1B2jT6gjvU6K1B2jT6gjvVMHKtoYnHjJD/wDN/CsuYfbkx232VBbTiQtCh1gjINJiY5LhE6K1B2jT6gjvU6K1B2jT6gjvVfpUVA6K1B2jT6gjvU6K1B2jT6gjvVfpQQOitQdo0+oI71OitQdo0+oI71X6UEDorUHaNPqCO9TorUHaNPqCO9V+lBA6K1B2jT6gjvU6K1B2jT6gjvVfpQQOitQdo0+oI71OitQdo0+oI71X6UEDorUHaNPqCO9TorUHaNPqCO9V+lBA6K1B2jT6gjvU6K1B2jT6gjvVfpQQOitQdo0+oI71OitQdo0+oI71X6UEDorUHaNPqCO9TorUHaNPqCO9V+lBA6K1B2jT6gjvU6K1B2jT6gjvVfrGbryg6UslxdgXK9xo0trG20vayMjI4CrETPBdO/orUHaNPqCO9TorUHaNPqCO9Uz+VfQvaSH/AOb+FP5V9C9pIf8A5v4U0z7JcKfRWoO0afUEd6nRWoO0afUEd6qVpu8C+29ufbJSJMVwkJdRnBwcHjXtqKgdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6r9KCB0VqDtGn1BHep0VqDtGn1BHeq/SggdFag7Rp9QR3qdFag7Rp9QR3qv0oIHRWoO0afUEd6nRWoO0afUEd6vRfdUWXTLbLl5uDUNDxKWy5nCiOPAemon8q+he0kP/AM38KtSlwp9Fag7Rp9QR3qdFag7Rp9QR3qmfyr6F7SQ//N/Cqlj1ppzUkpyNZ7sxMebRtrQ3nITnGd49NNMlw46K1B2jT6gjvU6K1B2jT6gjvVfpUVA6K1B2jT6gjvU6K1B2jT6gjvVfpQQOitQdo0+oI71OitQdo0+oI71X6UEDorUHaNPqCO9TorUHaNPqCO9V+lBA6K1B2jT6gjvU6K1B2jT6gjvVfpQY65YbrKWwmbfeeYbfafLaYaEFRbWFgZycb0isipSgUpSgUpSgUpSgUpSgV1Sv90e/wK/ZXbXVK/3R7/Ar9lWOR8GTf9+kfpFftNdFd83/AH6R+kV+010UnlI4ftr+tR8or7us35jt/wA2b+6K+EWv61Hyivu6zfmO3/Nm/uinY7vdSlKilKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFdb/APUOf4T+yuyut/8AqHP8J/ZSB8G3H85Sv0y/vGvNXpuP5ylfpl/eNearPKRw/SPdj5a+7LB73bZ80a+6K+E0e7T8tfdlg97ts+aNfdFOx3UaUpUUpSlApSlApSlApSlApSlApSlApSlApSlApSlA6q+QeWv/AIp3X5G/uCvr7qr5B5a/+Kd1+Rv7gqxxKTy19SlKivrzkR/4WWz/ABOfeNbDrXnIj/wstn+Jz7xrYdXLlI4KUpUUpSlApSlApSlApSlApSlApSlApSlApSlApSlBo38pP8yWP5w590V85V9G/lJ/mSx/OHPuivnKrPZIK3R+Th77rp8zH3xWl63R+Tf77rp8yH3xSOSX0vSlKilKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFdUr/dHv8AAr9ldtdUr/dHv8Cv2VY5HwZN/wB+kfpFftNdFd83/fpH6RX7TXRSeUjh+2v61Hyivu6zfmO3/Nm/uivhFr+tR8or7us35jt/zZv7op2O73UpSopSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBXW/8A1Dn+E/srsrrf/qHP8J/ZSB8G3H85Sv0y/vGvNXpuP5ylfpl/eNearPKRw/SPdp+Wvuywe922fNGvuivhNHu0/LX3ZYPe7bPmjX3RTsd1GlKVFKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUry3F+TFt7z8OJ4W+hO0hgOBBc9AJ3A0Hq6q+QeWv/AIp3X5G/uCtoyfyi4UOS7Gk6YnNPtKKFtrfSCkjiCMVpHXmpmdX6ul3piOuO3ICcNrUCRgAcR8laqoZu5Y3SlKy0+vORH/hZbP8AE5941sOvmjQfLbA0fpGJZXbNJkuMFRLiHkpByc8CK2voPlLe17Jc8D07JjQmdzst58FIV1JAA3n9lamL3ZiabApSlZaKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUrT+ruWa6aMvS7bc9LEHi08mT5Dqf7yTs1Yi0maTfyk/zJY/nDn3RXzlWx+UrlTTygwIMfoswzFcUva53b2sjHmrXFJIK3R+Tf77rp8yH3xWl6zXk216NAXaXOMAzC+yGgjnNjG/OeFI5J4fZVK0hZOXqfqG7MWy2aTW/KeVhKUyeHnJONwHnrdbJdUw2XkpS6UjbSg5APXg9YpMURLspSlRSlKUClKUClKUClKUClKUClKUClKUClKUCuqV/uj3+BX7K7a6pX+6Pf4FfsqxyPgyb/v0j9Ir9prorvm/79I/SK/aa6KTykcP21/Wo+UV93Wb8x2/5s390V8Itf1qPlFfd1m/Mdv+bN/dFOx3e6lKVFKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQK63/6hz/Cf2V2V1v8A9Q5/hP7KQPg24/nKV+mX9415q9Nx/OUr9Mv7xrzVZ5SOH6R7tPy192WD3u2z5o190V8Jo92n5a+7LB73bZ80a+6Kdjuo0pSopSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKDVfKxyTsavjLu1pQhq9tJ3jgJIH9k/8AN5j9Br5Zkxn4clyNJaW0+0ooW2sYUkjiCK++q1Xysck7Gr4y7taW0NXtpO8cBJA/sn/m8x+g1eU4fKlK7ZMZ+HJdjSWltPtKKFtrGCkjiCKzXk25Np+vLpkhTFpYUPCZOOP/ACJ86j+qlLZybcm0/Xl0yoLj2lhQ8Ik44/8AInzqP6q+t7PZ4NhtbFttsdDEVhOyhCf2nzk+elns8Cw2ti222OhiKwnZQhP7T5yfPXupMoUpSopSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBWPax0da9a2RduuLe/epl9I8tlfnH/AHHXWQ0oPiDWGj7pou9uW25NY62nkjyHUdSkn/3isfr7e1jo6161sjluuLe/eWX0jy2V+cf9x118g6w0fdNF3ty23Jr0tPJHkOo6lJP/ALxV8wjH6o2SyXDUV2YtlsjqflPKwlKerzknqA89cWSyXDUN2YtlsjqfkvKwlKRw85J6gPPX1zydcnVv0HaQlIS/c3kjwmVjj/yp8yR+uke8hyc8nNv0HaQlIS/c3kjwmVjj/wAqfMkfrrNqUqTKlKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFdUr/dHv8Cv2V211Sv8AdHv8Cv2VY5HwZN/36R+kV+010V3zf9+kfpFftNdFJ5SOH7a/rUfKK+7rN+Y7f82b+6K+EWv61Hyivu6zfmO3/Nm/uinY7vdSlKilKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFdb/9Q5/hP7K7K63/AOoc/wAJ/ZSB8G3H85Sv0y/vGvNXpuP5ylfpl/eNearPKRw/SPdp+Wvuywe922fNGvuivhNHu0/LX3ZYPe7bPmjX3RTsd1GlKVFKUpQKUpQKUpQKUpQKUqRJ1JBjTHovNT3nWCEu+DwXnUpJSFAFSUkZwoHHpFBXpUTxph/Arx7KkdynjTD+BXj2VI7lBbpUTxph/Arx7KkdynjTD+BXj2VI7lBbpUTxph/Arx7KkdynjTD+BXj2VI7lBbpUTxph/Arx7KkdynjTD+BXj2VI7lBbpUTxph/Arx7KkdynjTD+BXj2VI7lBimvuSK062uUW4hzwKWlxIkuNp/r2+sH/m8xrOLPZ4FhtbFttsdDEVhOyhCR+s+cnrNeLxph/Arx7KkdynjTD+BXj2VI7lW0pbpUTxph/Arx7KkdynjTD+BXj2VI7lRVulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFulRPGmH8CvHsqR3KeNMP4FePZUjuUFuse1jo62a1sjluuLe/epl9I8tlfnH/cddd3jTD+BXj2VI7lPGmH8CvHsqR3KCLyecnNu0FbChrZkXF4f7RKI3n/lT5k/trNaieNMP4FePZUjuU8aYfwK8eypHcpMi3SonjTD+BXj2VI7lPGmH8CvHsqR3KC3SonjTD+BXj2VI7lPGmH8CvHsqR3KC3SonjTD+BXj2VI7lPGmH8CvHsqR3KC3SonjTD+BXj2VI7lPGmH8CvHsqR3KC3SonjTD+BXj2VI7lPGmH8CvHsqR3KC3SoqdU28utNrYuTPOuJaSt+3Pto2lEJSCpSABkkDf56tUClKUClKUClKUClKUCuqV/uj3+BX7Kx3W9hu17sqhYrxJttyaBU0ptzCHP+VQ9Pn6q+XrprvX9pnv2643q5MSWVFDjS14INaiI5SZnhh83/fpH6RX7TXRX6WtTi1LUcqUck+c1+ak8rD9tf1qPlFfd1m/Mdv+bN/dFfB4JBBHEVmNv19ruZIjwIF7uLjqyG2mm15J6gAKRxST7vs2lYjoGwXyz2gO6jvEmfcnwCtC3NpDI/ujznzmsupJBSlKilKUoFKUoFKUoFKUoFKUoFKUoFKUoFdb/wDUOf4T+yse1rYrre7KpNku8i23FrKmVtrwhZ/urHmPn6q+XbrrrlAs9xft1xvVyYksqKHG1r4f+laiI5S5YhcfzlK/TL+8a81fpxanXFOLOVKJUT5ya/NSeVh+ke7T8tfdlg97ts+aNfdFfCIODkVmNv1/rmQ9HgQL3cVuKKWmWW1kk9QAFWKqkn3fZ1Kw7k+sF+tFoD+pbxJn3J9IK21ubSGB/dHnPnNZjUnYgpSlRSlKUClKUClKUCodkH/jWo/nzf8ApmauVEsn561H8+b/ANMzQW8DzUwPNSlAwPNTA81KHhQSrvqOz2JTKLlOaYdezzTWCpxeOOyhIKj9Ar8W/VNhurjbUK5xnXnFFCWQrDmQCogoPlDcCd4rSd81pL0Dy73O5XuC5IhSmEstLT7pDHkkFvO7iDkefNbLtatM64v9o1fYpkd2VBDjb5SnZdLa21J2FjiCCQRn0440Gc4HmpgealY3qrWlt0oqCxJ2nZtwdDMWMhSUlasgZKlEBKckbz56DJMDzUwPNWDW/lJYXrg6Ru9rfttzUkKZJdS627lO0MKTwyAeI6qzmgk3nUlm08lCrtOahoXwW6CE/JtYxn0VzZNRWbUbLr1nuMea20oJcUyrOySM4NSuUGKxO0wmJJbDjD02K24g9aVPIBH1GtKcm0l7k65ZJ2lpjhEWY4YoUrcFHO0yv6Qcf9VB9D3a722xQFTrpLZiRUkJLrqsJyTgCvDZ9XWDUD5atNyYmqT7rmAVBPynGB9NYByw/wDjFmvLHuollhB9wdRkukJQD/hRtK/6011fk6D/AOgk/wDzFf7tFBt/A81Y3cNfaVtUtcS4XqLEkI4tv5Qr5cEcPTWS183flH++qyfNFfvDQbzg600xcpKY0S+QHH1e5a54JWr5AcE1dwPNWvuVrTMK/cnM+S6wjw2BGMqO/s+WjYG0QDxwQCMfIeqo/INrCbqLTcu23F9T8i2rSlDqzlSmlA7IJ6yCCM+bFBtrA81MDzUpQMDzVMvN/s+nookXe4xoTR3JLywna+QcT9Fem5z2rXapdwfzzMVlby8cdlKST+yvn/kpQ5yk8otz1NqICUYSErjsL8ptpSlHZAB6kgHHp38aDc0DXulbk6luPeou0sZQHSWtv/DtgZ+irkKZGuENqXEdQ9HdTtNuI4KHnFea+WO3ajtL9sukZD8Z5JBSob0nqUk9RHUa6dL2hyw6YttpdcS4uHHSyVp4K2d2aCvgeamB5q81xuEW1W6RPnPJZix2y464rglI4msCPK0w3YmtRvWKc3p12RzCZ22gr4kBZaG8JyCOOfRQbGwPNTA81dMSWxOiMy4rqXY7yA424k5CkkZBFTNU346Z09KvHga5bcVO2622tKVBHWRncceags4HmpgeatUo5b4j+l3r9E03dX40d3m5KhshDOSAMr4EnI3DON2cZFbA01qCHqnT0O9QNvweUgqSlYwpJBIKT6QQRQVsDzVx5Ocbs+auuS6piM66hlx9aElQabxtLI6hkgZPpIrR2juUDUWoOU29SzYJErmI/gqIUeQ2nwVAc3klagFEkbyP2AUG9sDzUwPNQcKw7X2vWtBRI0yVbX5UV9fNbbLiQUrwSAQfQDvoMxwPNTA81a6j8rttmX+yWuLarg6LoEDwlKP6NtZG9OeCingojcN/mrYtAwPNTA81YpqPXUOx3232CPGduF6nnLURpQTsp3+WtR3JG4+c7juppzXcK+X2fp+TGdt97gnLsR5QVtJ3eUhQ3KG8HqO8bqDKsDzVDVrHTqL4LKu6xkXIuc0IyiQsq6hgirtaD1ru/KU036RG+8ug33geaucDzUHCsa1hrODo+PDMhpciVOfEeLHQpKdtRxvKlbkpGRknz0GS4Hmpgeasds+ppM/UEmyzrPIt8qPHTIKluJW24lSinyFDiN3Xj5KyKgYHmpgealKBgeamB5qUoImqAOjYv+ZQv9S3VscBUXVH5si/5lC/1LdWhwFApSlApSlApSlApSlArXvKdyYw9c24yI4QxeWE/wBC/wAA4P7i/R5j1VsKlIkfBdytsyz3F+BPjrYlMKKHG1jBBryV9e8p3JjD1zbjIjhDF6YT/QvYwHB/cX6PMeqvlR6wXVi+myOQXhcg7zXg+z5RV5gKteyX7vJChSbjMaiQ2VvSHlBDbaBkqJ6hX1ZyV8lcbRcNNxuCUPXt5PlK4hgH+yn0+c05K+SuNouGm4XFKHr28nylcQwD/ZT6fOa2ZTg5KUpUUpSlApSlApSlApSlApSlApSlApSlApSlArX/ACm8mULXVtLzIRHvDCf6CRjAWP7i/R6eqtgUpEj4Mulrm2W5P2+4R1x5TCtlbaxgg/w9NeOvr/lN5MoWuraXmQiPeGE/0D+Nyx/cX6PT1V8pSbBdYl9VZXoLybiHea8H2cqKurHnq17Jfu8cSJIny2osVlbz7qghttAyVE8ABX1TyU8lMfRsRFzuaEPXt1O88RHB/sp9PnP0U5KeSmPo2Ii53NCHr26neeIjg/2U+nzmtoU4OSlKVFKUpQKUpQKUpQKUpQKiWT89aj+fN/6ZmrdQ7IR01qPf/wDjm/8ATM0FylcZHnFMjzig5odwNcZHnFMg9YoMGLenuUk3uxXuFHekWqatjZBIcQn+w4k8Rnh5spNapToqdybcs+no9jmuyI1xc3JUfL5rOHErxuIA359Horc7vJ/p1dykXNuO9Huch1Tq5seStt7KuI2geG7hwr22vStqtVxcuSEuyLi4jm1TJbynndj+6FKPkj0DFBcrVXLDfrDan7IzMs8W4Xpb21BXKUUtR/KAK1kEZTnHk8DjPVW1Mjzisf1LorTur1RlXu3okqjEltW2pJAPEZBGQfNQaSf5xP5R9lEi6puT45rnZCNkJ2ubVkJCdyQOobz5ya+jhwrE5PJto6XNgSnLHFDkFAQwEZQkJByAUg4Vg+fNZWCAMDGKDG9cEJsUcnh0jD/1CK1T+UJppxl+2augpKXm1CO+pA3gg7TavlzkfVW4dQaXtepmm2roH3GW1BSW0SFtp2gchRCSMkdVep+zwZlqFtmtmXGBSSmQsrJKVBSck7zggfVQa61RAlw+Qq9P3LBuk5kS5pAx/SrUjdjqCQEp/wCmvJ+Tp7w5/wDmK/uIrZF/05bdTQjCugediq92yh9SEr35GQkjO+vJpzRVj0mViysvRW3DtLaEhakKOMZKSSM+mgyOvm78o/302T5or94a+kMjzisRvfJrpfUk/wANvER6ZIxspU5Kc8lOc4ABwBv6qDp5TLzGs3Jhd3X3EpVIiKjMpJ3rW4nZAHn4k/IDWG/k9aYmWqwXC8zGVs9IqQlhKxgqbRnyseYlRx8lZ61yd6XRIYffgKmuMf1Ph0lyQG/8KXFED6qykbIGBgAUHNK4yPOKZHnFBPv1sF509cbYVBHhcZxgKP8AZKkkA/RmtCcg8pWmtcXrTV2T4LNeQEpbc3EuNk5SPPkKJHnAr6LyPOKx7UWh9Oapdbeutubckt45uS2otupwcjC0kGguS5ceBEdly322I7KStx1xWylIHWSaRZLU2IzKYJLTzaXEEpKSUkZG47xuPXWOxNB2Vh9p2SufcS0oLaTcZzslCFDgQlaiM+nFZPkecUGvuW2PKkcld0EVKlbCmnHQkb+bCwT9A3H5BWvropP81WBgjeUD6fCFV9AOIbeaW06lC21gpUlQBCgeII6xWJN8melWw214E4qC294QiAqQsxkuf3g2Tj6OHooOvkmYkxuS+wtywoOcwVAKGCEFRKf/ACkV6OU7/hnqL5i5WVJ2UpCU4AAwAOqvBe7NB1Ba3bbcErXFd3OIQ6pG2PMSDnHooNAWL/7Ld/8Anf8A/K1WyeQv/hRbP0r/AO9VVhnk10sxYJFiahuotkh0POxhKc2VKHXx9A3cNw81V9O6atWlYCoNoaWxFK9sNKdUsJJ442icZoK54VoDkXWhjlO1kp1aUJQHdoqOAMPmt/5HnFYuvk90q5qVWoFWtvpBZ2lrC1BK1ZztFGdknIHV6aDKa03+Ud7ybb/mA+4qtx5HnFQNS6Oser0MN3qOuS0wSptvnlISCevAIyfTQfjQcVqNoHTzaEgBEBkjd1lAJP05NZHXhtFriWS2s2+FzgjMjZbS44V7KeoAnfgV7cjzig0KtiRH/KwYXMBCHkKWwpQ3KR4KpIx9II+UGvzHZkSPyrJCou1ssp2nyBuCPBwDn6SB9NbivulrPqF2M/PjnwqIrbjymXC26yf+Vad4+ThXNj0vaNPLkvQI+JMpW3IkuuFx14+dS1ZJ+ThQWq0JrX/7Smmv8Mb7y631kecVilw5OtNXO/C+S4z7lySsLRI8KcCkEHI2cHAA6gKDLBwrXfKto+FraHb7T4amJeMuuwCsHYcKUjbQflGD5xjO/BrYYwABnOPOaj3zTNq1EuKu4tOLciKUuOtt5Tam1nA2gUkHO6g1ZyP33UsTVU/RepWVOv2+MVNvOYU40kFPk7f9pB2gR9H0bsqLY9L2qwPypMRtxcyWQZEqQ6p153HAFat+B5uFWcjzig5pXGR5xTI84oOaVxkecUyPOKCNqj82Rf8AMoX+pbq0OAqJqgjo2Lv/APzKF/qW6tjgKBSsbh6luE+ExMjaamqYkNpdbUZMcEpUMg4292413dNXfsxM9aj9+gvUqD01d+zEz1qP36dNXfsxM9aj9+gvUqD01d+zEz1qP36dNXfsxM9aj9+gvUqD01d+zEz1qP36dNXfsxM9aj9+gvUqD01d+zEz1qP36dNXfsxM9aj9+gvVPVYrWu9ovKoLJuSGi0mSU+WE+b/1rw9NXfsxM9aj9+nTV37MTPWo/foL1Kg9NXfsxM9aj9+nTV37MTPWo/foL1Kg9NXfsxM9aj9+nTV37MTPWo/foL1Kg9NXfsxM9aj9+nTV37MTPWo/foL1Kg9NXfsxM9aj9+nTV37MTPWo/foL1Kg9NXfsxM9aj9+nTV37MTPWo/foL1KxuXqafAiOy5enJrcdlJW4sSGFbKRxOAvJ+Ssk40ClQn9QSBcpUOFZpUwxSlLriHWkAKUkKAG0oE7iOquOmrv2YmetR+/QXqVB6au/ZiZ61H79Omrv2YmetR+/QXqVB6au/ZiZ61H79Omrv2YmetR+/QXqVB6au/ZiZ61H79Omrv2YmetR+/QXqVB6au/ZiZ61H79Omrv2YmetR+/QXqnuWK1u3tq8rgsquLTZaRIKfKCT1V4emrv2YmetR+/Tpq79mJnrUfv0F6lQemrv2YmetR+/Tpq79mJnrUfv0F6lQemrv2YmetR+/Tpq79mJnrUfv0F6lQemrv2YmetR+/Tpq79mJnrUfv0F6lQemrv2YmetR+/Tpq79mJnrUfv0F6lQemrv2YmetR+/Tpq79mJnrUfv0F6lQemrv2YmetR+/XVK1HcocR6S/pmalplCnFkSY5ISBk/2/MKDI6jydNQpM1+WH7gw4+oKdEec60lSgkJB2UqAzhKR9FVGHkyGG3kZ2XEhQzxwRmo79/ldIS4sKyypgirS244h5lA2ihK8AKWDwWnfigeK0T4wvPtR/v08Vonxhefaj/fr89NXfsxM9aj9+nTV37MTPWo/foP14rRPjC8+1H+/TxWifGF59qP9+vz01d+zEz1qP36dNXfsxM9aj9+g/XitE+MLz7Uf79PFaJ8YXn2o/wB+vz01d+zEz1qP36dNXfsxM9aj9+g/XitE+MLz7Uf79PFaJ8YXn2o/36/PTV37MTPWo/fp01d+zEz1qP36D9eK0T4wvPtR/v08Vonxhefaj/fr89NXfsxM9aj9+nTV37MTPWo/foP14rRPjC8+1H+/TxWifGF59qP9+vz01d+zEz1qP36dNXfsxM9aj9+g/XitE+MLz7Uf79PFaJ8YXn2o/wB+vz01d+zEz1qP36dNXfsxM9aj9+g/XitE+MLz7Uf79PFaJ8YXn2o/36/PTV37MTPWo/fp01d+zEz1qP36D9eK0T4wvPtR/v08Vonxhefaj/fr89NXfsxM9aj9+nTV37MTPWo/foP14rRPjC8+1H+/TxWifGF59qP9+vz01d+zEz1qP36dNXfsxM9aj9+g/XitE+MLz7Uf79PFaJ8YXn2o/wB+vz01d+zEz1qP36dNXfsxM9aj9+g/XitE+MLz7Uf79PFaJ8YXn2o/36/PTV37MTPWo/fr8O3+6Msrdc0zNCEJKlHwqPwG/wDv0Hb4rRPjC8+1H+/TxWifGF59qP8AfqrCltzoLEtoKDb7aXUhQ34UARn66xO58okS23WVA6KnPqjOc2pxtTQSTsg7tpYP9odVBX8Vonxhefaj/fp4rRPjC8+1H+/WPfyoxfiS4/aMfiU/lRi/Elx+0Y/EoMh8Vonxhefaj/fp4rRPjC8+1H+/WPfyoxfiS4/aMfiU/lRi/Elx+0Y/EoMh8Vonxhefaj/fp4rRPjC8+1H+/WPfyoxfiS4/aMfiU/lRi/Elx+0Y/EoMh8Vonxhefaj/AH6eK0T4wvPtR/v1j38qMX4kuP2jH4lP5UYvxJcftGPxKDIfFaJ8YXn2o/36eK0T4wvPtR/v1j38qMX4kuP2jH4lP5UYvxJcftGPxKDIfFaJ8YXn2o/36eK0T4wvPtR/v1j38qMX4kuP2jH4lP5UYvxJcftGPxKDIfFaJ8YXn2o/36eK0T4wvPtR/v1j38qMX4kuP2jH4lP5UYvxJcftGPxKDIfFaJ8YXn2o/wB+nitE+MLz7Uf79Y9/KjF+JLj9ox+JT+VGL8SXH7Rj8SgyHxWifGF59qP9+nitE+MLz7Uf79Y9/KjF+JLj9ox+JT+VGL8SXH7Rj8SgyHxWifGF59qP9+nitE+MLz7Uf79Y9/KjF+JLj9ox+JT+VGL8SXH7Rj8SgyHxWifGF59qP9+nitE+MLz7Uf79Y9/KjF+JLj9ox+JT+VGL8SXH7Rj8SgyFOlYIdaW5JubwacQ6lD1weWjaSoKSSkqwcEA7/NVysIicpcOVOixVWme14Q8hgLUpkhKlqCRnCycZI4Cs3oI2kfeZY/8AL4/7tNWajaR95lj/AMvj/u01ZoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoIes/eXefmbn3atjh9NRNZ+8u8/M3Pu1bHD6aCFZffFqL5wx+4RV6oNl98WovnDH7hFXqBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBUvUnvYuvzN77iqqVL1J72Lr8ze+4qg9Ns/NUP9Aj7oqfZPz1qP583/pmaoWz81Q/0CPuip9k/PWo/nzf+mZoLdKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFeS6/mmZ+gX901668l1/NMz9Av7poPNpz3sWr5mz9xNal1H77L188P7tuttac97Fq+Zs/cTWpdR++y9fPD+7boJtKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoO+3/nq1f5jF/fIrfI4CtDW/8APVq/zGL++RW+RwFBG0j7zLH/AJfH/dpqzUbSPvMsf+Xx/wB2mrNApSlApSlApStSak1rGTytjTV9uci2WVqKlSCy8plL7ygCOccThQTgkAZAyN9BtulYpabVc4GqUutXeVOsDsNRZbfdDpadKkn3fulpKeGScYO/fXquGutM2t5bc28R2i25zTivKUhC/wC6pQBSk+gmgyHOKVhXKFGlz7BFds93lwpb8lhlh+LIUlBDigASAcKBzxrFeQ/WlxvLV1sN+lvP3SC4XAp9W0sozsqST/yqH/moNv5Apkeevnzlj1dqKHeoci03iZBt63nYbaI7hQHFNFPOLOOPlLKf+is/5Rm5Fm5LZc6BdLmxLhtIW2+mYvbJKkg7RJ8rcTx4dWKDYmR56VprQ8LUOpuS5u9RtU3du+HnS0tyRzjS1IUdlKkKBGDw/Xvq5ySco7+uLbKi3NtDd2g7POlAwl1JyArHUcjBHDh8gDZNKUoFKUoFKUoIes/eXefmbn3atjh9NRNZ+8u8/M3Pu1bHD6aCFZffFqL5wx+4RV6oNl98WovnDH7hFXqBSlKBStY8qms3dO3XTttdkyIFrnvqM6ZH3OBtJHkpI3jiCSN+OFVWbe8uZZLnpe/S5dmXJHhccyvCW1o2FYUlaiVJwojKc4O7duoM5pUa7arsliWpu43BtlxDfOLQApakI/vKCQSB6TXiv06JetBz7narm6WkxHX2JUGQUHaShRG8HfgjgfpFBk2c04Vork51XfrNyoTdI6mu0mcmQgeCuSXCrytnbSRn+8gn6QKr8tWo7xAtak2S4vwRBLS5LrCylSlOEpQjI/5QpR/6aDb2R564yPOK1/olh+6clcSZNulzdmS4pfckGa4FhQ2sbJzuHoG4435rBuR129a4tt5Xc9UXxL8ZbaWXGph8jaSrO45B4DjQb6pWpNAcoN4OtrhobVLrcmfGWtMaahAQXtnfhQG7enygfrrbDrYeZW2pS0hYIJQopI+QjeKD9ZHnFc1oPSEu7Xnli1DpyZqG9KtsPwjmEJnLSpOy4Ep35ycA9dVbJqy+2Pltd0U/dHrva3iebXJwp1k81znugBnGMHNBuela7nzy9yv25tnWbcdppotO2MpUFPLwo58xzuOerZ3Vks7W2m7bLkRpl2YacjYD5OSlongFKAwCfMTmgv5HnpWmeVy+Xay630mm2XWbGZnOhL7TT6ghYDiAPJ4cFHPnrZzuqLKxfE2V2chNyXgpj7Ktog8Dw4enhQWKUpQKl6k97F1+ZvfcVVSpepPexdfmb33FUHptn5qh/oEfdFT7J+etR/Pm/wDTM1Qtn5qh/oEfdFT7J+etR/Pm/wDTM0FulKUCvytaG0Fa1BKRvKlHAFfqtN8r+oXLBrLTDt2hOTNMJ21vxwMocd3jygdyikbKgk7uNBuBqQy8hK2nULQrclSVAg/IRXZWvLBG0tqW9WrUukpcZtMVSxLisf0QUFNqSCtocFgkb8DIJ3ndVO68otrgOXZEWLMuRs6Qq4GIEYj8dx2lDaIwchOcY30GWuOttY5xxKM7htEDNcocQ4CULSoDzHNYLqS52XWfJTOusRKJUR2MtTZWjCkKBwePuVA7t1a75NJLuguV68aLmLUIkxZ8GKzxUPKbP/UgkfLig38txDYBWtKQfOcV+PCo+M8+3jOPdjj5q0Ly+POXK3+GJcUItumogtJCtynVIK3VfQAhPy7VZ3b7RbjyHttmFHKVWUukFsb180TtfLnr40GwEvsrVspdQo+YKBrsr5/5DNM2fUmjbum6wW31+F7CXjkONgtpPkrG8b9+6qXJRqy7wNc3XQd3mOzmoy3REeeO0tPNn3OeJBTv9GKDd1dbz7MdsuPOobQOKlqCR9Zrz3a4tWi0TLi+CWorK3lgcSEgnH6q0vyUoXyl3686o1QlE4RnENQ4jo2mWM5J2UHdkDAB47yeNBvFp5p9sOMuIcQeCkKBB+kV+TJYSopLzYUncQVDIrRvKY85yW6us+oNNITEizdtM2C15LDxSQSdjgCQeI6xnz17uVrTcfVcdmdbmEiUmzvXFpTacKdCVs7lY4+QpWKDdIIIyOFda5DLZIW62kjjlQGK1nyVa5Zn8lipU10qfsrZZkDPlKSkZQfpTgfKDWtYlrX/ADiYMS7APvvLRJlIc8pPOrZ5wjB3YSTgf4RQfS63W0Nlxa0pbAyVE4GPlrhqQy8hK2nULQr3KkqBB+Q1pzlZ1AdO640wu7QFy9LIbUpyMlPkLd3jJT7lRSNkhJ3cayXT8XTGor7a9TaSlxkNR+cTLisHmwQpsgFTXUsEjfgZBO87qDYVKUoFeS6/mmZ+gX901668l1/NMz9Av7poPNpz3sWr5mz9xNal1H77L188P7tuttac97Fq+Zs/cTWpdR++y9fPD+7boJtKVl7llfhaWgT7bEakuPJLklxTQdUkHgADnAG/OKDEKVSuEmHJgw1MRm48kKcEhLYOFHydkgdXXu84NcJsN1UytwQXSEJ2lDdtAecp4/qoJ1KyLSjsHnnk3GHGfjp2PKcaBKSpYTnPHG+v1rSyt2i8hUdoIiyE7aEpG5JG4gfqP00GN0rYlqtFsb0tNW5AjvS4iFhbjiAo85s7RHyAnH0VE0U1HuV7cjTIcV5pTSnMKZTuII4eYeigxalZdt206tftMu1xPBFSCwhbSObWjfuORxqVqaxGw3TmErK2HE7bSlcceY+kUEalULLanb1dWYTR2dveteM7KRxNWL/IhWSaq12uDGJZADsh9sOrWrGcb9wFBi9KrvzoL1oC0Qo7E9EhJVsp8lxGD/ZOQN/EcKv6ptUVi4WZEG3M5eG0tloBHO4IOP20GE0rIL3BenagLEKzrhrU2CI24E+dWOH1eavF4u3jYeX0c/ss+7Ozw6/p+igmUrIdPsA264OrsqrglTeyh0Ef0RAOc+bqOfRUeJAlTirwZlTgRjaVwCc7hkncM0HmpXpkQJcWZ4I/GdRIyAGynec8Meeu56yXJiKuS5EWGUHC1Ag7B/5sHd9NB4KVl8SFEf5Opk1cSP4U0soS8GwFYBT1+feaxCg77f8Anq1f5jF/fIrfI4CtDW/89Wr/ADGL++RW+RwFBG0j7zLH/l8f92mrNRtI+8yx/wCXx/3aas0ClKUClKUCtear0nprlLnXC2SwqNdrSpDYktEc4lK0haSR/aQckYPWDgith1jsrRNnk3mReUplR7o/jalx5K214CQnZ3HGzgDcQaDVXJ3F1Hyfcpx0VOneGWmREXKQoE7CEgEhwA+43pKSOG/r3Gscvki2q5M9UxdLreVYmrk2px+c9tuvvKWnc0kY2UAAHaVkq81fQVr0zbbVJky20OvzJKQh+VKcLrq0jgnJ4J/5RgeioTHJLoiOxNZRYmtiYMO7Ti1EDOfIJPkb/Nigk2Mk8lWiskk8/bv3iawjWdtumiuW+33qwRws3vKUNnchTqhsLB9GSldbZPJ9YBaoVraRMYhw1h1lpma6jCwchRIVkkHhnhVtyzwn1wHJDPPuwFbcd11RUpKtkpJyeJwTxoNB8vVtatEDRlvaUVJYS+krPFastlSj6SSSflrZfKz/AMH7x+ga++iqmo+TrTurJaJN6ZlSlt55pJluJS3nGdlIIAzgfVXruejbXeLIizz3J78FIwptU1zLgyCAog5VggcaDD+RmYxA5G48yS4G2GDIccWeCUhSiT+qsS/J3tct2433UC2lNxHgGGlHcFq2tpWPk3fXWy4vJdpaJAFvRGlrt4Vt+BuTnlMlWc5KCrB3issiRI8CI1FiMNsR2k7LbTaQlKR5gBQd1KUoFKUoFKUoIes/eXefmbn3atjh9NRNZ+8u8/M3Pu1bHD6aCFZffFqL5wx+4RV6oNl98WovnDH7hFXqBSlKDD9WwNP6suDekL3H2lvRlTIzoXsrSUq2TsH+8AQfSM7t1aj8V9Qcj+vrIbTclzbPdZiYxZO4ryQClaeG0AchQ83Vwrd150dZr9co9xnsOLlxmyiO628ttTOTnaSUkEHPXXMTSdujXNm5PuS501hJSw9NfU6WQeOwDuST1kDJ89BrK6SbajX2sWNPOOruT1tcVdX5b2Y7KUoxstoGCte8DecJ38eFdPJKonkH1ACTuEzHo/oRWxneTfST+on76/ZmXZ75JcU4pSkKJGCdgnZyfkr8Q+TbTNts8y1QIsiLEmKzIQzLdSXBggpJ2s7OCdwoNY8tVlft7GnNb20FEqHzTTy09RGFNqP05H0ivbynxpCeRhyfPb5u43KczMkoznmyr3KM+ZKQlP0emtrp01bDYBZH2nJUAbIDcl1TpwkgpG0o53FIx8ldGpdH2jVsdEe8IkPR0EKDKJK20FQ4EhJGTvoIfJyR/I/Z9/8A+Xn/AP6rA/ya/wA26h/SsfdVW1YOjLXbLCqyw3J7MAjAbTNcygb8hKs5SDk7galW7kp0raW32rezPjNSAA821cX0pcA6lAK30GsNMxVan/KRud4g5cgQH1rceR7nc3zQGevJz9RNfQvAVPs9jtdggiFaYLEOODnm2UbIJ85859Jr2vNh5lbZUtIWkjaQopUPkI4Gg+cdN22VdeXTWkaFcpNulETCzIYUAUr51ONoEHKc8RVDkdnx7Rr672TU0RKdUuOKCJ76ipxw8VN5PnA2gRxH0VtK3cmmm7VfF3qE1NauTilKdkeHOlThUcq2sq35PHNd9+5PNN6kvDN3uEJZuDISESGH1tLGycpOUEbx1HjQa11If/6n9P793gyPuuVG1Gi+8nt8u96ihF70deZbvhrCjlIUpZC0K60KBykKG7cM1t97k60/I1Czf3kTXLoyU83JVNd2kgcB7rGOO70nz1y/yd6fkl9DrctUWTJMqRE8Lc5h50q2ipSM4O/q4HG+g1ZyzyBJ1LyfyYiNoOEOMpcOznK2ikKPV1ZrJuTjVz83W+oLNqeO3H1Ml07ChwUwneG0E/2U+6GPdBW1xzWY3/QFg1NcI026MSHHooAj83KcbDWCDlISQAcgb/QK/Fy5O9PXXUDV9lMyulGQgNyW5biFJ2Rge5I/9c0GVUoNwpQKl6k97F1+ZvfcVVSpepPexdfmb33FUHptn5qh/oEfdFT7J+etR/Pm/wDTM1Qtn5qh/oEfdFT7J+etR/Pm/wDTM0FulKUCsMv13sVw1YdF6iZiOR5kJEiOmRuDi9tSSkHqVgAjG/jWZ14ZlmtlwWtcy3xZCloCFF5pKyUgkgbxwBJNBo9WhPEfln04nSkx5bMxSlyYpVtKZYBG3tHrQQd2esdZrzXzUdouF815At7bFn2Y7qXi0gmRc3k7QI69lAOSQkAnOSeON8W6y2y07fR8CPGK8bammwkqxwyeJr9otNublvS0QIqZLwIdeSykLWDx2lYyfpoNL6FnRB+TrcGzKZC2Uvh1JcGUbS8jPmz1V6OW7T0tybYNXWIBc5mS3H2myDtEqy0fk2t3/UK2yrTtkXDERVngGMF7YZ8GRsbXn2cYz6a9bECJGjIjMRWW2GyChpCAEpIORgcBvoNJ8t9vFp5LLPCcdS5JE8LfczguuqQ4pxWPSok1nNufZPIg05zqNjoIja2hj+pNZXOsVoubodn2yHKWBgKfYSsgfSK/I09ZRCMMWmCIpVtFgMJ2CfPs4xQad/J+ukC16Kvb86bHjNNTAtanXAkJTzad+/5DXXyT2WbqDlLvOu3Y7jNtcceMRTqMF0rVgEegJ4nznHnrb6NJacbWFosFrSscFCG3kfqqwAEgAAADcAKDxXm2ovFknW1atlMqOtkqxnG0kjP6605yG89pW+ag0hekeC3ALQ+yhZwHQAUqKM+6GNk7ur5K3jULVek7bq+yvW+e2ApSf6KQlI5xhXEKSerf9fCg1NyztPa21jYdI2XEiWyFuySjykxwspGVkcMAE/SPOK2ShMS363sttDzQ5qyvsoQpQyoBxgDd8iT9RrHdA6W1doNl61GNZ7lAU6VolpeUy8Ad52hsHa3+c7vPWfOWG0vzhOetcNczIPPqYSVgj/mxmg0rpLRM6y8st4sjWUWDDc9xGPJcbC9plP0LyPkQRXmuDzSfyrGFFxATtNpztDGfB+FfQPNN7al7CdtSQlSsbyBnA+TefrqUdKadU5zhsVtLmc7Zio2s+fOKCFe7tYbpqtzROomYjrEqG3JjJf3BxW0tKkg9ShhJGN/GtbtaGOh+WvT7WlpjzkeWFOSoxVtKZZG5W2etBB3Z6x563dJsdqm7XhVtiP7SEtnnWUqylOdkbxwGTj5a5t1mttpCxb4MeMV42y02ElWOGTxP00HuHClKUCvJdfzTM/QL+6a9deS6/mmZ+gX900Hm0572LV8zZ+4mtS6j99l6+eH923W2tOe9i1fM2fuJrUuo/fZevnh/dt0E2sptl/uWlCwwtIkQ32kPobVu3KGfJPVv3easWqmu+zHY7Ud8MPsMoShtt1oKCABjd1igyfUaIc5q0Xu0shMuU+EpbKR5ah5xwyCMZq1Z2lo1lLVL2VXByIlT3Mp2WkDIAAzvUd3GtbvXWY9IYfLuyqPjmA2kJS3jeNkDcK96tX31UxMoz1c4lJSAEJCcH/lxg0HQyMR72Bw2U8P0wrMVzol20RGuUwhT9uWCR/fcTuA+RWUmsLTe5iRJB8HX4T/XFbCVFfXjhwrxiS8Iy4wWQytYWpA4FQzg/rNBnumFrd0LeVrJUtReUonrJRkmo/J775D83X+1NTImpbnBhKhxlsNx1Z2kCOghWdxzu35rpt97m2t5b0LmGnF7ioMJJA8wzwHooKb0dcvlEcZbBKjP2t3UArJP6q9vKJNakXiPGbUFKjtnbx1FRzj6gPrqIvUt0U646l5tp533brLKELV8qgM1KUoqUVKJKickk5JoMm0HMaialSl1QSH2lNJJ/vZBA+nFeXWMZcbVU3aSQHVBxBPWCB/3zUIEg5BwarK1HcHWEMyuYmIR7gyWUrKfp40EstOeD89sK5oq2NvG7axnH1VsLVP5601/iT95NYLIuEiU62t5SFBr3DewA2keYJG7H7a90jU10lvR3n1sOORlbTRMdHkn6v8A3igyy5j/AOtK3f4R91Ve20uLXyi3hKlqKQwkAE7gPJ/iawVzUtzduTdwW4wqW0kpQ7zCcgfV8v11+m9U3Zmc9NbdZTJeSEuOBhGVAfR/7xQZHosAQNRDHUf2LrzohhzkuC4oy4l/nXtkb9yiN/yDH1VBiajuUFL6YymG0yFFToDCfKz9HD0V+LZqC5WgueBPBtDhypsoBRn0DqoKNvut6u2pLfIQlp2WhJQ0VowgpGdon6zvFZPbWWmoGqWxlTvl8+vY2EFZQokJT5h6eNYKL5cU3NNxTIxJQMJUEjZSPME8MeivSNWXwPPO+HKKnk7KwUJKcegYwKC5bv8AhZcP0x/amsJqojUNxbti7clbPgqwdtBZSdoniSccfTUug77f+erV/mMX98it8jgK0Nb/AM9Wr/MYv75Fb5HAUEbSPvMsf+Xx/wB2mrNRtI+8yx/5fH/dpqzQKUpQeG73FVptj84Q35aWUla22CgK2QCSRtKAPDhmsLsXK3A1Jb5U+16evsiNEOHlIaaKknGfchzJ3eYVmOoPe5dPmjv3DWn/AMmz8wXz5039w0G1dM6usur4KpdmmJfS2rZcQUlK2z5lJO8Vcr510e4u0flL3SBb/JiyXpCHW0e52dkucPQoVkLnKTcL6nVU233ZMAWpXN2yGllLhlKTkqK8gk7WMADGM+eg2pqPUVu0tZH7vdHi3FZxnZGVKJ3BKR1kmsIuHLRa7S08u4WO8NbDTLyNlpK0rQ6AU+UFbIODwJ6sDNYlyu3SbqPkds19cW5EQ+82H4BbGOdwsE5PlDBBwOsGqOsbzf8AR/I/YJ8O8c6+rmUK52K0pJbU3tJTgj+zsjB+ug3DDlImwmJbYWlt9tLiQtOFAKAIyOo767605yj611Lp+06RnWu4pbdubaEyG1soUhStlB2uGRnaPCu5GrdUWTlqg6YudzZuEK4MBwoRGDQZJCyNniTgp6zvB89BmsbXVula+laPRGlidGZ55TpbHNEYBwDnPBQ34xV4XGIq5rtyX0mWhoPKaHFKCSAT8pB+qtX2bVF+e5cbvpd24JcgtRlqaKo7YWk7KVJyoAEgFR3VjvJe1e7jynatU5qGRz0d5KH3FMoWZCUuKATv9wMD+zwzQbUsuurdfNYXfTUeNLRKtYy6642A2reAcHOeJ3ZG8bxWUVqLRus7s5ykawtl2nJft1qadcSrwdCF7KFgAqKQMkJyN9T4eutT33k/v+uY1yEMQJZRFt/MIU0W07GQskbSiQviCMEbqDdtK1Jq/lCua+SC26ysckwZDziEuNc2lxOSSlQ8oHgpJwakXfXOsdPTdD3CXdY8qNe22y/CRFCEpB5vJ2uJUQvOdwB6sUG8qUpQKUpQQ9Z+8u8/M3Pu1bHD6aiaz95d5+Zufdq2OH00EKy++LUXzhj9wir1QbL74tRfOGP3CKvUClKUGGa25R4Gg1MG62y4uMSCUtPRg0pKiACRgrBHHrFLhr9212fpaTpO/GEGw6XWgw5soIztEB3IGKwD8pT8yWH5y790Vltgvt0uOoLVYZtlfg202dTm28tK0yjhCd2ySMAHgd/lcKDYLDyZEdt5IIS4kKAPHBGa7K0/rTV2o9NcqNhsFnkpXAmoaAhuNo2QSooxt42gncD5+NZAl3lC0/pW+y5hiX26BwKt7MZrZAScA5TuJxnOzvO7jvoNgUrSU3X99sOsdJw13Uzek0tt3OA+hrMZ1RSCAWwNkja4Enhv417tV6u1TbuWW16atlzaTCnIQstvx0qCM7QOCAFEeTkDPHrxQbfpWmtP6n1lL5R77ol29sO8wC4i4uQ0hbQGyfJQMJJO0Bv3DGfRXZyfcpVzd09qt7UTomLsKlKDyEBCnU+UNnA3cU7vloNw0rSDPKVe0adsuphPE5+XMImWdiOClqOSoDZIG0FDZG8nfnfVTVmrNQ6V5VLHEk3ZR01dXE4HMNgtknZKNrZzgEpOeOD9NBtulaYs+vL3H5X3tP3i6uKszqXzCcWw2jb2drCioDeAULAPXgGu6brTUMa7aW0ui5KNwvaxKfmLYRtx4ylHYQlIGztbKTkkHB/UG4aVrTTWsrgzypXjQl0kmYGUB6HLUhKXMFCVlCsAA4CtxwPc+msbs+rNd3rXeqNK2+6x1KhhwR5MlhADIS4ACQkeUog483XjqoNg635QbdoNER25wZzzMpRQhyMEKAUN+CFKB4VljbgcbSsZAUARn01oDluZuzGgdKtX2Q1IuiZChIdZGEqVs9XDqx1VsS3XeTqnU6o9g1IGrba20Nz22kNOFx0jclBIJAGDlW8Z3DgTQZ7SlKBUvUnvYuvzN77iqqVL1J72Lr8ze+4qg9Ns/NUP9Aj7oqfZPz1qP583/pmaoWz81Q/0CPuip9k/PWo/nzf+mZoLdKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFeS6/mmZ+gX901668l1/NMz9Av7poPNpz3sWr5mz9xNal1H77L188P7tuttac97Fq+Zs/cTWpdR++y9fPD+7boJtKUoFftpCXHAlbqWknitQJA+oE1+K4PA/JQZFc9JP2hDS51xhNpdJCD/SKzj5E1OuNpXbmIz/AIXGktSAooWwokbsZzkDz1sXVUGLPesjMuWiOgvcFJJ5zcPJHUPprWrr/NyyhxAcYbfWrmScA5O8buG4Cg8lKzHUFihNR7TLtEUGPLWASpajknGAd+4cfqqdDYsc6/yUvOJhwG0qLKSs/wBIRuGTx38d30UGP1XnaekQbPHuhkMOxnyAjm9ra354ggeaq8uxRl6MN1MIw5bS8FKSrC07QGSFHI3HNei8K2eTWzqICsLScHr91QYTSs2u9jtcOXYeaiYRNUA8guKIIIHA5yMZryXey2mJrNu3uOmJALaVLUVE4OD1nhnA30GKV2NsOvIdW2gqQ0naWRwSM43/AEmsxZsEGfY7tIETmDFKlRn0KXh1ABIJCjvG7jXfbFQ2uTiXIMBC8r2XUlZBdIUMEkbxx4UGLxbFJl2SXdUOMpZjK2VJUryjw4fWKl1l0G2W+Zou5XExebfaWoI2XVYwMEZGcHGcV0O2mJZ9NQbjKjCVImLB2FqIShGM4AGN+OugxilZVeNPRrRqW3tJQXYUtScNrUcpyoAjI37s5FWFWGwtauRZ/AHFJdYK9ovHCDv4Dr4dZoNe0r13OImBdZcRKipLLqkAniQDXkoFKUoO+3/nq1f5jF/fIrfI4CtDW/8APVq/zGL++RW+RwFBG0j7zLH/AJfH/dpqzUbSPvMsf+Xx/wB2mrNApSlBL1EJK7BOZhw3Zb7zC2kNNrQk5UkgElZAA/8AeK1TyV6e1noK1XSLJ0uqQ7KcS40pM5gIBCSMKO0SBw4A1uqlBrfk/wCTaRYL7cdUX+SzKvs9a1EMgltgKOVAE4JJ4ZwMDdUHTuldZ8nWsbv0PaGrxY7m5tp/2tDJaOSUk7W/dtEHAORjG/dW5qUGsuVbTepNU6GiWiHCRMuBkpfeW04htpGArcNtQJ90AN3Vk4qfygaX1JqTkvsdhgWR3w5gs8+lyQylLfNtlJ37e/JO7HVxxwrbtKDS3KBpDVOo7FpCNAsbhftjaVSQ5JZSEqASnZB29/uSc+YjryB671pfUs/lss+qmbI70bFabbdKpDO1wVkgbfVt/qNbepQajtGl9Rx+XOfql6zOItUlCmUueEMlSRspAUUhecZT6Tv4V2aQ0hqbSnKTqKYLexJtl1d5xEvwlKebTtleCj3RV5WOoZHHFbYpQae0no2/scpOqbndrK4xab4080lXhDKlIC1A+UAs8RnhnfivFD0Jqix8nd/0PGtomGdL24twD7aWg0rYCisE7QICOABzndwrd1KDUesOT66I5H7bo2xRDOksrQpx3nENpyCVKV5ShxUo4Az6ak6u0Xq29QNCIiWFfOWRhAlBUpkDaTzYwny9/wDVk/SPTW8qUH5bUVNpUpCkEjJSrGR6DjdX6pSgUpSgh6z95d5+Zufdq2OH01E1n7y7z8zc+7VscPpoIVl98WovnDH7hFXqg2X3xai+cMfuEVeoFKUoNSctek9Razj2yFZLSt8RXFuLeW+0hJykAAAqz5+IFbDsDDqrPbVXC3LizYrCWilxaFFJ2QFYKFEYOP1cKsUoNS6y0vqK58r9h1DCszj1ttgbS64JDKVLwpRJSkrB3Z68VmXKDAv9z0TPh6bd5q5OpSlOHA2opyNoBXAEjO+sopQaCl8nOtXI+in27RbULsqxzsZqUASdtKi4tR3ZUQc7OT8vVf1HpXUs/lps2pmLMtduhIbbdWJLQKiNraKQVAkDa6wCccK29Sg1FYtMalt3LTedUvWN3oyY2ttspkMlfBOCU7fXsfrFeDQ/J3fmousrZfbaqCxfUEsvh9pwIOVYBCVE58oHzbjwrdlKDU3J7b+UHS9s8VpVnimK04rwe6GWkoaQTk/0Y8pW/JA3cd+Kucq+iX9aaZjsQcdIRZTbjKicHZJ2V7/kO1/01ntKDWOteS9u+TNIqgo2WbY6mNJ8rBMYDJ69+9OP+s13a30VcJeuNO6ws7KZL1tUluTE20oU40CTlBOBkbStxIzurZFKDWum9GXB3lSvGurpGMRLyA1DiKWlTmNhKNteySBuTwz1nPCp+hNLaitPKnqK+3GzuR4F0LnNL8IZWUZcChtBKyd4HVnf9dbapQaq5a9JX7WEC1RLJbTJMd5Tzi1PNtpAIxjylAk/RipjujNS6Z5RIepdIWMiFKjoFygGQy0kE7lpA28Z3BW7dn0Gt0UoPy2pS2kLU2ptSkglCsZT6DgkZ+Q1+qUoFS9Se9i6/M3vuKqpUvUnvYuvzN77iqD02z81Q/0CPuip9k/PWo/nzf8ApmaoWz81Q/0CPuip9k/PWo/nzf8ApmaC3SlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBXkuv5pmfoF/dNeuvJdfzTM/QL+6aDzac97Fq+Zs/cTWpdR++y9fPD+7brbWnPexavmbP3E1qXUfvsvXzw/u26CbSlKBX7aQlxwIW6lpJ4rUCQPqBNfilBnWqbxaL5HhJi3RLTkdZVlbDnmG8YT6KxyeLazbAiNN8MmPPbby+aUgJABwBkec1IpQZLC1II+kJNsXvkBYEckZ2Uq4keYjf9ddOkZ1rt11XIuYICW/6FWwV7Ks8cDrxUClBmSr5aF6VuFs8LlKeceU4lx1rKnSVBWd24cMbzXTdbnbZGioVrZmpXKjkFQDSwFcc4JHprE6UGcS75ZrgxY5Dstxp2CpPOMBoqJxjr4Y3Z+SuqdeLJL1tHuTzofg80AoFpXkqGcEgjeN/VmsMpQZ6zqOypN8aVMlETgSh1bOQMpI2QBvwPTipdru9u8T5tmlSFsOLcK2180VhQyDwHXurFqUGX2y62uPo6fbFzAh+SpakJU2s7IOMBRAxnd1V537tEvGmoFvkyBGkw1gFS0qKVoxjIIB34xurGKUGVXjUMa76lgPJWWoURScOLScqAUCTgb9+MCqbmoLQvWzN3E4eDIjlB/oV7W1vGMY9NYFSgoXx9mVfJkiO6HWnnS4lQSRuPVggVPpSgUpSg77f+erV/mMX98it8jgK0Nb/wA9Wr/MYv75Fb5HAUEbSPvMsf8Al8f92mrNRtI+8yx/5fH/AHaas0ClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUEPWfvLvPzNz7tWxw+moms/eXefmbn3atjh9NBCsvvi1F84Y/cIq9UGy++LUXzhj9wir1ApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlAqXqT3sXX5m99xVVKl6k97F1+ZvfcVQem2fmqH+gR90VPsn561H8+b/wBMzVC2fmqH+gR90VPsn561H8+b/wBMzQW6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQK8l1/NMz9Av7pr115Lr+aZn6Bf3TQebTnvYtXzNn7ia1LqP32Xr54f3bdba0572LV8zZ+4mtS6j99l6+eH923QTaUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQd9v/PVq/zGL++RW+RwFaGt/wCerV/mMX98it8jgKCNpH3mWP8Ay+P+7TVmo2kfeZY/8vj/ALtNWaBSlKCXqG/wdM2V+6XBSgy0AAhAytxROEoSOtRO4VNm6ll2PTbdyvEJPhsh5DTECKraVtrOENlR3FXnO4ccZxvxDlldd6Q0RHyRFdvbRdHUSCnZz9BVWe6gs1t1JAXaZzhCvJfQWnNl1pQPkrT1gg9ddvT/AA/i4/F+7e/4JN1s67NcNQSZq2bvY2ITPN7aH2JoeG1nGyRspIO/ORkbjVYyo4KwXmwUe6BWPJ+XzVq17Vt6tumNWQl3FE561OsxY11SkJJLpA8vG7aRneR5t9deptL6agy9M6fgxmTdZU1rn3QrLzjKfLcU4f7W0U/2t3m4V9Wfs7HLqfX9MTxpiZioxjKZm5uNpj/UUxr22ZXq/XXitdbfDFv8JQ+OckOc7s8w3ziG9rGDnev0cKyO73aLZLRJuU1exHjoK1EcT5gPOScAek1r6+286j1FrcAJ/wBjtDcFpWM4WoF44+nZ+qubXeRrhECe6SLJZYrcuWTwemBAVselLe8n/mxSfQ9KelhlVad8597iJxj8ZuoNU3K3ZtcvztI3m/T7WIQty3U8zz+2VFCQSCcDBydnr3iuh3WOo7faW7xctLtJtobDryos/nHWkEZ2tgoTnG7IzWOONvfyNWyGoLEvUE1oLxxJfe21f+UGsu17dmbfpiRaY2HbncWjEhxEYK1lY2c4/ugZJPDdXTL0/RjraMenE6s5jmdsYqLjf8Zub4S5rllMWUzNhsyo6w4y82lxtY/tJIyD9VYtZ9couutbjp8wlMtxytMeSV5D6mykOADG7BUOs1ctcRNi01DiOKBTBiIbUodewgAn9VazYivQeT6xawSCZUSeu5P+dTD7hDg/+RST/wBNeX0npuj1PiRO9zpxnzNzE/pEf1aymYpsSBfzO1LeLWmOEs21DO2/t52lrSVFOMbsADr66mWvXBvGrW7RFtUlERcZclMyR/R84gEJCkoIzskncTjON1dXJ2tM6Heb2klSLldHnWledtJCEfqTSw/+IcpGprhvLcRqPb2lfIC4sfWoVcuh0cMurjOP3MY7z97aJ/rc37eEuZp77vqaSxek2WzW3pG481z7wW8GmmG84BWvB3nfgAH6qkp13PEO4yXrOEO2V3ZusNDm2tLZGQ60oYCgBk7JAJAO8EYPOj32fGDW1wlONtuouPNOKWQNhptsBJJPAYya6NKti42jVWoVoIYvDzqmAoY2mEI2EHHpwTTren6XT6WeOnfGMd998pqZjmqq+3ayJmZZxBnRrlAYnQ3kvRpDYcacTwUkjINeitbchMiQ/wAlkESCSlt51ton+4FfxJFbJr5LoUpSgh6z95d5+Zufdq2OH01E1n7y7z8zc+7VscPpoIVl98WovnDH7hFXqg2X3xai+cMfuEVeoFKUoFY5N1KtzVDenLS229OQ2JEx1zPNxWicDOPdLV1JyPOTjjkdar5MXHH+UPlEelf14nto39SBzgT9GAKDK52qLg5f5VnsNpRPfhIQqW6/J5htsrGUoB2VEqxv4YxVy3zJDtqZk3KKIEhScusqdSsNnOMbQ3Een01hetIjdlYla5sl2TDlhpJdQSFx54TuSlQ/vY3Ag5r8Pqa1drSPBvTSU22Dam57kF1XkrecPFY6wgAjfuya+vPpen1OljnhFYxG876riIuKupuZiq/r3c9UxLYCX2lkBDiFEp2gAoHd5/krEtG668a58+MqB4IGAHY6ud2+ea21o2sYGN6OG/jWK2B222+Pr7UVoZQi3x0GPEDZOx5DZUrY8yStWQBu37q/KHmeTx7SVwlghhyyuRH0tg5U4Al1IHnJUSB8td8fs3pxGfSiJyzmtPabjHVMVfPEJrnaWWaz12NMSI0OHBFwmObKnG+d5sNIUoISScHepRwB14Pmr137Ulxg36DZrTbGZ0ySw5IWHpJZS2hJAznZVnJOKxB20SekNNoug2rve7oLhOSN/NtsIKkND/lRlI+UmsitR8P5U7/MIJRb4bEJKjwBVlxWPrTWcvT+n6eETGOrTjlMzc1O8Yx34jK6rmOS5mXrtOq5TuoOgb3aujbgtovRyh8PNPoHHZVgHI6wQKoaovni5p2VcxHMlxrZS2wFYLi1KCUpzg8SRWOMSUan5T48y3qDtvskV1tySg5Qt93A2EkbjhIyfNXq1wTLuOl7QCf9quqHVjqKGUlwj9QrhPp+nPqOnE41cXlG+1XM+d8YvnutzUvVE1ixJ0A5qhUfm+ajOOuRyvelxGQpGcf3hjOK75Gp/AdPwJ8mBJcmTG0luFESXVlZTtFOcAADrUcAYrXepdq2XG96OGUt3+bGkxAP7rrgD4+gpJ+mtj6wuAs+i7tMR5KmYiw3j+8Rsp/WRXTrek6WOXT043ry23/lmIqP7zMT32Iynfw50nfndSaajXd6GInPlZS0HOc8kKIBzgZzjNQ7pre72VDFwuOmlR7O4+louKlpMhsKOApTQGBv6trO/wA+6rdlRF0xoqA3MdRGYhQ2w644cBOEjJP01DaiTddXSJcJ8ZyHp6E8H4kZ5OHZjg9y4tP9lA4hJ3nia59LDofG6meWEfCiZ7zxvURvvP43XM7LN1Ed1aPqRcbVXi9d22mZMhCnre+2TsSUJ90nB3pcT1jeCN46wMjrVXK46/G1FoSREH+0pu2ygjiQdkEfTW1RXymylKUCpepPexdfmb33FVUqXqT3sXX5m99xVB6bZ+aof6BH3RU+yfnrUfz5v/TM1Qtn5qh/oEfdFT7J+etR/Pm/9MzQW6UpQKUpQTNQ3yLprT828TSfB4jZWoJ4qPAJHpJIH01jzd7uto0HM1Vdv6eW5GEpMFvc2wkjKUA8TjaG0o8d/AACpXLtGkSOS2cWASlp5px0D+4FYP6yKyV/UVjtFhtYu8ppiLNjpQhTqCW1DYBIJwQMjz8a7enxnLq4xp1b8R3jv+iTw81gj6pedhXOZqKBMhSEc47FZhBKUhScjm3Aok4OBk8Rnrr0y9faWg3B2DJvLDb7OQ5kKKEEDJSVgbO1/wAuc53YzWGWdYj3XUC9D8+uwptbjiEJCix4bvwGM/JvA3Z3eapcq+Wdzkrg6ZsqvCps1LEeSUtE8y44tO2pwkbllRIA4538BX3J+z463V+uJq4jaIx0xO95RUxFfr7uWuoZjrrU9yjWi0nTT6BLuRU6ypbO1tNIaU4fJUN2fJG/z1ejakiDRjGopbgbjGGmS4odWUgkD053AVDcYbl8qdvhJ/3e0WdatkcEqdUEAf8AyprG9Gw5d9MfTkthxNo03LdTILnCS6lxRZR6UpSQo54nFcvluhl6fG4rTWUz3rKctv7RjEeZ9l1Ta/ovUN9uVzv7t8U2zHiIaWiMloJLG2kr2SriSEbOfSTXmsfjzfNOxr9H1FFbXJSX2oD1uSUbO0dlKlg7W8Y3gddS03AsclWr7/kBV0lylNKJ/sqVzKfqAq2zrO0QtNRbPpp5N4ujUZMePHhAqG0EhO0tWMJSDvJOK7dXo5xOWXR6cXqjH7sTEacY1cxtczvPO3KRPvLI9I386m0zEui2OYdcCkOtZyErSopUB6Mg4rGblrG6Q+UhEMFoWBpxiFJJSMpfeSpSTtdQ3JH01k+kbGrTmlYFrcWHHmkEvLHBTiiVKI9GSaw23WYas0Zqt9B/prpcH3Yrg6i0Qlog/KgfWa8vQx9N8bq5zH/HemPGqdp/pETMNTqqPdlS7tMd5Q2rOy4kQ2LcZMkbIJK1L2UDPVuCjUPWE3Vtjtc7UCLxb48eIrLdv8F2w6jaAAU4TnaIPBIx1empuhdRIlx9R62u4VGZCWI6ypJynmmxtgD0rUd3prrg6osesrvEm3u8wWYbbyVW+zh3K1OZwlb2OKvMgbhnfk16MPSZ9Hrb4XjhERltdzVzEc771faO6arjnlnM5F9ulqhKtsxm1OuoS4+p2Pz628pB2UpJA47iTWN2OdqK7r1BaOmWXpNrfQIt0ZYSlt1ZTktuIyQQOBwc7+IIr16qu+iZUhVt1HcOZdiK2+bW89HJyOIKSNsdW7Izkca/HJhGlRbBLbLT7Vr8McNsRJRsuiP1bQxnjnGd+K8vw9Posss8a4q8YjmbuMuctu3FTa39StovVKNW2ATSz4PKZdVGlx9rPNPIOFAHrHWPQayKtVcjLbpna2lb/BXr27zRxuJBVkj6Cmtq18h0KUpQK8l1/NMz9Av7pr115Lr+aZn6Bf3TQebTnvYtXzNn7ia1LqP32Xr54f3bdba0572LV8zZ+4mtS6j99l6+eH923QTaUpQKUoeBoKRtiY1pRPmKUkyMiM0nivHFZPUkfWfRXoTZoceJFfulwXGVKTzjTbTHOEIzjaVvGKp65bCZVpZYTlsQ0htKRnO/q/VXXY3E34JstyjbaY7SualJGy5GA34V507sYNBjTjQEhxplfPpSohK0JPlAdeONG2VuOtthKgVqCBkdecVkQXItOnLf0YVpl3FxZU80PLUEnCUJP691V5QekatsMGU5tuRWQ8+d3u961Zxu6hQY5qKwCxOsJRJMht0KG3sbOFJOCOJr92zThm2iRcZEkx220LW0nY2i4EjeeO4ZwM+c1UjxlansxKnNnmLi4464o+4aWNon9Vfh64IkWO8S2Uc1GHNQIiP7recn6TuJ+WgkRLVDVZxcZ812OhbxZQltnnCogZJ4ivzcbOiNBZuEOUJUJ1XN7ewUKQsDOyodVeq9AsWSxQEjyyyqQpIGSStW79Qr93JBtelYlsf8mW++ZTjR4tpxhIPmJoPBYrSLzcDHXI8HaS2pxbpTnZA/9TX7j2J17UpszjmwpLikKcxnAAJ2sfIK7rV/s+m71KzhS0txkH/Ecn9QrIElL0FzU490baplzz88MIz9INBhkWE7OnJixRtKUo4UrcAkf2j5gBvNe29WZu2S4sePKMovtJcB2Nn3RwBx66qQYMY2dmHCu1uRLm4EkuOkLweDSQEn6fOa8msg2nUDuxIYcQlKWwltWS2EgJ2Vbtx40HVcLALdZ0THJrTryn+ZLTPlJSQMnKusj0V55dsSm3NXKIpTkRaubUFe6aX/AHVY3H0Hrr13rEaxWOFuCiyqSoDzrO79Qr32FKHNE6gS77hOypOepWN36wKDE6UpQKUpQd9v/PVq/wAxi/vkVvkcBWhrf+erV/mMX98it8jgKCNpH3mWP/L4/wC7TVmo2kfeZY/8vj/u01ZoFKUoMf1lpdrVlgXALvMSW3EvxJGMll5JylWOsdRHmJrGr7aJ+oFRHbnoO3z5bTPNuuuXPmcKychBSklSOBGd42iMDBzsWld/T9fLodT4mPP4zH+Jif1SYuKYA0zfGLKuztcn1pRbloKFR03VISoHjn+i3n08a8lss9xs7rDsDk5tLDrClLbWm8eUCRsk5LeTuJG/hk4rZVK9UfaMxExoip53z3/H6mdHn/DB4j2poL0t2Noe3tuTHOdkKF5BLisYyct+auiM1fodkXZo2gra1b3ELQthN4wFBedrP9Hnfk1n9Kz89H/jjt3z7cfzduy6fLXVygXi72uLbZ2gLc9Di7PMtG9YCMDZGMNjgN1fmy2u6aedW7auTu1RnljBdTdwpePNtFskD0Vsela/iWWienojTPa86/trTRvf+mGyrlq6bEeiyNGQVsvIU24g3keUkjBG5vzV08/qbonovxHtxg8zzHMG8DZ5vGNn+r4YrOKVzj1mMRUdLH35z/cuny14uHe3NPpsR0Fb+jEgARxeiE4B2upvPHfxrxWrTs2yXFufbuTq2R5TedlxN7JIyMHigjga2hSusfaecYzjGEVPP1Z73zf17po/7s1pc7JPvFyFxuHJxaH5W7Lirv7rHDaAbwr6c+aq0xeq7rY5FnRYYtpXJR4OiQiYl5thoghasBKTtAYCUjiTvIA35rSuPW9ZPVwjCcY243ymvwvKY/RYxqbTbBZIenLFDtEBJTGithCc8VedR9JOSflqlSleNopSlBD1n7y7z8zc+7VscPpqJrP3l3n5m592rY4fTQQrL74tRfOGP3CKvVBsvvi1F84Y/cIq9QKUpQKw5/Tsiza0kajtUcSWLmyli5RNoJUVJ9w6nO47vJUnzbxv3HMaUGrYmmH4M9M2PyZ2ZL6VFSSbvtJSfOElsgejA3dVe28W67X+UxJunJ5apTzAwhbl4GcZzg4b3jPUciti0r6c/amc5RnOMXHfVnf/ALsaI4/016Yl6NplWv8Ak/tggynC68wm8AJWokHO5v0Dd6K9E1eo7iqIZmhba8YboeY27wP6NYGAR/R1nVKx8/vfw4/vn35/mNPlhDsjU79yj3B3RMBUuOhaGnTeRlAVjaA/o+vAqHcNLybpcHp03k4tj0l9W044b4oFR+hFbTpV6f2jl0pvp4RHbac429vvE4Xz/wDGFw5uqbdFRFhaHtkaO2MIaZuyUJT8gDVfh6Rqd+5Rri7oiAuXFStDLpvIygKxtY/o8b8Cs3pXP5zG5y+Fjc+c+/P8y6fLA5g1DPuUO4ytCW12ZCJMd1V4G03njj+j/bU+82O46gneGXTk8t0mRsBG2u+H3I4DAQBWzKV0w+0Z6cxOGERW0VOfH5knC+/+GtBZbkLCbJ/J7bejS5zpY6bOCvz52M/rrot2mZdpuDM6Dyc21mSydptwXxRKTjHWgjrraVK3/FOpU46dp5+rPe/f6zRH/aYamwTNR6ugX29RRFjWlKhChlwLUt5QG06ojdgcEjju2jjcKzKlK+XLZSlKBUvUnvYuvzN77iqqVL1J72Lr8ze+4qg9Ns/NUP8AQI+6Kn2T89aj+fN/6ZmqFs/NUP8AQI+6Kn2T89aj+fN/6Zmgt0pSgUpSg6ZkSPPhvRJTSXY76C242sZCkkYINYqxpjUEC2MWq2aiYYhxSUsLkQQ+4W/7KFZUB5PAKHEEZG7JzClb6ec9PKMo58xE/pOxMWxEWHWaQANZRABwAsqfxK4Gn9YjhrCHxz+ZU8ftKy+len57q+2P5MP2s6YYj0DrIEnxyh5PE9Cp/EoLDrIZxrKGMnJ/8FT+JWXUp891fbH8mH7TTDEPF/WJRs+OELZ83QqcfvKJ0/rFGdnWMMZ81lT+JWX0p891fbH8mH7TTDEugtZ9s4nsVP4lcCw6ySMDWUMDzCyp/ErLqVPnur7Y/kw/aaYYh4v6x2Snxxh4PEdCp/Ergad1eCCNXwhjzWRH4lZhSr891fbH8mH7TTDEFaf1is5VrGGT6bKn8SuwWbWKW3m16piPc8jmwsW0NKZyRlacLO0oDIAO7Jyc4wcrpWM/V9TPHTMY/lxj9YizTCbYbHB05Zo9rtzZRHZG7aOVLJOSpR6yTvJqlSleZopSlAryXX80zP0C/umvXXkuv5pmfoF/dNB5tOe9i1fM2fuJrUuo/fZevnh/dt1trTnvYtXzNn7ia1LqP32Xr54f3bdBNpSlApSlBd6TauECC1KkriyoCgGpCUlW03kbt39pON3n9Fe2VdWZsdTEjVc9bSvdJ8A2c/LhQzWK0oMmjTYkKIqLG1RPaYUSShMEjjxwdrI+ivz4RA8MXL8ZJnhC0c2pzo/eU4xj3XmrG6UF9noqPFfjM6hmIZfADqBAOF44Z8quNm0+BeB+MEvwbnOc5vo842sYz7rzVBpQZci9obZS0jVk5KEpCUgW4bgNwGc1LcjWV5xTjt+lrcUcqUuCokn0kqqLSgvbNpEIw/GCX4OXOcLfR5xtYxn3Xmr9JVbEQFwU6imCKtW2prwA4J8/uvQKx+lBbYZs0Z9t9m/SkOtqCkKFvO4jgfdV3x3rdFmqmM6jlokqztOdH5Jzx4qrHaUGUzblGuMcsS9UTXmiQdhVuA3jhwNTpFxbi2MWiGvnA4vnZLwBAWepKc/2R5+s1HpQKUpQKUpQd9v/AD1av8xi/vkVvkcBWhrf+erV/mMX98it8jgKCNpH3mWP/L4/7tNWaw3TGrNPxdKWeO/d4bTzUFhC21uAKSoNpBBHUQaq+OemvjyD9sKC7SoXjnpr48g/bCnjnpr48g/bCgu0qF456a+PIP2wp456a+PIP2woLtKheOemvjyD9sKeOemvjyD9sKC7SoXjnpr48g/bCnjnpr48g/bCgu0qF456a+PIP2wp456a+PIP2woLtKheOemvjyD9sKeOemvjyD9sKC7SoXjnpr48g/bCnjnpr48g/bCgu0qF456a+PIP2wp456a+PIP2woLtKheOemvjyD9sKeOemvjyD9sKC7SoXjnpr48g/bCnjnpr48g/bCg51n7y7z8zc+7VscPprDdUapsU7S10ixbtEekOxlobbbcClLURuAA4msyHCghWX3xai+cMfuEVerEo97tln1NfkXGcxFW66ytAeVs7SeZQMjPEZBH0VQ8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdpULxz018eQfthTxz018eQfthQXaVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdpULxz018eQfthTxz018eQfthQXaVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdpULxz018eQfthTxz018eQfthQXaVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdqXqT3sXX5m99xVebxz018eQfthU+/at09I09cmWrzDW4uK6lCEuglRKCAAKDIrZ+aof6BH3RU+yfnrUfz5v/TM1RtoKbXECgQQygEHq8kVjsW+2q0X+/tXG4R4rjkttaEvL2SpPg7IyM8RkEfQaDLKVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdpULxz018eQfthTxz018eQfthQXaVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdpULxz018eQfthTxz018eQfthQXaVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdpULxz018eQfthTxz018eQfthQXaVC8c9NfHkH7YU8c9NfHkH7YUF2lQvHPTXx5B+2FPHPTXx5B+2FBdryXX80zP0C/umpvjnpr48g/bCvNcdYacdtkpCL1CUpTKwAHQSTsmgpac97Fq+Zs/cTWpdR++y9fPD+7brbenkqRpq2JUkpUIbIIIwQdgVqDU7zTOrryl1xKFGXkBWRu5tG+g8NK6fC43whv66eFxvhDf10HdSunwuN8Ib+unhcb4Q39dB3Urp8LjfCG/rp4XG+EN/XQd1K6fC43whv66eFxvhDf10HdSunwuN8Ib+unhcb4Q39dB3Urp8LjfCG/rp4XG+EN/XQd1K6fC43whv66eFxvhDf10HdSunwuN8Ib+unhcb4Q39dB3Urp8LjfCG/rp4XG+EN/XQd1K6fC43whv66eFxvhDf10HdSunwuN8Ib+unhcb4Q39dB7bf8Anq1f5jF/fIrfI4CtB2t9p6+2lDTiVr6QjHZTknAdST+qt+DgKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XTHy/XXNKDjHy/XXNKUHGKY+X665pQcY+X66Y+X665pQcYHp+umB6frqRP0rYrm6p2XbGHHFHKl4KST5yQRWPTOSXS0sK2W50dSutmY4MfJkmtRGPuzc+zOMD0/XTA9P11qOdyDQXv9y1NeY/6RznP+4rG5vIHqNG2YOrC4B7kOqcST9RNXTHuXPs+gMD0/XTA9P118uTuRrlGigFl/wAKH/wppGPrIrG52ieUS3lXP228FKeKm1LWn6waaTU+x8D0/XTA9P118MSDqGIf9oVcmv8AGXB+2vKbncwcGdLB/TK/jUqIW5feOB6frpgen66+Delbj8PlfbK/jTpW4/D5X2yv41Njd95YHp+umB6frr4N6VuPw+V9sr+NOlbj8PlfbK/jTY3feWB6frpgen66+Delbj8PlfbK/jTpW4/D5X2yv402N33lgen66YHp+uvg3pW4/D5X2yv406VuPw+V9sr+NNjd95YHp+umB6frr4N6VuPw+V9sr+NOlbj8PlfbK/jTY3feWB6frpgen66+Delbj8PlfbK/jTpW4/D5X2yv402N33nXGPlr4N6VuPw+V9sr+NOlbj8PlfbK/jTY3feWB6frpgen66+Delbj8PlfbK/jTpW4/D5X2yv402N33lgen66YHp+uvg3pW4/D5X2yv406VuPw+V9sr+NNjd95YHp+umB6frr4N6VuPw+V9sr+NOlbj8PlfbK/jTY3feWB6frpgen66+Delbj8PlfbK/jTpW4/D5X2yv402N33lgen66YHp+uvg3pW4/D5X2yv406VuPw+V9sr+NNjd95YHp+umB6frr4N6VuPw+V9sr+NOlbj8PlfbK/jTY3feWB6frpgen66+Delbj8PlfbK/jX6Tcros4TNlk+h5X8aVBu+8MD0/XTA9P118PRIuqZykiK3dnirhsc4c1kcHk75SZ/9Xbro2PO+6Wx/5jV0pqfX2B6frpgen66+ZIXInygyUpMi4txc8QuYpRH1ZrJIXIBd1EeH6wfSP/gBZ/aRV0x7ly3vgen66YHp+utWQeQu0MBPhd9vUlQ44kbAP0b/ANtZHD5L9KwyCIT7xxj+mlOL/VnFKx9y8vZmGB6frpj5frrwW6yWy0Z8AhMsEjBKE7yPNnjVCszXZqPLjHy/XTHy/XXNKgVxj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frpj5frrmlBxj5frrmlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlfk0H6zXGa/O+uN9B+802hXWc1+fKoO7IptCujyq4O1Qft5liQnZeaQ4PMtIV+2o8zR2mbgVKlWK3uKVxUWEg/WKqeVXGV1YmYSoYRO5F9CTQcWkxyf7TDygf1k1jk38nbTTyiYdynxweAVsrx+ytskrr87S6apKhoSd+TdLSgmBf47iuoPtFH6xmscncgOs4yj4OmFLSOtt8D9SsV9O7S64210vwU+P53JfrS3pUp/T8wpTxU2nbH6qx+XZLpBXsyrfKZV5nGlD/tX2/zjg4ZHyV+VkuAhaErB/vJB/bTY3fCiklJwoEHzGuK+1ZmmbDPChKsdvd2uJMdIJ+kb6x6ZyTaKmHJsaWT/APAdUj+NNjd8l0r6SmcgmmXgoxpU+Oo8AVBYFY7M/J5dA/2K/oUf/jsFP7M0ryW0fStoTOQjVcfaLC4UkDhsO7JP0Gsfm8lus4ABdsUlef8A9IBf7KaZLhh9KoSrFdoKymVbZbKhxC2VD/tXjSw8tWylpaleYJJNKkuHXSq8PS9+uH+6Wea9/gZUayGHyR60mpSpNnW0lXW6sJx8uaaZLhg9K2xD5AtSvEeEzIEdP+Mr/YKyCH+TyyNkzb8snrSyxuP0k0otoelfTcLkK0lGUFPmdK84W6Ej9QrIYXJhoyCBzen47hH9p4qWf20qPcuXyKhtbhwhClHzAZqnD01fLgkKiWma8DuyhlRH7K+yIlltcAgxLVCYI6246QfrxVFK1pGEjZHmSMU2N3yTC5IdcTinYsTzQP8AaeIQP1msig/k96tkAGTIt8TzhbpUf/KDX0rtLr9bS6XHsVLRsL8m1OUmdqEY/tJZY/7k1kUL8nvSTG+VJuEk/pAgfqFbRBXXOV0spiUHkj0LAKVIsTLq0/2nlqXn6CcVkUPTVht4IiWeAznjsR0j/tXsyuv0NqmqSodyEobSEoSEpHAAYFfrIro8qufKqK7s0zXWM1zvoOzNK/IzXIoOaUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQQ2dW2yQy28w1dHWXEhaHEWqSUqSRkEEN7wRX78Z4Pwa7+yZX4dNI+8yx/wCXx/3aas0Ebxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4ddOpdX2rSTCZF3EpqMcAvtxluISTuAJSDg/LX50zrO0aubW9Z/Cno6SQX1xVtt7QxlIUoAE7xQejxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4dU5UhMSK7IU264ltJUUNNlaz8iRvJ9AqBpfXen9Yuy2rLKceXFCS8FsLb2dokD3QHmNB7PGeD8Gu/smV+HTxng/Brv7Jlfh1ZpQRvGeD8Gu/smV+HTxng/Brv7Jlfh1ZpQRvGeD8Gu/smV+HTxng/Brv7Jlfh1ZpQRvGeD8Gu/smV+HTxng/Brv7Jlfh1ZpQRvGeD8Gu/smV+HTxng/Brv7Jlfh1VdeaYSlTriGwpSUAqOMqJwB8pJxXZQRvGeD8Gu/smV+HTxng/Brv7Jlfh1ZrrefZjNF19xDbYxlSzgDJwN/ymgleM8H4Nd/ZMr8OnjPB+DXf2TK/DpqbU9q0jZ1XS7OqbjhYbGwgqUpR4AAfIfqr22q5w71a41ygOh2LJbDjS8EZSfQeFB4vGeD8Gu/smV+HTxngfBrt7Jlfh1ZpQRfGeB8Gu/smV+HTxngfBbt7Jlfh1apQRfGaB8Gu/smV+HTxmgfBrt7Jlfh1apQRfGaB8Fu3smV+HXHjNA+C3b2RK/Dr33S4tWqCuW8zIdbRvUI7KnVAefZTvxUjTOtrPq4LXZvC32EEpU+qKtDYUN+ztKAGd43UHo8ZYHwW7+yJX4dPGW3/AAW7+yJX4dW6UETxkt/wW7eyJX4dceMlv+C3b2RK/Dq5Sgh+Mdv+C3b2RK/Drjxjt/wW7eyJX4ddOotaWrTM63Q5yJSnrhIRHZ5pglO0pWBlRwkefGc46qyOgheMVv8Agt39kSvw648Yrf8ABbv7Ilfh1epQQfGG3/Bbt7Ilfh1x4wW74LdvZEr8Or9KCB4wW74LdvZEr8OuOn7d8Fu/siV+HWQUoMe6et3wW7eyJX4dcdPW8cI13H/+olfh1kVcbh5t9Bjqr5bVgpVEuygeIVaJJH7uvOidYm17aLRNSv8AvJsT4P181WV0q3JTHRfreP8A8Nd/ZMr8OnTtu+C3f2RK/Dq886iOwt5YVsoSVHZSVH6AN5qJpbV9t1e1OdtqJKUQpJjOGQ1zZKwATgHeOON4B9FQcdP274Ld/ZEr8OnjBbvgt29kSvw6o3q6s2OzS7o+y+61FbLim2Eba1AdQHWa7rdNbuVtizmm3W25LSXUodRsrSFDICh1HfwoJPjBbvgt29kSvw658Ybf8Fu3siV+HV6lBB8Yrf8ABbv7Ilfh1z4xW/4Ld/ZEr8Oum/60tWnLpbbdMblqkXF9EdnmmCUbSiAMrOEjjnGc46qyOgh+Mdv+C3b2RK/Dp4x2/wCC3b2RK/Dq5Sgh+Mlv+C3b2RK/Drnxlt/wW7eyJX4dW6UETxlgfBbv7Ilfh08ZoHwW7eyJX4dW6UEXxmgfBbt7Ilfh08ZoHwa7eyZX4dWqxyBrS13HV0nTUduX4dGYMhxTjBQjZCgNxVgnO0N4GPTQenxmgfBrv7Jlfh08Z4Hwa7+yZX4dWqUEXxngfBrt7Jlfh1z4zwPg139kyvw6s1wcAZOBQR/GeD8Gu/smV+HTxng/Brv7Jlfh15tW6ztejYTcq5Ny1pdWEIEdgryScDJ3JH0kVkVBG8Z4Pwa7+yZX4dPGeD8Gu/smV+HVmuiZKagxHZLoWW207Sg22VqPyJAJP0UE3xng/Brv7Jlfh08Z4Pwa7+yZX4dfjSuqrfrC0ruVsQ+mOl9bH9OjYUSnGTjJ3b+vf6KuUEbxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4debUutLRpFtL148KZjqISH0RVuN7R4AqSCAdxrx/ylaZa8HMyTJgokHDTk2E8whR/xKSB+ugq+M8H4Nd/ZMr8OnjPB+DXf2TK/DquhSHEJWhQUlQyFA5BFfqgjeM8H4Nd/ZMr8OnjPB+DXf2TK/DqzSgjeM8H4Nd/ZMr8OnjPB+DXf2TK/DqzXBwBmgj+M8H4Nd/ZMr8OnjPB+DXf2TK/DrzWXWdrv2oLlZoTcoSbclCn1PMltPlE4A2t54Z4Y3jFZFQRvGeD8Gu/smV+HTxng/Brv7Jlfh1ZrgYIyMEUEfxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEbxng/Brv7Jlfh08Z4Pwa7+yZX4dWaUEqJqGBMnIhoExqQ4hS0JkwnmdoJxnBWkA4yN1VagXH342P8AQyv2N1foI2kfeZY/8vj/ALtNWajaR95lj/y+P+7TVmgUpSg1zy5f8Kbn+kZ/eJry8hRcHJSyWkpU4JD+wFnAJ2t2SAcCvTy5kDkpueTjLjIH2ia8/IKQeS6Pgg4lPZ9HlUHl03yu3jVF0uVpt2k0rnwwcf7fhrcrZJUooGB5sAk+jeRzpPlduerIs2JB0uV3uIfLZ8JCGAnf5SnCMg5GNnBz58ZIxbkJI/lD1YMjJSo4/wD8xpyBqSdX6vAIOQCPSOcVQZ5yf8pb+uLNdFJtrUa628+Uwp482sHODtYJHAg7jUjS3K5fdaNXFmyaSbMyIEq/pJ39EAc8VbAO0SNw69+8Y34z+T+oG4awAIyUoP0Zcrj8nObFYm6mYekNNur5lxCFrAKkpLm0RnqGRn5aDZPJzyjx9ewZaVwzBuUJQTIjFW0MHOFJO44yCCOo1rv8nj8+6r+Vr77lcchLDkvW+q7uwCYCtptKxwUVOlQA+gZ+murkCQt25ayaaXsOrbQEK8xKnQD+sUGfK5Spl0TqCXpy2R5lusQPPvPvlBklIJWloBJG4Jzk8cjd116bpyltM8miNbWqEiZF8nnY7rxaWglYQU5CVDIUfqrUfJALK1Jvul9UypEF5S/6pU9yM25gFLiFBKkgnhx4jNZvrm32C2cgt5Y00ypu1l5tTZ5xS0uHnkAqSpRJKSRuPA43eeg/cnlhvfiMxqyLpJIt/ObD63puN+1s+QAnKhw8ogb+o4zXdeuV65xtHxdU2vTJctTikIcdlyNg7Z3EJSASUgjG3u39VYi6pP8ANSb3j+tA+nwiubupJ/JWt2CP6xA//eVQbWnco1ot/J7H1g+lwRZDSVNMDG2tav7A9OQd/mBNT08oU613mwQ9SW2NDZvyAYzrD5XzDh2cNuZSP7yRtDdk8OutVaxhSpf5OukJUcKXHiuZfCeCc7aQo/Id301m1lY5PtU2CxXObIkTrgjm0sxXLm8483I3ZSlvnN28Z82BnhQU9T8qsvTGvoumXLB4WJXNqadjySXClaikDYKMbWQd21j01zauU+4K5SfE+/WJu3vOpywtqTz28p2gFHAG8A7xwIxWF8oagn8o3S5JwMRP3q6/d8UE/lTWzJHBof8A7KqD98o2p9SL5XtO2JMaMIzEtiVFj8+QJCishKnFYOzvBwMHGc762DqjlB8TbFbX71BZauc90sojNySppGDvUp3ZHkgFJPk538DxrW/KOpMb8ofSj75DbWzEO2s4TgPLzvrKOV/XcCyWC2eDQIFzfmOrMZ6S0HWmS2QFLA6yCRjG7r+UPf8AylXC0cosPSWobbFQZyUGNKhPKWkFRISFBQB4gjNYpyy6m1Azq2xWBplhu3uyWZDaQ75UlSXE4CzjyUhXVv8AP5hWKXyZbk8tOk5bV9N0aCoq5FxddylS+dO0QdyUpHmG4fLmsh5bXEI5RdGylKAY8hXOZ8kgPJJOfk30GXcpF/k27QaJWptKW6bHckhp6GLgo7J3lCkqDY8xzwI9NWGtbWfT3JXb9SPw0woRiNFiEwdrBUPJbTuGfl8wJrHOXWbGncmBdivtvNi4to20KyMjayM9dYvru2y5/wCTtpaTFSpbUJth18J34SUFO19BI+ugzSVyo3Kx2eyX+/2WOzZbuUhKoshTjsYKTtJKwUgKynJ3cMV28oHKo7oebbEotLNxh3FsrZeblFKsDZz5Owc+6GMHfWEcqUhqXyIaJYjEOOvmNzTaN6lYYIIAHHBIHympfK/Cftdu5PYUvIfjw+bdBOcKHNAj6OFBsSdyrXGza4tdmvOnPAoNz2eYdMgLdSFK2UlaQMA5xlOd2eJraNaB5Z1pHKjo1RIwOaP0c+K3pcIjk62yIrUp6It1BSl9ggLbJ6053ZoPVkeemRWC/wAn917f6l+0b7tULJpKfaboiW/q29XFtKVAx5S0FtWRjJwkHdQZHN/3F/8ARq/Ya1ByQXRyyckE65NwXZhjzJDqmmlJSSlKUknKjjgK2/OOIEgngGlfsNaa5K1A8hd/wQcGdnHV/RCgyNvlJvczRLOprdpJUmOGFPyduWGwhKSchvKcuYAyTgDzZr0TOUa4u6Yb1FY9LvzrYI4kPuvSAwpI4qCE4JXs78ncN27NeTRxH83xo5GOiJG/6HK400oH8nhsgjAszwz/ANK6ChqDlMatGkLXqOJan5cO4c3srU4lCWivqVxORg8AeFeO9cqM/TtwjP3fScuLp6Q8GkXJTySsZ4KU0BlIPHBOcendWGXp1Lf5OWmHVEbKJEYk58y1ZrPOWIsS+TKbEQA9InOMMw20by66XElIT59wJ+TNB4uV1aHW9FuIUFJVqKKUqHAg5rNL1fkWp+HCZZ8JuM5Skx4+2EAhIypalH3KQOJwd5AAJNa/5SoyrfZOT+I8sFce9Qm1EniUpIJrjlMfhWflB0veL7ES/YVtPQ31uI2ksrUQQoj6voBoMnha5fa1inS98trcSa+yp6G7Gkc81ISM5GSlJSrcdxHV8leOByiXG6X6+2WJph8z7YptCWnJKUhRVtEqWsApQnAGMbROeG413286EN8tybFDtMy4uZcbchpQpTDYBy4VDOyOA9JUBUrQxH8rXKIMjPORd3/Qqg9lk5Rbnek3K3taXdGoLe/zL8LwlIaSOpZeIwBu4AE+YY31T0lrcagYu6LlANqnWd0tzWVuhaUDBO0F4GRgH6qg6CUk8qXKEnIz4THOP+g1CgQpF0vHK/BhZVJfSlDaU8VEtrGPp4UGXXPXtyh6e8ZY1hQ/ZQkOnalhEksn/wC8DezjGDnBVnHm4VxqPlLZs9nsl2h216bb7s6023JCwlKNvfvSMqKsBW4DiMVi+hbrycXPRcU3VizRpsOOlqazLSlKtpAwVYV7oHGd3yV6OUVcROitGqiQhb4qr7EWzG2QjYR5ZHk9W4g46s0GQStf3G16jtcS76bdhWu6SPBYsxUlKlhw+55xsDyc+bJx+qpmqr1qNrlb0vbI0aKqGoSH2WVSCkvLSytJKzsnZwFHAGfT6P1yukJkaKyQP/pDHO/6aatkMxOWvQ78l1DTXg8xO24oJGS2QBk/KKDLrhqJ2HJgWxuI29eZbRdMcP4baSnAUtS8Z2QSAPJyT1ccTbJrhyVq6TpW829EG6ttc+yWX+eakN+dKsAg+gjqNYZrKfZ7dysWa8X5pmTp65WwxWpLiNtppYXtBWfq3+ZWeqsttw0ab8yzpuHbHrkWFrMqElCvB0YwCpQ4ZJAA69/moPY3qqdeJlxa05bmJjFvdLDsiTJLKHXh7ptvCVZxuBUcDJ66xnkWkKls6ukLYXHW7fn1qZcxtNkgEpON2Rwrz8iN1jxdOXGwznkMXW3znjJZdUEqwTnaweIyCPorv5H58N6brJtqUytbl+kOoSlYJWg4woecemgzPWOo3dK6clXdu2uz0x0la0IcSjZHnJPVv6gTU2963fs/J5H1Um0OSg5EakuMtvJSGttKTvUd5GVAbgT6K7OVAgcmWos7v9iX/wBqxrVCkq/JyCgQUmyxcH6G6D13XlKulqscTUDmlnlWNSGVSJRkhC07YHlJbIyUgnGTjPmxvrKr9qmJZLfEfDa5Uie6hmFGa3KfcUMgZPAY3kncBWEcoJB/J3cOdxgQseny2qna3mGzak5N79MJTZ445p13HktrWhICj9G//pNB++UedeV3/RMa6WxhlBvjDjciNJLqNxwUKBSkhW8HrB3+ati3PUC493bs1ujtyrkpnwhaXXebbZazshS1YJ3ncAAScHqFYPysXOB4ZohQmxykXxh4kOgjmxxVx4emp9+nWO2csq39TMxnbPd7c0mHMeAU0haDwzwAOTv9IoMxsmu3bhd7pYZ1pVHvtvbDvgzL6XESEHGFNrOz5xkEDGajW7lPvN+s0mXY9GyZkmPIcadYMlKA2lOOKiPKWcnyUg4xx3jN6xeKA1GpvTkG3OykMFUiXCSkhlJI2UqWOtW/AzwSTULkUfaXpm8thaStq8ydpOd4zskE+b/0oLmmeUW0ah0fK1C5tQm4IUJrLpyphSRkj0+jz+bNeO96+uWnrYxfJ9gQmyrUkOlEsGSwlRwlSm9nHWMgKJGa1/0JKuWg+U2fa0LXFuNyW7EDYyHm2nCVqSOsHfj5Kyay3rkvvGlWrpIi2ZCw0C/EcbTzgcxvQEHeo54Y47qC/qPlC6CvFhiNWl6VEvDgS1LbWCCMA+SgZUT5SeOBv41+Y2vLixrGBYb7p1VsTc0rVBfEpL20UjJSsAYScY4E8RUTW2w3qjkySmMIiROITH3DmhsIwnd5uFd+vSByqcnGSB/Ty/uIoMruOplo1CjT9piImXPmPCHuccLbUdvOAVqAJyTwSBnr3CsI07Lmy+X+6dIQRDktWQNqQh3nELw4khSVYBIIPWAeIr86euCLJy76qhXd1LLt1aZdhLdOyHUpGAlJPXx3f8prviXKCPyiJ2ZkcZsiGR/SD+s5xJ2fl9FBlMjVNxmeHq07a489uC4pla5EvmA86n3SG8JVnHDJwM5HVUv+VCPI5PX9V2+1SJKYxUiTFLiUKYUnGQoniN4OQDu6qw7QD+k40i76c1ZGt8e9Q57xC5wCeebUoqBCju6+HmINZBqRdiXyR6qc09BjxraWlpQ9HQENyFDAUtOBvGfJz14NB6LjymXWBpqJqQaUdcsymWXJMgyQhSdsDJQgjKkgnGTs56t2+unlYv8AdWNOWhdpSwbfcZkdtx1ThStYUdpKAMbgQnefMcYrp1cQfycAQd3REPf9lXl5RlpRyX6QeUoBtE63rUoncE82d/yUHr5X3Jr3JkVXCMzHf6QY8hl4upxt7jkgfsrItfaznaJhMXBFmTOgLWlp17wnmyypRwCobJ8n0+eoHLPOiyuTdxyPJadbRcGEqU2sKAIVkjI68Vn1+s8XUNgm2mWkKjy2S2r0Z4EekHBHyUHi1Ff5Ni0ym6Nw2ZcjaaR4Ol8pDilqCQlCtneSpQxkCrLKnlREKkIQ28U5WhtZUEnzA4GfqrU3J/Jul9l2/Tl3aXtaSdc8LcUPJedTlEfB68JK1fQk1t5XuT8lBo7k31FfLVoeU3YdMSLy43cZDjyueDKEjI8lJIJWr0AbvPndWcW/lFVfdCv6isdpVKkRCpMq3OPc242UjKgDg5ON44ZHp3VL5EHmhoablxH9HcpBX5Q8kZB3+au3knhKU7qu8toKbddbs47DyMBxsE/0gHmUT+qgyXS+p3NS6Na1AGI8cPtrcbbL5UlIGR5atnccg5wDivVpW8y9QafjXWXATB8KTzjTQe5w82fcqJwMZG/HmIrVjcSfp/U145N4zbot99eTJguIHkx46yfCBnqwlKkgecjz1upppDDKGmkhDaEhKUgbgBuAoNY8v3/DJ352z+010a/1LY7nydL0/Cfau92mx2248KGefcC/JO0QnOyBxya7+X4gcmTuTxls4+s11az0zLjW+0630s2lF5tcdCnWm04EuPsgqSQOJxn5R6QKDLtEwZOmOTu2Rr28lD0KJmQpa8hoDKsE+ZI3fRUu6a9udv0+NSt2BD1kCQ6rMsJk8ycYc5vZxwIOztZxxxXM68scoXJNdJFhXzj0uA4jmAQVoc2d7ZHn6vTnNYxou78m100ZGeubFmjS4sdLc1mUlKVhSRgnB3qBxndn66DOrtrm2wNPWy6xUqmG7ONM29lJ2S8tz3IJPuQOsnhipl515dNO3232m4af8JfuQIhqgS0kLWn3SDzgRgjdjfvzUXXzNoOi9NSm9ixyGZ7LlpbdSENtrJJCXB/ZRsjJ83DfwNNUWPq7V1iuE+7WcC0lTjMSDMDy3niB5RO7CRjIABPnNBTtGspc3XcrS060oivsQRN51EnnAUkpASRsjB8rf8lfq0awkzdd3LS0u2tsOwoyZPPtSCtKwopwMFII91+qsbTJYt35REpUt5DCZNiSGVOKCQshwbgTxPkn6q89hu1vkcv9+camMqbdtbLbatsAOKCkZCT/AGvooPfpfdy4a5+bw/uCqvjpcrhLvqbFZ2ZMezOqYeXIklpTzqRlSG0hCuHnJGf11J0upJ5cdcAEE+Dw93/QK8lt1LF1W3qSXdbmi3QIMl2Mi3Nu8ypeyMc46Rhayo7gkbt2ME0Fm463l3Pknf1XpyO2lwxXHcSlY5jYB2jgA7RBBwNwO6u3Qt3kw+Ti33C9Nx40GPbGnvCRIK1LSEZUpQ2Rg4wcZO81hej5LD35NdwjNvNrfRbZpW0lQKkjK8ZHVXtlDp78ndq22mQh+c3Z2FrZZUFLwjZ2gQP8Khj0UGTyNa3lnTnjMjTgXZub5/m/CsSuY485sbOzw37O1nH1V06j5To1o0/aL5At7k+23J1ttEkLCUtlRO4p3qJACtwHEYr1abv9sunJPGuS32hEbtvNySVABsob2Vg+bgfrFaqXbZVk5DdIouGWluX5iSEL3FCFFZH6t/00G0H9YapabvD/AIkvJYhIDzBcmJCpLe/OAAcLA37P0ccZq6W1O5qbRrV/EePHD6FrbbL5UlITkeWrZGDkHOAcVkeMggitJoiT9PanvHJxFbdFvvzqZMFxA3R46yfCRnqwlKgB5yPPQbT0peZeoNPxrrLgJhCUnnGmg9zhLZ9yonAxkb8eYirVfhlpthlDTSAhtCQlKQNwA3AV+6BSlKCDcvfjY/0Mr9jdXqg3L342P9DK/Y3V6gjaR95lj/y+P+7TVmo2kfeZY/8AL4/7tNWaBSlKCZddO2e+FPSltjTQn3IfbCwPoNddv0tYrUh1FvtMSKh1JS4llsICgdxyBVelBCh6L0zb3lPQ7FAjuqQpCltMJSSkjBBI6jXETRWmIC3FRLDb46nEFtZaYSkqSeIOOIq9Sgx1OnNM6ajyrjCtMGApDKgt5hgJOzjh5Iya0ryI2G3T3NQWzUdqC0yVMuR25bCk7Wzzm0UkgYIChnB66+jKUE2Fp+0W60G0w7dHYgEEKYbQAlWeOfPnzmui2aT09ZpXhVss0GG/gp5xhkIUQerIqzSggXXROmL3PTOudigypQxl1xkEqxw2v7305r3XGw2m7Q24dwt0aTFaxsMuthSE4GBgcN1UaUEE6L0x4B4AbFb/AAPnOd5jmE7G3jG1s8M0Oi9MLgIgqsVvVEQsuJYLCShKjxITwzWLcssifaNFP3u2XSdCmR1toTzDxShQUrByngePHjWTaYU3A05bzMujz8iRHbeW5MkbSlKKQSRngMngN1BQh2G02+2uW2JbYrMFzO3GQ0A2rPHKeG+vHaNGabsExcy1WSFEkrBBdaaAUAeIB6h6BVd2ZGYUlLshptShkBawCR9Nftx5pkJLriEBSghO0oDKjwA9J81BGl6N01PnLnS7HAflrVtKecYSpZPnzxrh7RmmpE8z3rFAXMUvnC+pgFe159rjmqMnmbjCmRW5ZQShTK3GHBttEjGc9ShnNebTdvbtWnoUFq4vXFDKNkSnnAtbm87yRx830UHN403ZdQBoXe1xJ3MnLfPtBez8mf2VzctOWW8Q2IdxtUOTGjkFlp1kFLeBgbI6t26vSxcoMlwtsTI7qwrZKUOpUQfNgHjuNdsiSxEZL0l5tlocVuLCQPpNBMl6U09PMTwqyW97wMbMcLjJIaHmSMbh6OFd130/aL/GRHu1tizWm1bSEvthWyfOPNWCaZflDlpv8RV2lzYYtjTzCXXttCNpSSdkDycbzjArMbdZ24WqLvcRd5chyalomE68FNxwkYBSnqzQdkzStguESPEl2aC9GjDZYZWwkobHmSngK9UGz222QDAhQY8eGc5YbQAjfx3cN9d8qbFhJSqVJZYSo4SXXAkE+jNSdVapt+lNNybxMeb2ENksoKt7y8eSlPnyccOrfQcQNF6atkxuXDssNl9oktKS3/VZ47AO5OfRiu256T09epXhVzs0GY/shIcfZCyAOrfXc4pq+WF9pEzmfCI5Qp6M6NpoqTxChwIzmudPwm7bYIUNqe7PQy0ECU84Fqdx1kjjQeOVonTE51Dsuw299xCEtpU6wlRSlIwACeoCrjbaGWkNtpCUIASlI6gOFdDVwhvyFx2ZbDjyPdtocSVJ+UA5Fdq32mltoccQhTh2UBSgCo8cDz0HZSulqVHfccbafacW2cLShYJSfMQOFfmRPiRFoRJlMMqcOEBxwJKvkyd9BxOt8S5xjGmx232FcW3BkH5RUpnROmI7DjDNigNMujDjaGQlK/lA3GrjbiHUBba0rQeCknINdaJcZx4sokNKcBIKErBII47qCa3pSwM21dubtENEFw5XHS0A2o7+KeHWa4RpPT7dtXbUWeGmCtW0qOGgGyf8PDrNU25cZ10tNyGluDIKUrBIxx3V+X58OM8hl+Uw0657hDjiUqV8gJ30Gq+VuBarRoqNaLTb0NqXPZf8EiME5SknaOykbhWfWjT+nUKYudtgx84JYcSCQ2Dx2AdyPoAr0aggN3vTkqILk9BbfbH+2RnQlSBkHIVwxu+o17I/MwrYyFyi4y00kGQ8sHaAA8pSuG/jmg8t003ZL2627dLXEmLb9wp9sL2fkzwrvlWm3zbabbKhMPwikJLDqApBA4bjXeZkZLzbJkNB1wbSEbY2lDzgdddq1pbQpa1BKUjJJOABQSrLpix6dYdZs9rjQ0OnLnMowV/KeJr8xNKWCBNXNiWiIxKXnbebbCVqzxyeJqjGmxZiVKiyGn0pOCWlheD6cV30EeHpSwW+WuXDtERiQ5kLdbbCVKzxyRx41zb9LWK1TVTLfaYkaSvO0600EqVnzkcfpr3yZ0SEEmVKZYCzhPOuBOT6Mmu8KCkhQIIO8EddBBf0RpiTeRd3rFAXPCtvnlMjJV/ePUT6Tvr13TTdlvi213S1xZim/cF9sL2fkzwr2R58OU4tuPKYeW3uWltxKin5QDursU+0h1DS3EJcczsJKgCrG84HXQSpuk9P3HmfDbPDk8ykJa55oK2APNnhXbcdN2W7x48e42uJLZjHaZQ+0FhB9Ga9zMuPJK+Yfad5s4XsLCtk+Y44V+W58R1aUNymFrV7lKXEkn9dB03KzW2728wLjBjyohx/QuthSRjhgdWK6rLp60adiqjWe3R4TSlbSksoxtHzk8T9Ne0S45fLAfa54HHN7Y2s4zw48K/K50RuUmMuUymQr3LRcAUfkGc0Eu4aN05dboi5z7LCkTUYw840Co44Z/vfTmvVbtP2i0PyH7fbYsZ6QtTjzjTQClqJycnid9e519phIU84htJISCtQAydwG+jchl1xxDbqFrbOFpSoEpPmI6qDzXO0W69RvBrnCZlsZzzbyNpOfkNeRelLA5bEW1dohqgoVtJjFoFsH/Dwr3tXCG++phmUw48jO02hwKUPlAOa7nHW2W1OOLShCRkqUcAD0k0El3SWn37e3Aes8NyG0coYW0ChPyJ4dVd6tP2hVnNoXbYyrcRgxlNgt4+ThXtjyo8trnYz7bzecbbawofWK6Z8mKyzzUiciIp4bCFlxKFZP93PXQR2NBaTjxmozen7fzLTvPIQpkKG3gjJzx3E8apXWwWi9wBBudujSoqd6WnWwQn0jzfRWE8kcmY81qpqbPlTVRr48wh2S4Vq2UhIH/sVsKQwJMdxkrcQFpKSptZQofIRvBoJ0K32TSloU3CjRrfBa8tQaRsjPnON5P661lyTWeyXiz3Ru4QAZvSL68OoW0tbKiCnPDaTx3HI412aBFyvOttY264agvD8S0yEsxkGWUnClL3kpwSQECvDp3VV609ysP2e7XOZMsU6U9BhuSnNstuo2SBn/qCfTtDzUG6WI7MWO3HjtNtMtpCUNtpCUpA4AAbgKiMaJ0vFvPSzFigNz9raDyWQCFf3h1A+njVt55uPHcfeWltptJWtajgJSBkk1pnRd7vuruVO5ouNynxramKmbFgtPFsBtRTze0Bv3pIUR6aDadx0zYrtMRLuFriSpCMbDrzYUpOPMTw+ivzL0pp+fLblS7RDfkN42HXGwpSMcME7xwrXOuVXSNyo6bs8LUV4hw7uV+EIZk+5IPFG0Ds/JwrJbxprVNvgLl6a1VPemNI2hEuaW3m38D3OQkFJPnz9VBkd50vY9QMtNXe1xpaWf6suoyUfIeIr8xdK6ehTm5sazwW5LTaWm3Usp2kJGcBPm4nhWP6J1azyj6WeLokW64R3OZmNR3VNraWOBSeOD5j5iN+KxHkvZvOrrReJE/Vt+S9GmritKbfRgJABBIKDk76DZl50fpzUMluTdrNDmPtgBLjrYKseYnrHoNeqbY7RcYDcCZb4r0NsAIjrbBbSBwATwxWC8nGr71O1NqDSd+ebmyrQv+jnIQEF1G1s+UBuzwO701O1gblF5V9OWeLf7vHgXYOKkNNyj5JTn3JIOOrdQbCXpPTztuRbnLRCXCQcojqbBbB9CeHVXcvTlmcsyrOu2RVW1XGKWwW/Ru6uArHLlo+5soYftGqr4ZbTyHOYky0rbeQFDbSQUjqzvzWb0EWRpHTsqDHgv2SA5EjDDLCmElDfyJ4CpuotTMaIbt0SPp66TWZBU2hNtYCw0RjAO/dnO75DWUKkMoWpCnUJWlG2UlQBCfPjzemuGJLEprnY7zbrecbTagofWKCJpS2SYkSVcLg0GrldJBlSG8g81kBKG8jjsoSkfLmsgrzrnRGw4VymUhtQSvacA2SeAO/cal3OztzNS2a5ru8uMqGXAiI28EtySpP9pP8AaxxoPxJ0TpqXcHJz1lhqkO/1qwjHO/4wNyvpBrv1Fek6Y0+9cUW2VNbjhIEeE2FLxkDcPMP2VUU802422txCVuZCElQBVgZOB17q/LMqPJKww+06WzsrCFhWyfMccKDFtNGTqO9L1TMtsm3siMIsCPLSEuhBO044pIzs7RCQB5kZ66y+umTMjQm+clSGmEZxtOrCRn5TXVNabuVpkMolLaRIZUgSGF4UgKGNpJ8445oPNdNN2W9qSq6WuLMKeHPthYH0GvVAtsO1xhGgxm47A4NtjCR8gry2CG1atPQ4iLg7ObYa2fC3nAtTgHWVf++Fewz4aSyDKYBe/qgXE+X/AId+/wCignwdK2C1zjNgWeFFkqJJdYZCFHPHhXQ5ojTD15F3csUBU8K2+fLIztf3vNn08aicrypbHJxdJsK4y4T0ZCVAxnNjbypKSFHGcYJ4EVlViUpen7cpaipRitEqUcknYHXQYZykOvi4WZFw0+/dtMpWtyamMyHlhwDDeUcdkZJOOP6jjytPaI1HFdY07oyYic6khqUYjsRuMrgFlxWB5PHCck44VtxidEkuraYlMuuI92ltwKKflAO6kqdEhBBlSWWAs4TzrgTtHzDJ30Eu5aSsl9bhi9W6PcXYiQG3ZCMqzgZ+vGccK9DOm7IxczcmrVETN2Eth8NDaSlIwlKT/ZAG7AxVJt1t5G22tK05Iyk5G7ca/VBIi6VsMG4m4RbTEZmqOVPoaAWr5TxNcI0pYG72u9Is8IXJZyqTzI28+fPn9PGrFKCdbbBaLPEdiW22RIsd1RU42y0EpWTxyBx81LRYbTYGFsWm3RYTbittaWGwjaPnOONUaUGPjQ+mBPcmiyQw84sOLw35KlD+0Ue5J9OK9l103Zb4pCrra4s0t+459sL2fkzVSlBDvlzZ0hplyZHtcqUxFCQmLCb2l4JxuHmGcmpemlSdR3peqZltk29lMbwWBHlpCXQgkKccUkZ2dohIA8yM9dZhSgUpSgUpSgg3L342P9DK/Y3V6oNy9+Nj/Qyv2N1eoI2kfeZY/wDL4/7tNWajaR95lj/y+P8Au01ZoFKUoFKUoFKUoFKUoFKUoFKUoNbcuv8AwquP6Vj94Kl8qcZhzkIaecZbU61Hic2tSRtIyUA4PVuqhdtH6u1KLtYr7PhP2OXObkMSEEpeZZSvaLQQE4JIAGSd287+FZVrLSqNUaInaeacTH55pKWVY3IUghSc+jKQPkoMK5aY7LnJEHlstqdbXG2FlIKk5IBweqnKxao7990RISXGpTt6YY59CjtJSccAdwIO8HFc3/R2udW6DTZLpKs8d9CmUpEbbKXAkjK1qI8wyEpG89fVVXVWldU386cWiRafCLTMbmrcUXEBxaf7IThWB6c/QKD0XbQOm7RpXUhg2/mfC4q3XQHlnK0IUUnjxySfSai6et1zuv5O8WBZnObnvW8paIVs5POElOerIyPprPb5GuNx0zLhxm4yZsmOpkh1xXNoKkkE5AycZ8wzWM2jS2o7VyZNadZlQWrpE2BGkoWstnZdC/KGAeGQRvzQQNL6j01e9UWaFcLJ4t6otilFuMtgNpdBbUhSUK3ZB2sgHzbs1SsElvV/Khqc3FKX49iLcSFGcG0htStrnHNk7iolOAfNuqhc9MXTVV6sEu7w4MLoiSJSno7xdW8ocEJykbKCcE537t3nrxz9GagsuvJOqdJPwVpuKQmfAmqUhCyP7aVJBwevh1njmgnaVtMK08ump4sFhLEddtacDSNyUlRSSEjqGcnA89dmgYTFu5XdfRYqNhlAiFKck42kFR3n0k1RtGlNUxeUmbqaXMtfMS4jbDrTbayfJAOE7xjBGNo8c5x1V6NO6Yvts1/ftQS+jzGu4aBbadWVtc2nCeKQDkcaCdoBELW8e/3m8x2Zrz1weiJbfQFhhhGAltIPueOTjiTk1D1/o6LpTkNulv8ACl3AxXkLiuyUgrjoW835CT1Dj8uTVZWiNXaW1PcbhoqdbTb7o7z0iFcUq2WnDnKk7Py+jzdQqzfdDTb5yeXOxyrml663ApedlrRsoLiVJUEhI9ygbASB5t+8k0H71NYbV/Jhdmm4LDKBb3JGGU83lxLRIUdnGTu66wWffZNo5DdIRIrzkdV0VHhuPtnCm21EleCOBIGM+k1ny7TqqZoSZa5ztrXcpUYxRze2llpJRslWcFSjvz1Cpf8AJzIunJbG0ld3mG5UNCfBpcZSlBK052VYIB68EfLQdXKXpe327QT9zssZu23GzJEiJJioCFoCSMjaG8gjOc5zWM3NLWotZ8mV2cDsaTd4z6pSmXFJJw0ncP7o8pQ3YODxrMpVk1fqLTPi5e+jY7TgS1MnxnlOLfaBGdhBSNlSsYJJIGTuri+aPu8nVul7jakW5m36fStDTDjqwpaVJCSNySBgJ3UEOTZbdpblt0q3Y4jcFqfDktym2dyXQlJIKh1nODnjuFdeoLsrR2trzN1Vp5Vy0/cy3zNxQ0HvBkBASW1JPBOcnG7ec787skvmmL9ceUKx6jjC3Jj2tDiOaceXtuhwEE7k4GM7q9oianhzbwgxLdc7bNeK47T0hSFNApSClYKCCnIJwN4yfPQUNGNWtjSNtasssSralrEd0daMnA+UcN+/dvrDLrGYY/KFsDjLLba3bU+pxSEgFZ8vefOay7Q+l06P0rGtAdS6tCluOKQCE7SlFRCQd4SM4HyVH1jpa+StV2XVGnHYRnwELYcYmlQbcbXnO9O/Iyf1UEqVHZY/KKgllltsuWJa1lCQNpW2oZPnO4VIut3a0hqW/Ma40+ubZrtKU4xd0sh0IaUkJS0rrSEgbgN4OSAc5rIBo/VbnKRA1Q9cbaebg+DPo5pZSnKlEpbTkHABB2lHec7uqqSrdqhMW8W2REtdzhTX31Ri8+pPNNuKJCXBsnaAz1fJ6aCByhW21OchBMR4TI0GCwIclKzhSQUJCtxwcjz11cqECPI5ChKcby9FiRFMqCiNklTaTu4HcSN9VZ/J/Pa5JWtE2uTGcWWg27JkqUkA7e2ogAHryAOoV3am0pf9QcmaNLoNualLaaaeeU6soAbKTlPk537PXw9NBinKdpq2Wnk4b1BFZUL3HdiupuKlEvlRKRvV5sHcBuHUKyHlQkyG2tLuSQroE3NpV1IHkBG7Z5z/AJM5zndwzXp1npS/6q0E1p9HRzEhXNc86p5ZSNgg+SNnJzjr4V0a1Rfbg3p+y2+VAavJdMl6G5tOR3Wm07ys4B2AopwCN5I81BF1bp+2XnlZ0zHgRGX2XI7i7miMooTzIH9GpZQR1khJ691bdAS00ABhKU7gPMK1e1N5Q9KRpE6ZY9LO21kc4+3blKZdUkcSnO4n0HjwraSTtoCsEZGcGg1nyexoOudPXa9XqO1Nk3CY+ysPoC+YaSdlDSAfcgDfu6zmpepYb2idMaY0Y1dpcmNc7qmM9IcOytMcqBLQI3jOQPkzXuY0RrHSN+uDmjLha1Wm4vl9cS4pXiOs8SnZ4j6eoA8M1X1BydK1Bo9NvlXRar0h8TUXHYxiQOsJHBGMJAHAAcSKCVyrWKLY9HDUVijs225WZxtxl6K2GyUFQQUHHFJ2huPmqPcIMS+crOjZi23WDdbS6/JS24pJVlskpznIBBwcYOKyy4WLVGr7G1YtRIt0SGpaDPeiPKcVJSghWyhJSOb2iBkknHVmubnpS9P8oll1BCTbkQbVHXHQwt1YWtKgRncnAwCMD0UEKPaYGmeXmBCssVuDEm2ZapDDI2ULUlSsHHDPkj/2a4lW6FojlvgXFuKy1b9RMqjbQbADMkYII821u+UqNX52mL9J5UIOqmxbhFiRFROZU8vnFpUVHa9zgHyuHoqjyg6UXq/S64MZ1LFwZdRIhvk45t1J3HI9GRQRbg+1GTqzXLMVlUmFGciQHC2CTzQO2r05cJHyIqI3o246r5PIjYg2JUiZGbkoujj7ipIeUArnSrYztZ6s46uFbLZsEJvTIsK0FyGYxjLBO9aSnCiT5zknPnNa8sWjuUbSqeg7Tf7W7Ywo8xIlsqW/HQT/AGU8CfQSRnzUE/lIscqPpbRRukrnb21dosR2cyo7x5W8A7s5Sk5I4irWs9IM6Z0VqW4aPgvM3aaylL62XVqWpAV5ZAJPlYKiSN/E8a9msdE3e72Wx2qzvREt2yW1M5+a6srdWgK44SeJUSTVLXcmYnQz8VuYi33aeURIxaUVbTy1ABCTuO8ZGeoZPVQYDruFZbnycaYVp5mM5PdfjtwUxtzjgKf6RJ2fKx1qzwI31ZnNuJ5Qrbo+2w4SrfAtapqIc15zmluqcxk7lFZSM4B4ZJ81INu5TbO8hUW1aLXspCSppC2lqA6sj5Pkr93jTt11xFsOtbBITZdRxW1J2HVbba05IKCQN4ztYOMEK+oPXY9H3iwa5lahSbXAtUiMRLt8FSylbgGQ4AUgA7ur0+evPyZtRdaWK5ajvUZmdJuMt1spfQFhllJwlpIPuUgEndxJyav6btGqH5Tdx1fNguPMoUiPEgIUGklQwpaid6lEbgOABPnqFYNHaq0Pdp0XT0i2SrBMfL6GpqlpciqPHGyDtDq6s4HCg6eRSI1AiashsbXNR78+0jaOTspCQMnr3CtpVgnJ9pK/aXmXxVymwXo9wnuywlltW3tKPEnOEggA7OD8tZu+XUsrLCErdA8lK1bIJ9JwcUGquS7/AIkcpXz5r7z1eTUWmF6k0dq9UQEXK335+ZEUn3W0hDZIHyjP04q7pLSOptN6o1Hd3han2708Hi0284ktEKUQMlG/cs/VV7Sdpvdpk3c3JMFTU+e5MQY7qiW9oJAQQUjPuePpoMWjapHKDo3T9sYURJvJKLkEbi0y1jwj5No7KR+k9FfnTqUo/KF1QhCQlKbYwEpAwAAG8Cr2j+T6Lo67X+4RChxdweKo6DkBlv3Wx6PKJ4dQTXhtmk9TQuU25ascNrUxPYTHVGQ85tISnZwc7OCfJ/XQSNe/8bdAfK7W2uCRmtc6q0fqW966suoYRtTaLRtc20+85l3J68J3bseeqV4tWttQRF25dwtVmhvJ2HnofOPvlJGCElQSE537+NBhXIukv6111PjDFvcm7LZByCrnFncevcf1ioGhFatjaB1VN0tJjh9i5OqMdcbbWvCRtFCs42gN4BB4emt02LTUbR2mm7Vp+K2Q2dr+ncKS4s8VqUAd+4dXorHuTTR180WxPiXBy3yGZkpUnnI7i9pBIwRgp3jcOugckkLTytMqvVmcfkS7ivbnyJSwp4vD3SVY3DBJO7jnNQOURiRI5ZdENRZaoj6m3th9LaVlB39Stx+mrjOiL3prW028aUkQE2u4gLmW2WpaU87vypBSDs/V1kY4Y/GoNI6mvOvLFqRrotlFqBHMKfcJc2s7W8I3bjuoLVs0/e4er2rlcL69dIvgLjKUuMNtcysrQcgIAByB+qstr8NFZaQXUpS5gbQScgH0Gv3QadiaVtdw5bdSW2Q26qAu3MOux+eVsvElJwo5yU537OcE8a4stlb0Xy1uadtYcRYrzblSVRNslDaxkbt+R7k//Njqr1tKubXL9fXra1HfKbWwHWXnC3tJJTvSoA4IIHEYO+srtmm5ytUzdV3URzclxhEhxWlkojsg7RBXjylKUd5xuG4ZoMA0PoexX+463t1yjLfgx7042xHLqglvGcKBByTjAySdw9JqrqW1w7fy16DcitbCnG5KFeUTkIawnieoGr2idMX7Tt8v8q4Kt7ka7zVTMMOLKmlHPk70jI3jfu4VxqPTF9umv7Bf4nR6Y1o50Bt11YW7zidlXBJAwOFBj2q7HCk8uOlk4db8MiSvCFNOqSpYCFbs53ZBIOMHFfpm0QNM8vNqiWSM3BjTrQ4ZDLA2ULKSrBI8/kjfV+9aZv07lGsupI3Rwi2xpxrmnHVhbgcBBO5OBjO75K4uOmL9K5TrdqloW4RYUZcXmVPL21pVtZV7nAPlcPRQeHRjkbWOptWT7sy3KVDnm3xo8hAWlhlI6kncCs5JPXiv1K0HB09ycaltnhb8uGW5EyMy4dkRvIJSlODwBH/pXTcdE6psWsZ+odEzoCW7mQqbAnhXNlY/tgp3+c9XE+fded09fF6TukZ+ZFmXu6NLaeeXtNMNBSCkJQkAnZSD17ySSeNBhwhR5n5NLZeQSWLQp5vCynCxkg7jv+mutPJvZb7ySw7g+26u7i0tvMTC4raaKW9pKEjOAgYxgD08d9WJ9muGneQi62a4mMt2HbHWkuR1qKVpwSDvAwd9NNRdTz+S212eOi3sok25tpFwLqiW2lIAzzWzvWEnHusZ3+ighTbxMvn5ML82etTkkxUtqcVxXsPJSCfOcAb+urusbvKgaK0pb4q0t9KyYcN1SllA5spBUkqTvSFYAJHUTVPUeiH3+TQaNsHgzTJZQxzspahspSoKKvJByokHzca/V80O9qrk9j2G5vNRp8ZLZZkx1FaUOtpwFDIBwd+R6aCNdtBX6Zd7PdLXG0/ZZlveCi9DW4C611tqAQAR8tefVtylaR13Nvd8sC7vpuZHaaRJbbDpg7IO0Nk8EqJJPDO7fuxVOy2HlBlc1btU3i2rtbKk84uIhXPywnBCVKOAlJwMkDJG7rNXHI+poV/ur7LEG4WqZsFmO6+ptxpQbSlXFJBSSOH09dB26E6E8Uovi7JS/a1OOuMlIxsBbillBB3jZKsYO/dWSVi+hNJ+KFjfiKW0XZMt2W4hkENtlZ3IRnfsgADfxrKKBSlKBSlKBSlKBSlKBSlKBSlKCDcvfjY/0Mr9jdXqg3L342P9DK/Y3V6gjaR95lj/AMvj/u01ZrGYWmrpb4EeFH1LJDEdpLTYVEYJCUgAZOzv3Cu/oa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9YzqbQ1r1PLjT3npsK5RU7LM6C+WnUJznZzwIz5xXf0Neu00j1Nju06GvXaaR6mx3aDyWzQzERxty43m8XktFKkIuMrbbSoHIVsAAEjznNZVUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7QX6i6m0tatWW1MG6NLUhDgdacaWUONLHBSVDgd9dXQ167TSPU2O7Toa9dppHqbHdoJcLk8QxhuZqfUdwijd4NJneQpOMbKtkAqHozWYMstR2G2WW0ttNpCUIQMBIG4ADqFQ+hr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0Hhg6IVC1nI1R01LdmSWwy82ptvm1NjGEgAZHAb85rLagdDXrtNI9TY7tOhr12mkepsd2gv0qB0Neu00j1Nju06GvXaaR6mx3aC/SoHQ167TSPU2O7Toa9dppHqbHdoL9KgdDXrtNI9TY7tOhr12mkepsd2g79T2E6lski0qnPRI8lBbeLKUlSkHiMqBxX603ZTp2yRrUmY7KZioDTKnUpCkoAwAdkDPy15uhr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7QX6VA6GvXaaR6mx3adDXrtNI9TY7tBfpUDoa9dppHqbHdp0Neu00j1Nju0F+lQOhr12mkepsd2nQ167TSPU2O7Qc3L342P8AQyv2N1eqFEsMpu7MXCdd35io7biG0KZbbA28ZJ2QCfcirtApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlB//9k=)

Figure 3 - SaMD Regulatory Pathway

# Introduction

The International Medical Device Regulators Forum (IMDRF) seeks to establish a common and converged understanding of clinical evaluation and principles for demonstrating the safety, effectiveness and performance of SaMD. 

As illustrated in Figure 4, this document represents a global harmonization effort to articulate this process.

Clinical Evaluation  
---  
Valid Clinical Association| | Analytical Validation| | Clinical Validation  
| |   
Is there a valid clinical association between your SaMD output and your SaMD’s targeted clinical condition?| Does your SaMD correctly process input data to generate accurate, reliable, and precise output data?| Does use of your SaMD’s accurate, reliable, and precise output data achieve your intended purpose in your target population in the context of clinical care?  

Figure 4- Clinical Evaluation Process

The document further explains that:

  * Clinical evaluation should be an iterative and continuous process as part of the quality management system for medical devices _(See_ [SaMD N23](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>) _[3]_ _for more information_); 
  * Certain SaMD may require independent review of the results of the clinical evaluation, akin to peer review or design review, to ensure that the SaMD is clinically meaningful to users. The level of evaluation and independent review should be commensurate with the risk posed by the specific SaMD (_See_ SaMD N12 _[2] for more information_); and
  * Software is unique in its level of connectivity, which may allow the continuous monitoring of the safety, effectiveness, and performance of SaMD. This document encourages manufacturers to use this feature to understand and modify software based on real-world performance. (_See 9.0 Pathway for Continuous Learning Leveraging Real World Performance Data for more information_).

Healthcare decisions increasingly rely on information provided by the output of SaMD where these decisions can impact clinical outcomes and patient care. As such, global regulators expect that performance metrics for a SaMD have a scientific level of rigor that is commensurate with the risk and impact of the SaMD to demonstrate assurance of safety, effectiveness, and performance. 

# Scope

This document focuses on the activities needed to clinically evaluate SaMD -- and relies on the reader to gain knowledge from the previous documents as a pre-requisite to this document. Specifically, this document:

  * Expects readers to have knowledge of the vocabulary, approach, and common thinking of previous IMDRF SaMD documents;
  * Expects readers to understand that the concepts are limited to SaMD, as defined in SaMD N10 _[1]_ , which focuses on software with a medical purpose; and
  * Refers to – and paraphrases as needed -- previous Global Harmonization Task Force (GHTF[3]) and IMDRF documents that provide a common understanding and application of terminology, concepts and principles for a clinical evaluation that demonstrates the performance metrics of a SaMD.

This document does NOT exhaustively address all regulatory requirements relevant to SaMD, which may vary by jurisdiction (e.g., informed consent, pre-market regulatory review). In addition, this document does not repeat the following concepts from previous SaMD documents:

  * The definition of a SaMD ([SaMD N10](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-131209-samd-key-definitions-140901.pdf>) _[[1](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-131209-samd-key-definitions-140901.pdf>)]_);
  * Examples of SaMD ([SaMD N12](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _[[2](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>)]_);
  * Where a SaMD fits in the risk categorization and the descriptions of the risk categories ([SaMD N12](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _[[2](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>)]_); and 
  * Which Quality Management principles are appropriate for SaMD ([SaMD N23](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>) _[3]_). 

# Definitions

## Clinical Evaluation of a SaMD

For purposes of this document “Clinical evaluation of a SaMD” is defined as a set of ongoing activities conducted in the assessment and analysis of a SaMD’s clinical safety, effectiveness and performance as intended by the manufacturer in the SaMD’s definition statement.

Figure 5- Clinical Evaluation

The assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety, performance and effectiveness of the device when used as intended by the manufacturer.

**Clinical Evaluation**

This definition is consistent with prior SaMD documents and is adapted from [GHTF SG5 N2R8:2007](<http://www.imdrf.org/docs/ghtf/final/sg5/technical-docs/ghtf-sg5-n2r8-2007-clinical-evaluation-070501.pdf>)[8]. 

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| **_Clinical Evaluation_** _see_[GHTF SG5 N2R8:2007](<http://www.imdrf.org/docs/ghtf/final/sg5/technical-docs/ghtf-sg5-n2r8-2007-clinical-evaluation-070501.pdf>)[8]  
---|---  

## Valid Clinical Association of a SaMD

Figure 6- Valid Clinical Association

Valid Clinical Association

Is there a valid clinical association between your SaMD output and your SaMD’s targeted clinical condition?

For purposes of this document, valid clinical association, also known as scientific validity, is used to refer to the extent to which the SaMD’s output (concept, conclusion, measurements) is clinically accepted or well-founded (based on an established scientific framework or body of evidence[4]), and corresponds accurately in the real world to the healthcare situation and condition identified in the SaMD definition statement. 

A valid clinical association is an indicator of the level of clinical acceptance and how much meaning and confidence can be assigned to the clinical significance of the SaMD’s output in the intended healthcare situation and the clinical condition/physiological state. [5]

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| **_SaMD_** **_Definition Statement_** _see Section 6.0 in_[SaMD N12 _[2_](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _]_  
---|---  
**_SaMD Clinical Considerations_** _see Section 9.1 in_[SaMD N12 _[2_](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _]_  

## Analytical / Technical Validation of a SaMD

Analytical validation measures the ability of a SaMD to accurately, reliably and precisely generate the intended technical output from the input data. Said differently, analytical validation:

Figure 7-Analytical Validation

Does your SaMD correctly process input data to generate accurate, reliable, and precise output data?

**Analytical Validation**

  * Confirms and provides objective evidence that the software was correctly constructed – namely, correctly and reliably processes input data and generates output data with the appropriate level of accuracy, and repeatability and reproducibility (i.e., precision); and
  * Demonstrates that (a) the software meets its specifications and (b) the software specifications conform to user needs and intended uses.

The analytical validation is generally evaluated and determined by the manufacturer during the verification and validation phase of the software development lifecycle using a QMS. 

Analytical validation is necessary for any SaMD. 

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| **_SaMD Verification and Validation_** _see Section 8.4 in_[SaMD N23 _[3]_ ](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>)  
---|---  

## Clinical Validation of a SaMD

Figure 8-Clinical Validation

Does use of your SaMD’s accurate, reliable, and precise output data achieve your intended purpose in your target population in the context of clinical care?

**Clinical Validation**

Clinical validation measures the ability of a SaMD to yield a clinically meaningful output associated to the target use of SaMD output in the target health care situation or condition identified in the SaMD definition statement. Clinically meaningful means the positive impact of a SaMD on the health of an individual or population, to be specified as meaningful, measurable, patient-relevant clinical outcome(s), including outcome(s) related to the function of the SaMD (e.g., diagnosis, treatment, prediction of risk, prediction of treatment response), or a positive impact on individual or public health.

Clinical validity is evaluated and determined by the manufacturer during the development of a SaMD before it is distributed for use (pre-market) and after distribution while the SaMD is in use (post-market). 

Clinical validation of a SaMD can also be viewed as the relationship between the verification and validation results of the SaMD algorithm and the clinical conditions of interest. Clinical validation is a necessary component of clinical evaluation for all SaMD and can be demonstrated by either:

  * Referencing existing data from studies conducted for the same intended use;
  * Referencing existing data from studies conducted for a different intended use, where extrapolation of such data can be justified; or
  * Generating new clinical data for a specific intended use.

Clinical validation is necessary for any SaMD.

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| **_SaMD Verification and Validation_** _see Section 8.4 in_[SaMD N23 _[3]_ ](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>)  
---|---  

# General Principles and Context of SaMD Clinical Evaluation Process

A SaMD can best be described as software that utilizes an algorithm (logic, set of rules, or model) that operates on data input (digitized content) to produce an output that is intended for medical purposes as defined by the SaMD manufacturer (Figure 9). The risks and benefits posed by SaMD outputs are largely related to the risk of inaccurate or incorrect output of the SaMD, which may impact the clinical management of a patient. 

Algorithm, Inference engine,

Equations,

Analysis engine

Model based logic, etc.

SaMD defined outputs

(Inform, Drive, Diagnose, Treat)

Patient data

(Lab results, Image medical device data, Physiological status, Symptoms, etc.)

Reference data,

Knowledge base,

Rules,

Criteria, etc.

**SaMD inputs**

**SaMD outputs**

**SaMD Algorithm**

Figure 9 - SaMD Basic Programming Model

## SaMD Definition Statement and SaMD Category 

The SaMD definition statement, as defined in SaMD N12 _[2]_ , is used by the SaMD manufacturer to identify the intended medical purpose of the SaMD (treat, diagnose, drive clinical management, inform clinical management), to state the healthcare situation or condition that the SaMD is intended for (critical, serious, non-serious), and to describe the core functionality of the SaMD. 

The SaMD manufacturer will use the factors identified in the SaMD definition statement to determine the category of a SaMD in the SaMD categorization framework as illustrated in Figure 10.

State of Healthcare Situation or Condition| Significance of information provided by SaMD to the healthcare decision  
---|---  
Treat or Diagnose| Drive Clinical Management| Inform Clinical Management  
Critical| IV| III| II  
Serious| III| II| I  
Non-Serious| II| I| I  

Figure 10 - SaMD N12[2] Framework

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| ** _SaMD_** **_Definition Statement_** _see Section 6.0 in_[SaMD N12 _[2_](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _]_  
---|---  
**_SaMD_** __**_Risk Categorization Framework_** _see Section 7.0 in_[SaMD N12 _[2_](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _]_  

## Clinical Evaluation Processes

A SaMD manufacturer is expected to implement on-going lifecycle processes to thoroughly evaluate the product’s performance in its intended market. As part of normal new product introduction processes, prior to product launch (pre-market) the manufacturer generates evidence of the product’s accuracy, specificity, sensitivity, reliability, limitations, and scope of use in the intended use environment with the intended user, and generates a SaMD definition statement. Once the product is on the market (post-market), as part of normal lifecycle management processes, the manufacturer continues to collect real world performance data (e.g., complaints, safety data), to further understand the customer’s needs to ensure the product is meeting those needs, and to monitor the product’s continued safety, effectiveness and performance in real-world use. This real world performance data allows the manufacturer to identify and correct any problems, support future expansions in functionality, meet anticipated user demands, or improve the effectiveness of the device.

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAJYAwcDASIAAhEBAxEB/8QAHAABAAIDAQEBAAAAAAAAAAAAAAUGAwQHAQII/8QAZBAAAQMDAgIEBgwJCQQHBgILAQIDBAAFEQYhEjEHE0FRFBYiVmGUFTI3VFVxgZOVs9LTIzM2UnR1kZKyGEJmg6Gx0dTjCBdztCQ0U2JygsIlQ0VXY8EmNXai4Tjw8USEhaPE/8QAGQEBAQEBAQEAAAAAAAAAAAAAAAECAwQF/8QAJhEBAAIBBAICAgMBAQAAAAAAAAECERITIVEDFDFhIjIEQZGBcf/aAAwDAQACEQMRAD8A7z4ZG98Nfvinhkb3w1++KqGjNL2CToXT779jtrrrltjLWtcRtSlKLSSSSU5JJqc8UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs154o6aH/wC1epNfZoJTwyN74a/fFPDI3vhr98VF+KOmj/8AtXqTX2a98UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qL8UdN+b9q9Sa+zTxS018AWn1Jr7NBKeGRvfDX74p4ZG98NfviozxR035v2r1Jr7NeeKWmvgC0+pNfZoJTwyN74a/fFPDI3vhr98VF+KWmvgC0+pNfZp4paa+ALT6k19mglPDI3vhr98U8Mje+Gv3xUZ4o6b837V6k19mvPFHTQ/+AWr1Jr7NBKeGRvfDX74p4ZG98NfviovxS00eVgtPqTX2aHSWmhzsFp9Sa+zQSnhkb3w1++KeGRvfDX74qL8UdN+b9q9Sa+zTxR018AWr1Jr7NBKeGRvfDX74p4ZG98NfviozxR035v2r1Jr7NeeKOm/N+1epNfZoJTwyN74a/fFPDI3vhr98VGeKOm/N+1epNfZrzxR00OdgtXqTX2aCU8Mje+Gv3xTwyN74a/fFRfijpo//AAC0+pNfZp4paa+ALT6k19mglPDI3vhr98U8Mje+Gv3xUX4o6a+ALV6k19mvfFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs154o6a+ALV6k19mglPDI3vhr98U8Mje+Gv3xUZ4o6b837V6k19mnijpvzftXqTX2aCT8Mje+Gv3xTwyN74a/fFRnijpvzftXqTX2a88UtNDnYLT6k19mglPDI3vhr98U8Mje+Gv3xUX4o6b837V6k19mh0jpoc7BafUmvs0Ep4ZG98Nfvinhkb3w1++Ki/FLTPwBafUmvs08UdNH/4BavUmvs0Ep4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zXnilpr4AtPqTX2aCU8Mje+Gv3xTwyN74a/fFRnijpvzftXqTX2aeKOm/N+1epNfZoJPwyN74a/fFPDI3vhr98VGeKOm/N+1epNfZp4o6b837V6k19mgk/DI3vhr98U8Mje+Gv3xUZ4o6b837V6k19mvPFHTXwBavUmvs0Ep4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJ+GRvfDX74p4ZG98NfviozxR035v2r1Jr7NPFHTfm/avUmvs0En4ZG98Nfvinhkb3w1++KjPFHTfm/avUmvs08UdN+b9q9Sa+zQSfhkb3w1++KeGRvfDX74qM8UdN+b9q9Sa+zTxR035v2r1Jr7NBJiXGJwJDX74pXNOl/Ttkt/RbeZUO0W+PIR1HA6zFQhScvtg4IGRsSKUFy0L7n2m/wBVRfqk1P1AaF9z7Tf6qi/VJqfoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFct1drbh6TIOkH7sqzW1UcPPy0EIW64d0thZ2QNtz25I2rqVc8130e2HpHkPtl9US9W8Jb8IQkKPCocSQtP85O5xyOQd+dBvPWi/2q6Wp2132XMtLklAmMS8POBJ5KQ5jPDnGR3birVOukC1spduE2NEbUeELkOpbBPcCojevzxa39b9DmqrdbLk8qbY5r4bSlCyttYJwSjO6FjIOO30irjqRLbfTI0Yty9k7lJhqZ9iXWfwMZvhyXFr3AG2eEDiPLIzmg6opUe82tXgs0lh9JCZER4Z7spUM71+ddUat1jobWTD6r5cJdl8NcDbb6+ILQ06UqbUcbnAG/8A3hVi/wBnN97g1HFLhLDbzakNjZKSeIEgdmcD9lTOuNKeNPRtfAy3xTYF0ly4+OZ4XFcSflTnbvAoOlSL3DZ06q9JcC4gj+EJUP5ySMj9uR+2uC2e/atuPTD4tXTUdybjrdUXWo7oRweRx8AONsZx8lSnQ9fHdVaahaWf4lItkjr3zjZTCTxNoJ5HK9iO4VFW7/8Aekk/pTn1QoLD01T7zo+BbZ9m1BdWVyHS04gyOJBASMEAjY/35qakWvUTXR7F1LZdSXVd1bgomLYlOh5qR5AUpPCRt24x24qB/wBpL8nLJ+lr/gFdIsrzUfovgvPqCWm7QhSyeQAa3oIros6Q069sTq5DSWblDIRJQj2qs+1Wn0HB27CPiq43OCbjBXGEuVFK8fhornA4n4jg1wT/AGa4cg3C+zcKEYNNtZ7CvJP9gH9tfoY8qD82R+kHWOg9Wxn9QTJtysMorDZeIVxtBWOJJAGFpxuP8Qa69qRAvkOz3a0ahuEePKkR2gqE/ht1pat9sbKwefMYrVGkLfrXo0atU9PCSp1TL4GVMudYrCh/9x2iuTaIn6h0frWL0fXhvijquLTrWScNkKzxoPahQ7O/uOQQ/RyOptNqzIlLLMZolb8hziVwgZKlK7fjrk2n+kO7al6bDa0l6LZ2YznVxVp4S55IUlxY55IIIHYMemtnpH6RbNZtXRrDfGpq7aw0mU81GbSvwlZPkJVlScITjiI34jgcgc81sGvrR/v0kal6qZ4DOUWmkdWnrAVpSgZHFgDI7zQdd6VdVat0taHp9mhwEwWwgLlPOcbgUo4wG8Yx6STzqa6MrlNvHR5aJ9wkrky3m1KcdXjKjxHuqH6cfcsuP/Ea/jFb3RB7lli/4Sv4zQW65XGNaLZJuMxwNxozanXVnsSBk1yzSWodRdKs+bNbnP2TTsR4IbbiYD76tzhThBwMHfHoxVl6X4cqd0W3tqHkuJbS6oDmUJWFK/sBqt/7PEllzo/kR0LSXmZzhcSDuOJKcH+w/soJzU1p1Jp+0uTtPagmvBCkeER5+HypHFhSkKIylQB+I476qXSbfr3YOkfTTFtvc9qJclsl6P1gLf4wJOBjYEcxXbSARgjIrgnTV7qGiv8AiN/Xigu+qZd6f6QLIiz6qtcSAw4lE6C5JQHFqKgSCjmolJAA2wd+2rou+Wlqf4C5c4SZfEEdQqQgOcR5DhznJyK4l0tstI6bNGrQ0hK3FRytQSMqw+cZ761ulyGzJ6bdNsqBQH0MJcU2eFRHWKHMb5x20HfI9zgS5L0aNNjvPsnDrbbqVKQc48oA5G/fVFkyr3J6WIS4Oq7X7BoR1b1uElBdKwFcSeDmVZwc52xy2qhW+BF0/wD7TKINqZTEirawWWhhOC1kjHxjNZL+021/tQWbq20I40tqVwpA4j1atz6aDuc+5wLWyl64TY8RpSuELkOpbST3ZURvsayRpUebGRIivtvsL9q40sKSrs2I2NcX0vc0al6ftSR7yQ8mIw9FhMPAFKEoWlJ4Qe0jiOfSatHiDatFdHuoLfEv86BDlIU4uW+vj8GGMeSkAbd+Nz38qC7NX60PzzAaukJyYlRSY6JCC4COY4Qc5Fct6dr1edNQ7XcbNeJ0NbzimXG2nAEKAGQcY51zHVz7rei9IyYm0ePIdbiT1N9W/JCSPwhA9qnOwBKicZJHKr3/ALQy1OaP08tZypT5JPeerFB2y3OLdtcRxxRUtTKFKUeZJSN6ovS+9OtWjJd8tt1nwpcXq0oSw9woPEsA8ScbnBNXi1f/AJPC/R2/4RVH6bvcou3/AImfrE0ED0d+F6k0HHvN51PfUyn5C2ApmZwjPFhOE4xV10yuXp2zSmtT3rrlNznENTJriW+sbO6NzgZxnb465V0b2S6zNC6YuDF0eMGNeg49AKEBGArHFxAcRIJzgkj4sV2m/W23akts6wTAhwPMeWlSc8Gc8KvjBGR8VBnZv9nkRn5DN1guMRwC84iSgpbB5cRBwPlrMxdIEqEubHmxnoqMlTzbqVITjnlQOBjtr8+9GF2kWBOpej+S037KOvFuKlTYUFOEhtZIPNKRhfxBVXXpUs9osugbTBF6cs8OC8gMsMsdaqUpKdk8IKcnbOScd/ZQdKgXq13UrFvuMSWUbq8HfQ5w/Hwk4rkV7vt7tXT3abKxepxtktTbrkZxwFA4grKRty25VAMSZzP+0XaHHI7dvdlMtdbGYOyUqaPkrIACld+ABn4smQ1b/wDvLac/8DP9yqDtSL7aXJ5goucJUsLKCwJCC5xDmOHOc+ikS+2ifJ8GiXSFIfGT1bUhC1bc9gc1xO9tob/2prTwISniShSsDGT1Stz6a80uw0x/tP3ttptKEBLqglIwMlCSf7SaDuE+8W21dX7IXCLE6wkI8IeS3xY544iM86SbvbodrVc5E2O3BSjrDIU4ODh7+Lka4xe0Np6QtWswrkLzKlW50yY8hj8FbkJQD7b+crsCUhPtt1bb/XQk85J6K76w+outNOOhtC9wkdVnbPp3oLnovpNtur7tdkIlRo8Zl5LUJDriUOvgJJUvhJzj+4Csel5N8ldI14fe1TbLhY3WyqJDjSUOLQMp4Twj2uBkE5OSap3+zgy05aL4tbSFLTKRwqKQSPJ7DWloVKIn+0Pq3qGUpS21KUlCEgD26DtQdznXq12x5tqdcocVxzdCH30NlXxAkZrNMnxLfHMiZKYjMggdY84EJyeQyTiuE9E7g1bA1zeL403MmSEhKlPJCuFJQs8IzyAwNh3CtXRV2l3foD1VEnqVIbgIUhhbvlYSUhWBnuPLuzQd2VqGzJiJlqu0ARlKKEumSjgKhzAVnGfRUkDkZHKvypCsNue/2e515dYDk9qaEtOqOS2njAKU9wOTnHOu99Fb7sjowsDjyytfgwTxKO+ASB/YBQXClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFB6avcjvn9R9e3SnTV7kd8/qPr26UE/oX3PtN/qqL9Ump+oDQvufab/VUX6pNT9ApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlAqpTdFvr1XK1Lbb7Kg3F9ptnq+rS5HUhGNnGzgqzvuFJIzse+20oKmvR0i7XmDctSXRE829fWRI0aL4Oyhzfy1ArWpSuWPKAGORqHldFTb3SM7q6PfpkNTySHWGW0lSiU8JwtWQAR2cPxEV0SlBzrRXRe/oWVdn7bqBbgmj8Ey/ECkNkE4K/K4lkZxspPbnPZYdNWK9WZctFwvUW4R5DzsjgRALKkrWriICusUOHnsRnfnVkpQVHSuhI2jY15TaH0JfuElb6Fus5S0D7RHCFDiSnJ7RnNVZnoiurGu1awTqqObkp0ulBtZ6okp4cY67OMenPprq9KDnOveja56/aix5uoo0aPGUVoSzbSVFRABJJe5bbAAc+2tiRoK9XLTUXTVw1SgWdppDLyYNv6h99tKcBJcU4sDJAJwnfGORq/UoIvT2nbXpaztWu0RUx4reTgbqWo81KPMk9/xDkBW3ObmOw1ogSGY8k+0ceZLqU/GkKTn9orZpQV7SViuunrb4BPvDNyZQSWlJh9SsZUVHiPGoEb7bD5a+r5pK3X272i7Op6ufa5AdZfSNyntQrvSefoPygz9KDwgHsFUOB0apg9KEzWnsqVmSFDwPwfATlIT7fi35Z5VfaUFN15o66a1tjtpTe48G3OFClJEAuOkp39uXAMZx/NztzrZ0Ppe5aQszNnfvDE+FHSUs4hFlxOVZ3V1igRv3D46tNKDxSQtJSoApIwQRsaoUToyb07fHrrpC6rtBkqzJhOsCRGWOwBGUqTvvsrbkMDar9Sgr6bDcZ7jRvt3EpppYWmNDjmM0sg5BcBWtSsHfHEE94NVfW3RfN1jqiDevGFuH4BwmKymBx8JCuLKlFwcW/oG37a6RSg5lqjouuuqdU26/wAjU0diTb0thhDVs8jiSriycu5OVZ27sD0n61P0W3DUusYGpHNRMx5EFLQaaRbiU5QeIk5dzuon4hgb8z0ulBzQdF9yPSOjWa9SMqlBYyx7HHg4OHhKR+FyNu3v/ZS69F1yuPSG1rFvUjLMqOpPUMG28SEpSCAlX4UFWxOTt6MV0ulBzrVHRQ1eNVsaps16fsl6QQXHmWQ4lwgYzwkjcjY7kEcxzzKXTQhvej59lul7mS5c5COtnOJAwpO6SlpOEpSD/NHPO5POrjSg5DO6C0ztKWyzOapmKXb3FKZcXHSW0hRyUpQCDzwclSv2bVL636L5mtbZa7c9qMtR4CfbrgpW46vGCpRC0pAwOQSPlro9KDRs8SXAtEaJNlNyn2UBCnm2eqCwNgeHiVg4xnf9nKoHXmkp+tLK5Z2ruxAgvcJdzDLriilWRhXWJAGw7D8dWylBQdJ6G1Do2wps9u1Jb3IyVqWlUi0qUsFXPcPgY+SpjSWmJ2n13SRc70q7zbg+l5x9UcM8ICQkJCQojAxtyqzUoKszoW2s9Ij2sU48Kdihjq+DYL5FzOeZSAnl399aHSP0cM9IMWAhVxcgPQ3FLQ4lvrAQoDI4cjfYb5q8UoOZyOiMu63t2p0ann+FRUoDqnWW1rd4RjY4CU7be0Pfz3r29dF9yu2v2NXI1IyxKiqT4Oz7G8aEpTnAV+FBVzOTt8ldLpQc81Z0YLv+rYOqLZfnLRdoqAkuojJeSojYEJKhjYkb5BGPl1rJ0Tv2LpBXquPqRyQt0nrmpcXjW4FABWVhYwTjIITgcsYGK6ZSg5oz0PsMavvV6av85mPdUOIeisoSCQvdQKzkkZydgCNt6kej7o4GhbfPgm8vT48tfF1SmEtJRtgnYlROPTj0VeqUHO9G9Fq9F3Sa7C1HLXbn3OtTBLKUjiGeHjWDlQAPIcIO2awWDouuVk1/J1adSMvyJi1+Esex3ChSVqBKUnrSU8hg7+nNdLpQc/R0avWmXe1aavSbZEvKT4THehiQELOcqbPGnh2UdiFDf4sbI6N4kDo7kaRsssxG5KSl6U811y18XtiQFJGTjA7B3Vd6UHJmuhye1oJ7SCdUN+AuyA+XPY3y+/h/G4xkA1edF6dkaU0xGsr89E1MXKWnUx+qPBnOCOJWTknfbs27TYKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFB6avcjvn9R9e3SnTV7kd8/qPr26UE/oX3PtN/qqL9Ump+oDQvufab/VUX6pNT9ApULqS+PWSNEMaGmXJlykRWm1vdUniUFHJVwqwMJPYaifGPVHm5bfpg/cUFwpVP8AGPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/wAY9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/ABj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8AGPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/wAY9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xUhp7UMu6z7hAn25uHJhpaWQ1J69KkuBRG/AnB8k7YoLBShOKo8DWOoLpAYnw9OwjGkJ42i7dSlRTk4yAycHblk0F4pVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/wAY9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/ABj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8AGPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/wAY9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/ABj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8Y9Ueblt+mD9xTxj1R5uW36YP3FBcKVT/GPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FPGPVHm5bfpg/cUFwpVP8AGPVHm5bfpg/cU8Y9Ueblt+mD9xQXClU/xj1R5uW36YP3FfJ1be4siGLjYYjUaRKailxm5F1SS4oJB4S0nIyd96C5UoDkA0oKD01e5HfP6j69ulOmr3I75/UfXt0oJ/Qvufab/VUX6pNT9QGhfc+03+qov1San6Cqa2/G6d/XLP8AA7WUcqxa2/G6d/XLP8DtZRyoFKUoFKUoFKUoFatwuUK1RFS7hLZix07Fx5YSnPdk9tbVce1dIcu3ThYLLOBNuj8DiGlHyVKKSriI+MAfJQdDZ1lZHYyJa3pUeGtIUmXLhPMMEHl+EWkJ37N96+vG+x+zMa0eGKE2SwJDTZZXhTZSVBXFjHIHt7KmJDDUph1h9CXGnUlDiFDIUkjBB9FcivbCYPTbaWI6loTHsxQ2rIKgEtugHcc9u6g6hZb9bNRQDNtUkSI4cU2V8JT5Q5jBAPbUjXCYeq77H6G3b1GuKo0xq59WCwy0hKkqAyCkIx6c8/jq0RNR3yF0gaZtki6OzIt1gB19t1tCUpWUqOUBIyPa8iTzNBe4GoLXdLpPtsOUHZdvUEyW+BQ4Cc43IweR5ZqTrkFo1jLtN56QZkookItq/wAEnqkIUs9YpKQpSUgq7Bk52qy6aTqq6xbFfRqBC40pBenQ32hwcKjsGeFOUkDbylHfFBeqib1qa06fdht3OSphUxzq2MNLWFK22ykHHMc6ousdQ6htLF7feuXgEhjhXbY0NxtzrWs4Up1BSVD4yU88YqG17dHL3Yuj65vJSl2VJDiwnkCSjOP2UHaa8UoISVKICUjJJ7BXtQeqHm1wWrUqUiMq5L6hTinAjgbxlxQJPPhBA9JFBI2y5wrxb2p9vfS/FdBKHE5AOCQefpFbdco6ILiq3Sr1pCQ8lxyC+p2OoKBC0ZwrBH/lPymtufrGbG19cLLcLo9aMrbFtU4ylUZ1vbJUccXErfCs4HLFB0ylc11RrCZaNcLts64yLRBdip8AlJaSthbpHlKdyMkAnGxGMZOakNRaknDV+ntLQpZYM9HXSZjASV8ABOGyoEDPCd8HmKC9Urntj1rKiP6rt91cVMVYQp5uQUhK3W+xK8ADiGQMgDbsrzTj+rNSWi16ijX1tnr5C1yYLzQLHUg4CEAJ4uLY7lW9BcYWoLXcbvPtUSUHJsAgSW+BQ4M8tyMH5Kkq5bp68Xt/Wmu40LqJEmLkREvNtt5UFKCeNYAKgB3mtZOs7vb9YaZhKurk0T1+D3FgqbcZae4gkhtaEj2pPLKsbbnNB1R+ZHjPR2XnUodkrKGUHmsgZIHxAE1qRb/a5t7mWaPKC7hDSFPs8JHADy3xg8xyrnN/jvv9O1nj+yc9tCoanEFtxGWcpXkIykgA43yCfTyx5D1TLtWutbrkOB+PbYpWgFpsLUQU8IUtKQpW57TQdZpXJl6wvto0xp/VUq4uSk3GSUSYSkIDSW1Hbq8DiSUgHmo5re1De72z0t2exQrzJj2+4Rw442ENq4dl54cpyPaA7k4O+42oOl0qhdGuorpeXtQwrnKVLNunFll5xKQsoyoYPCAP5nd2mr7QKUpQKUpQKUpQK1dN/ltqH9Gg/wALtbVaum/y21D+jQf4XaC3q5fKK59oz8irN+ip/vNdBVy+UVz7Rn5FWb9FT/eaCcpSlApSlApSlApSlApSlBC37Vdo0yhLl2dkMNKxh5MR1beT2FSUkA+jOa129daeVMixXZb0V2Wnij+GRHY6XQeXCpaQDn46rfTb7nqv0pr/AO9aF501fddWLTtu8AatlvjtodclvSUOLV5AHkJQSRkb74354oOq0rm2orxfbb0n2Cx266uIhzY/ltOoQtAIChxcgT7UHGdz2jNL/etR6XiWmyP3hMy53a4KabnhgJU0xlIGBgJ49+4jftoOk1GXu/2/TsLw25uPNRs4U42wtwI/8XCDwj0mqtbdTTLbry7aanynZ0ZiKZseQ8Eh1KQnKkKKQARscHAql3a73XVXRTe7/LuToaXK6tqClCOpQ2FDA5cXFyOeLv2oO0QJ0e5W+POiOdZGkNh1pZSU8STyODuK2K5DqK+XXTnQ5pa4Wi4PRH+qYZVwBBStKmydwpJ3HCMYxzPOpdF/vDfS/bLL7JPuW6VA8IXHWEFIXwL5EJBAykHnQdHrBLmR4EVcmU6lplGOJauQyQB/aQKoDF7vWsdQ6it9ouy7Ui1AMxihKSHHeLBU5lKiU7EYTjnUT0ptXNu06WRPuK1SVzENyBFPAytYIIWEkZzv27eig6vIfTGjreWh1aUDJS02pxZ+JKQST6AKrTHSLpuSZQjvznTDBMnq7bIV1GM548I8nkefcaskVhUaMhlch+SpPN18pK1fHwgD+wVxvQEq4xdZ649jbUZ7ypCgAZLbKUHjcxxFRyQfRmg63aL1bb9AROtcxuVHVtxIPtTzwRzB3Gx3rfrllntkzoq0Je71OWy9PkLS4I7Z/BNrOyU57d1HOOwDFb2nr3qR6fY3g3eLjBnM5nuSoQaZYUd0qaUAPJ7MEnbtoOi1G3a/22xhgT5BQ5IXwMsttqccdV3JQkFR7OQrn1ruWq7xrHVlgi6hWyiFnwV59lC1NnJwNkj4id8AciTUfrS3TE9Imh25l1kuyXeFDjrfAkIWCkKU2CnbJ33z/wDag6lZb7bdRW4T7VJEiMVFHFwlJChzBBAIP+NSNc8FykStfv6QtD6rTAgRC+6uEy2hbjpAxzSU48oE4Tuar83Xt8k9GMy5szlxbrbJ6YjjzKEhL4ORkpUDg7Z2xv8AsoOx0qirTqlNjk3t7UGI6rOp5MdllKVNPhHEFBRBBG2+eeTgDY1SH9ZarjdGtn1P7POuSnp5YW0phvq1oBX7bbJPk8xw7HHpoO40rnLeoLzbelqBp+Tc1zIU2D1y0uNJSEOYUcoCRlI8jkSrYnetXWOodQ2li9vu3IwJDBSu2xobrbnWtZwpTqCkqHxkp54xQdQpXL9Y6uvDPRXaNS2+a5CmyC11gaCSlXEFZyFA9qdsd551lh6hvcLpMslmk3R2ZDuNu691DraEhDnCpWUcIyB5HIk8zQdLpXM7NedR68avM2z3n2LMSWliGwUJU0pA3Up3ySolQ7sYrc1JqyfF1XZdMJektuvMh+a9bY/WOqOPatJIOASDuQSBQdApVa0ZPvkuDLavkSW05HfKI78pnqnJDXNKlJ7FdhxVloFKUoFKUoFKUoFKUoFRGofxNq/XEH65NS9RGofxNq/XEH65NBfE+1HxV7Xifaj4q9oKD01e5HfP6j69ulOmr3I75/UfXt0oJ/Qvufab/VUX6pNT9QGhfc+03+qov1San6Cqa2/G6d/XLP8AA7WUcqxa2/G6d/XLP8DtZRyoFKUoFKc+VKBSlKBVX1XomJqWRDuDchcG7QVcUaW2M4wchKh2pzv+3vq0UoINuNqd5pLEy4WtkcIC5EJlzrT34C/JTnv7OyoO7aGmzteRtRsT4yG2IZihl5C1KUClaeIkbZ8vPyVeKUHLEdFdzR0fuaWF1gEOTBJL/VObADljvz/ZUmdC3peqrDe13C1g2lhEcNJbd/CJAIJyeRwo4roFKCgW7o4W3c9Uu3GYw9Ev3FxNsoUlbWVFQ3Oxxn9oFSWlNOX3TVuYtC7rCkW5hwqbcDSw+G85CN/Jx3nsycdlW2lBzeR0ZXGQrUyFahT1F5UF8Jj5WCDlIWrnwjlhPPavbj0cXOfp/TNt9koCHLIsq4+rcKXQCCn0jlv/AGV0elAGcDPPtxVdNkuMzUTsy6pssy38HVssLjrWtlOScjjykqUeHJ/7u1WKlBz6VoG5t66b1LZZNnt3Vp6vwdEdwJdTyPEE4AJH5tb2p9GTdUsGFNmQVxDJDyXFsKL8dGd221DbB33V31c6ZoKlqjSk7UMCTbfC4KoL/AGxKYUpyLwhIKmyn+ccHntXzcNEJMyw3G0yG2J9mbSw0ZKSpt5oDHCvh3G2cEd5q35pQVOyaIYgpvT9xdRKm3kq8LU0kpQlBzhCAd8Dbc75FYNK6SvWlYa7TGu8R61F4uNKcZX4Q0k8wP5hJ9NXOlBzsdHNxFw1XJTd2GvZ1CgktIWFskq4hk9oxkHHyVrDoxuqTpl832K8/Y1DgbXGUhooCgoJHDvnY5J559FdNpQVC86PlzNc27U8CdHadislhbMhtSgpO4ynh7cKPPblWnF6PnPGrUNzny40iFeWVMuMIQpK0g4wc8uzNXulBz5vo6lPwLRZ7ncYz9ntT5daS00pLzwz5CVk+SAN8451tXjRlzuHSFb9UR5lvbRBbDTcd1DhKhhWeIjt8s4x3D01d6UFM0To+46WuN4kSpsKQ3cnuvUllC0lC8qOBxc0+UfTsKudKUClKc+VApSlApSlArV03+W2of0aD/C7W1Wrpv8ALbUP6NB/hdoLerl8orn2jPyKs36Kn+810FXL5RXPtGfkVZv0VP8AeaCcpSlApSlApSlApSlApSlBUdfaVuWsLSm1x5cGLF40uKW6hxTnEM7DG2N/jqcsMS4QLQxDuLkR1xhCW0ripWkKSBjJCu34tqkqUFLvej7nc9e2zUkebAQ3b0cCGHUOErB4uIkj/wARxjuFSOrtKJ1K1BeZkJjXG3vh+K+tHEkKBB4VDtScDlvtVjpQVW16QLeo7lqC7PMSJ81vqA3HSpLTTWMEDi8ok75Jqvr6M7k1pW56Zh3iIi1yZHXsqdZWXW9weA42I25jeulgE8gT8QpwqzjhOfioKReuj83bo+jaXNzJXE4CxJWyEgcGQApKeYwSM86wM6JvXj1btTv3K2qXFjiMthtlwAowpJ4Se3Cs79u3Kr7SgpTeip9o1nM1DYZ8RCZySJUOahZQpXPKSjcbjP7azav0bK1Rara17JNtzoMkSA440erWe0EDcDYY/tq31rqnQ0TUQlS46Za08aWC6kOKT3hOckenFB8hM9NvxxxVzuHmpKg1xfEPKx/bVL0lom9aZ1Hc7mu4WuQ3c3eskNpadSUeUVeQf/MedX6lBG6gskbUVil2mWVJako4eNIBKDzChntBqJ0vYb3Y7bEtcy5Q5EOJkNuMtLS8tPYhWfJwM9m9WggjmCPjpQUzTukLpZtZ3i+vzYDzd0US402hwKbGSRwk7H05rHqfR93vmrbTeo862sotawthp1t0lzcE8ZHpHZ2VeClQ5pI+MUII5gj4xQVGdpOWjVZ1JZ5MNic/GMeU1JbWppzbZQKdwQQPjAqHmdGCzoRWnINwYS7JkiTMlvtq8tY38kJ5DPf2V0QkJBJIAAySeysMOdEuLPXQZTEprJT1kd1LicjmMpJGaCKctNwd0Y5ZlPQxMXEMXrQlfVAFPDxY9ty3+P0VSJHRbd39CwdLm620NxJapIf6p3iVnOBjlzUr9g9NdTrWj3GDLkPR402M++weF5tp5K1NnlhQBynkedBTndF3eR0gW3VLs62AxGEMKYQ275YwQognkcqOPiGe2tCR0ZXGQrUyFahT1F5UF4MfKwQcpC1HfhHLCfRXSaUHPbv0f3O69Hls0t7IQGzEUnjf6twhSU54cDv8o5z3DFZBoi8q1pZ9ROT7WDbo6YxZQ275aeEhRyeR8o47NhV+pQUe0aJuWl77c5dhuEPwC4K6xcWa2s9WvJOUlHdkgZ+XlWbUmiZF1vNpvtvuaI93t2E9a+zxIeT/AN4J3Hby76uVKDUgNTUNrXPdZU8s+0jhQaQB2J4t/jJrbpSgUpSgUpSgUpSgUpSgVEah/E2r9cQfrk1L1Eah/E2r9cQfrk0F8T7UfFXteJ9qPir2goPTV7kd8/qPr26U6avcjvn9R9e3Sgn9C+59pv8AVUX6pNT9QGhfc+03+qov1San6Cqa2/G6d/XLP8DtZRyrFrb8bp39cs/wO1lHKgUpSgpXSowhzQ0p9S3UqYcbUnhdUhPt0jygDhQ+POKlWtVxG58GFKhzYiJo4Ikp9sJafUADwjfiSSOQWE5rV6RokmboW4MxY7r7v4NfVtJ4lEJWCSB6ACa0LvJi6yFkhWZ0yUsTWJkl9CCEx0NgnCiRssnYDnzPZQTN11bFtSZTphy5MWGeGXIj9WUsHbOQVBSsAgnhCsb9oIrRl6vleNdtt1vtj8yHJiLlJdZcaBeTgYKeNacJHECckHuB3qtRV2ex3+723U2nEy5kmc5JgyRbEyTJQ4rKUhXCSCDtvtUzNdbtuu9OypUYQY5tbzCUIRlDbhKcNDhGM9m2221BIsa3ak2y6zm7Jdf/AGW6WpLBS11oIGVEJ6zcAb+kcs1tJ1ShyxW+6t2qe43PWlDLKVM9Z5XtSfwmMEAnYkgA5AqHuNsnRtcuohtrEC/RwmWtIx1K2vbKPpUjyflNeaQtc6FdJlpkMrTbbLIX4AtX/vEujiT+4kkf+Y0EzddWxbUmU6YUuTGhnEt+P1ZSwdicgrClYByeEKxv2jFbEjUUZKI5gsu3Fx9kSG24ykAlo4wvLikpwcjAzk9g2NUSMuz2PUF3t2p9OJmS5M5yTBlC2JkmShw5CQeEkEHbfast5RCsmqo1z1Bp1l2zS7e3HSlMNEhMF1BKuDh4TgEHHk93cKCxO9IdkatES58E1TMiR4MQmOcsOZwUuH2qSD2ZyezNSMPUkaVfPYlyJLiyFsGQwZCAkPthWCpOCSMdygk78qp2qptta0rbPBbei1sO3eO+wyI/VKW0lQKnShI8kY798YqTuN0gK6WLKpMpBT7HvN8QBwFLUlSBnHMjcUFovN5i2OB4XL4yFOJabbbAK3XFHCUJyQMk95A7yBWvadQs3W4TbcqHKhToXAXWJIQTwqGUqBQpSSPlqP11Pft1niuNMtltc1lt+StkO+CIJ3eCSCOJJxg9hOagdLvwm+ky6mPJlSW5UBnqZL/EoyCFEqUFEAY+IADBwBQTnSBdplm083JjKfaYMptEx+OnLjLBPlKT3Hsz2dm9e2puPNdgXDT1/kzLZ1pMlpyYqQFDhODxOErSQSMpyB3jIqVvVyctqIikw3pTTz/VPIZaLiggg5VwjmB2+iqJ7F2ca0tlw0O7wSVv/wDtJqIFCP1GDkrGMJOdgB28htQWq5a1hW1dwIhTZUe2qSmdIjhsoYJxsQpYUrAIJ4QcVAa4k3C13a33+0z5pYYZVMlxBJWWn2UqbBwgnhHkrJ2H9tRWp5wuELWUOYp6LJaWtEW3RGigykhAIfcKRxObHv4QBuDU5bb9ZJdysMNcttfHa1xloUhWOJXVYScjGThWPiNBa5l0SmyCbD/DKkISIoH/ALxS/af35+SubRBOd6Ibpenr1d13RgyCmQi4PJGUOcIwkK4QMZ2x21N6WYk2Uyrfdllq16feWY0hwnhcQvdvs3CAVDPfiq1DvNuR0MXe3KlJE11UlLcfgVxqK3MpwMdo3oLwNMvSrDFkW6+XiJciyh1Dy7g6+gr4c4W24pSSkk7jFZ9C6jkal0+X5zaG7hFfXFlJb9r1iDzHxgitZjW1ni2GG1CeVcrgGEIbgw21LcWsI5YxsNtyeVZdAafl2DT7ouPCJ86S5MkISchCl48kH0AD5c0E1c7vHtfUNrQ4/JkqKI8ZkAuOqAycZIAAG5JIA7TWlE1QzLdnRBbpzdzhpC1290NpdWg8lIVx8Cge8K7KiNVh+16vsOo1tOO22Kh6NKLaCosBwDDhA34e+vuM03fekBm+29fWQIdvXGVISCEPOLVnhSTzCRzoNl3XMJvR6NTpt89yASeNKA31jQCuHKgVgHfuJr5u+p50LV1rtMa0yZDMhlx5S21tAucKRskKUNhxAnkewZ3qjvzm2Ohq4WFTbxu0cuIeiBtRW3h8HiVt7X0+kVZrlcWm9Y6Uu0huRGiKhyWuJ9hSClagjhSRjIJwcZ50EpH1zEnLuDUC1XWU/Ac4HmUsJbWBjPFhxScegHCj2A19L1xbvAbXPYjS5EK4vJYQ+2EANOk44FpUoKBBBzgEVA6b1BbLNqXVyLjJ8HK7kFthSFHrMNjKU4G6uW3pFR71om2vQkOVKiutgX4XJ5ng8qOypw+2A7hgnuzQXxWoW0anVYVwZaZPgy5TbvkFt1CSAeHCs5ycYIFaGkdSTtQLuJlWt+KhiW6yhaltKSngITwHhUVFXMk4x3HlUQ5eY0vpWtUqG3JlRF2x5lMhhhS0KJcBznHtRjc8hW3oSQ2y9fba7xImJusl5TSkEEIUoFKu7BztQSd01dFtsqbHagzJ64DIfmeChv8AAJOSM8a0kkgE4Tk4+SscvW9oiPWlCkzHEXRIVHebjqKMFORv2n/upyr0VW7/AD0yb5qS3T1uwwiMgRI8RopcuRKCcqWkcS+E7BIIxvnI2qLgXeAiF0btrkBK4jh8I4kKAb/BlO+35xxQdFtWoWLncJtvVFkwpsRKFuMyQkEoWMpWClRGPlyO0CqV0h36Nd9CTnmIVzVBykMT21hDC1cQG6QsLUnOQCpPDnBHYazPvNXDXup4MSUkSZdmRFYO4BdAWCnOMZGRmou5X2M70PPWRxt9q8RYjcZ6CWFdYlSFJBOMe1258t6Dq7Rwwgk7BI3+Sq21rm3vOQ1piTBAmyTFjXDCCy44MjkFcYBIIBKQKnIkkyLU3IbYeQVNcSWn2y2vOORSdxXIZtxZuFgss2Q88mazdG1yIDLCm2LcgOHI4EjAzjPErJJJxig7TSvEuJdSHEZ4V+UMjGxr2gVq6b/LbUP6NB/hdrarV03+W2of0aD/AAu0FvVy+UVz7Rn5FWb9FT/ea6Crl8orn2jPyKs36Kn+80E5SlKBSlKBSlKBSlKBSlKBSlKBSlKCl9JsGNO01HadjNvPuz47DKlDykcawFcJ5jIzWWVY7RqGY3DVb4osNnWQnyOELdHNKT/2aR7bsJ25CtnWFinX82ZiI8GGmJwkSHuIZQlKTjhHarJ27udSFxsyX9LS7NBUIyXIq2GlD+bkEZPfud+/JoIprV63ZdrTFtYNtuEgx4zpf4XVpCVHrUtcP4ryeZUDgjblXzF1fPkyXIyLEX3WbimG6YkguIbRsFOlRQnYEkYx/NVuAM1j0pZ5tpgx0qsLEKVHjdW685LEhT5A2Q2riJbRkAkHAG2E7kiU0hZnbDptiPISkz3CqRKIVkKeWSpW/dk4+SgiTdVMy9U3lu1xUy7ahMdT6pyy28hAK8EcGElORkAHJVjPbUVZH3YK9Movdm45t1lKlm4iSMB9TZUnKcBWQk8PCRwjsJrEmNNf0gqxLS03cLtdVNyerfS6d18bxJTkAJRwjnnvxtVj1bEflO2BFqDK5Ua4IeQ2pYADaUlKid+ScjP7KCct856W/PaeiGP4NILSFdYFh1OAQvblz5HcVXdeaiat9gnx4j76praUF4REKUplsqHEVKGzeU5wVEZ7OVWqNHEaOloEqIyVKPNSjuSfjNUuBZLxbnNSW2RaW7lBu0tx9ErwtCMJcTgpcSTxYSAB5IPoHKgkNOptVlnyoPhNvhSpzoeatLL6fwKeHA4U7ZJAySBjPLOMm0qAKSCMgiqtpS3Xe0Zh3GImQ42Oq9lTIQS8yn8Wng9skjkRjG2ckmrWMBQzyyM0HNtPsW+1XHU0+Da45mvXVcG3tIRjiwkZSMe1RnKlY7B34FTMOHbdEstQbbb0Sb1clKWW2QEBxQ3Uonk20knHbjOACTv9aL0vIszUiZc1Bc+RIecSgKCgwla+IgEbFR2yR3AdlZX4d2ia0k3SPbm5rMiG3HZcMhDfg5ClFXECclJJBPCCduVB9RdVvG4XiNNt6I6bRGS9JeS/1iCtQKghOUjI4RnJx3YqIeSYXR9AjzLcicbu8gSWFSFMLUp9XEMFKSSQMZ3Gyeda409qRWnL4xIiNvT7lcQt5aZKEl2PxAYTvhOEDABOdzU/drfdJd8086mGy/FhrW+8etS2lDpHCjySSSEgnlk5oNyTeXE3JVns8RE2YwhJe6x4ttMJOyQpYSo8RxsAknG5x21yx32OgXTUz8R3r7nNTChxWglTjoaHCEp3wfKDiiSQAMkms8S16jt8O/w4sVtMmZJkSW7iZCPwnEPIAT7YL5JyoYA3zsAcMCw3aznTLyLUmWi3QXWHIyZTaVtur4fwnEohKiQCDg9pxmglmdSXM39qyyLOw3KMNcx1aJhU22kEBI4urBJKsg7bYyOKtGy6qnGwrvV2ipzPk9XbosR0uLd3KUoSlQSBnBPFncbnGMVrKs+qFStVzHI8dU2bFSxAcRISEpSE+0TnceUpRyrGcA47vLppae/btLFm3haLSeB23tzepUUFHDxJdSpICxz2VjfmaCx2O+SbnPucKVCZYdgLQhS48jrm1FSeLh4uFOFDtGPlqbqOs0ZcWB1ZhR4LfFluKyE/gh/3lJ2UonckftPOpGgUpSgUpSgUpSgUpSgUpSgUpSgVEah/E2r9cQfrk1L1Eah/E2r9cQfrk0F8T7UfFXteJ9qPir2goPTV7kd8/qPr26U6avcjvn9R9e3Sgn9C+59pv9VRfqk1P1AaF9z7Tf6qi/VJqfoKprb8bp39cs/wO1lHKsWtvxunf1yz/A7WUcqBSlKBXqlKXjiUpWOXEc15Sg9CiAQFEA8wDzoFKTnhURnng4zXlKBSlKBxFKT5RCe3fA+WodGrbCZJZbu7HGCUlSeMIyOf4THB/wDrVXulKbIasMC3MLU0m6XBqG84lWCG1EkjPpxj4s1cUQIjdsFsRHbEAN9UI/D5HBjGMcqDRk6qtkGfbYapTpeuagI3VIUUqzuCVcgP7a3Grqh66SLanwoOsNpcWVIUGyFcsK5E94qoalhN22boSCwVdQxdAhAPYkNnA+QbfJW3Cu1+f1lfrMqTBKY0Rl6IOoUEIKyfb+VxK5b7gd2KC3glJyCQe8HFacm6tx7lEt7olKdl8ZQpLalNjhGTxq5J9Gedc+Z1Pqc9G6NVOzIocjq4lsJjJxISHeFQUceRty4cenNWK43m7RteWC2oejpttxaeUtoNHrCUIyMqJ7z2AenNBaq9Uta8cS1KxyySap7M+/6hiT59knxoqY8pceLHdYSpL/VkBRcWQVJycgcOMAdtfV+ud4jTFJXOYtENEMLbkBtt8yZJ5tJQoFRCf+6MkHNBM3fU0CwuwmJr76VzX0ssIbQpWVE4BONgM9tSxccIwXFkd3Ea5hdr0/qDQmkbnISlLz94iFxKBhPEFqBIHyV07toNG4Xq32jqzOnIjqWcNpPEVq+JKQVfLjFfUG+wrkQmFcUvK4eLgStQUBnGSk4I+UCqd0erVdrtqO/ygFTVT1w2lHmyy3yQnuB5nHOrTOjQYUx7ULqOF9iItLq0gZcbHlYPeRjb46CVLjihhTiyO4qJr5qivXjUa9HI1dGmR+AseGG1qjpKCzjPD1mOPjxvnOMjGMV9SNSXmZqTTzdqehJtl4huSEB1k8aOFCVZUc744tgMenNBeASDkEgjtFRl81Hb7Chhy5POgyHUsthLalkqJwPQBv2mq/F1RKtQ1W3eHxLRYyhxD6WktrdQtHEElKQE5ztkd9RGsUX1zSVvmzrk0pEidDW9CRHSENcSwUhC/bEjkeInO9B0Bd1bbuzVrPhPXLaLyVBtXVAA4xxcgfRWSTNRBhyZRLhQwhS1pZBUrAGccI3J9FVx+7XhHSO1ZTJjpt8i3uyG0IZ8tK0qCQVEk5O/IYHoqt2WRfoOktUXSPeg9IjS5ZAlRkKGUH24KcHiwMAHyR3UFj0bbblCkXK5vSIpYvDiZgQyh1txslIASQvsxzzvmrUCQQQSCORFU5vUs+Yzpm3NOobuV3h+EvSi2FBpKWwpRSjkVEnAB2rJHu14haqc03MlR5TsmKqTb5jjHANjhSHEowDjnlOM0FuKlKzxKUc88nNOJRABUSByGdhXM2NS6oc6OX9TOToiXYa3FFpEZOJAS7wkKz7QY2HDv2kmukMudaw25jHGkKx3ZGaDIFKCSkKUAeYB2r3rHP8AtF/vGvmlB7xrKeErVjuycV7xrAAC14HIcR2r5pQK+usXt+EXty8o7V80oFKUoFaum/y21D+jQf4Xa2q1dN/ltqH9Gg/wu0FvVy+UVz3RhHiVZtx/1Uf3muhK5fKK5TpSwtyNJWp83W9tFyOFFDFycbQnc7JSNgPRQXDiHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4pxDvFQ3i238Nah+lnaeLbfw1qH6WdoJniHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4pxDvFQ3i238Nah+lnaeLbfw1qH6WdoJniHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4pxDvFQ3i238Nah+lnaeLbfw1qH6WdoN2Na7fDmvzY8ZtuS+cuOAklX7TgenGM9tfMC0Wy1uPuQYjLC5Cyt1SckqUTk7knG++BtmtTxbb+GtQ/SztPFtv4a1D9LO0EzxDvFOId4qG8W2/hrUP0s7Txbb+GtQ/SztBM8Q7xTiHeKhvFtv4a1D9LO1X4kKQ9r+62dd9vxhRrexIbSLk4FBazhWVcyPRQXniHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4pxDvFQ3i238Nah+lnaeLbfw1qH6WdoJniHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4pxDvFQ3i238Nah+lnaeLbfw1qH6WdoJniHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4pxDvFQ3i238Nah+lnaeLbfw1qH6WdoJniHeKcQ7xUN4tt/DWofpZ2ni238Nah+lnaCZ4h3inEO8VDeLbfw1qH6Wdp4tt/DWofpZ2gmeId4qI1CQWbVuP8A84g/XJr58W2/hrUP0s7UfdbMiE5aHxcru+U3eEOrlT1utnLw5pO2e6g6en2o+Kva8T7UfFXtBQemr3I75/UfXt0p01e5HfP6j69ulBP6F9z7Tf6qi/VJqfqA0L7n2m/1VF+qTU/QVTW343Tv65Z/gdrKOVYtbfjdO/rln+B2so5UClKUClKUClKUClKUETqTT8XU1ldtspSmwohbTyPbNOJ3SofF/dmtWJ43Nx0xZKLQ64PI8PDzgJHYsscGM43KQ4BntAqwUoKpqGxXabN0+5A8GeRa5XhLi5clSFunBGNm1d+c/JivI9ovsXWd2vaY1uWzLitsNNmYsKBbzgq/BbA57M49NWylBzxOkdQjowc0twWzwpRKQ94W5wcJXx8X4rOc7Y+XPZUrNs9+l6o09dvB7chFtbcS8jwxZKi4OE8P4LcDGd8Z5bc6t1KCjRtN6psN2nN2CdajZ50hUhSZyHC7HUv2/AEkBXeMn/8Abtu6evEfVEi5xVw5jciC3EC5rqw5HUnPEpICTxBWckZT8dW6lBzdOjdSNaSslmSm1LXbZyJRWZTiQsIUVAfizgnJ+LHbnboyCsoSVpCV4BUEqyAfQcDP7K+qUFVTp642O/TLlp8xHI1wX1kuBKWppIcx+MbcSlWCe0FJB76lWoc24NPi8hhtp1pTPgkZ1S0cKhhRUspTxE9nkgJ9J3qVpQUmHpm/xdNO6VMiC7bVIVHbnlag+hhQ9r1XDwlQBKQeMdhwcYOzJ09cWtU2GXb48FNrtMdcZKFyVpcKVpSnYBsjyQnYZ39FW2lBShpS43C5apTc0Q27ffEJQFMSFLda4E8IOC2Ac8+e3LfnWtctO6uumlI1kdcs4divMqTL6xw9alpQKco4BwnAGfKOeW3Or9Sgqi7Ne168g3txNvXGYhKiOKS8tC1lSgorCOEgYIxw8Z+OtNGmr7FsWorQwLc61cXZDjDq31oUOuPJQCDjhyeROduXOrvSgpB0ldBb9Oy2HIbF8sjYZSOsUtmQ3whKkKVwgjIGc8Jx6almLVcHL2q/zWYYnsxjGhxW31KbQCcqKnCgElR22RsO+rDSg581pLUCOjWZphTds8JfU4A6Ja+AJWvjJ/FZyDtjt55HKrxb0yUW+OiW203ISgJWlpwrSCNtiQCf2CtmlApSlApSlApSlApSlArV03+W2of0aD/C7W1Wrpv8ttQ/o0H+F2gt6uXyiufaM/Iqzfoqf7zXQVcvlFc+0Z+RVm/RU/3mgnKUpQKUpQPjqhaX125ete3uyPgIjtpDkAFGCpAHlHPaFZ4ge6rBqi5iNAFujyozVyuB6iOl57gxkEqUTzACQTnHPArmOumbnpXVGn9Vrj26MiOURVtQpK15bTyBCkJOOHI2z2UHUr7qqzaaVHF3lqiiQcNrLK1IJ7ipKSAfjPLevq2ans94uMi3wpSlS46QtxlxlbSgk8lDjAyPSM8x31zvpfnRJ1t0rKiyWnWHZ3WIWlYIKcJ3rPanmlf7Q1yKXmzxW4JSQsHJ4W9h6aC7T9aWC2LWJU5SUNuhhx9MdxbLbmccCnEpKEq7wTt21W9c6pull1bpWLbpnDCuDpEhCWUOdYkKTyOCdwo8q51qW82q5aW1IxZ2W7dHROQtUMca3pC+PCnllRIQjcDhA5437DNaldQu59Fa+tSR1TOVcQP/AGXbQdNtetrDefDBbpEiQqEnifSmE9xI3xjBRkn0DfY7VCan6SIlstFukW1qU8u5PJbYdXDcSgJ4wFKwpIKjjIAG55/HC3y2z7D0opctTJ8G1KwqO6E7BDn85XowN/219dLbDcRjSSGxwx2LilHEeSUgIxk/JQT03U7qte2G3xrqiNFksrW7AkwXUPPbK4SCpvyd09pTy7c1L3PWmn7PJdYmz+BbBQH1IZccQyVe1C1pSUoJ7lEVRNRvsv8ATvpVxp5taDFICkqBHN2sfRm5DZkao0/qJEcyzMMl1ualJS8nJyrCtjg4P/mFB0ubf7bADHWyC4p9HWNNxm1PrWjGSsJQCSn/AL2Memq/qTVrbvR1cr/py4JUthI6t0NglKgtIIUhY2O/IioXU98skXW9ljR2I8WcuJlu5uhfCyyUkJQ22CEqURsMjAyOfKqVp9YHQ9rltSzxCUnyVnCh5SeY/wD2UHZdG3GVd9HWq4TXA5KkR0rcWEhOSfQMAV7qi4SoUCMxb3A3PnSm4rCykK4cnKlYOxwgKPyVp9HZB6PLFgg/9FSNjX2tPsnr5G4LFoiFWP8A6z2w+UISf36CyUpSgUpSgVULf7rd+/VMT+KrfVQt/ut379UxP4qC30pSgUpSgUpSgUpUZfNQ2vTcES7pJDLalBCAElS3FdyUjcmgk6VX29TSRD8Ol6cusSEEFxTiy2taE95aQor5b8thzrUGv7crUFns4iSy7do6ZMd3yeEJIUfKGc58k9lBa6VD6b1C1qaJIkR4M2MGJCmCiS3wqUU43Ho3qZKVAZKSB34oPKVDwdQsz9RXKzJhzGnYASVvON4bcz+ae2pnhVw8XCcd+NqDylehKlckk/EKrurNXw9IR4b02LJfRKe6lHUFPkqxnfiIoLDSvAcgHvr2gUpSgUpSgVEah/E2r9cQfrk1L1Eah/E2r9cQfrk0F8T7UfFXteJ9qPir2goPTV7kd8/qPr26U6avcjvn9R9e3Sgn9C+59pv9VRfqk1P1AaF9z7Tf6qi/VJqfoKprb8bp39cs/wADtZRyrFrb8bp39cs/wO1lHKgUpXw8paGVqbQFrCSUoUvgCj3FWDj48UH3SobTd6l363JnP2owWXM9SFSQ6peCQTgJGBttzzXknU1vhxZ02RLgCDG8lL6JqF8bmCS2Uj2qtuWSTzwKCapWmu7W5mCzNfnw2Yz2OreckIS2skZASonB7eVem6W4KfSbhECo+C8PCEZazy4t/J5jnig26VryLhCiONtyZkZhboJbS68lBWBzwCd8duOVaitQWsXeLa0z4q5UlBWhtL6CSMAjbO+Qdu8Amgk6Vrpnwlx0yETIymFK4EupeSUFWcYCs4znbHftXw3dLe6FFu4RFhLoZUUyEHDh2CDg7K9HOg26VrmdDE4QTLjiYU8Yjl1PWFPfwZzj04r7kyo8NkvSpDMdoEAuPOBCQTy3JAoMtKwvzIsWMuTJksMx0e3ddcShCd8bqJwN9q+VzobcLw1yXHRE4QrwhTqQ3g8jxk4we/NBsUrT9l7YCgG5QsrX1aP+ko8pWAeEb7nBBxz3FZF3CE1HekOTIyGGVFLrqnkhDagcEKUThJz2Gg2KVBXi9vxl2U2xUOS3cZaWASVL4kEFRUhSTjZKVHfIO1S8eXGltqcjSGX20qKVLacCwCOYJB5jt7qDNStJF3tjkJc1u5QlxEHC5CZKC2k9xWDgftrbQtK08SFJUO9JzQfVK+Hnmo7K3nnEttNpKlrWcBIHMk9gqv8AjLOlQl3G2WB+Xb0pK0uuSUsLeSP5zbZSSoEciSnPcKCx0qLtuo7RdYbEmLcI5S8x4QlC3UpcS3+cpOcgDByeQwd6zMXNmXcfBojsSQhLfG4tqWhS0E+1BbGTgjfiyPiNBvUrWjXGDNkOx4k2NIfZ/GtMvJWtv/xJBJHy1qtXyErrnXJluRES6GWpAntqDi8ZKTyCVD83JJ57UEnSsKJcZyU7FRIZVIaALjKXElaAeRUnORn01jVc4CJK4yp8RMhCkpUyX0BaSr2oKc5BPZ30G1Soe13OXMvl5hvIj+DQXG223GgsKJUniKVZJBIBG4xvXxJ1DxXR212qEu4zmAC+A4GmmM7gLcIOFEckgE9+KCbpVVueqZ0O2XVYtgjTre024tEhRdacKyQlKFI4SrIB3wMHbBqY9l2m5KmX3oCBHZ6yavw1AMdW2ykHcJOfbEjs50ElStZNwhLcjtpmRlLkp42Eh5JLqe9Az5Q9IzWOFcG5zsksLiuxmlBCXmJSXeJWMqCgn2hHcSe/ag3aVrw58O4Ml6DMjymgeErjvJcSD3ZSSM1jZucGYkiHcYTyylRSUPpcG3MkJOSAcZxQblKidM3OVeLBGuEtpltx4qIDIUElIUQDhRJGcZqWoFaum/y21D+jQf4Xa2q1dN/ltqH9Gg/wu0FvVy+UVz7Rn5FWb9FT/ea6Crl8orn2jPyKs36Kn+80E5SlKBSlKDUk2u3TXQ7Lt0KQ4Bwhb8ZDigOeMqBOKwXJuxlxtV1TauMDCDNDOQPRx9nxVJVoybPbpU3w6TCYfkpZLSVvNhfCnOcAHYb0GivxTUhttfi8UpBCEqMYgZ3OB2fJW+zabU06iQxbYCHB5SXW4zYUPSFAZ+WuT9EFrgXFOqo8yDGfaVJ6vhcZScJPEMDbb5Kul61exZL7b9MwnLfHeUyFrkXF7gYYaAwkHdJUo4GBkbUFp9j4XA+jwONwSDxPJ6lOHT3rGPKPx5rEq02vgbCrdA4WQer4ozeG+3bbyd99qqEfpOgeI8vUEpgdbDfMV1iO5xJce7OBX5pBzk8hnn2y1mumqH7vFYulliG3SIyXvDIjh4WlkZ6tYWolXdkADcUHxp1V0ukrwu9PW152Et1LCoL6XEqC9gshJPCeHbfnnNWSRFjzGSzKjsvtE5LbzaVpJ+IgiuG6RvM/TcfXFzt0SE43EmcbiXyoDHGoBKQnGOfPONsYq86m1/LtWgbZqm3w4y0S+DjYkleU8YJGCkjkUnn3iguhtlvLrTpgQy40AG1+Do4kAcgk4yAOzHKsbsK03GSpb8S3y32cJUXGm3Vt9wOQSntxVUg62uXjzbtP3KDDQm4w/CWlxlrKmzgnhUVHB2SdwB2VA6V1NbrZdteXKRbmoohyMyHGHFqU+oLcSMBRIBJ7u+g6kuOw5JbkrZaXIb/FuqQCtHxKO4+SsHsTbcOj2Ohfhvxv/RkfhN8+Vt5W++9Vuzag1Pcn7RKcscRdpuLZcU7HdPHEBPk9ZxHCtsE8IqOv2vbrbYN2uTNrZZiW2QhjgntuoXJyfbNqBCe/bBO2aC7pXAtyGoyVxIiVHDbQUhoHf+anbt7q2EtNoWtaG0JUs5WpKQCo4xknt2rj/SPcGbvK6PbmyjhRLkh1IUNwFKaOK7FQKUpQKUpQKqFv91u/fqmJ/FVvqoW/3W79+qYn8VBb6UpQKUpQKUpQK47r1biumfS7c7/8uHVFoK9rkqPF/bw12KofUOmLVqeGiPc2Cvq1cbLrauFxpXelQ5dm3ooJjfO/PP8AbXI9Tx2mOm3SkdpAQyiCUJQnYAfhthV+ZsE8R0xpeprhKjBPCpJZaacWPS6gcXx77itS46Ghz9U2+/pnSI78BkMssttoKAkcXPIz/ONByOBcp8joVvc96fMXLjXNsMvGS5xIB4AQDxcsE7ct6sEWTKtmsOj8sTZijcoaPC+tkLcDuRjcE45bbDsHbvVmZ6KYEfSsvTrd4neBSpCZDpLLRUSMbA42GQk/J6TWyro5bVPss1V+ml2zoS3FxGZACU/nbb7bUFSiagn2nWPSDIQ++8iAwpyOw44paEK4gNkk4A3zU5o2xvX2y2LUvs7cW7gVrelrS6Vpk5VuhSSeFIGCNhtmp2FoSBE1BeLsuU/I9lkKRJjOIRwFKuwEDNe2HRKNONKhwL1PFsLxeEJaUEJyc8IcxxgZxkZ37eZoKdrd55Dmpi7c1z5TUcOxGoS3WzbUDGS4oEJ8rOcHJJB5VCayuUq79Fuip01wuyXZY6xZ5qI4k5PpwBV/f6MbVIuF7kquFySi7g9fHQ6A2FHfi/72DkgHYV8S+jKFM0zbLE7d5vg9teU6w4GmwrfkDtg4yf20F4T7QfEK9r5QkpQlJVxEAAnGM+mvqgUpSgUpSgVEah/E2r9cQfrk1L1Eah/E2r9cQfrk0F8T7UfFXteJ9qPir2goPTV7kd8/qPr26U6avcjvn9R9e3Sgn9C+59pv9VRfqk1P1AaF9z7Tf6qi/VJqfoKprb8bp39cs/wO1lHKsWtvxunf1yz/AAO1lHKgVW9c3+NYdLTVuSmmpT7SmYyFrCStavJ29AzknsqyUoK5Zr7p6PHtdkt91iTHghLCERHkukcKfKWrhOydicnvqqtXOBNsbLzjiOru9/43TwHASglaUDvOG0JwN8nGM7V03PppQcymvKuGqr/AnOw4yl8MSO2rLkkxigEhhjGMqJJK8nHDgp2yJiy2eJdbzfJMqK2/bmHm4MaOtHElYZRuTn22FKIHpGeeKutM+mg5JOutuk6IuL0h5uTeLu/1ExSsZhILvClCv+zCUg4GxJJqzxn7WL/f+sQhbVut7UcNcBz1KW+NRPcDxEDlnBG+DV0z6aUHLLPOh+x+krZ1jLjMmWqdJfScoU8MudWjHtiFqTnHLGOecTNlhGZZrtqJcNqTKekyJVvaW2CE8HktqA/OPVg5/ZzOb1Sg5zolqPcxaHnZMR1+KFSloiqLznhC0+UuQ4QCk7kBvAxjmoCpnW8yKzFa4pCGZ0NQmxEvAdXJWniT1OD7ZSgSABuMg1baUHNJ8gwtVRIRTb7ZDj25CoCJ7hKW3FkhZQ1/75wYCccQIz25xWxBXarZfmYE5x0R7TBaXboMhP4SQ6viUt0N/wA5Yxw4AwniVyrogBxkA4768oOVWNpu623T8WJwIVcrnIukwtgHq0pJPCCNs+1G1Tkk2e1a1ZizkxoNujxPCIbSk8KH5K1ELUPz3AAABuo57zV5pn00FGXamZ+qrXa2ELatlqgqffacUVLUXjwpQScnkhWd+Rx2mq14chdhgyWfA/Yy6Xl56Z1zxYjpSkHqmlrCThJCEZGME+ScZrr1KDnE4W5mzSJS7kyie/IFyZlFjqor7rWAhtCSTxJI2AySrcgnarhZZEJmPEtzMVcJ5UUSvBFIV+DCjuOLGMhRIxnPoqYAJzgE9+K124cduY9LS2PCHkpStwkk8I5AZ5DtwMDO/OgrPSMw/I0qENtuORRLYVOQ2kqUYwWC5sNyMYJx2A17d9Tx51rcgaVeZuVxkI6prwVQcajAjHG6obIAGcA7nGADVspmg5/YtNR031VpWlL9ts1tahqC0bPurJcXnvTsDj0gGsyPBpsjWaIsjwVUeMILZZaJ6hCGzkgJ9J2HPbar1UVf7N7NwWmBI6hbL6H0FTQdbKknYLbJAWn0ZG+Dnagp+nYELUrlmkOCxIhWZgKTFhSBIWXFAAFzyRwAcOcbnPbtWq1IF80zBYgPN+EXy9KecWUZCG0qLh25HCEJTjv2PbV0i2J72abu9ylRpMxltTTS48MR8JVjIUeNalcthkAZOxqcwSCcEjtoOZ3KW3a7nqiTbFdXJtsBqIgpSVLQpxXG48s9pGUnJ57mspXp9epNK2qAtp+FEU9MMwEKElxKcbK/nqJJUSMgGujUz6aCr6CkInWF24ghTk2W7JdWMEEqV7XY/wA0ADHZUTo27W7TkGbbL9OYt91E155/wxYa6/jWeFxBVgLSQAMjuq/UoKZqS4RJbtjY6laG59wQpXG3wrfQyCtIAJBOVYAB3OeW4zo3O7NCRrWWytK5bDLVvZRj+cRjn6VLB7/J25V0GlBQW7ZFtmptK2d91syo7S5b7vD5Ti0o6tIA7Ejy/QMVGNXKJMssGTIkIatN1vLztxeUOFtKAFFtpStgEnhQk/Fg9tdRpQUO+v2gG3oD/gdmu0xS5spayhp5DbeUoCicJQspA2wFDOMg5MVNu0FM7V91jIbjuRoDNvjgoCCEq5rI24U+UMZxsM11GlBpWhlqNZoTDCSlpphCEA9oAxn5efy1u0pQK1dN/ltqH9Gg/wALtbVaum/y21D+jQf4XaC3q5fKK59oz8irN+ip/vNdBVy+UVz7Rn5FWb9FT/eaCcpSlApSlArDLdcYiOuNRnZLiUnhZaKQpZ7hxED9prMeRwM+iqbb+kONcNVq017C3CPcWyesS+4yAgAZJzx+UMb+TnI5UEJ0W2G/acmXdF3sz0dE54OodD7K0oxnZXCvPb2A/JW3qTTN2Y6RLbqy0wUXFoNhiZFLiUr4cEcSeMhJ2x28x8tWqdfXYV7h2xNomSDKBKH2nGuBIHtioFQUAO/G/ZmpkJURkAkd4FBStY6ama00bIgpjt2+T1qXozTvDkFO2FlBKcnJ5E4251IaXm372LgRrtY3osmOyEyHVvNKQvhGBwcKySo4B3CQN9+/61FrGFpm52qDLiyXV3N3qmVtcPClWUjyskH+cOVbVo1ExebndYLUOYwu3Ohpxb7fClwnO6D2jb+0UHLYWktTsWDWMNdgk9deHg5Gw/HwBxk+V+E22PpqR1DpjUNy6IrNp6PZnjcY6kB1svMgJCArfi48EHiGMb7HOKumptZxtK3CBFnW6YtE5YbZfaLfCVE4wQVBQxkb4xVm4TxFIBJHcKDl3sJf3OkzT199gpSIMOGmM+pbzHElRSoEgBw5A4h6djgGtK26AvExeuYlwiGGzeHS7DfW4hSSQ4pSchKiRzHZ3110+Tkq2xuc7YqAf1db29LydQx2pMyCytSB4OjiU5wr4CU94z2929BG6J8YrdY4NmutlW27EPVGX17amVNA7EYUV8WNgOEDlkiqhedKa1vrWpk3CBHkPukJt8hcoeS0F56tpHJOdiSSnl211mDJE+DHlNtuIS+0l0IcThSQoA4I7962MHOMHPdig5DedKaim2fQbTNneLtnI8MQXmQUcJRy8vBzwkjB+PFddr3hVv5Ktue1eUClKUClKUCqhb/dbv36pifxVb6qFv8Adbv36pifxUFvpSlApSlAqsa8Vfo2mZNw0/PMeVDQXVNFhtxLyBuoeUkkEAEjHPl3Ys9eFIUkpUMpIwQe2gpehdQvai0AbnLurplgOJfe6tpJYUn80BATjGCOIH22+ak7RMlWnTiJ2pbt1rjxCwVsob4Ar2jYShI4lEY2wSTsBXPNK2WbYukO+aPbaUbPJKJhUTslkHIA7856s/Fnsq29KVztVt05HcutuE5TkkCOhbi20IcxnjUUkHA547aCxW3UdqvMuTChyliXHx1zDzC2XUZ5HgcSD/ZXKrf0hX+Roi4zpV/iQ5jdzTHZkyIfEjg4clOG21bnvI7DWxpOV1/TlMeVPRLD1uKuvQnq23dke0BPteeNyduZrnrik/7rriOJOTf0EDP/ANJdB+irpqK2QCxBfuDjU6WyVspjR1POAAbrCAlWAOeVDGx7jVY6MdU3LUEe+uXae3JbhSQhp7q22wG8KJJKQAeQOaibY6qD03SXri4lpmTaU+BrWcJUkIQTg8v5q6i+je5WyPY9cLnDr45dU+thOeJ1ocQOOXeBz2zQdPZ1jYX58aGicoOy8+DKcYcQ2/j8xxSQlY+InNRGpNdt2bVtpsLceUXJDnHIcEVxeGwlWyAEkrJON0g4we3lyq4XSNPTop+EtiPEbn8LcJhSlJhp6xJCVuKJKlnmeQx2dtXnWa0M9NWkXnVJba6pf4RRwnmvt5do/bQT9u1E/M6SZ9rF3jrhNQ0rTbzFcQ82vyCVKUpAGMK5cR5japRrWNgfmoit3FJUt4sIc6tYZW4BkoS6RwFXoCs1zNQfl9MmsEW9YMl60KEcpUN1FprGKjHiH+hWyWuKeK5m5FoR0n8KlwLJI4eYIBFB2C6avsVlurNsuM1UeW8AWkKYcwvPcoJ4TvtjPPbnWxZtRWu/iT7GyS6qK51T6FtLbW2ruKVgEfsrnOslFrpW0Kl91PWoaSHSVjZWTnPy1n6NHG1dIeugHEEqkpKcKByONfLvoOp0pSgUpSgVEah/E2r9cQfrk1L1Eah/E2r9cQfrk0F8T7UfFXteJ9qPir2goPTV7kd8/qPr26U6avcjvn9R9e3Sgn9C+59pv9VRfqk1P1AaF9z7Tf6qi/VJqfoKprb8bp39cs/wO1lHKsWtvxunf1yz/A7WUcqBSlKBSlKBXOrhfWkalvseRqm7xEsFtqHEilJU48UZUlA6s8XNACc9proEhbzcda47KX3kjKG1OdWFHu4sHH7Kpbemr27o9+M8iNHvabgbiy4iTxtqe4+Ib4HCOHCe3YUEpbr3cYlltEa7xFv6hltkeBs4SpRTzUo+1QAMZPLNfLetGHokB5q2y3HJaXl9SlSSpCWjhZB5OHuCd1dlaNz0/drjfmLs7BQ4hyF4LIgJuZaQk8fFuoJ/CIPanY+mtq42S7y2oUNtqChEZ1l2PLZV1RiFGOMJbweIKHEnmNlb5oNu56qagIfDEB+W/GjCXKaS4lsR2iCQVLVtxHGyeZrK7qRsvtxoMJ+ZJLCZLzSVJb8HbUMgrUrYKO+E8zg91Qa9KTxqW5yVMNTIk2QmQ2qRMPVsqCUjKo+PLKeHY5xg7isr1n1Ey3qNiC3DDlyeW81OU/hWC2lCUFHDsRggKyQM8qDai62ZksWqR7GSkR7kHFNKU4jjAQSN0czxY2x31lkarUxH2s0xU5EcypENS0JVGbGd1q5ZONkjc1gs+m5Me62uVMaYbattrTEjttu8fC6SONXIdg5+k1lj26827UV2kRWYrjFydbcEpb5SuPwoCSnq8eUNtsEc96DRuc9tzWtmcbbkqW3CXIUw2tQW4V+S2gozw7fhFEkbcOasVjuyL5aGbg2wthLhWOrWoKIKVFJ3GxGUncVF+wc5N01BeEpZVcZLIjW8qc2S2lG2TjycuFRPPsr6063OtjVusiojKGIsEdetBUrgcyAlIWcBeRxE4HZ2ZGQ29VTDbtK3OYmQ7HWywpaHGVBKgr+bgkEcyOyqsu4T4AsTcHUcq73iS60mVDU+0+2WyPwqiEJHV8PYSee29TmrrddbwzDgw4Md+EJLb8ouyg2VpQrPABwnn3n4sVOJitRW3VwocVl5SScNtpbClcwCUjlmgh4Wq0zSr/2ZIbQ0+41Ic61C246UcWXFLG3CSk47e3lSHqxuZLgo9jpLMW4hXgMl1SR15SniwUe2RkAkFXPHprUZ0k6jo6e06HkImSI6w89uUqeXuontIJ2+KteamWzITersiJFXa4i/AbcxIDqlOKARxk4Gc5CEgDbPMkig0mrobuqTdbyzOjtomiLa48KYFFbiTggBHtlFQIJVlOBt21OeN46lYXan0TU3AW8RevbILpHFs57XGP7dudRDuj7i3adNCOVrkW5LhkstzPBlLW6klZDgB3ClEctxW9OsVyc0+q0x7bbRGeaUEstvFvwVziyhwKIJWU7HsJI50G9I1U2x4EE22a47Kbde6nAQ4htvHEeE+2VuMIG5r6VeEm/liQmTEajQTLWsyEdUUkgfhE44gRhWDkDY861braL1PXCYJjueDvMPNXHrOB1goADh4MeWV4UOYACt84rWu2mrpd3tTNr8GaauDDTMZ0uFSilAzwqTjYFRXnn7YdxyEjC1UiZNhMm2yWGbiha4Lzykjr+FPFgo9s3kbji5itNOumFWxqcLXJKDIDDoQ6hQaJXwJPFyUSc+SN8DNfarTd59wN2lsRoz8SK6zb4Tb/WJS4tOC4tzhHxAAbDPOtdOlZUKz6atsNmO4zBkpkzeseKeNYGSrl5XlFR7OQoJefqNqJNkxo0R6aqEjrJq2lpSmMnGdyr2ysb8A3x8dRD05OoLlpGQyzIjKfDk5SC6oKSylA8lQSeE5UpvmD/fWrK0/qU6fvlpjNwkuTpD7pm+EYU+lxW6eHh8hXDtkk8ql7fabkzqhM55mM1ERb2ozYbd4ijBJUkDHIkp8rP8zlvQTs1UluBIXDaS7KS0ostqOApeNgflqqWKXJusJmVE1FMVIbcQLpGmpQkx8brSEcILRBGxyoFP7an7zHuT/gSrathKmZAddS8SA4kA+RtyJON+z01X5emLjfLncbhKaj2px+2OQEoZe69TpX/PcUAkEJ5AYzud6CRjauYlSYJTAkogXB0sxJq1JCXV4JH4P2wSeFWFHY49NZGtTtyLgwzGgSHob0hUZM0KSEFxIUThPNSRwkcXLNaDFguVwetqrk3Hgx7WwURmI7vW8TpRwdaVYGABnCeeSd629MQr1arPEtcmNEYahMdUHGpHWeEkDAOMDgHac5OfloPiLqRhuHMuEpE1BVOMNqKXEP8AE6MJ4WeAcic5yTgg91as7Vs9UR1mJZnEXFM9EBTS5TZCFqAVkLGytsg93bUcdJXxVosRWECZAkPOvMxpxZLnWBXEoO8JwriUTjHI4571Kew06IuyrZi22NEhOuvOtB0hDHEnCTk7uEbknIyT3UG03qxLrd54bPcEyLUlKnIywkOOhQzlG+CMZ37cbVYUq4kJVgjiAODVYj252XrO5zW1tKtjjTCHClWSp1vJ4e7G4JOeYAq0UClKUClKUCtXTf5bah/RoP8AC7W1Wrpv8ttQ/o0H+F2gt6uXyiufaM/Iqzfoqf7zXQVcvlFc+0Z+RVm/RU/3mgnKUpQKUpQK5L0rQ37BqGya3gp8uO6lmSB2jORn0EFQ+UV1qo6/WWLqKySrVN4uokJ4SpPNJG4UPSDQatjkM3mQ9fGVccV1KWYiu9obqPyqP/6prmetZkyLB1C+bs7OucaQ240/BcdbRAbKsBpZyEFX/dwTvnNdft8Jm2QI0KMnhZjtpbQPQB//AAapSuii0Ki3eKbnc/B7k51pa6wcDS+LPEB/OPZv2UFS1pNeuS+jCdJPE/IcbdcPeolkmtOJqq62eH0hym5shbkaWGIvWuqWGQp1acpCicYH9wroM3o5jTo2n2XbvLzY/wDqy0sN5VgpI4hy2CUj019Qeje1xVX5L8qRLZvaiqQ04hKQlXEVApI3BBUaDnOrLc3DtOg5CXpTjsl1p15T76nONZ4TxeUTg742wMdldB1gVnVEdqTcC/EdYcSzaIxcS+t3BPW8SCMJHeo4A7DXjvRjDmRrTGn3q5SWbUf+jpAQ0QnmAVJGcg/zue1b07QcGfqpm/ruNybkIYEdxDb2OuQBjClc9xzxzoKbo64SdQ9Dt/burrkkxevbbUtxXFhLYUAVA5OCe3n25qDiNi2/7PyrrCcfjzlPAF5qQ4k46/GwCsDbuArqGnNCwdN2e42hqXIkwJxUVtOpSko4k8KsKG52xz5YrQT0aRRo13S6rzOVb1LC0Zbb4m8K4yOW+T2mgr0e7S7vqXR+mpEiR4Cu2Ny5IS8pKpCuDI4lg8WNu/estgu0qVa9b2GRIffj2pDpiOqeV1iEgKITxg8RwQCDnNWxeiI3BZnWJ8iPcbQ2GWJqG0FSkAY4VoI4SMVkhaNiW+xXK3RpTwkXLjMqctCVOOKVkE4PkjYkAchQcbVcbjE6LbNf27nPNy9lC2HVylqAQOI8PDnBGQDvn9m1fodJykHvFc9c6Jobmmo9gVfZ3gDEgyEJEdriCz/3sZxuf21f47a2o7bbrxeWhISp0pCSsjtwNh8lBkpSlApSlAqoW/3W79+qYn8VW+qhb/dbv36pifxUFvpSlApSlApSlB8dU2HS71aOsKeEr4RxEd2eePRXzIix5jXVSo7L7eQeB1sLTkduCCKy0oNddvhOykSnIcZclA4UvLZSVpGMYCiMgY251r+wVn4Cj2It3ATxFPgbeCe/HDzqQpQar1tgSUspfgxHUs/ikuMIUG//AAgjyeQ5dwrK1GYZYUw0w02yslSm0ICUqJ5kgDBJ7e+stKDTXaba5FRFct0JcZskoZVGQW0k8yEkYB+IVkkwIUxLaZUONIS2coDzKVhHxAg45DlWxSg1k26CiYZiYUVMo83wwgOHs9tjP9tEW6C3NVNRBiplqzxSEsIDhzzyvHEf21s0oNORabZLf6+TbYT72w6x2MhatuW5BO1I1ptsJ7rotthR3cEcbMZCFYPMZSAa3KUClKUClKUCojUP4m1friD9cmpeojUP4m1friD9cmgvifaj4q9rxPtR8Ve0FB6avcjvn9R9e3SnTV7kd8/qPr26UE/oX3PtN/qqL9Ump+oDQvufab/VUX6pNT9BVNbfjdO/rln+B2so5Vi1t+N07+uWf4HayjlQKUqE1de3NPaZlXBlCVyAUtMpX7XrFqCUk+gE5oJulU+XaNP6ftAuOpY6ro+gAyZ8iKqSpJ7SMA9UjJ24cAbdtfMG5yIL2nLdbEOOxJy3S45PbcTIWkAqUvC8EDJRuc8XF8pC5Uqm3K+TZdiujrQgOsm5CBGbdjl5EhJUltSVDjAOVlW/IAcjW7IvT65c6JaDEjQ7Qj/pUqQ2VNhQTxBpCQU8k4yrOE5AANBOQ7hCuKFrgzI8pCFcC1MOpWEq7jg7H0Uk3CFDdYalTI7DkhXAyh11KS4ruSCdzuNh31RLHfnIFmhoU7EjT7ol27TJEg5bitKVsopBBWSAkBORnnkVvMzJ18l6XjXFlLb/ABu3F9CUFALbeUtqKTkp4ivOCdsUF2pVDfv0u3WW43hJtyZK7sIaX0wSDJQlYa8oBzJIPFg5Oydk71vu6ql267XEXRDDcGJbxMUhsEuNEr4UIUrOFKUATgAYIxk86C20qoQtQXuTOkpQxDlBuEt9yNHBJjPYy2yp3PCtRHPCRj09sppi5TrtbUTJS4rrTiEqbcYQpGSR5aVIJJSUnKcZOcZ2zigm6Vhln/oy0JfDDjgKG3D/ADVHYYHac9lUCzxLW2oWu9W9NqvkNIkPymycXBpBytfW83EqxlSV5IJ3G1B0WlUqLrGXLlw5QVDRb3m1yH4/CVux4wSSl9bgVwpKsDCOHt555bsa+XbwZm9zWo8eyLYckON8GXWGwnKFKVxeUpQz5IRtt5VBaK1nrdBkTWJr0NhyVHBDLy0Arbzzweyq3H1DeEzLG7OZitR7w4ptuGhCi6wOArSpTmcK2TunhGOLmcbxp1hel6dl3CN4C8Y85UZDpYUlMg9aG0oSjjO55lXEQMjYnOAv/IVrQ7hCuLa3IMyPKQhXApTDqVhKu4kHY+ioSZfpT025NWxcVmLaQTMlyUFaFLCeLqkAFPIYysnbI2NQ+nLjOas9uhxWWjebx1tzfW4CW4za1e3UBgqPJKU5Gd9xQXylUR7VV6Ygz3luwMxrq3bmVJiqV4QchKyE9Zsc8RAyfa43zmpGRd9R2+9WtubHtgt8+Z1GG1rLzQLZKQduEniByQSOzHbQWqlR1slSXo0p24GP1aJDobWznhUynkTnt9sD2bVU9G6TsVz0+q4zbHb1ruUh2QjMZIKG1KIQEnGU7DO2OeaC+0rn2mdSz0WRFvaKrhNduMiHb3X1EhTLZ3ccVzKUjAzzUcDtyNibqC/x2NSM+EQCu2NMoakIiqHWvueVw8Bc22UgDc7nO/KgvNKrDEq6R3ommoj8d64MR0uSpzkchplGeFP4MLypasHbiA2J25VtaUu0682yRLmpjpAlutMFlJAU2g8PEck7kg//AMb0E7SqRr/UrMS3S7PFuKI1wcYycKw5hZ4UpR/3jn5AM9oNSNxvMy3aitNnhpYe8JirV4OpshQKMAEucXkpyd/JOyTuSQKCzVhltx3ojzcxDa4ykEOpdxwFGN+LO2MVVYmq5wtrvXMMTJ7lzct8FLCS0h4p5qVkq4UpIXk77J5Z2r68Ybtb7pdmLg7Cej2y2iW48yypsl1WeBGCpWBt8uRy5UFitbluctrPsSuKuCkcDRiqSpsAdgKdq3KpdkkXKxPaYs7zMbwOcw4p13jUXuvwHDkYAA8o7759FZHr/fmRamlot4dmKf4HeFfUvKSctNg5ygrTk8Rzyxg0FwpVbEmU7quU2qNDlOQbcl1siPwutuOZHAHCo7K4FZAA7OdZdLXW4Xi3ImSzFU2tAIUyhSFJcyQttSSTgoI4c5354HKgn6UpQK1dN/ltqH9Gg/wu1tVq6b/LbUP6NB/hdoLerl8orn2jPyKs36Kn+810FXL5RXPtGfkVZv0VP95oJylKUClKUClKUClKwRZkechxcZ1LqG3FNKUnlxpOFDPoNBnpSlApSlApSlApSlApSlApSlApSlAqoW/3W79+qYn8VW+qhb/dbv36pifxUFvpSlApSlApSlBBXe8yWL5AskExWpcxpx4PS0qUgJRjKQlKklSjnvGACd+VZbXPubtxnQ7lHjITEQ2fCWFEJeKsnISSSgADcEq37eyo25GwauizosiU2xItr6kokJd6t6M4kZDiTsRuD6DiqlIvV3uunNKxLgI7jdwluNyHZSyw1LQ2T1YUQk8IXgHGMHHpoOio1DZFw3ZiLxb1RmVBDrwlIKEKPIKVnAPoNbHsnA6+Mx4dG66SnjYb65PE6nGcpGcqGO0VR7yx4LYbu4xKbl3i8SGbd1jLfVtIJHCG28Z8lCOLJyT8XKvZzUC2avskJyQ2hu3R3LjMeI8p1QQW2xgb4CQ4QByAxQXdu5QXpjsNqbGXKZx1rCXUlaM8uJOcjPpqORf44uFwcdulnFqiIQlbiZI6xp3JCg5vwpG23bnNQtkZYiaxlW8lmbFVx3eJJSQVRlOHhcQojsPESCezI7KhnbmF6Jv9zbeaMy+TuoawsZQ2tXVN5/8AKlavloLSvVkWbpwXG1XC1IekOFqH4dJCG3FBQGFY3Bxk8I35d9TZuMJCZHWTIyVRUhUn8KkdTtnKt/JGN9+yqtezDErS1hZfZEIOJkOHiASppkAIx8ayPlFabcOJbukK+WyNEZSi725lZjpaHAVcS0LURyxjc9525mgtE27hM+2xYM61l2QsLcaffw4tjBJU0kHyjt8WM1ij6vscqfNjM3SEpMJsLfd8ISEpycd+4Hac4BIHM1FIXEGvGIwcaREsdu4W2yrcOOA8viabPyKqHiW+HfujG9TJLMeRJn+Ez8FIWplSgerwd8KCEp3HfQdE8Jj+EIY69rrlo6xDfGOJSPzgOZHprLVUsc23yLVar/Mcjstx4LbCJTpCcqWlIUOI9mcDHaatdApSlApSlAqI1D+JtX64g/XJqXqI1D+JtX64g/XJoL4n2o+Kva8T7UfFXtBQemr3I75/UfXt0p01e5HfP6j69ulBP6F9z7Tf6qi/VJqfqA0L7n2m/wBVRfqk1P0FU1t+N07+uWf4HayjlWLW343Tv65Z/gdrKOVArTutriXq1v26c2XIz6eFYBwR2gg9hB5GtylBV5OlZ1wgs265X9cu3ocbUpswkIddCDlKVOBW/IZPDvit64WBc6+sXJNwcYQ3HVHWyhoEqSpXEeFecoJwASAdh2c6mqUFUjaLci2m3W9u8vJRBmeFIUmMgZ9t5OM7bqJ4t98bV7I0YX494hi6uog3Jxb6mPB0kocUACeLIKk7Z4SB8dWqlBV16NCbhbrhGuCW5kOKmL1z0JD/ABJTyUkEjq1DkCOzvrdY08WL+i6C4PrCIqY4acTknhKjxFed8lRyMb7d1TdKCs2/SAiQ7TGfuTstFulKlJ42Up6xZSoJzg7YKirO+TvtSfo5q5rvolT3VM3VLaS2GkjqSgYSQf52Dk4OOZqzUoIGPYJbEJDIu5Q40UlkxoiGGWwDnHUpODkk53GfRXzFsk23GM1ElrIdmrmT5HkoDpUDlAb3wCSOR24dzvVgpQR93tQuzLDZlPxiy+l9K2CAriTnA37MkEjtxio7xXVNmrl3q4quDojORmkojiOhpCxhZCQpWVHYZJ2A5VL3C4w7VDVLnyW48dJAK1ntPIADck9wyajfGmKgs+EwbpEQ+4lthyRF4UvLUcJSnCicnn5QT+3ag1Ldo5EOyrtD88uwSwphLTEVEbZSeErXwk8a8Y8o45VsN6bcesz1sul0enMrjeCp4WUs8KMYyQCeJew8r0cqz2++Ozk3Ui2PlVukFgojrS+p4gAnh9qORGxPy1MJClJSeBY4hkAjeggYmnHW5aJ065uTZrDBjxXSwG0sJIAJCASCo4GVE74xtWJWkkIslltkae4wi2PNvdYGUqLykg7kE4BKjxZ3376nn3VsdXiLJeC3AglpAIbz/OVkjCR37nflWbhVw8XCeHvxtQVORorr4l3gi7PJgXF1x8sFhJKHFgAkqyCtO2eEgfHWy3ph+NPYlRby+yoQ24T+WEqLiEHIKTn8Gr04NWMJURkJURyyBUULurxnNmMQ48F8J8IDwOBxcOCjGRvnG/ZQRVr0U1bmLcwu4OyGYExyY2hTQHEtQUBxHJJIKlHPaT2V93VLGp5bNvivSmXLbOS8+8GcBBSM4BVseLOARntPZW1eNUw7MuSHodxfRFZD8h2NHC0MpOccRKhvgZwMnBHfWzbL37KvdSLbdYxDQdSZbAQCkkDbCld/bigXe1vT7K5bYU429LjfUlxDIcUEYxgZIwcdu9RrOmriLcxbH9Qu+x7TaWuqiQ0x1qQE4CS5xKIHfgZ9IqwyHVx2Q4mLJfHEBwsICiATjiOSNh2n++soSo5wCQOZAzQV53SyGJNufs8sWzwFhcZDaGA6gtrIJGCRhWU+2yflrSb0SpmJMjtXmQPCbgifxuMJWQtKgrCt/Lzwju5cqmZd3XF1Db7V4GViYhxYeDwBb4MZyjGcbp3z2+ipUgjmCPjFBXnNNP8AsnNlR7zJZbnNNtyUdUlS1FCSkKS5kcJIVv5J+SstpsUizaZatES54cZSUNSVRknhGc+04sHmeZqbpQVibpWbN063aTfVJJeD0mR4EkqkqCwsFQ48DdIz3+ipOPZi1enrs9KL0pyI3FB6oICAkqUSNz7YnOPQOdSlKCqRdGvwodrTHvbol25bqm5C4iFJUHAQoFviAzuTnPOvlzQ6nGby0L1IzdXG3HFrYSpSVII5nI4gcYxtgVbaUFTcixtSyreiM/LS3aX3OveU0UcauHgU35W/lZJyM4GN6kLjp1dykYcuLiYCnmn3InVA5U2UlPCvOUDKUkgA535ZqdJJ5knHea8oIHxdfFyuc1u7vtqmuNOpSlpOGi2AAOfljbkcc1d+3wxZJ1v6tMWatTsmf4ZPkgJbChgApDe+ygANjtzJqw0oFKUoFaum/wAttQ/o0H+F2tqtXTf5bah/RoP8LtBb1cvlFc+0Z+RVm/RU/wB5roKuXyiufaM/Iqzfoqf7zQTlKUoFKUoFKV4rJScHBxscZxQQuoLquIluHHYmPPPbuqhsl1bDP85eB2nkP29lVXTlzXYujS0C3NJMy5SVNQ0PElKVOLUeJfaQlIJPfjHbVoj2KWzCuDSr687Kmr4jLXFa4mxjHCE8iMcs8q1GtFpa0/b7WLtJ47a8l6HLDKAtopyMFPJQIJBzzzQfFwkXLScGZcJNyduiFoaajMP4BVJUop24UgIQSpO2VEAHetti33yGtUqTfutR4Krrw42OrQ7kHibQAOFIAVsVEn0Vkm6YF0tD0SXPlOyVrQ74ahASptaFBSClA8lIBHLt376+3rC5Mtc6JOukiQ9LYUwqQG0NltB/NQnyQfT27UFYjXy7O6Ls4Nxc9lLzNCIrykp6wMFwniIxjZA54/nCth+Re7nqnUFtst4eYQww2kOPhK0R3leV5ACc8sDBJxue6pJvRyUybXJVdpRet44ApLSEBaOEJCQBsgADHk+k1LWizItCZq0OOvLmS1ynXXEgZUrs22wAABQQkeZPvcmYUXN2DaraosrksBIckvIH4RXEoEJbScjAGSQdxioixX+93G3WmGZ2bheFPzFSFNgiLESrACE7Akjh4c5xxEnOKl3dEocttwtfszMTbJinV+DJbQOrU4ST5ftlAEkhJ2zjurONILZFrfh3aVHl2+OqKJIjtrDjZx5KkEcIxgEY5YoIrUp1Fp3T65yL8442xPbVhxtK3FsKUlPCpzA9PJPbzq0R/CVX+e54WpyCG0NoYKQA06M8WDzORjOeRqDusZi8wJ2lGfDzIUpPXy3GTwpyQoucZ8lXIAJT24GwGalJcGY2q1Rba/IZaZfDkh3IIcbAOUrzuSokHbuoJmlKUClKUClKUCqhb/dbv36pifxVb6qFv91u/fqmJ/FQW+lKUCtO4Xa32lpDlwmNRkLPCgrzlR9AAJP7K3Kquomblb71G1Pa2hNEOOuPKhpOHFNk8RU2exY7u0UFgh3KDcUhUKWzIBSF/g1ZwDsMjmOR2O9bVUO53NDNgVqPSzqfDL1KjhCDHQS8v2hSoHkcBRJ5gityVqC4WLUbTN2mRnoS7e/MkIaZCfBQ2U7pPtlg5I37eVBZJVpts7q/C7dCk9Xnq+vjIc4MnJxxA4yd9qzSYcWax1EuMxIZyD1bzSXE7ctlAiqXbNUXS6T7dKZlxVQnQt+bHZaC24kcIJSVPjm7nhygHbJ2AqQttwv98Yh3iIuPGt774KIi0JKlxsn8IpZ3CjzCU42IzQTYXampsa1JERElprr48UISC2gHh4kJxhIG42xUZdNQ6ctVyW5ODaX2wll+WIwUlgK3ShxzHk55gVqJuMty9amX4e0iJbWUpbe8DbK2V8PWLTxH2wAxse01Aw27laujOLIVNQ5dbrKbeSJENtzidfUBwqBG+xznmAMDagv9vjW1tgyLdGiNtSgHSuOylAeBGQo4A4tjzPfWvMYsVttqWZka3R4KnkgNuMIDRcUdvJxjiJ7cVGu3G43K6zLVZXWYzdtbSl+UWkrKninKWkIPkgAYKieWQBWO4TLom46Ytzr8bwqUSucz4OhxBS2niWpJO6TnYEd9BY3IkRcpl92NHVJZyGXFtpK2+/hJGR8lZghIWVhICiACQNyByH9p/bVDaXqCbedS3GDd2HBb+KHFbkRUlvITxrxw4OQcDPb21L2S73K8W3TU5DrATLYLs5rq9yOD2ySD5OFftz6KCfEKImS5JESOJDqeBx4NJ41p7irGSNhse6oO6Ni1p6rwu1WuwLRwONpY4XSsnyggAcJ4hsdiRucGrGSACTyAyap2jOK/uyNWTMOOPvLat6TyjMIVwjh7lKIJJ50Em2myajtSYNulR3LewtCXGGEAAJTgpRggFIyBvipadMRb4T0txp9xtpPEpLDZWvHbhI545/EKpNwusaF0mz7opZTFttnxcXEjJWtSvwaT3q7h6a81JJ1C/p5kPPsxnL06iEi2hkFTSHPbEue2KwgEn+aN/RQXa3zmLpbo86MVliQ2HGytPCSkjIyDyrXgXuLcbhOgstym5EFSUvJfYLY8rPCUk8wQCfiqIZuEq4vSolnkN2+2Wr8A5NWyl0uOIHlIQlXkhKdsqPbsORqu2263GFpiJfXnURDe7l102aljrBHZUOFs8Kv5pCUjJ5BWaDpVK1oHhfgTZnFkyd+MsZ4Oe2M+jB+WtmgVEah/E2r9cQfrk1L1Eah/E2r9cQfrk0F8T7UfFXteJ9qPir2goPTV7kd8/qPr26U6avcjvn9R9e3Sgn9C+59pv9VRfqk1P1AaF9z7Tf6qi/VJqfoKprb8bp39cs/wO1lHKsWtvxunf1yz/A7WUcqBSlKBSlKBSlKBSlKBSlKBSlKCmXtSFdJmn27ipKYKYzy4gcOErl5AA32Kgk7fHtVkuEqA2oNylpLjI8MDeTkdX5QUcchkczsTtWxMgxLjGVGnRWJTCsFTT7YWk43GQdqwxLNa4EV2LDtsOPHez1jTLCUJXtjcAYO1BRENRpGk7AxJ6vwi43MSnFuHBbKj1qiCcYIQUDNfctCHZmtbu6wlNuaPU9Ug8PhbyEYIV3p41D4z8Qq8Cz2xLcVtNuiBENXFGSGU4ZPegY8k/FX0u129yG7DXBjKivKKnGFNJKFknJJTjBJO9BSozTEK4aaacW2/JtdocfW6F5W4eHhSgHtGzpx6PRWa1MwnLTbdVXGUXbsqOu4KUhQUVI4CeqH5raQoDAxvz3O9wRbYDctEtEKMmS231KHktJC0o/NBxkJ9HKvmHaLbblPKhW+JGU+culllKOsO/tsDfmeffQc7ukZmdZLOZ8nrb/fXmFqeQsjqI6iFqQn8xsJwn0nPaaten3W5uptQTknk6iGyN8BtoYJ+VRqSa07Y2W0NtWa3toQ6HkJTGQAlwclgY2V6edbcaDEhKeVFisMF9fWOlpsJ6xX5yscz6TQVzXZEq3wLGkjrLtOaYKe0tpPG4f3UY+WvNbMplmx25phpcmRcUdWpY/FpQCtaviwnHy47ampmn7LcJQlTbRAkyQAA89GQte3LcjO1byo7K323lstqdaBDaykFSAeeD2ZoKfOtVtg6osMdJJeVJduD777pU4opQBsSduJXD5I27qgbs+zctHOXqc/1l0uyyxa0oUR4I2pfAOAdh4QoqV6a6W5BiOzGpjkVhcpkFLT6mwVoB5hKuYz6K0/Fyx8DyPYa38L6w46PBkYcUDkFW25zvk0EBDehsaqllySGo9sgsW9hzJI418JUc4xny2xWTRMJELw6I5x+GwXPBZCgslt44Cw8AeS1pUni9I9Aqxi1W5Lsl1MCKHJIAfUGU5dA2AUceV8tfcODEt0ZMaDFYisJJIaYbCEgnc7Dag2KUpQKUpQKUpQKUpQKUpQKUpQK1dN/ltqH9Gg/wu1tVq6b/LbUP6NB/hdoLerl8orn2jPyKs36Kn+810FXL5RXPtGfkVZv0VP95oJylKUClKUCtS6OssWiY8+640y2wta3G3ChSQBnIUNwfTW3VR6QZEpywm1QoNwkLnOIbeXFiOOpaZ4hxklI542xz3oKtbrhLXZbCq06ln3TUT7zbj8cTzJaS0pWVh1GSlASkjc4OfTV9vGp4dpdkNdRKmOxmDJfbiISostAE8SipSQNgcDPEewVDPNOWPXjFziWya7bbnBTHkeDRlLLCmz+DKkgZGUnB22qJgWiT7L36NeIV3lql3AvNspQUwpKduBS3Up2CQMFClcO2OEnAoJ68mJe71phpDaXCtap4WpOFIaQkEY7srU3keg1twrkzI1FeHFvXGOmA0hp5qSpAjJ5qDicKO5A3JxtjasEBMt3XtzkPQHkMsxmozDqmylsowVqKFYwolSgMdgT8QqtmJcZekpanrVc8zrwJFxZLCg6pguAFCUe2UAhKAcDBycZwaCzO62t7TcZ3wO4qYmPoYhvBgBMlSu1AKgrA55UBtuM1EXG5xIfSNNmJgSZTlstg64Q2gpairKioklKcJQBgE53OAd6zy3Z141vp8m0zmrPF6yQhxcdSPwuOFJWCB1YAJwDgnu5Z14Yui7XeoLVtlt3m6Sni688wpDDKFeQlXWEcK+FHIJJJPy4CXvd7iyrHbXI79zQxdXWUMS7dwBaCogpzxEEAjIOAduKjrDE3pFacSyhTltgFbjiR5RU4opQnPdwhw47yK03rauHqHS1sahzHbfbI6lJdQ0S2XOENp4le1ThPGrc9oAyTivqzvXBlGqLm5a5aZLj7qm21MqStwISENJQMeUCAVZHarHfgPg6rRAsF4v6GLzKbEtTQiSVNYZcSAnhRhZAQVEciTnO1Sdq1M3JuceyS481i6qil9wPsBCBg4UAoHCsZ/m5GO3ORVZEGY3pbSls9jbitnwxD0/EdXGSnLhKhzQFOEjysbDJwMVMagamp1zp2XFjLccLEplagMhriCTxKPIAHPxnagsVruTV1giU00+ykrW2W5DfAtKkqKTkfGK3KjIc1hm6KsiGHwtmMmQXlJHAsKURz58WQSdu2pOgUpSgUpSgVULf7rd+/VMT+KrfVQt/ut379UxP4qC30pSgDnVebs99htvtwr3HUmQ4t1RlxCtTRUeTZStOwGPbcW47tqsNKDm7UeM1qWy6asF1gdZZWnZLhl/hS48slJBShSTxAcSjjlxcqsjukGZ1uurdzlKkTboz1L8lCOANoHtUtp34UgnOCSSdyTVkwO4UoIC22Ke3bBAulxYfYTHLATDjmOHMp4StwcRyrHLGB24zjHths1ytUSHCl3NmREhIDbSWGC0twDYdYeIg4GNkhIPbmp6n9tBzd2G89Gvulm5wkz5878PwMBsobcIW44rKiSAnyAfJBJGAdzVsvFhfnv2cxJbUZm3O9Z1a2ePi8jgSRuACkFRGQRkjIOKqz1xuSI+p7ivVz8eJAfWzCCmoxClJTkpUOryocXkjBB9NWuJfPBtLwbnfgmFIdZQp1rBz1ih7RKdyVE8kjJ7KDXa09cId3uUiBc2WodxeS882uOVOtr4QlRbXxADIA9sk47Kzqskk6sYvCZyOoaiiMllTRU4PK4iQsnHlEDO2duYzROrLStyS0lUsvRo4kvs+Bu9Y2jON08OQf+7zxvyqMXqxE7Rqrp1s21CWvq40g25bpZyRwKKcYUD3+18rHMUC1pjaQjG0XG6NyZUxb0hhlqOUuPFSsqwMniVk45gYGcAAmlustx0zocw40lT11Sz1TDiGeMIUSeBPCduEE7k7czU5MvEO1rYjSXHXpi0ZSxHYU68sDYr6tAJxnmcYGa2YE+LdILU2E8l6O6MoWn9hB7iDsR2UGZoOdQgPlKnOABZTyJxv8lVqBpu62SM7b7NdorNuU4pbSZEQuOx+I5KUKCwkgEnHEk47c1aKUFXlaJhr01KtUaQ4h+S8mS5MfHWLdeSoKCnOWRtjAwMcsV6/pmfNvlpu825sLfgLWottxiG8KSBhsFR4TsclXETnbGBiz0oKcNFzU2O42RN3aRb5Kn1thMY9YC4SrDiuLCkgq5AJJxgnGRWzI0zcl2Q2lm6RREchohutvRCpKUgEEtgKGCQQPK4uQzk71aKUGGJGRDhsRWiotsNpaSVHJISABk9+1ZqUoFRGofxNq/XEH65NS9RGofxNq/XEH65NBfE+1HxV7Xifaj4q9oKD01e5HfP6j69ulOmr3I75/UfXt0oJ/Qvufab/AFVF+qTU/UBoX3PtN/qqL9Ump+gqmtvxunf1yz/A7WUcqxa2/G6d/XLP8DtZRyoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFaum/y21D+jQf4Xa2q1dN/ltqH9Gg/wALtBb1cvlFc+0Z+RVm/RU/3mugq5fKK59oz8irN+ip/vNBOUpSgUpSgVCaj1CdPNxHDbH5qZLyY6epdbQQ4o4SMKO+e8cu2puqXqMzbpriy2y3qicdvaXcnRKCyjP4tvPDvnJUR8VBMwdQGRfPYabbJECepkvsoW4h1LqAcKKVIJGQeY51OFJBOUkY55FUq6WkwWLtqfUL7Mx9mA4y1HjpU2y03z4Rk8ZUpWMkn4qiHGZ2k9GQtQPSZblwjwhHYhLUS3xvFPCVgndQJzufRtQdM4SAFcJwe3Gxpwnh4uE8Pfjauc9VKsKXtTPtzGhCt7ynEzZGZFwdPD5S2wSlCUkDGPzh8VT9p08UvWu5zri+5dt3H3CvAeKkHLYTnCUJzsAM7bmgnUSXlXN6Iq3yW2220rRKUkdW6T/NT25HbW1wK4scJ4u7G9UK1QZFzsWp5NseMV+6Snm4RU6rAS35ORknHEePJHLOa+EzYSOje6TmGJCeJvwf2PedURHkAhvq0nPFguEKznegultlvT4Lch+3yYDqyQY0kDrE4ON8d/P5a3OBQVw8B4u7G9UhuLKeutt0kJL7cCDb0P3BQWQ5IKiUpbKufCSFFWNzsKizMYh2nW3UpU5ZYriGYbJdWodeEYWlJzxY4ynbPPNB0lbZWhaSFAYIJGxTn+6tC1WZi0tFLb0qS6QEl+W91rhSOSeLA2HxfHk1TFW6dFl6Ntzj8g3DrUuODrlEMMNIysEZ8oqJwonPPHZXQ8HAODg+igwtRWGXnnm2kpdeILi+ZVgYG/cO7lWaveFWSOE5HMY5V5QKUpQKUpQKqFv91u/fqmJ/FVvqoW/3W79+qYn8VBb6UpQKUpQKUpQKjr5eY9htL8+Qo/g0ktoSkqLi8eSkADmTUjXoUpJylRB9BxQcij2+Fa9N6W1azFbflRJZcuLjMfLiutyF58niJQSPi3xVlkXeA7ruPMmurXDagJXayllSg864ohZSMe3wEpAODue+rxxq4uLjVxd+d69417+Wrfn5R3+Og5K/cXpFh1ndFMOR5s+YiBwlonqWhhsEkDc4KlHG3KrJfXIvhmk7S2l9MPrg/wAHUqytLScNoxjmTg4PZV1415B41ZGwOTtTiUAQFHB5jPOgocG5N2S9akfmMPP36TLxGiobUpT7KU/gQ2cY4OZJztvUnY2RovRDSrqXFOIUp6T4O2XSHHV5ISBuQCrG3x1aeJXCU8SuE8xnavASDkEg+ig01XOMi7NWw9b4S60Xk/gjwcIODlXIH0Ut1zjXVp52L1vC08thXWtFB4k88A8xvz7a3cnGMnHdmhJPMk/GaDylKUClKUClKUCojUP4m1friD9cmpeojUP4m1friD9cmgvifaj4q9rxPtR8Ve0FB6avcjvn9R9e3SnTV7kd8/qPr26UE/oX3PtN/qqL9Ump+oDQvufab/VUX6pNT9BVNbfjdO/rln+B2so5V7rKFPlMWp+BCcmLh3FuQtltxCFKQErBwVqSnPlDtqL8MvmPyQuvrMP76gk6VG+G3zzQuvrMP76nht880Lr6zD++oJKlRvht880Lr6zD++p4bfPNC6+sw/vqCSpUb4bfPNC6+sw/vqeG3zzQuvrMP76gkqVG+G3zzQuvrMP76nht880Lr6zD++oJKlRvht880Lr6zD++p4bfPNC6+sw/vqCSpUb4bfPNC6+sw/vqeG3zzQuvrMP76gkqVG+G3zzQuvrMP76nht880Lr6zD++oJKlRvht880Lr6zD++p4bfPNC6+sw/vqCSpUb4bfPNC6+sw/vqeG3zzQuvrMP76gkqVG+G3zzQuvrMP76nht880Lr6zD++oJKlRvht880Lr6zD++p4bfPNC6+sw/vqCSpUb4bfPNC6+sw/vqeG3zzQuvrMP76gkqVG+G3zzQuvrMP76nht880Lr6zD++oJKlRvht880Lr6zD++p4bfPNC6+sw/vqCSpUb4bfPNC6+sw/vqeG3zzQuvrMP76gkqVG+G3zzQuvrMP76nht880Lr6zD++oJKlRvht880Lr6zD++p4bfPNC6+sw/vqCSpUb4bfPNC6+sw/vqeG3zzQuvrMP76gkqVG+G3zzQuvrMP76nht880Lr6zD++oJKtXTf5bah/RoP8Lta/ht880Lr6zD++rb0rDuXs9eLlOtj0BuS3GbabfdaWpXVhziP4NSgB5Q7aC2K5fKK59oz8irN+ip/vNX9xQQgqPIbnavzjY+mBGm4zVkvNjlNphgtJcaOFqAJxlCsYPy0Ha6VQ7N0rWm/L4IECUXCcBt6VEZUo+hK3gT8lWkTr2oZGkLoR3iTD+/oJOlRvht880Lr6zD++p4bfPNC6+sw/vqCSqHhaZt8C8v3ZlycZkgYeU7McWlY7AUk4wOzurN4bfPNC6+sw/vqeG3zzQuvrMP76gz3O2RLvBVCmtlyOtSVKQFFOSkhQ3HZkDalztkO825+3z2A9FfTwuI5ZHPYjkQcEEcsVg8NvnmhdfWYf31PDb55oXX1mH99QfDGnbczCkRFoflNyGupcMx9T6y3jHBxKJITudvTX1brDCtbfAwqU7hvqUKkyVvKbRjHCgqJ4Ry2HcK98NvnmhdfWYf31PDb55oXX1mH99QasfSNpiQmYscS20sKKmXUy3OtbyMeSvOQME7ek1kc0va3bM1aiiQiM28H0luQtLhcBzxlYPEVZOcms3ht880Lr6zD++p4bfPNC6+sw/vqDHM03bpjjTmJMdxpnqA5EkrYUW+fAopOVJzvg9576yLsFrXbY9uERDcKO6h1tholCQpCuJOQOYzvg86eG3zzQuvrMP76nht880Lr6zD++oPZFjgSrzHuzzbipcdBbbPWqCQCc7p5HfesibTDRcJk4Ic8IltJaePWKwUpGBgZwn4xWLw2+eaF19Zh/fU8NvnmhdfWYf31BiGmbWLdAgBt/weA8l+OPCF5C05IyrOVDc7Hapeo3w2+eaF19Zh/fU8NvnmhdfWYf31BJUqN8NvnmhdfWYf31PDb55oXX1mH99QSVKjfDb55oXX1mH99Tw2+eaF19Zh/fUElVQt/ut379UxP4qnfDb55oXX1mH99UFFg6kY1vcr4rSlwMeVBZjIbEqJxhSDkk/hsY7t6C30qN8NvnmhdfWYf31PDb55oXX1mH99QSVKjfDb55oXX1mH99Tw2+eaF19Zh/fUElSo3w2+eaF19Zh/fU8NvnmhdfWYf31BJUqN8NvnmhdfWYf31PDb55oXX1mH99QSVKjfDb55oXX1mH99Tw2+eaF19Zh/fUElSo3w2+eaF19Zh/fU8NvnmhdfWYf31BJUqN8NvnmhdfWYf31PDb55oXX1mH99QSVKjfDb55oXX1mH99Tw2+eaF19Zh/fUElSo3w2+eaF19Zh/fU8NvnmhdfWYf31BJUqN8NvnmhdfWYf31PDb55oXX1mH99QSVKjfDb55oXX1mH99Tw2+eaF19Zh/fUElURqH8Tav1xB+uTWC6ahnWW2v3G46ZuUaIwnicdXJh4A+e3PcBuTVe09q97pHEZFrsU1tEO6xnn33HGw0htDnFzKgSopHJIOP7aDsifaj4q9rwbJFe0FB6avcjvn9R9e3SnTV7kd8/qPr26UE/oX3PtN/qqL9Ump+qborUVlY0Jp5l27wEON2yMlaFSmwUkNJBBGdjU74z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCVpUV4z2H4at3rbf2qeM9h+Grd6239qglaVFeM9h+Grd6239qnjPYfhq3ett/aoJWlRXjPYfhq3ett/ap4z2H4at3rbf2qCScRxoKe+qxedKRLqgpmRWJSOxLzYXj4s8vkqV8Z7D8NW71tv7VeeM9h+Grd6239qg5He+hGxSuJUVt+A4e1hXEj91X+NVxvR3SJo88Wm9QLeYR7VjrOEAf+BeU/srvqtR6fVzvNt9bb/wAa1Xrtpp0HN4tvrbf+NBx+J03au084mPqzTfWJGMuoQplWO/tSf7Kvdi6btF3kJS7OXbnlfzJiOED/AMwyn+2pOU7px9tTZvFrWg80LlNFJ+QnFUe9aC0JdCpZftTDpyesiz2myT6RxYP7KDskSdEnsh6JJakNkZC2lhQ/srYr8vvaAfsTxk6X1vDZWDkIXOQ0SfjSrB+UVssdLOvtJFKLubfdY6dgsvNqKviW2c/tFB+l6VyCxf7Qmm5/C3dYsq3OHAKsda38eRuB8ldIs+qLHf2wu1XWJLB/mtOAq/d5/wBlBL0pSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgUpSgVhlSmIUV2TJdQ0w0grccWcJSkbkk91ZFrS2hS1EBKRkk8gK/OvSHrSf0kX3xT0wv8A9ktK4pUrOEOcPNaj2Np/t591Bpao1DdOmbVqLNaC4xp6IviLhB8rs6xQ7zySn/8Abjumj9PRdOWVi3wmg0w0Nh2qPaontJ76rGiLXpbSlpahsXa25HlOOGW1xOr7VHyv2Dsq6p1LYEjAvVt9bb+1QS9KivGew/DVu9bb+1TxnsPw1bvW2/tUFW6avcjvn9R9e3So/phvtpm9Fd5jxbpCeeX1HC23IQpRw+2TgA55ClB0P2Mge8o3zSf8KexkD3lG+aT/AIVt0oNT2Mge8o3zSf8ACnsZA95Rvmk/4Vt0oNT2Mge8o3zSf8KexkD3lG+aT/hW3Sg1PYyB7yjfNJ/wp7GQPeUb5pP+FbdKDU9jIHvKN80n/CnsZA95Rvmk/wCFbdKDU9jIHvKN80n/AAp7GQPeUb5pP+FbdKDU9jIHvKN80n/CnsZA95Rvmk/4Vt0oNT2Mge8o3zSf8KexkD3lG+aT/hW3Sg1PYyB7yjfNJ/wp7GQPeUb5pP8AhW3Sg1PYyB7yjfNJ/wAKexkD3lG+aT/hW3Sg1PYyB7yjfNJ/wp7GQPeUb5pP+FbdKDU9jIHvKN80n/CnsZA95Rvmk/4Vt0oNT2Mge8o3zSf8KexkD3lG+aT/AIVt0oNT2Mge8o3zSf8ACnsZA95Rvmk/4Vt0oNT2Mge8o3zSf8KexkD3lG+aT/hVal3jUMi+3OLb5VsjR4TjbYEiE48tZU0lZOUvIA9tjGOyvnwvV3wrY/op3/M0Fn9jIHvKN80n/CnsZA95Rvmk/wCFVjwvV3wrY/op3/M08L1d8K2P6Kd/zNBZ/YyB7yjfNJ/wp7GQPeUb5pP+FVjwvV3wrY/op3/M08L1d8K2P6Kd/wAzQWf2Mge8o3zSf8KexkD3lG+aT/hVY8L1d8K2P6Kd/wAzTwvV3wrY/op3/M0Fn9jIHvKN80n/AAp7GQPeUb5pP+FVjwvV3wrY/op3/M08L1d8K2P6Kd/zNBZ/YyB7yjfNJ/wp7GQPeUb5pP8AhVY8L1d8K2P6Kd/zNPC9XfCtj+inf8zQWf2Mge8o3zSf8KexkD3lG+aT/hVY8L1d8K2P6Kd/zNPC9XfCtj+inf8AM0Fn9jIHvKN80n/CnsZA95Rvmk/4VWPC9XfCtj+inf8AM08L1d8K2P6Kd/zNBZ/YyB7yjfNJ/wAKexkD3lG+aT/hVY8L1d8K2P6Kd/zNPC9XfCtj+inf8zQWf2Mge8o3zSf8KexkD3lG+aT/AIVWPC9XfCtj+inf8zTwvV3wrY/op3/M0Fn9i4HvKN80n/CnsVbz/wD0Mb5lP+FVjwvV3wrY/op3/M08L1d8K2P6Kd/zNBY12W3LH/UYvzCP8K0X9MwF+1iRh8TKf8KivC9XfCtj+inf8zTwvV3wrY/op3/M0Ede+jiy3cHwy1RnVYxxpRwLA9Ck4xXO7r0IMtOl+zXKTCdByA4OMD0AjB/vrqnhWrj/APFbH9Eu/wCZr4W5qpY8q5WI/wD+Jd/zNByVuf0vaOwGpHstDbx5JAfGO7BwsfJU5av9ohLLwjam0+/EeHt1xuz+rXgj9tXJ2LqVzc3GyZ9FrdH/AP0VD3TTV3ubXVznLBKR+a7aVqx8WX9qC3WLpL0hqIJTBvcUOnH4F9XVLz3AKxn5M1bMg1+Zrp0NmQ91jUuNDHMpjRHMH995WPkrXjWTpG0cc6fvzj7COTHWbfNrymg/UNK/Na+nXXloW3Hu9ogNEbKddhOBSvTgOJSfkwKtNm6Z/ZfhSrUllgOn+ZMs7yAP/N4SU/20Ha6VSI901RLaS7HvdgebUMhbdsdUD8ok1l8L1d8K2P6Kd/zNBcqVTfC9XfCtj+inf8zTwvV3wrY/op3/ADNBcqVTfC9XfCtj+inf8zTwvV3wrY/op3/M0FypVN8L1d8K2P6Kd/zNPC9XfCtj+inf8zQXKlU3wvV3wrY/op3/ADNPC9XfCtj+inf8zQXKlU3wvV3wrY/op3/M08L1d8K2P6Kd/wAzQXKlU3wvV3wrY/op3/M08L1d8K2P6Kd/zNBcqVTfC9XfCtj+inf8zTwvV3wrY/op3/M0FypVN8L1d8K2P6Kd/wAzTwvV3wrY/op3/M0FypVN8L1d8K2P6Kd/zNPC9XfCtj+inf8AM0FypVN8L1d8K2P6Kd/zNPC9XfCtj+inf8zQXKlU3wvV3wrY/op3/M08L1d8K2P6Kd/zNBcqVTfC9XfCtj+inf8AM08L1d8K2P6Kd/zNBcqVTfC9XfCtj+inf8zTwvV3wrY/op3/ADNBcqHaqb4Xq74Vsf0U9/ma5h0jdJupYTq9MW+42+TPkp6t1UGC404zn+aFF5flEejYHnQbHSr0hy7/AHM6H0movLdV1Ux9rfiPa2D2Afzj8lW7o56Poml7T1XAh6S8MyXlJB6w/mjP80d1Uro/0JdtOtmU1KtomvpHWKkQlulsdqQoOp279q6W0/qxpASm6WMD9VO/5mgtKbVASMeBRvmU/wCFe+xkD3lG+aT/AIVWPC9XfCtj+inf8zTwvV3wrY/op3/M0Fn9jIHvKN80n/CnsZA95Rvmk/4VWPC9XfCtj+inf8zTwvV3wrY/op3/ADNBZ/YyB7yjfNJ/wpXP9V6s1ZpXTUu9KlWWWmNwZZFudbKuJaUe2684xxZ5dlKDpdKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoKVH/KXUf6Ux/wAu3W/WhH/KXUf6Ux/y7db9ApSlApSlApSlApSlApVd1HqpVhuVut7Fnl3OVPS6ppuMtKSA2AVe29Bz8laXjhe/MG+fOtVcTKTaI+ZW+lVDxwvfmDfPnWqeOF78wb5861TEprr2t9KqHjhe/MG+fOtU8cL35g3z51qmJNde1vpVQ8cL35g3z51qnjhe/MG+fOtUxJrr2t9KqHjhe/MG+fOtU8cL35g3z51qmJNde1vpVQ8cL35g3z51qnjhe/MG+fOtUxJrr2t9KqHjhe/MG+fOtU8cL35g3z51qmJNde1vpVQ8cL35g3z51qnjhe/MG+fOtUxJrr2t9KqHjhe/MG+fOtU8cL35g3z51qmJNde1tU2lXMCtZ2Ay5zSKrfjhe/MG+fOtU8cL35g3z51qmJNde0lLsLT7am1ISttXNCgCD8YNUu8dFlinZV4B4O4f58ZXB/ZuP7KsXjhe/MG+fOtV4dXXo89AXz51qmJNde3MHOja/wBheU/p2+utK58BUpon0Eg4Py1tM9IXSFpghN7tiZ8dJ3cW3gn4lo2/sq/ualu7nPo/vfzrVaTt4uy88Ogr4nP/ANVqmmTXXtrWfpu05O4UXFmTbne0qT1iM/GNx8oq+22+Wq8tdZbbjFlp/wDpOAn9nOuT3W0+yuTK6Nrnxn/3iFNoUPlTVMn6Iusd3r7PYb9EdB26xaDw/wDmTg0xJqr2/TXbjtpX57tmoelHT7PEuPLlR2x+LlNBzA9BzmrBE6eEMoLd208+iQnmGXeEfsWM1MLExPw7JSuZWzpkjXh0tQdOT3Vj+b4U0k/24qe8cL3t/wDgG+b8vwrVXEk2iPmVvpVQ8cL35g3z51qnjhe/MG+fOtUxKa69rfSqh44XvzBvnzrVPHC9+YN8+dapiTXXtb6VUPHC9+YN8+dap44XvzBvnzrVMSa69rfSqh44XvzBvnzrVPHC9+YN8+dapiTXXtb6VUPHC9+YN8+dap44XvzBvnzrVMSa69rfSqh44XvzBvnzrVPHC9+YN8+dapiTXXtb6VUPHC9+YN8+dap44XvzBvnzrVMSa69rfSqh44XvzBvnzrVPHC9+YN8+dapiTXXtb6VUPHC9+YN8+dap44XvzBvnzrVMSa69rfSqh44XvzBvnzrVV3VPSzKsEVTL2mJsGc82TH8LeQU55ZITuQP7aYlYtE/Et3pN6Q06Yh+xltUHLzIThIG/UJP84jvPYPlqC6ONBOQ1ezF2SXLm/lXl7loHnk/nHtP/AO2tDo+0XMuNwOptQcb019XWtJd5jP8APV6e4dg+Su0RoyWGwAKivthlLKAkCstKUClKUClKUFK6WvcxvH9T9c3SnS17mN4/qfrm6UHW6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQUqP+Uuo/0pj/AJdut+tCP+Uuo/0pj/l2636BSlKBSlKBSlKBSlKCl6i90/R3/An/AFQq24Hoqp6h91DR3/An/VCmt5IacsrHhVyY66Xl029x0L6lCSpzKWvKIxjfG3ort45xV5PNGb4WzA9Fe4HdVIsFzVGN1vfhU5WleoQ5FcnOrdcWsbKU3xkrCDsAFczyFSA1eIz8v2VhCDHYhiYV9f1i0IKiEpcQEjgWexIKs99bzDlplZ8Dupgd1V2LqOc7d4cCTZjHMtlySnEjjcbaTjHGnhGFkqSOEEgZ5nFYmtWuOWOfcPYxSXI03wNtgvA9arKR7YDY+VggZ3BwTzq5g0ys2B3CvcDuqtXC9PRLpeliKlZtURLgPh60tuBW+FI4OFK8DY4UdwMjNfQ1S43ETMkWt5MZ1DSY6m3ErXIeWSOrQnY4HPiOARk7AZpmDTKx4HdTA7qqT+sJkWNNW/a44dhy2YzgbmlaFdZj2qur3UniGU4+WvmVrhcZq8k2hZctqUucCnscSCM+WeHyFcvJ8r2w9OJqg0yt+B3UwO6q/cdTGLxtRYiXpLUQTJAfe6lphsjIC18KvKPIAA57cVhZ1W89cY0NNsPWyYKJTTYf/CAqOOFSSkBIGCSriOw5ZIBuYNMrLgd1e4HdVOXqe63K3Wdy2wIyXp0tbS0uS1AANKUVFKg2cpUEHyiBjI2OdpWJf35d6kwW7cS1HfEdx0O+UhXAF8SkY2QQcJOTkjkOdMwaZTmB3V5t6K9/vqmWS3ezVwvst25XgREzlR4qG7o+hICAAsgJWNirO3ZSUiFywO6vcDuqlWjUz1u9l7dcnH7g7b5yIcVxCB10njSChB5ArG+VbDAye2ttWrpDMSaqTbmEPxpjUPKJZUwVOY3U7wApCeIcXknG3PNTMLplacDuFe4HdVelXSS89Z4z9vejmbKU2pAmKadbKMknCB5SdskFQBBGR2DWmaycYiXC5s2wO2iA8WXpCpAQ4tQUEq6tHDhQBIHlKTmrmDTK1YHdTA7qrh1O/wCzPsaLWeuXERIabL46zKiRwrABSkDCiVBStgNskAyGn7sb5ZWLgWOoLpWOAL4x5KynIVgZBxkbDnTMJMTCSwO4U29FQmsZfgOkblIS48h1LWGiy8ppfWEgJwpJBG5FRF2tUuwaTduca83MXKBGDy1SZrj7TqkpHElSFqKcHcbAEbYxUmViMrlwg9gr4Ww2sbpH7KrMjWJFuL8SCl15mCibKDz/AFLbCVJ4ggr4VErPYnHLmRtn7iatflTLlENlkR5EWEiYy3IeQkvhWdsjITuMb/KBTMGmUw7a2V7gYPoqFuekodxbIlwmZCD/ANo2D/bXtx1eqLGkuxbd1yoTTbkwPP8AVJbUsAhpJ4TxOb+1wB6RnFa7kqDH1fdb7JbSwzbba0285weUVr8rhOOagMJA7zik4WIlTLt0Q2t7Koan4a+zhPGnPxHf9lQ7di6QNKnNmuy5TAP4oLyD8aF7f211di/yXrizCmWpEVyXGckxAuTkkJxlLoCfwZ8pPIrHPfaodrVDkq0W+6uWMNwpUlEdS/CcqytfAlTaSgFaeW54TvsCN6xNY/p0i9v75VS3dL97t8tmHqWwpSVqCC8nLJ3PPfKSPixXX4cyLcIjcqI82/HcGUOIOUqGcZH7K5V01W5LGlYToycTQP8A9Q1Hqly4/RhoxUK4zojr0vwVRiyFNBSCs5BAO532NWJmJxJNYtETHDtmB6K9wO6q7cmW7ilMRi4zYsO3L4pc1mWtCjwDymysHKj+cTnh/wDEfJj42vkzLq1HiWp5+G5EclpeQ8OsDaB5KlIIASFkeSSsE8yBWsuWmZ+FywO6hGOYx8YrnqekhcuySJ6tOTxATCW87IbdSEpJOEoCiACrhIUcEkZxg1pS5V005o7TVisLZZk3UhtDkqTxuscXlH+ZjkfbY2/NJpqhdEunYHor3A7q53Z9R3C1K1RC8CuFwkWxxpxpiVMC1lCgAQHCVZ3BI788hyroXGA2FrIQOHiPEcY+OrE5Sa4e4Hor3A7q5SdTS71quctm8+BQbdPYJkmYG4qYvCSeJOQHCtWAMg8xuBz6ky81JYQ8w4h1pxPEhaFcSVA8iD21InJauH3geimB6K55JkvJ6ZPBHLrPatzdvM11kzVoZCgBuRnAT2kcql7pcWbYXtWzpNxagstBuPBQ8sCQonAWWs4yc4SCOXlHfZLJpW3A7qAZ5DNVa0arlXG63K3TrYLeq3xUPSHkyetCFLHEEjKAMhO5J7QRgjeqsq7SR0VGRdjcbkq+PqQ2pL6G1oS4vhbG+yRgZwlJG/LFNULFJdSwO6vMDuFVmTem7A5b9OwmHJc1MXjWlx7h6lhCfKWteDvtgDG/oFVzSmq7g3ZITkpT90u99mOriR3neBLbKTjiJAIQgAZ8lO55CmqDROMulYHdXmB3Vzu5dINye0OLxbLayxIlTTCjJfeKyd+ELACRk5B2ztjOTyqQuOs16et/gio6bjc4LTSJgTJISXFbBCVFGVuK9sE8I25kbZaoNEp7U17b09YJVyWhC1NJ/BtqWEBa+xOT8v7K/P8AFg3TUVwgasu7ocEu7x4yEEZCgVnIA7EjhwBXUumQqc6NusW2W1KlRyUK5pJCsg/FyqrWJpI6MNIuY3VqVgf/AO1dc78zh18XEZ+3aokRMdGMb1tV6fbH468rk9RSlKBSlKBSlKCldLXuY3j+p+ubpTpa9zG8f1P1zdKDrdKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoFKUoKVH/KXUf6Ux/wAu3W/WhH/KXUf6Ux/y7db9ApSlApSlApSlApSlBTNQ+6ho3/gT/qhW77GXZ3WrV2kex5gMRlx2W0uOF1PEQSogo4STjGM7DtNaWofdQ0d/wJ/1Qq2128fw8nnnFlIc0bcnNN3DT5kw/AvCfCICwtwLQOsCw24ANk890nIz6K2JOl5j9kWwlNtiuiSzJDKFuLacU2sKJddUnrFlQGCSDjA51b68UlK0lKkhSSMEEZBFb0w5apVHTXW3DUt+ursqO+82G4LZYXxNtlIK1BPaQFKAyeZSTtyGtH0le24NmZck27NvmeErbSpwodJKlFw5Tkr4lbJOwxzJ5XCLAhQQoQ4UWMF44uoYS3xY5Z4QM1sUwaulRmaXuU9m+x3pUMM3SU0olIXxdQkjKDtzwMYGRud63NU6dcvTNuMRTaFwJAdQ0484yhaeEp4eNvyknB2I/wDvVipVxBqlWxpt55FpZeTBZixJnha4sZshsEJPAlOw4sLPEVEAk9laUnSEt60XFlLsRU243ESpLiyoJW0lQ4W8gE7JAHxk1caVMQapVCTpOUvU065pECQib1SlGUpz8A4kY4ktAFtfeOLBSeRqQRYpTdyvlzDzBnzGEsRHVZ/BISjA4ttsryo4zU/SriDVKqW3TlzgOWEB6AGrdEXHWlIWcKUU+UjI3OE4JOPbE4PI5EW27RLg/eJK2HJDUExkiG2pa5SsgpW4ggAEEbAE44lbgVZ6jNRTl2zTtwnNvhhcdhTiVqaDgyOzhJGc8qmDMzLKVXUWZsoTE9lOqTxBxSktBzG+6Qo4B+PPf21AWS06ntFij2ppdlaKM8cwLddUVKUSpXVlCQSc8ioV4/K1RbNOJvT86JLWzHTIkwFQgzkcIKkpcCiQoZ2yN8VJu6rtjUGNJHhD5kRhKQxHa6x0NYyVlI5JHIn9maLz/SGnaDT4HBEF7rpTE1cx9cp9xoylrSUqKlteUk7jHDtgYrfesly9hjAYbtAjutONOQihSGEBWMFJSkk4wTuBxFRJxWwrV1sExqKlE1x1+OJMcNxirr0HHtN9zvy25GtG6XxN2tdoes06VHXMuKGElOG1ABR61K0kHkEq223HOpwflPyyPWuZbZdqnuy0Pw7TAW28pxKlPOK4RlaQBjJAxzzv21W2gyiQi+v22BNhTJiZLbDVxPWM8eAhXg4JaWvJySCTvnYirnK1Ta4ktxha31Bl1LT7zTRU1GWrHClxf807jv571osXXS0dd1mxIcdL1qP/AEp2PbwlwZ58JCQpXpx6aThYmemb2BlInaguKHI4uE9sMxXDxYaQlvCQrbI8vKjjNe2KLcrYm32lTbIhxIQQ6tttQSXMgJCFE5VsFE+T3cs4qeSoKQlQ5KAI+I1W9c3ifYtOruFtebRIbVnq3GQ4HEjdXMjGEgqz6Ks8csxMzw+9UWu73dUBmELd4IxJbkvIkuuJU6UHIT5KFADO+f7K+Z1luuomzFvb8SPbiQXYsBS1mRg5wtxaUlKc4yAnfvFbGotQosmnHrk2gOu9QXGWztxbZBPoGR/dWKFd5VutcEX11Uu7S0BaYkGJ+EG2SAgHcJ7VEinGVjOEedIPtajnzmEwHGJbqHUKkLcUqMpKQnKGsFtRGPJUcEZ51LSbCqTqhu7GSEsCJ4O6zwZLuF8YyewZ7O3JFYHNUw5ltafgOy0JfmeBokiF1iUuBYScgkbE5GfjPZWw/qm3RlTUOtzA7DXwLbEclS/J4soGfKHDvnbbHeKcH5ImNpGTEv8ANlo8CdakyzKRIfW4t1gkDPA0R1fFtgLyFYPbXr2lJ8uDemn5UYOTJwmMlIUUnhUlSQ5lIPJPDtnbf0VIq1M27d7XChw5j7c1jwovIYygNEDhOc7bkZ7s0mavtMEvFwynGWXQwt9hgraDpIAbChzXk8h+2pwZshdRMS4UO43u5S4iLtJjex8BllwhtjrFBPkqUApSiVBROBgJ9Gak4VjmrFtF18ETEtaEmPFgqW4FuJThK1FSUk4HJIGM752FfVwm26RcJ4nwlyWbXHDjkd62ocyFE/hG1qO4wncYGwzW0xqW2OzYUJrrwuUn8EeoIQCEcfAT2KCd8dnLnTjJmcKF0rqnSOjWM9cWwiR4aFcIRwFKCVcHEnJwrhxkZ2P7KqlovulZukdNWy83Z+KbZJcfeQyw4Vq/NCVAYHpPMdm9dvvtit+o7U5bbk0pyMshRCVcKgRyIPYa4pM6M9PIueoUeMJhsW4pSyh3gUtSynJTjIUrBIGwyc1m0TnLr47VmMSt976RNE3LS8yzRLs7ED0dTLZTCc4Ud22OXf8AGar8LWNgiaHk2Nm6wIklyJ4MFxYLwQ6ogJU64erB4yBjkfjOdt6H0caPTYrZKucK7MXCa0CmCy/xurXjcJTw55b74wKwjQmiJUy0swLfqCQicFOFaVbIQnKVZ22IUUg9wPbT8iNEccvL5q7SMzQ8LTlsu6WkMFkOB+K8EuJQckZSknJO/LtrxzpB09N13Z7hNn4h22IspUzGcCeuUcBKUkZwkbcRxn0cqytdHehm23ZTzWoFMLmiGlsoCVMObDCueQSR5XyVsDo96PFMdahN5WVPqjstpcPWSFgAnqklPljBznl6an5H4fbVha60qOkG8XiRdHRAfbYS2jwRZLi0DmdtgD2HmcHsrY1xrrS2qLEiFC1AuO6iQh4pehOlp0JOeFeBnHbyO4HxjftnRToa7wETIqLr1SipOHJHApKknBBHDsQa3P8Acto//s7j62Ps1cWwmaROeVHuOp7HcNRIv5uluTJWENzISmJKo8pCdwVHqwQrIG2CNhnPI39npc0allAduj6nAPKIiOEZ7ceSNqwf7ltH/wDZ3H1sfZp/uW0f/wBncfWx9mkRaCZ8c9oM6t0C/riRqSZdn3SWG2WGBEc4RwjdS9t9wMDlsDzxj3WOu9K6hatZiXgByDPblluTFeCHQnPkkpSSP2Htqb/3LaP/AOzuPrY+zT/cto//ALO4+tj7NMWNXjznlR0amtXgOqkuaqZMm9KPCpMB4AJO2FHhyMJyAADjPM1tTtZ2aY3YEey9vSxaXUuCKY0koPCjhT5fBlXfgpT3ZOc1bv8Acto//s7j62Ps0/3LaP8A+zuPrY+zTTZddPtTbrquzSrrfZsPUjCF3WE3G612C+FtkDCgEhJASrcZycdxrUjX+zQJEWRF1NHU8zZ1W0KXBfT1KichTYCTnuycHcnHZV9/3LaP/wCzuPrY+zT/AHLaP/7O4+tj7NNNjXT7URm/2Jiz6ZgjUMZ0WiUZLjaoT6W1H+bw4SSTkqJJxknsFSFp1bpm2aqutzN4ivNznw8mWuA6ZbAwQUoyggA5x7bkO2rX/uW0f/2dx9bH2af7ltH/APZ3H1sfZppsa6fam656Q7Tqbo8TBTL47oqShxbaIy20hKSvvyORT2mtux+5Vo7/APSZn61dWf8A3LaP/wCzuPrY+zX1qiywtPad0xbLc2pEZnUEMpC1cSiSpZJJ7STUmJ5mVravFa9ujn2x+OvK9Ptj8deVyekpSlApSlApSlBSulr3Mbx/U/XN0p0te5jeP6n65ulB1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/lLqP9KY/wCXbrfrQj/lLqP9KY/5dut+gUpSgUpSgUpSgUpSgpmofdQ0d/wJ/wBUKttVLUPuoaO/4E/6oVba7+P4eTz/ALFKUro4FKUoFKUoFKUoFKUoFVbWqJ02FGtsW1TpjDslpctyOEYDKVZUkcSxlRxjH9tWmlSYysTicqtdxd9TwH7VHtsi1xZKeCTKm8CVhB9sltCFKySNskgDPI1EK05OjX26MeCz37ZJbZajoYU2hktIRwht1zPWJSDnKUghWa6BXw62HWltlS0hSSklCilQz3Ebg+kVJrlYthSocqWdSX2Vb7I7IeRwW6G+AhMdsNjygpXFxABalZwk54QPizwrBMtd6scdllx+LDYfccmEAIMh1XlqIzkHBXjY8wKsVps0OxxVRoPXhpSy4UvSFu4UTkkFZOMnJPpJNb9IhZt0oMWw3WTYY+m3oDsdvwtT9xnOKSUvjrSv8HgkqKvJByBgDtqWRDlOa5uyktkQX48frnuMbKQD+D55yRj0Y+OrFKjNTYj0V8KLTyChYSopJB54I3HyV8woMe3xERoyCltP5yipSj3qUdyfSaaTUw2m4+ykNUhLPVth1bbZC+NLiUqIC0nAyk4yP/vUPeGJF6fuEBy0zUseAussyFhAbWtY3IPESNgADj+ceVWYAAAAAAcgKVcM5xLns+2Xh2DZLfKtM2WeOMq4ux+rKENNgENJysFR4gCrb9uBUstF3h6kvs5mzuyZUlttEKTxJ6lLaUZ4FEnIPHvgDc9tWylTSupRbZarnHg6RiOWmSURXXH5hUpA4HeEgKVudiVrO2eQ79vH7Hc06b1FKRCkLu13kOJLSVJ422CoIATk4/FpCufd3Ve6U0rrlUlQrqm5XUxLatn/ANlojQHVOJ4EEJOUg888XAOQG2c1HeAXNy26ZtrGn5ce3wn2lykOFvjKkJznZR8njJJVkk91X6lNKalHnWy8T4WqGRbn2nrnMQwh4qQcx/JQVgZ5BsE775OMVuSYarbqOA8Ia02i1253q5C3UpbS4o4PEonPFwp54/nk1bK8IBGCAR3EUwamkxcHXLMzcDb5PWrZS6YaMFwEjPDvwjPx4qkN2C5L0yxcvYZxGootzNwLbyW+N0lflISrJyOAjGSNxyrotKTGSLYUe5wrtL1Ui6CLeEQ34AYDUYNJeZVxkqSpRVlvOx4kEnapC3wJcLUSCLT1USPbUMMKaWOqQrKlLSMnJOQ2OQyATnbBtFKYNShwLHcpsDT8SfbnYzTcx6dPC1pOV+UpKTg8itXp2T2ZxW3f7bdF6ujXBlNxcgiCqOBbw31jairKhlZBbBH85O4xirjSmk1TnLUtcRMG1xoqI7ccNox1TauIJPxnn6T2mtulK0yUpSgUpSgUpSgUpSgUpSgVT+kP/qmnv/0ghf3qq4VT+kP/AKpp7/8ASCF/eqs3/WW/H+8LufbH468r0+2Px15Xme8pSlApSlApSlBSulr3Mbx/U/XN0p0te5jeP6n65ulB1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/lLqP9KY/wCXbrfrQj/lLqP9KY/5dut+gUpSgUpSgUpSgUpSgpmofdQ0d/wJ/wBUKttVLUPuoaO/4E/6oVba7+P4eTz/ALFc+Tq1Ny11dbDMvrtkERaWoiGktpMknmSpxChzxgADY9tdB7K5xd7bpPW8u4xb0puDdIchxhErjDJUhJISQVeSsDIyOeR2CtWc6Y/tbrbIuEGHcXtQy4waYeKm5KUdU2WOBJCiMnG/FnfnnG2K+ImrrPMurNtS7Ialvt9awiTGW0Hk96CoAKHxVz2wyHbN0e6lRekLvdjiP9VC4ioCQjONjzCM8JyNhvjaoVi4Mytc6DmJktBgpSkIbQW2I4B/FJKt1FOQConc4rOpvbzlZukS66r00+ufaL2+uG0EOPR3WWlBIUogYIQDw7Y33351dkX9E/SkW6wCC5ObQmODvhxe2CP+6ckjuSa0bgm1X68XSxvTYqlSLclpTYdSVJPGezPMHBxz2qn9FUe4RETYd4cQ1AsctxLanVhIDytjudgAMkf8SmcSmImv/jZ6ObzqDUl5vbFzv8tbVvcDbaG2mU8WSsZUer7OEHbFfNguuoLp0jXrTsjUlwESChSmlttxw4SCkDiJaIPPuFR/Q7Ohp1Bqjilx09c+lbXE6kcaeJw5GTuNxTSVxgt9NOppC50RDLjawh1T6AhW6OSicHkakTxDcxzPCyWHV9yh65f0bf1tyHgOKJOSgILwxxALSNskd2OXKt3pKuFzsulHrta7m/EfjqQAhCG1IXxKA8oKST+wiqvbobmremc6ihJUqz29KUplgeQ8pKSkBJ7ckncd1TvS++y30ezWVvNJdcW3wNqWApWFjOBzNXP4yziNcIy73TUVr6NIGq2dRylSlNsPOR5LTBad48ZSkBtKhz7ycD5autq1A29pCJfbrwQELjpee6w4SjPx9/YOe4rkNxtL0LR2nNV2N9M1qCy0Z0Fx3whpKsYKihRITzKSMDGcjFWPpBvSNXdGUe6WR0uNNyG3ZTKDlxsdygOWFdp22zUicLNYnEfboNr1Fbbw+5HiuPIkIbS6WZLCmXChXtVhKgCUnvFabut7Ay6ylctwMvPdQ3K8HWY618ikO44ee3OoiyRdPy5EXUbV1n3SYYChhclLvA3w+UlSUpHDvkDPbXKNR3aFddDhdsabgRGrnlFvYQo9UCk/hHHFZypXYBgDfnVm0xCVpEzh02/akusDpastnZmrTbJMUuvMBtKuIgOcjji/mjkaz6P1gmRZ1vT7q7eXnZrjbBhW53iCQkK4eAIB2GTnHymq9qN9lXTVpZ0PNFs24HjCwQcpdxvntquaP1MjTnRZcSwpo3KVPVHipKhlJUhIKvQAM+ipqxK6ImsOwW7WlhucadJYlrbYgbSnJDC2UtnlglQG+3KssLVdpn3VNrQ5IZnKb61DMqMtkrR3p4gOIfFVH63T2lejOXbHmGL0qKht2c009xIU+4duJaTsBjmDyHpqvwJyJPSjo2WZja2lxQkKQgtMt+SsBtHFucbDJJyauqU0ROV8c13npETp1uDO6lhhS31JiLWtayU8JCQMhABJ4uRz3c8mmNRKm3vUwl31mTFhPDgaMdTPgiQVBQUpSQDy7zy7Kr6HWof+0BKclLSyhy2pCFOHhCzwo2Hedjy7qqkOLLuDPSbGt/lyFyOMIQcqWgPLKsDt2pqldEY/x2G36vstzlsRo8l0OSUqXGLzC20yADgltSgAv5KxSdbWOJe3LM89KFxQOLqExHFKWMZ8jA8rI3GOdc7nLF6j9HkOzPIelM8DjoaXkshIAUV43TggjfFbz8qM3/tBPuKksIQLfwlSnUpAPVjY5PP0U1Szoh0ay323ait4nWuR10fjKCSkpUlQ5gpO4rLcbpDtTTa5bpSXVhtptCStx1Z5JQkbqPoFc86EHWlacuzaXEFYuClFIUCeEpTg47tjv6Kkuky7261pswmQGHpLsn/o0qSFFuIQRlwhJHERkHh7cVdX45SafnpWe1aktl6VLbguuqfhq4X47jCm3UH/AMCgD/8AtqJT0k6XXGkyEypRbiqCZGITuWt8eUOHYZ2ye3aqj0dvoHStqkuSi51jQWlx4BsuDiSeIJOMDG/oFVS3SY40Hr5BkshTktJbT1qcr/CcwM7/ACVNUtbcZ/x3K4ahtVrsybvLmIRBWElDqQVcfFyCQNyT3CqNG1Xc3ul+LZmbjMVa3mFuriy46W1tq4FqCcFAWBskjO+CNzmq/qEuHo+6P7ghQXb4bjRlrQeINnyccWOWMKHx1IS7hEc/2gLdIbkIcYTD6vrG8rTkoWBunPaoDPLJpNiKRET/ANdI1EJKbDMeiTX4b7DSnUOMhBJIBOCFpUMf2+mqr0XXW76j047dLrdpMh1Tq2Uo4GkoQAB5QwgHO/aceirldo7kuzTo7Qy47HWhI7yUnFc56HrjDt2l5drnymIc6PKWXGJLiW1gEDGyiO6rP7Mx+krdbXnrU1eJ13v0mREiPLSDJQ0lLaE9p4EAlX/8sVJ26+QLq6tmMt5L6EJcWy+yppxKVZ4SUqAIBxkeioO4xrbdNI3n2Tcdatk+QpSXkoPEElaQhYHPHFg/FVY0o7qFteoNKruEe6IiwD4HcWVhZSVDyUFQ+POCcjHppnBpzEyvDWsLG9ORFblqPWPmO2/1KuoW6BkoS7jhKvRnntWfUgkpsEx+JOfhvMMrdStkIJJSknBC0qGP2H01yvQdvs950ai23q6XFp+BLJNtTIS2QrOUlLfDxE7nt7DyrqWqJDEbTFzVIfaZSqK6kF1wJyeE7DJ3PopE5gtWItiHObVfdTTui6VqpepZLcyM4o8DjLHUuBJA4cdWDk55g/JVotXSHDTom2X7UKHIXhZU2S1HWtBWCRkYzgHBIz6e6qt0T2LT160c2mexHly2pK1llclZ4cYwS0FY7efD21IdNnUMaEix0dU2PDGw20nCfJCVbAdw25cqzEzEZbmKzbT9rpE1bY5s6bDYnoLsJrrnypJShCORPEdiAdjjlXzb9XWW5y2I0eQ6HJCCuMXmFtJkJBwS2pQAX8lQ2treu4dGs0Whttx9cRtIUwAStpJBKQRzGM4FVCesXpvo8h2Z5D8pkIcd6peSylIAUV43TuCN8VqbTDEViYdNu2prVZXgxMedU+WlPFmOyp5aW081qSkEpSO87U8aLL4vJv3sg17GqTlLwz5R/NA5lWduHnnaqJHlos3TddxeClqLdGOGK8/gNqTgYTk7csisfSqlIsFknWhITbINwK3fAkBKUkclpwOHAwrysYyfTTVPysUjMQ6DC1Ha5yJpQ+tlcLeU1KaUy4yMcQKkqAIBHI8qW3UlruriW4zzqXFs+EJQ+ypoqa7HBxAZSc7HtqtC06Weaud2Xdp9yEy2qblPmSl7DBweSEjCu4HfntUJpBdwsmoZWl5NxYvVjRAcfbktniWw2QfIJG6SRkcP7OVNUppjE4X236otN0fZaivuFT/GWCtlSEvBPtlIJGFJHeNqxztX2S3TH4siU5xx+DwlbbK1txuI4T1qwMIye+qDpEzdNazt1lt1zau+np6VPspUeJ2GnGckc0HkPTUfpWDHdvOq9P6lu8yC49IU6tpMlLKJKCSCcqSSrs5HtqapXRDqM3VVnt8p2PIkr4mWkuvLbaUttlKs8JWsDCeLG2edTAIUkKByCMiuNajgN6akLv2k7v1EiKyzGl22cfKko4EhGEn2+UlIIA/ZXX4Trj8CO6611Li2kKW3+YSASn5DtWonLNqxERMM9U/pD/6pp7/9IIX96quFU/pD/wCqae//AEghf3qpf9ZPH+8LufbH468r0+2Px15Xme8pSlApSlApSlBSulr3Mbx/U/XN0p0te5jeP6n65ulB1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/lLqP9KY/wCXbrfrQj/lLqP9KY/5dut+gUpSgUpSgVpyrvbIT3Uy7lCju4CuB6ShCsHkcKINblc3udqt116Vrmi4wY8tCLTHUhL7YWEnjxkZ9FZtbTGViMrt4xWP4btfrrX2qeMVj+G7X6619qqz4n6Z837Z6smnifpnzftnqya4+xHTWhD621dZbVrfS11XNblRo7MxLvgTiHlJK0JSnICu89p76zf769I91z9VT9upLxP0z5v231ZNPE/TPm/bfV01qP5WPiHO3gi05lG/769I91z9UT9usL3TBoiSgIkRZjyASoJdt7awCeZAKufpqY8T9M+b9t9XTTxP0z5v231dNa9z6Z9aqKPTNo0tdUWrgWuHh6vwJPDjuxx4x6K+F9MGiHEtpXFmLS3+LSq3tkI/8IKtvkqY8TtM+b9t9WTTxP0z5v231dNPc+j1qoZPS7oZD3XJhSkvZJ6wW5sKyeZ4uLOa+19Mei3ELQtictDhytKoKCFH0gq3+WpbxP0z5v231dNPE/TPm/bfV009v6PWqg09LOgkqCk298KHIi2NAj/9avD0rdH5GDbHSO72La/xqd8T9M+b9t9XTTxP0z5v231dNT2/o9aqLR00aPbbS2hFyQhIwlKYaQEj0ALwKxvdMGiJJSp+LMeKfal23trI+LKtqmPE/TPm/bfV008T9M+b9t9XTV9v6PWqh2+l/RDLa22okxtC/bpRb20hXxgKwflo10waIYCgzFmNBeyg3AQni+PCt/lqY8T9M+b9t9XTTxO0z5v231ZNPb+j1qodnph0TGKjHizGSr2xagIRxfHhQzT/AHwaI6ks+CzOqUriLfse3wk95HFjPpqY8TtM+b9t9XTTxP0z5v231dNPb+j1qoY9LuhiUkwpRKAAk+xzeUgcgPK2FfH+9nQWMexz+O72Max/FU54n6Z837b6umnifpnzftvq6ant/R61UM30u6GaaU01DlNtr9shFubSlXxgKwa9X0w6Jc6vjizF9Vs3xQEHg/8ADlW3yVMeJ2mfN+2+rJp4naZ837b6smnt/R61USvpj0W66h1yPOW4j2i1wUKUn4iVZHyV410w6JZcU4zGmtrV7ZTcBCSfjIVvUv4n6Z837b6umnifpnzftvq6avt/R61UO10w6JYWtbMaa0tft1NwEJKvjIVv8tfK+lvQji1LXBkrWo5KlW1skn0kq3qa8T9M+b9t9XTTxP0z5v231dNT2/o9aqHZ6YNERySxFmMlWxLVvbRn48Kr7c6ZdGPBIdZnuBJ4khcJCsHvGV7GpXxP0z5v231dNPE/TPm/bfV01fc+j1qohXTFopTxfVHmqeUCC4YCCog7HKuLNYv97Ggfg576La+1U54n6Z837b6umnifpnzftvq6ant/R61UQnph0SlgsJjTUsnm2ICAg/8Al4sUZ6YtFRzliPOZPDwZagIR5Pdsrl6Kl/E/TPm/bfV008T9M+b9t9XTV9v6PWqjf99eke65+qJ+3Wu70uaFkOdY/Bkuuc+Ny2tqV+0qzU14n6Z837b6umnifpnzftvq6ae59HrVRh6atIq9sLmfjiJP/rrGz0xaKjJKY8ecyknJS1BQgE9+AoVL+J2mfN+2+rJp4n6Z837b6umnufR6tUP/AL4NEGR4QYszr85632Pb48/+Liz/AG1690x6KkICH4855IOQl2ChYB78FVS/ifpnzftvq6aeJ+mfN+2+rpp7f0etVDNdL2ho6+NiHLaWRjibtzaTjuyFV9PdMOiZGOvjTXuHl1sBC8fFlW1S/ifpnzftvq6aeJ+mfN+2+rpp7f0etVFt9M+jmUJQ03cW0J2SlENKQPiAXtWNrph0Swta2Y01pa/bqbgISVfGQrf5amPE/TPm/bfV008T9M+b9t9XTT3Po9aqIf6YtFSUhMiNNeSOQdgIWB+1Rr6/3zaN6nqequHVcPD1fgSOHh7sceMeipXxP0z5v231dNPE/TPm/bfV009z6PWqh2umHRMdCkMRprSVHKktwEJCj6QFb1630xaKZKy1Hmtlw5XwQEJ4z3nCt/lqX8T9M+b9t9XTTxP0z5v231dNPb+j1qohvpi0U06t1uPObcX7daICEqV8ZCsn5a8d6X9DyFpW/EmOrT7VTlvbWR8RKtqmPE/TPm/bfV008T9M+b9t9XTT2/o9aqIc6YdEuuJcdjTXHEHKVrgIUpJ7wSrIOw/ZWX/fXpHuunqqft1JeJ+mfN+2+rpp4n6Z837b6umnufR61Ub/AL69I91z9VT9uoTUXSTp7UrtihQVSkLbvMR9a5LSW0JQlRBJVxHHthVt8T9M+b9t9XTTxP0z5v231dNSf5eYxhY/j1icwsx1FY+I/wDtu18/frX2qeMVj+G7X6619qqz4n6Z837Z6smsUnSOmkxH1JsFtBDSyCI6djwmsexHTroXll9mSyh5h1t1pYylxtYUlQ7wRsayVVujf3N7B+i/+tdWmvQwUpSgUpSgpXS17mN4/qfrm6U6WvcxvH9T9c3Sg63SlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKClR/yl1H+lMf8ALt1v1oR/yl1H+lMf8u3W/QKUpQKUpQKobnus3b9Txv46vlUNz3Wbt+p438dc/L+krX5T1KUrwupSlKBWhe5LMOxT5MhSg00wtaihakHYZ2Ukgg/FW/UHqe13K8W9MGE5CQytaVP+EceVpSoK4Rwg7HG5qx8kqkw6PYW2M2a7TZ2pSWi7wzXXkJ3HWF1KlFASASNx3Y3qdjy4NvvGpL88hLbCHG4gU22OJ1SRkgY9solSR8lWwKcKE8asqA5AkgH0ZqqNaZuTVrjteFxFymLh4aAoK6p3ylKwrbiB8rsB9qK3qiflMNxq+XL2Zi22Ra2WXJDDkjPhJV1SE7AL8nZWdjjIHeeVabGsH5FtgzUW5tTciSiOspfOAVK4RwZSCogbnISByznIrIqw3hy5XGcudELsqB4K35K8MK39rt7XJznme6sy9OuMosEeEuM3EtiuJaFpUSo8PCCnG2d1c++n4nL4f1PIbfvDDcJhxy3HJUHyEcHDxErJT5JwQMAKySewEjKi6OzrlZ2jFCBIiGaP+lLSpo8I2WlI4VJyoDcn4q1ntMSVadukJt6L4bcZK3n3VhXApKl54TgZ9oAmtpy03M3eTNRKiBK4HgrY4FAoXuSe4Jzg7b+SKn4nLQRrF9dpanJtzS0+EiO6USDw5K+ABBKQVK5nBAAHbW7O1DJakXQQoLLse1JzLeffLQzw8RSjCTk8PfwjJ51iOm3Y9usMOG5GSzbXUuvBaFHrFBPtgBzPEVHfvqvSnotwdlX8xLZLjOFJMJ+aWnyGzgktpPCtWRkJWM8hirEVn4OV7tk72TtrE3wZ2Ol5IWlt0pKuE8ieEkbj01RtdXIMavskTwq4MR+BT87wR54HqU96Wzy2OSBn01dIb81+e+VsqahBpvqkuN8K+M5Kt87pAKRy557qgY2mbo5rGVe7k7bnWpEYxQ011nE0j/ukjBPPOe81K4icySjtNTLjHN5v4XLf04pvrYTEiWHHCEncgrVlI2Oyjnl215aLwzpzTFocjw+rVepalpE2Wera4t8qWEZGdsDh7dz21mi6NvMbRM7TQuEEtOkhh7DnElBUCUqGO4cx31v3HTdzuVjNrdetpjLjpZ6gtL4GSDstB5lQGMZwD247dzNcpyj9VX2SiTpyO7JctIkSFPS0h0DDLflEKUN98dnPJG9WmyzbjcGFPzILMVtRBY4HlLUtJ5KUkpTw522O/eBVem6E9krl1k2S0/EatfgMdLiSpaFkbunO2efL0VM2uBeLdp5EVybGlXBDYbQtaVIaSAMDkOI7b57T3VmdOOF5yqSp8m29KUZbtwlJtU5p0oackKU0kpBBOCSBgg/FWNUi46h6TY8Nc6bHt6IvhCorDy2vI/m8RSR5Ssg+jlVhk6R9kl2WTcDGXItqVkob4urdWdwSSMgcW5FeWTTl0h6lu13uD8Fargjh/wCjlziaxyCeIAEen0VrVGM/SYa87XbjKnlW62JlxW5iLeh5b5R1r5O4SOE5SB/Ozkns7a3Z+rvA9Su2Vu3recaimQpXWpTxdwA7O3JURgDNQUXQF3Yi2aJ7KQkMW6WuRlDS1KcKjkKwQBxDJA7Bz35VKOaQluSNTTFTI/hl1b6iO7wq/ANhOMHbmds47qmKHLKzrZpWjY1/fhLbclK6tmIlfEpxZUQACcbHHOvY+sFoTfHLlbxHas4SHlMOl3jWRkpTlI5ZG/8AdWuvSM/wLTqG5EHrLO6F9WpK+qUAMd2Sc5O4HPFRL9ruGm7TMiSLzH8Lvc3hQ+pnDKCd1F1Su9Pk49O3fTFZ+DlMxtauolwI90tqIyp0cyWw1ICyy0Mkqd4gkJ2GduLka+oWtFXC6oYi20uQ1xVyg6HgFoQPalaSOFPH/NyrOOYFQFntYuzF5si7ZDhT1QUNm5Q5KpLagc4TkqVw8vag8vkqwRNN3ONpF+ztv26M8qN4OhcVtSUKOAC6vyQSsgf/AM87JisHKPa6Sm3WLW/7FrSzOkKa4+t/FpBODy8pWBkgbDI33Fb0fXbJdvInQHYjducQ2nywpbyl+1Rw9ij3Z27cYNImjBGu1geLjBhWeKUIZCTxKePNfdjO/fURI6PrpIiPNruMFTi7l4cQttakvb+1cyOQG2ACNzT8Dlvva9diWy8TpFpCmretDSFMyApDq1fzeIgbpOAeHi57ZxW9B1a9N1Em0exvV8UHwsPl7KSc4xgDITnOFHc88YIr5vOl5d6t9vhPPQmozUtD8iM02Q1wJ5NtjA2588c688WbinUV7uTUyKlM+MGGPJVxsgIwB3YzhWRvtjtqfjheXzoi63a/Nz7tPLAiuvFuK2ytRCUoJBIBG4OfbczjkKkNYSDG0rOcSpxLxQEMlp1TausUQlOFJIPM5+StTTtqulgg2qzgsLZZCzIcbaPAU74wpWDxlRzjHLNbOobZdbo/BERcARY0hEhaJBcBdUnOAeEHAyc99Scaj+kdebW5YdMu3OHcZ6J8FgOlb8x15t0pA4kqQtRTg78gCNsGt06lkSEKTboDbzzEZEiV17xbba4k8QbyEkleN8YxjmRtX1Ks1wvgDN7kRUwQpKlxIQUQ8Qc+WtYB4c48kDfHOsL+nZ6nLnGjTGGYFzd619YSrr0ApCVIRtw4ITzJyMnblVzH9jONSmazG9iYnhMh+ImYUOrKEtNkbcRSFHiJ2AAOcd29ZGb7IcvFst7ltW0ZkdTyyteFNkAEjhxyycZODnsrCzYptuu0h61uw24slllpSXUqK2Q2CkcGNlbHkojevZlluL98emMy2G2nIYipWQrrm+ZONuHyjjJ5jfAqficsbuqXkQ40tMFtTT89URKetVxqSCcLSAk5J4Ttt2b1rO6zfaiT3PYoKdhyxHWgP5SQSlI34fb5VjhAIyk743rYtempEZFiRLdjLbtaHMIaSrClkAJV5XcM898msKNKymrVCjtyIvhCbh4fMcUlWHl5Ktu04JTjP5oFX8Tlt3jUqoHhohxW3zBQFSFvPFpAJGQ2kgEqcI3xjGOZ5V4dRyPZSZARBaU8yw28kF4gpCgSes8nyQMHOOLuG9a7Wln499mzWlQlNyZHhAedC1vMHAB4EH8HnbZWyhmthzT0gw9QFt6OmddVq4XSFcKG+EJSk9uw4uXfU/E5a6L7c7mrT5hRI7aZyFSXkuPrBSlOxGyDscgg9uMYHOvqfqx5m3zLlAt6JVvikt9ap4oL7meHDY4TlPEQCokduM1sRbJOYuUd4yYyWW7emJhttXEggndGdgDkbnfblvUadMXldjttsVMt6WoDrSuFCXMPhBz5e2xzg4GxPbV/E5SHsjd3NRSWUMQkxYkQLXxSFg8awSM4QRtwEfEc89qxQb6fY+2NxoZcuFySuQhhcla0NozutS1AqCOWAB2gAVlXZbmW7+ETIqVXDPUr4FZR5CUDiPcOE4xn2x7t/hNjucSTGmQX4IkogiEsOoXwIAIIUjAySMYwcZ9FTg5fC9Wqbt7MhcVhKxcDAkILyiErHMoIT5Q+Ph7udSFtvD867zYD0IR/B223UnrOJWF5wFDGArAzgE8+dacfSjcd60J60PR4Ljshwujy3pCxs4ezbc4oiBd7fLuMhhTDr0+ahaCloq4GhgHrCSMYQMDGd8d9Px/o5WOlKVhSlKUCsMv/AKlJ/wCCv+E1mrDL/wCpSf8Agr/hNBj6N/c4sH6L/wCtVWiqv0b+5xYP0X/1qq0V9JxKUpQKUpQUrpa9zG8f1P1zdKdLXuY3j+p+ubpQdbpSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlBSo/wCUuo/0pj/l26360I/5S6j/AEpj/l2636BSlKBSlKBVDc91m7fqeN/HV8qhue6zdv1PG/jrn5f0la/KepSleF1KUpQKUpQKib5ejakRmI7HhNwmOdVFYKuEKVzJUexIG5qWqvX+2zVXi1XuAwJTsEOIcjcYQpaFjBKCduIdxwPTVrjPJL7ko1DDieEpuEeU8VJCo3ggShIUoAlKh5RwDkcXPG9ZndSW9qWWMvuNofEZyUhrLLbpOAhSs884GwIyRvWZiZPmL4U25+C2AeJyUUcWcbcKUKV+0kfEarkCyXF+0WqxyIKokaE6l6W+taVCQpKuIdXgkkFWCSoA+itRj+0Tj2pYUdc1txmZ1sRXCpsNAqX5PFlGFbjh3JONiO8VpXK/vSZFrg21maBcUB7wpppJKWeHiPCCr224GcbZzvWk9ZbiLBf30RHV3S6vrBbStPEhkqCAASce0APP+6tyA247qGfLZj8KbdCRCjthQI6zHGpIPLbCB8tXEfIyW68xoNlclSp1wkN+FKYaRLZT1/HnHVjhPlnPIk19IvVj8MfL0Ex7iwA6tt6CA+M8jxJBGTnbyv2YNQio0hrT9ntyYshu9R3hKDbCkLcaHEeNw5/B78RAClAHszyrYbaMiw372ORcXr3IT1UgTEJaf3HCkADDYSEklPCcemmIFgZv8KRHtjzQfULkCY6Q35RwgrPEM7bD9uKxwtSQpzjDbTMxK3VOJIcYx1fBnJWQSEjKSBvuRUS3Fu7V3ivt2twQ4tuW1FZ6xsdWs42X5XtiEgbZSM8+ZP0qwzYnR0u0xU8c9xgdeOMAuLUQXBnlncgdlTEGZSHjVbi7GSlEtbcp8R4z6WctvL7eE5yQMHJxjuzWsdUFUW7SFwbizHiLLSXRHQsggYUcFeDhXZ8VY1M3GTqKyvJs7ke2QkOFtta2+JtfDwp4gFHAA2ATxenFansfd1aSiw12twyFzUOSmy8jKk8ZWpROcY4gntJxvjsq4g5T0q+R7dwRnPCpstLIecRGYClhH/aKTkBIyDtn4hReo7eh6MnidU1Jj+ENPpRltSNu3Oc7jbHMgc6iHoN4Zl31qLCKnro6C3OUtPVMt9WE4UM8WU4VgAYORuN8ZoGn1RL62/1SzGtlvbiwOJQwtW5UrGefkoG+OdTEHKatd0Yu0dx5hDyOrdUytDyOFSVpxkEZPeO2vLw68xaZDsd/qXkp/Br6sL8onCRg7bkgfLUNptyVbY0C2yYKkS5Knn5IU6krbJJVxqCcjBJCRv2D4qkrg7JXc4MdNtkvRQ4HXX0FvgSR7UEFQJGTk7dg51MYka9jvipekIV1mEKfcaHGlCeHiczggDs3HxfJWhYL/NetCLteH04nOqTBgx2BxqTk8ISealEAnfAxucVGv2a9wNLSrfGguyZDi5DUUMrRwsNrWcrUVKHlFKiABnGOzJzuXC0zk3GzyYca4ogx4Ko/URVMh5knh2ypWE5SMcSFZHYa1iDlNo1JAVbUzT16OJ5UdLCmvwynQcFAQDur5cemsC9R2qRFniTHf4YSm0SGH44J6xWOFASSQVbjb0860WrbLt97gPos5djswltMoYdSQw6teVKWVEE5TzUATnO1YIUG5C03Bq62VyQZ8p5ctDLiAtQOOAt5UBgY5kg7A4piDlLez9ot0RtSI7kdDkgMFpuKEFLhISeJIwBgkAnf0ZArYnagiQDOC2pThgtocf6lsKwlWcYyRn2pJqHkwryYOnWpURc5yO51svqloT5aUkN8RURkZVkkZ9rnBrUcs96nxLlElxlpXOubZekBxIHg6Sn2gBJxwpxvv5XLmaYgzKxHUduSmQtxTzaGChJWtohK1qzhCPz1ZGCByNYVaqgoaK3Y85kplCK6hxlIU0sjI4vKwAR2gnlWrqW2znpVmfgJkeDwnFlbUQNFacpwlSQ4Qnb48jORvXwmxOvP2dlUNTENqS5Mkcb3WLUrGEdYonKlkkk8xsN6mKnLad1jaWY8p5fhIEZ0NuI6nyt8Hixn2uFDc458q27lf4dsUpC0yJDqGuucajN8am2/z1DIAG3fnuBqtqsNy9hypcJx2XcbqmTNb6xH4NoLKgnJOMZSjOM8ycHlX2uyXBV+u4kxpcqLNfQ42EuNojqSEgBLpz1hAwRwAFJzyq4qZlPHUcESHGerlFaWkOow0D1wX7UI3ySd+eOR7BWq5qht1NoVBhzZCbiolJS0nKUJzx5BVzH93bWubVOQ/qO7IjLVPfT4PBb40/i0owCN8AkqVzxyr5t0KVb51rU7BLMGFbOrLrjyQllZOVlW/PA7Bjc71MQcrXUAm6TL1cJUW0ONx4sRZafnLbDhU4OaG0nY47Se/apS2THJ9tjy3I6o63U8fVKVkp7t8D4+Qqu2Fi6abt71q9iH5hS+4tmS062G3AtRUCsqUFJIzg4SrltmpED7b1E9abvcrbd3vCkxYyJbchlgJWtKjw8BQNuIEbHYY51MpvUVwwEtJfcVOZU+wlLe5SEhW+TscEfLVdl6duLViu76k+F3m6qQmT4OQAhrIBQ3xkbJTnmRmsqo16N3lyUW5SG02wsQUBxASyo/zTvkr5ej09+piJOW7B1S3ItyJj0KcgSJJZiNdUkreG+OEBW+ySTkjGO2txzUEFLEVxoPyFywTHYZay66BzIScYAzzJH7dqhZcC4OaZi25FodC246THWh5HWR5CT5K1EqAAzueHi5kb1ndjXaFf37g3A8PekQWo7TiFpQ2ytJUVceSCEkkHKQo7cuVTEDfOqLYI8F4LeKZjoZbAaOUL4uHCx/NwrY89+8b19zNQxIXh3G1Kc8CLaX+qaCscfLGSM+nuyKhBY51sTp+K3FXObiuOyZDiFJQkyFZwpXEc8PEtR2yRjlWBNlvE+C7CnRnEmVdw9LfK0AKZTy4QCTw4AAHPfcdtXFTMrErUUBKH1nrwlpxLSfwJ/DLUMhLf557Ntge3trA9qBl+E0pkTYy3pYicfg6FllziwQtJURvuNs437q+bvGlt320T2ILsyJEQ6ksMKQFNrUAErAUpIOACOfbXk5i4SLnYlG3AstPOPv9W4kJaVw8Kc5wTspW4G5A5ZyJiBne1NCjqmocZmdZEVwrbDIKl+TxEpwrBATuSSOY7wK+3dQw0CGlluTKfmNB9mPGa4nC3gHiIJAA3HM1AvWS4p07fHkRHV3S6yF8baVp4kMlXCACTj2gB5/3V5cS6bwiRaWrijwWIYspduQ26pGMFLYDuEkjnlGSNhgZFXTBlZ7XeIV4ZW7CcWsIVwrCm1IKFdqTkYyO3BNb1RenW7e1YoybWXDFwSC4FBZUT5RVxb8Wc5z21KViflSlKVApSlArDL/AOpSf+Cv+E1mrDL/AOpSf+Cv+E0GPo39ziwfov8A61VaKq/Rv7nFg/Rf/WqrRX0nEpSlApSlBSulr3Mbx/U/XN0p0te5jeP6n65ulB1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/lLqP9KY/5dut+tCP+Uuo/0pj/AJdut+gUpSgUpSgVQ3PdZu36njfx1fKobnus3b9Txv465+X9JWvynqUpXhdSlKUClK8JABJIAHMmg9pUInVlqUyqSFSvAUkgzvBleDbf/U5YztnvqXYfbkxmpDSstOoS4gkYykjI/sNWYmBkpXw671TK3OBxzhGeFpPEo+gDtNQFt1vY7reBaY70hE7yvwT8dTZyOY37fR6KREz8Cbmw49whOxJTfWMPJ4Vp4iMj4xuPkr2LFZhR0sR0cDac7ZJJJ3JJO5JO5J3Nat5vcGwQfDLg4tDPFw/g2ys558h6ATWjG1fbZlpXdI8e5OQkAkuphLwQOZHeBjc9lXE4G/Os0G4SG5D7bqX20lCXWH3GV8J5pKkKBI9B2rNDgR4DakR0KHGeJa1rUtazyypSiVKONtzUExryySYCrg0m4qgpVwLleBL6pB9KuyrBFlxp0VEmI+2+w4MocbVlKhSYmPk4ZqVX7nrO0Wi6ItsxM5Ep0gNITEUrrcnA4D/O32qeaX1raFhC0cYB4XE8KhnsI7D6KkxMD6pUXbtRWu6KniLJyIDhbkFaSkIIznc8xsd604GtLHcrjHgxn3i7J4jHUthSUPBOQeBR58j+ymmTKwUpnNMioFKZHfTNApXypYShSjkhIyQBk1GWLUVt1JEclWx1xxptzq1FbZQQrAPI/GKuBK0pnNaNxu0O19SJC1l19XAyy0grcdPaEpG5oN6lRsS+wZk/wBKnmpvVl0xpDKm3EoBA4iDyByMd9SWR30xgKUyO+magUpkd9KBSmaZoFKwTJseBGMiU6ltoKSniPeogAfGSRX2+8GGFult50JGeBlBWs/Ekc6DJSqzH17ZZaZSo7VzdET/rBRAWep5+27uR/ZUxabxb75BTNt0lD7CtsjYpPcR2H0VZrMfJlvUpmmagUpSgUpmlAqLe09bnZTskJksuvEKd8GlushasYyUoUATjtxmpSlXOBjYYaisIYYbS20gYShAwAKyUpUClKUClKUCsMv8A6lJ/4K/4TWasMv8A6lJ/4K/4TQY+jf3OLB+i/wDrVVoqr9G/ucWD9F/9aqtFfScSlKUClKUFK6WvcxvH9T9c3SnS17mN4/qfrm6UHW6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQUqP+Uuo/0pj/l26360I/5S6j/SmP8Al2636BSlKBSlKBVDc91m7fqeN/HV8qhuAnpZu2B/8Hjfx1z8v6StflPUr3B7j+ymD3H9leF1eUr3B7j+ymD3H9lB5WtcW2XbZLbkOlplbK0uOD+akpIJ+QVtYPcf2Vq3GEqfbJcPiKOvZW1x8OeHiBGcfLVgctanar6O4vgVzgouun05Ql5sbpQSds9m2dlDAzVsnXNblgssy0S2YdkUEeEOre6p1LQASEoOCeLbGwJOK3XNP3hdqXaDeG3YK2+pU6/FKpPV4wRxBQQTjkSknvzWndtCeFt2Ju2XBcBFoILSS11oVgg5wduL0nI3rpqrPyziWloS/wA+436/WyXIkSGIbgUwuV+NCSrGFVWtcQn7Wu26thJPWxZrjbxHaA4SnPx7p/ZV1sujpdiv92uca4tv+yAzwyWFFSVZyCSlQBGc5AA9GK2DpqZN05cLPdpUZ9ErjKHGY6kFClHiyQVHODjHLlvV1RFswYnCA1TPZ1Bo67XWOriiNQ0oZPetfCpf7Bwp9B4hWfSXuQN/ob/8S6kJWjXzopnTMCWxHY6rq3nXI6lqWc5JSAoAZOeeedLZpa72vSarC3cYK0cCm0PKiOZCVEk5AXgnfb+3NTMacfZzlD9EjTb2g3WnUgtrkOoWD2pIAP8AZUf0OPvA3yGCTDadSpsdgUSQcfIBU7ZdFXuxWB6zRL1ESw6pRU94EvrUhQwoJ8vh5dpBxVh09puDpm2CDb23OEq43HHN1uK7zS1o5+yI+FD6QfdG0l/xUfWCunrcbaCS4sJSVBIJ7ycAVT9RaKuV+1JBu4ucVjwBQVHaMVas4VxeWePffuxUo7ab7Nn292ZcoQixXw+piNEcT1xT7XJUtXI71JmJiIyqjWWZNvNh1qzLnSCGFr4ChQScDi2JA3BwM5r5sl18V+iJq9Mp66YVqaY67CktEqPtdsgYBJGdzVjtuhJ9rhX2Ozc4yjdVElS4q/wYOc7ce+x2rPB0IUaKc0xcZaJEfOWnmWShaDnOTkkHf4tq3NqpiWCxS7+Ltbj1d4lWuRFzKfuKUAIcwSFt4OQk8sfFWjZbhe9bMXWbBvL1sWxKDUVpH4oIG5404yokVaLBZrtaoUWFNuTUpiKjhbU1HU2tY5ALJUQQB3AchnNR1t0bMsF4ny7JcWmos48bkaTHU4EKyTlJSod5xnPy1nMcmEXqGbeNOarskqVd5TlpluJakNJVwtpdwAcDGyCd8f21sXa9y9OaYut9blypfXP9XBblOdYhtOSAobDY4J/YK29VN22/2yTpsyS/cmyz5JThaVEjCicY3Gc4/sqZuunIV208qyOpWiL1aUIKBujh5EenamY4yIu0W69pcg3BWoHpMN2IDJjSRxlSyCeJBAwkctvQe+ucaV1G/pnoznyooT4S9cupaUoZCSUJJOO3YGuoWKx3m022PbpF1YkRoyChtSYykuKGMJSolRHCM9gB2G/OoK39GLbGk5thmT+uQ++JDbzTJQptYAHIk5G399WLV5yYlvWKRfUX1ppTN3ftD0UFci5hAUh4Dmkg+1V3Vi1tZLrPuEC52CWlF2tyFLSwo442yezO2SRjB55qdstrusCNHjz7g1KRHbDaFMsKbUvAwCvKjnA7sV5cbLLk3hm5w7guK8ywWUtlrjbcyrPljmR8RBHfWdX5ZXHCs6X1e5c9Rt2rUFrMC+stLQ0sDCVpOCoY7M8OdsjY4qEh369OMa4Qu8z1exZPgiy6OJHCpY543zgZ76vkfTzzt/avd1fZfmR2izHTHZU222k8z5RUoq3PbgDsqGk6AkGXf1Q7m2zHvSfwyHIxWtB3PkniAwST2Zx6d61FqpiUFeNQXlnoltN6auktu4LUA46lYBcypQ8rbfYCpC4Xi56du2mHXLpKmR7klLcpl8gp4lAeUgAeT7YVG65sz+n+imPa35DcjweQlKHENFGUkk7gk75JqzR9LSbpJsVxuc5t6Pb2ELYYbYKFKUUjBWckHHoA5Vc1xn/05RMSZdpvSpdLEq93Fu3ssl0NodAUD5OyVY23P7Nqw2jW9xi6T1G7Nc8LmWd4stvLT+MySlJV34IPyVhhNzHOm29eBPNNPiLnLzRWhQwjYgEH9hHKrRa9CxIen7jbJjq5a7ktTkp7g4MqPIpHZjmPTUmax8/Ryry9QXWyRtL3N+4yZibqQmWw8oFA48EFsY8jGcYranz7z/vWFkjXeQzDei9YUHCw2eE5KUkY7MjNSMfQ7zjloRdJzcqJaB/0ZtuOUKWc+SXCSQcAYwAM1me0nOc12jUyZ8cBDYZEdUdZPBjB8oK9tz3xj0VNVTEqhrm33CFH0tHuN4lTZCp5St0K4ARxJKSB+cAcZrqkdnwdhDXWvPcIxxvr41q+M9tQOrNKK1K3AU1K8GfgyA+2pbZWk8tiAQewdvfU2W5wg8KXWVS+H8YtpXV8X/hBBx8ufTWbWzELEcuU6DduTd71cm2QGpTq5KgFOyQ0lB4l4yMEkfFipaPpqdoro+vT6bktFyWBJK4p4UtqGPJGeY3OfkqW0voy5abu06Z7JRZDc5zrJDfgq0kHJPkHj25nnmp7UVpfvdhl2xl5DCpKOrU4tsrATnfABG+1bteNXHwkRwrGnXr7JsNq1FMvjq47UZx2TELYPXAAkHi58W3b6AKg/Gi9+Ix1j7Iv9f4ZwiHkeD9Vng4eDHPt4s5zV+09Y3bPp1m0S3WpTbSC0FIaUgKQexQJO+55VAf7vFm1ewRuINi8K8IDPUHr8c+DjzjGd88OfTUi1c8mJeXfU0mXqPT9khuuw27i0mS+82QHAgjIQlXYTg5NZbnOvGjNJXOdOuSbm6lwCGpxHlI4jgBZ/nY2/Z6a3NRaMReJFumwZKrfPtxHg7ob4khIIwkp27u+t6bYXr1ZZdvvMhDgkpCf+itFCW8cikKKjnPeTUzXheVesE7UC7haHkt3eXb5TH/TnZyUBCFHcLawcgdmO6tPTmqJcrUa7XeLjKg3VMpRVEeALDre/ChvbyDuDnfixVn09YrrZ4MWBJubUmLFGGy3HU24odiVHiIIHoANar2kJE+6WqXc5rUkW1fWNuCMUvuK2wFrzgpBHYM8smrmvKYlAt6omNa0m2q73GVbH1S0+BhQBjOsZGE4xspWPb55nG1bNz1HMna5lWGMu5tsQ45URbEp61x0jYqJI8kZG1St40hIvrkdq4TWnYjMoyAVRj14HESGwvOAncDlnbnyx9XHSL7mrWtSWuamLMCOB5t5kuNvJxjcAgj9vYKZqcqxcdT6itMayv6hYnwomXES3ovClalg4QpQ3GMblPac1f7JIEqyxXxPRPC0Z8JQnhDnpx2fFWlNst0lxnGzcGHA8ypt5mTGK2SST5SUhQIxyG/x5rZ09Y2tO2KNa2FLcQyDlak4KlE5Jx2bms2mJhYSdK9we4/spg9x/ZWFeUr3B7j+ymD3H9lB5WGX/wBSk/8ABX/Caz4Pcf2Vhlg+BSdj+JX2f900GLo39ziwfov/AK1VaKq/Rv7nFg/Rf/WqrRX0nEpSlApSlBSulr3Mbx/U/XN0p0te5jeP6n65ulB1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/AJS6j/SmP+XbrfrQj/lLqP8ASmP+XbrfoKZq2VfXdW2Gy2a9exSZrElx13wVD+S2ARsr5RsRzp4r64/+YZ+hGP8AGvu9e6ppL9EnfwCrpXl83ktW2Il6fD462jMwpHivrj/5hn6EY/xp4r64/wDmGfoRj/GrvSuW/wCTt22adKR4r64/+YZ+hGP8arl86G7nqO4+H3bWSpErgS3xi2JR5I5DCVgV1qlN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cT/k+f0qV6h/qU/k+f0qV6h/qV2ylN6/Zs06cS/k9jOfGlWf0D/Ur3+T5/SpXqH+pXbKU3r9mzTpxP+T5/SpXqH+pT+T5/SpXqH+pXbKU3r9mzTpxP+T5/SpXqH+pT+T5/SpXqH+pXbKU3r9mzTpxP+T5/SpXqH+pT+T5/SpXqH+pXbKU3r9mzTpxM/wCz3nnqlR//ALD/AFKfyfP6VK9Q/wBSu2UpvX7NmnTiX8nsZz40qz+gf6le/wAnz+lSvUP9Su2UpvX7NmnTif8AJ8/pUr1D/Up/J8/pUr1D/UrtlKb1+zZp04n/ACfP6VK9Q/1KfyfP6VK9Q/1K7ZSm9fs2adOJ/wAnz+lSvUP9Sn8nz+lSvUP9Su2UpvX7NmnTif8AJ8/pUr1D/Up/J8/pUr1D/UrtlKb1+zZp04n/ACfP6VK9Q/1KfyfP6VK9Q/1K7ZSm9fs2adOJ/wAnz+lSvUP9Sn8nz+lSvUP9Su2UpvX7NmnTif8AJ8/pUr1D/Up/J8/pUr1D/UrtlKb1+zZp04n/ACfP6VK9Q/1KfyfP6VK9Q/1K7ZSm9fs2adOJ/wAnz+lSvUP9Sn8nz+lSvUP9Su2UpvX7NmnTif8AJ8/pUr1D/Up/J8/pUr1D/UrtlKb1+zZp04n/ACfP6VK9Q/1KfyfP6VK9Q/1K7ZSm9fs2adOfW3QurbRbY9uga+LUWOngab9hmVcIyTjJUSdyedbXivrj/wCYZ+hGP8au9Kb/AJOzZp0pHivrj/5hn6EY/wAaeK+uP/mGfoRj/GrvQ8qb1+zZp0puipl5XcdR2283X2Sct0tplt/wdDOQUFR8lPpx2nlVuqo6T/K/XH6yZ+qq3V7azmIl4bRiZUrpa9zG8f1P1zdKdLXuY3j+p+ubpWkdbpSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlBSo/5S6j/SmP+XbrfrQj/lLqP9KY/wCXbrfoKfevdU0l+iTv4BV0ql3r3VNJfok7+AVdK8X8j9ns/j/qUpSuD0FKUoFKUoFKUoFKV4pQQkqOcAZOBmgrd0vF5b1UxZra1bFJdiqkqckl3LYSoJ3Cdjkq2+I192bUpkqu7F1TGiv2l4NSHW3D1KuJPECkq3G2xB3zUNaIyNTaovlxedvUIAtR43B18MqZSkkqyUpyCtStue3IVj1LZvYf2AYtcVDdrZlLeklUV2Vl3h8hbiUeWs53yc74zXXEfq45n9oWZrVdieSypu4tkPPeDoy2sHrOfCQU5SfjxX2rU9kS2hw3OPwLdWylWSQVoOFDONgO0nYd9VgWh2bcrPHCJ6mHpL1xnypKOFUgpTwo4gAAjOThOxAHIZra1GkKukREK3PibHcSy0gRyWJUd3hDyFqA4UpAyfKIOUDGc1NNcrFrYWG4agtNraacmzmmkup4kbKUSn87CQSE+kjHpr6cvlsamIiOTWkPLZMhIOeEtgZKgrHDjHpqoPGZDuOpm27fJfvM9QjwCGVdUI3VgJ/C44UpBKyoE5J7DkVmt1icZv7Lb4edt9htTMZpBbPDJd9sSMjysdWnYdpFNMGqVjRqeyuRWJKJ6Cy+/wCDNrCF7u5xwHycg5PbitiJebbOlyYsWY069GALyUk+SDnfPIjY7gkbVQ7fbptztenoSm5rHhU9+5XFxbKmzkZPDuNs8QSM45HFY73FnyWNVLgwpDZ62NCSjwZfD4Igjj4AMFYOVk8PME4OaaI+E12XNepLXLjXFEG6NdfFYU6taUcXABnywFAJWMjmCQe+tjTkibL05bpVxKTLejodd4UBABUM4wOWAQKpVyYU/p6Y+lubIclhi3l1EFxpDMcr/CIaZ4eMISM5Khk5G5wKvMO4tvTnreI7jL0ZlpxaSAUgLzgAg9nCRyHLapaMRw1Wczy0tVXadZrSiVb2ojz6nkMpakqUkOFZwAkp7e3fsFfbeooLDUlu4ToyJcIJEtLSXAlCjnHDxDKs4OMZ5Gom+TRN1lYrYGZZjxn1SX3fBHS11gThtPHw8PMk5zgY3NRsiPNRD1bqFTMpcp1xceAz1ClKbSlIaDiU4ySc5yByFWKxjlJmc5hM3zWUKGzAagSG3ZVy4TGcLTi2w2rJ6w8KdwADtzzjOBvWexX+K+xGZkXyLOkynnURltsKZU6EbkFBGyk4Oezaoe3pSzfIqI7UgxdP2UcLRQePrXBsOEfzuBvlz8r018N2y5Wrowfdbaecvj8YuvLQnLyFOEqWE9uU8athvnPaaYjGEzOcrMvU9kRM8EVcmA/1oYCfKILhOAkHGCc8wCcduKyez9q8LkRROaMiPkONgKJBAyQNvKIHMDOO2qi6tld60zDttpm+xFuS6+woxVo43UoKUDCkjhOSSVLxkntr7juvxXb9MtlvlKYTEXLZQ7GWlyPNWCFtt5SCoKwlR4cjPI00QuuU3bNaWW5IZUmX1fhD62Y4W04nrMHY5Kcbjfny+I1ux9SWWW/GYj3KO65KUtLKUEnjKMhWNuzhV8eDjOKrbFucuD+lbahiW3a4UVch7rW1IDh4Q2hJzyzxLODg45gZrYux6rXUFbVtec8EhOORw1HUEOPrPCOJwDhTwpCzuc+VsCTik1jJFrYWT2Xt/g8t8zGgzEcLUhajgNrABKST27jl31Fz9Z2eHbETUSS6l14MNgMO5K8jII4cjAOdxvjbNVK3qkCFpyXc4c0w/DJEueEwXD/0g5LZLYSV8I23xzA+OrBMUDerEWrXKaYelOzXQhkkqdCQEKcPJJPEo+URy79qaYg1zKwMXm2ypciKxMaW/HQHHUDOUJOcE7eg/FjfFaydUWRSmgLi0OtjeFoKkqCVM8+MEjGPlzy76plzfmsr1hIgW6V4a7iI0rwRzhbZACeNOB+EKlLWryc95xjeatttM7VSHVx327XbbcyxGaebKQtajxE4PPhCUbd+M7immI5ItMpqTqeyQ4ceW/cmUMSWw60vCjxIIyFYAJCdxuQBUqlQUkKSQQRkEdorm6IU1/UN+iXBMlImSQhLUaGsKkRkpTwo68/g0Ne2JAwrOeecVfLdOYmpkojtrbTEfVFIUkAZRj2uCdtx/gKzasR8LW0zPKN1bebhY7axKt7MR5bkluOW5BWMlxQSnHD3E5OeyopjVV2OqpVpfFoEaFF8JlSk9cAnBwpKc7Eg9vyc63daQLjc2bRFto4XPZFt1bxGUtIQFEqPfg4wDzOK0IemHVa4kvFsotEWLHZQF5JkOJKnNyeYClBR71AemtRp08pbOrhKQ79Jh20S9TmDAU6fwDTHWKWU95SQVZxg4A27akPGC09bEb8Pa4pjZdjnfhcSBkkKxjl3mq7MfkW3WV0nvQJkuUqI0xaUssqWk54uMcYHC2SrhyVEbAc61bJpyWxdbPbpoWuLa7et148J6p2Q8skpB5EJGdvizTTHyRMxwkbjqhCbjZpUK6NG0SGnX5KhGLgLScAKCgOIEqUkYx2GrPElMzorcmMsrZcGUqKVJz8igCP2VR7qzPGp3L0luT7HwJUeIqK3FKg61gqUtIA4jwuLHtdvJzvirjcbom32pye6zJUUoyGm2VOuFRGyeFAO+du701LR8YWszzlXol61HPkXDqkWNqLFmmG2891/4ZWByx3FXD8YNSkK/IbCIl6cjRLoGlvOsoK+AICiOIKUMYxg8871SbALBbbTBuU21XF2/tFUt7qrXJ6xx5ZUopyUBOxVjOQNudWDwaRP1hLusyM+ItsgNoailBUl105cVjbC+EgDbtrVohisz85TTGqLHJ8EDV0jKVLcU0wgqIUtSc5HCRkYweYFY5uooSEBqLOieFKl+BpDyXCjrQoBSCUjZW+2dskVT02iQ5oiyTG7dJfubNzbmuJLPA8pSnCXMcWCBhXbjlU7c23W75p+O5GfWHpjkyUuOypSOsSjhQFKGwA4sgk/+77TzmmMtarTCXTqayqWpHsi0FpkpiFKgpJ65XJGCNyfRtWRN/tKroLYmeyZhJSGxk5UNynixw8X/dzn0VAWO3Tl2W73ZbSxdpz0h6Mh9OFMjPC0MHkcIQf2d1R1qhKnw9NWuJDlsRbY6ibcX5DC2iX0pJKRxAFa1LKiVDIx2nammDVZanNVWNqK/JcuTSGWHSy6pSVgpWNyMcOdhvnGAN81kkaitEV99l+e224wyH3AUq2bPJQOMHOezJqjO26YNFTJkpiY5Ovk0hxCY6lLjsOOeUkJAyMpTuT2qHZW7eoU597UdwjxHy61FZtlsQWjkKUMFwegKdPlchwk00QarLgzfbXIlxojM5lx+Sz17KEkkrRjPENsciD318L1DaW7mLcqe14WcgNAKO4GSnIGOLAzw5z6KqbVnftt/YhQI7q122yrTGf6kpQuQvYqKscOQEAY7OMYGAcaumGXWbPDekszHn7ZHckCMiA4whuQUElauMcTzqlEjKSUjmAKaINdlxGqrEY0eR7JshqQ51TSiFDiVnhxgjI32yQBnakXUcGbqKVZmFqU/FQC5lpYAVk5TkjGwwee+ds1T0WR6Bp/TVuksyn35kxt+e6hlSykJy4EE/zUhSgN8cjVm0u66/Jvb70eS069cFlReaKAUp8hAGccXkpScjI358wE1iIItaZWKlKVzdSlKUClKUClKUCh5UoeVBTdJ/lfrj9ZM/VVbqqOk/yv1x+smfqqt1fSp+sPm2/aVK6WvcxvH9T9c3SnS17mN4/qfrm6Vpl1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/AJS6j/SmP+XbrfrQj/lLqP8ASmP+XbrfoKfevdU0l+iTv4BV0ql3r3VNJfok7+AVdK8X8j9ns/j/AKlKUrg9BSlKBSlKBSvQCeQJ+IUII5gj4xRHlKUopkntpSmMnAohTNekEcwR8YrygZpSlFM0ye+vQCeQJ+IV5RDJ76xtR2WFOKaaQ2XV8bhSkDjVgDJ7zgD9lZCCOYIpQMnvrBMjmZCfjde+wXUFHWsL4XEZHNJ7CKz0oNO221q2MLQhxx511fWPPvEFx1eAOJWAByAGAAAAAAK3KUoGT30ye+veEkZCSR34rygUr0AnkCfiFeEEHBGD6aBk95pSlFMnvpSlAye+sbEdmKylmO0hppPtUNpCQN88h6ayUohSnKlFM0pSgZpQgjmCPjpRHuT3n9teUpRSlK9II5gj4xRHlM05nA516QQcEEfGKDzJpSlFKZPfSlApSlApSlApSlApSlApSlAoeVKHlQU3Sf5X64/WTP1VW6qjpP8AK/XH6yZ+qq3V9Kn6w+bb9pUrpa9zG8f1P1zdKdLXuY3j+p+ubpWmXW6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQUqP+Uuo/0pj/l26360I/5S6j/SmP8Al2636Cn3r3VNJfok7+AVdKpd691TSX6JO/gFXSvF/I/Z7P4/6lKUrg9BSlKBSlKCmdKLCToO4TErdbkxUBbLrTqkFJyAfakZ27686LGU+IVumqU65JlIK3nHXVrKyFKA9sTjbuxX30nrUvQtwhMsSX5MpAQy1HjrdKjkE54Qcbd+KitD6gjWDo/t8ObDugmxWV8cVNtkFajxKISDwcO+R211iJnx4+3GZiPJmelsv+pI9i8DZLLsqdOdDMWIyQFOq7dzskAbkmtWPrSB4FeHbg07AkWckTo6yFqQP5pSRsoK7P2VQtZ2m8XSLpPUsi1yZwj7zoSWyXEpUvOOHmTg4+SrS54Ba9NXm5aS00kv9QMJVFWhT6s8ihYClcIOeW/IZppriDVbMssTpDivXi0QZNvdjN3hvjgyQ+h1DncCBuknPI8jtWzedTx3L25piNbX7lJMYuyktPBpLLfpVz4j2AYPLvrmLkO7ydQ6Jvs21XcFt4Kmvvx1HgIWCQltAJQ2MnhGB27dptSYUzTvS/dLrKiS3oN1iFLDzDKnQlYCRwK4QeE5T24G/OtTSsfDMXtMcsPQ9dFiwahkz5bxYjTCeKQ4pRbQEE48onFWaFryPJXbXn7bKiW26OqagzXVJ4XVA+TlA3RxdmapGh9N3iRoXVlqkW2ZCduLi1x1vICAoge13OckjHLGDzre6P7VakWeFBu2lXU3+G8UZfiOAHhVkOBwjgwB6cnG2aWiszMlZtiIWN7pCQxqu4ad9hJzs6KyXUJYWhfXjAICR2ZCs78sGsjGvmpUiFFYtExUx+GZrkVS0odabBIwEn26jgkJG+KrtuQ8jp6uc9cSYmG7FEZuQYjnVqcAQCArhxjyTvy251n6TLJEuzy5iWLlFvMJlK4U6Iwt0PqOSGjwAkEY5nAGefZU01zELqtiZaPSxcHUR9K3KKqZGckSQFoQtSVlB4VcBSCATk1crTrRm46nnaeet78O4xWg+G3HEqDiDg8x7U7p2Pf6KoWv417mae0Y3Oiy5N0YcS/N6iMtzh9rkqKARnbcc+db9pU4enK43TwScIEiF1LchUJ5KCsJRtkpGPann3VdMTX/AFItMW/xraY13Esei7peksXa4Rk3IpdEuUgrbKkpwE94zj++raz0gMplWZFwtUqDGvCQYkhxxCgVEAhK0jdOc7E/HXIEQZlv6GdQMzYcmK4q6NOJS+ytslJ4QCOIDPI1b7nFk6thaFtcCJNSqIll6U8thSEMoDad+MjhVkbjhJ+Q7Vq1K5ZrazqF8vcLTtnkXS4LUiMwAVcKckknAAHfmoO366Yk6ki2OZAchyJkcSIrgkIebeSQTsU8jgH9lbmuJ9zt2k5sq0W8TpgwEMlrrcAndXB/Ox3VzOFAuKeknSV5k2y7pYVGAkSZbKlr6wpUnyggHgTkgAHGBjYVzpWJrmXS9pi0YXh3pBKdWz9NtWKU9OiNF7KJDYQtAAUCSfa5BHPt2rcs+vbRddGPanUHI0NjjDyHMKUhSezbmTkY+OqSA7G6ar7dHYc4QVwVMIfTCeUlSw2gEAhBzulW/I42zkVGab05dbl0KXmwohyo9yErr0sPsraLifIIAKgAc8JH99amlcf4zF7Z/wBZNc36XcJWlbs1AnWrw6QjCjLJ65riGAoJOEnfOCM4POuzz5bcCFKmO56qO2t1eOfCkEn+6uLagauN9s+h2IFlujj0BSBJbVFUgtqTw5GVhI5JznOPTXaX2kXCC6y82tLchtSVoVgKAUMEHGRnBrPkxiGvHnMuYdH7z/SMu532/vPOR2n+oiQW3lttMjAUT5JBUcEbk9/fXsa/S9HdK7WlFSnZNluCUGO2+srVGUvOAFHcjiBGDnYjur70HDl9HL1zst4iyVQnny/EnRo7j6HBgAhQQFKScY5jv323+4Wnpuq+lNOrpER6HaYKEoiCQgockKTxAK4DukZJO4Bxw7b7bnGZ6ZjOI7TCukZtOoLtZBYp7s63tlzq2FocLwGDt3bHO/L46zjXzUidbbZBtMqRdZsYSlQ1uJZMdBGRxqVtn0ekVXtOpeb6a9QTXIkxEWU0GmH1xHUoWpPDnCinA9qdzgbVj1ZcrPYulFm5i6tW25pgjrlzWHHWHUnZKQG/K4sDJOcbVnTGcY/o1TjOVjsfSFEu9mul3kQHYEK2lSX1OPJcWFJ5p4E7/F315E6Q4r13tEGTb3YzV4RxwZIfQ6lzuBA3STkbHkdqhNPSLVa9BXx7SUpvUFyyZEhIaI43VY5NkA8IGSBvnBG5qqORLxJ1Bom+zbVeAW3gqa+9HUeAhwEhLaAShsZPCMDt27TYpWZk12iIdJn678C1mnS6bLJkTHWutZW2+gJWnBIJz7Xkc55c6jpeuIOoOju/XBDM6J4ITHkNsupDzRyBlKuR5/31FXVLrXTvDuaok0wWIfUuSEQ3VoSvhVtkJOeY3GRVdssGcno41xBVbrgmTKkB1htUN0FxJUMFOU7/ABc6RSvE/wDhNrc/9Xi2auXatEwpjVsmTIEa3IfclypjbaiMkcO/tl7DYd4qQR0gRPF613SRBejO3V0NQorrqQXCeSirklJ7z3jvrnkrw65aX0lpSREuUW2obS7dXvAHzjhJw35KCc7ftKe6rVqvUF2VZbWLFY5yITssx1ONwyZDLKMAKbQoZQVDiKVEDGByNJpGfgi04WSwaxavlzulqMF2LdLccOxnHUqCgeRSsbYyR+2qppjWN5vM3VkiXAUI0Xib4WZaR4MEIVsnI8pRxni7619B22Xa+lbUDkm2zojEpkFhT7al8XlJUeJwZTxYyT5XPPOsWlIc20Oa6gzLfNQ9LW84xiOtSFp4V7hQGD7YbAk78qaaxnH0arTj/qS0lrC12bo2YuLj1ylIXKWwwiSsLfecJ2SDyx6Tyq1WrVbc6+SLFMhOQLsy0HhHcdS4HGyB5SVp2O5wR2Yrkdu0xd3ujWyvpt8vr7RdVSX4amFJdU2SkkpSoDi2HId9Xa3W+TfOl1WqGWH2rVDhBhLr7C2i64U7hKVgKwOI74xtjelq15n/ANK2twytdKiHmL04jT0wmzKxMxJb4U4JScK7Tkcu0b9lTkrXNpiaVgX9ZX1E/gTHbOAVLV/NJOwwQcnkMVym3x5bdu6RELt1xCrmtSoQMB/8MC4sjHkbe2HPHOrB7IXy09D9jYtdolOzEq8HkhUJSnYwySVJQpO532VggUmlf6IvZdbPrBm66hnaelQXYVyjNhxTankupWggbpUn4x+2qt0JTJUyxXcypLz5ROKUl1xSyBwjbJJrR0zbpdv6ZJE5+23OPDkwCG3pTanFLUUpP4RacgKPConJ9HcK3+hWFMt9mvDM2HJiuLm9YlL7C2ypJSACOIDPI0tERWcfS1mZtGftvdKN7l2Nmzurakqsi5JFy8GXwKUn+ajiG4B37RnGM1s6Yfs13uMOfpi8OGA0lzwq3LeUeFSk4SvhWSoHv3I+WpW/z5kO8Qm/YuRcLU7Ge8MS02FhvBRwqKT7btGBk4JIBxVNt+k4B6SbbeNJxJUKAyhRnlTDjDRyMBCEuAE57cDA781IxpLZ1J5rpFQ7M1BDFlfEmyNqcfQZLeFhJ34Tju3/ALKO9JEZvQTGrk2qQuI44W1NdcgLR5RTnlg7js76qUi3zrTrHXinrfOcTdIS/A1MRluJdKgdgoDAPoJHLvqMltvRf9nNUOTHkR5MeSEuNvsrbIy9xD2wGRgjcVdFeP8Aia7c/wDXRWukJlL1lNwtMqDEvIHgklxxChxEDAWkbpznY9o3r2RrxTWtF6Wascl+dwcbakyEBCk4zkk+1Hx8qpdziSdW2XQtot8SaHIyWXZTq2FIbZQG0+VxkcJyNxwk/Idq2JUxuD/tDrkOoeU2IB4uqbLhSCjnwp3I+IE+imipN5Xmxa1t15t1xlONuQXLYtSJrD5BU1w53yNiNuYrQi9IkR32OkyrdJiWy5uqZhzXHEkLUDhPEgboCuwmqtZNJ3K827XEvqX4gvalIhokoKFKAVxBRSd05O2/fWhIs9x1DpLSelmLfMYmwJGZxfjrQhhKNirjI4VZzkcJOaaK5XVbC/XbXbNn1jG06/a5TjspvrGXWVpVxjB2CeecpIxnuPKqzrPpAuzWkI8iFaJNucmTDDWqS4EuNFJ34R6dxxchvXuo0PDpusM4RJi4cWN1T0hERxaEqUF4GQkg+2Ty2Gfjre6YbZPuWnbaqFEfk+DT0OOpZQVqSnBGeEbn5KlYrE14LTaYnlfILsh6G2uVF8FdI3a60O4/8w2NbFa8KUiZDbkNodQhYykOtlCsd/Cdx8uDWxXGXaPgpSlFKUpQKHlSh5UFN0n+V+uP1kz9VVuqo6T/ACv1x+smfqqt1fSp+sPm2/aVK6WvcxvH9T9c3SnS17mN4/qfrm6Vpl1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/lLqP9KY/5dut+tCP+Uuo/0pj/AJdut+gp9691TSX6JO/gFXSqhqexXybqGz3mxSbcy/AafbKZyXFJV1gA2CB3A9tYur6SvfulPmJFebzeK17Zh6PF5a0jErpSqX1fSV790p8xIp1fSV790p8xIrl693XfoulKpfV9JXv3SnzEinV9JXv3SnzEinr3N+i6Uql9X0le/dKfMSKdX0le/dKfMSKevc36LoCRyNe8R7z+2qV1fSV790p8xIp1fSV790p8xIp69zfoumd80ye+qX1fSV790p8xIp1fSV790p8xIp69zfouuT3mvMkcjVL6vpK9+6U+YkU6vpK9+6U+YkU9e5v0XSvcnGMmqV1fSV790p8xIp1fSV790p8xIp69zfouuTjGTXmSO2qX1fSV790p8xIp1fSV790p8xIp69zfoumSORNe5PeapXV9JXv3SnzEinV9JXv3SnzEinr3N+iQ1xpd7WOnzaET0Q0LcStbimC6cJOQB5Scb/HUpY4Mm12WJb5MlqQqM0lpLjTRbBSkADKSpW+Bvv8AIKrfV9JXv3SnzEinV9JXv3SnzEirs+TGE3vHnK6Uye81S+r6SvfulPmJFOr6SvfulPmJFT17rv0XXJ7z+2vCSeZql9X0le/dKfMSKdX0le/dKfMSKevc36Lrk95ryqX1fSV790p8xIp1fSV790p8xIp69zfougJHI4pVL6vpK9+6U+YkU6vpK9+6U+YkU9e5v0XXJ7zVTvujfZi9m5F23yAWQ0I90g+FNtYOctgLRwk9vPNa3V9JXv3SnzEinV9JXv3SnzEirHh8kfCT5qT8pHTmkIen50q4NtxUS5LaW1phRvB2EpSTjhRlRBOdyVHPo5VZMnvNUrq+kr37pT5iRTq+kr37pT5iRSfB5JnMkeakcQuuT3mmT3mqV1fSV790p8xIp1fSV790p8xIqevdd+i68R7z+2mT3mqV1fSV790p8xIp1fSV790p8xIp69zfoumTjGdqZPeapfV9JXv3SnzEinV9JXv3SnzEinr3N+i6ZPeaZJ5mqX1fSV790p8xIp1fSV790p8xIp69zfouvEe8/tpk95qldX0le/dKfMSKdX0le/dKfMSKevc36Lpk99CSeZql9X0le/dKfMSKdX0le/dKfMSKevc36LpQknmapfV9JXv3SnzEinV9JXv3SnzEinr3N+i6ZPearuttMvaw08u0InohoccSpbimS6cJOQAOJON/jqN6vpK9+6U+YkU6vpK9+6U+YkVY8Hkicwk+akxiVjsNvk2mxxLdJktSVRWkspcaaLYKUgAZBUrfA3OfkFVxWiZw6RDq5u7xkrLfU+DKhqI6vGD5XWDysduMeinV9JXv3SnzEinV9JXv3SnzEirHh8kJPl8c8LodzTJ76pfV9JXv3SnzEinV9JXv3SnzEis+vdrfouuT3mvOVUvq+kr37pT5iRTq+kr37pT5iRT17m/RdKVS+r6SvfulPmJFOr6SvfulPmJFPXub9F0pVL6vpK9+6U+YkU6vpK9+6U+YkU9e5v0XSlUvq+kr37pT5iRTq+kr37pT5iRT17m/RdKHlVL6vpK9+6U+YkU6vpK9+6U+YkU9e5v0fWk/yv1x+smfqqt1VjSVju9rl3ubepEF6Vc5Lb58CSsITwoKcYUM93fVnr21jERDx2nM5Urpa9zG8f1P1zdKdLXuY3j+p+ubpVR1ulKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFKj/AJS6j/SmP+XbrfrQj/lLqP8ASmP+XbrfoFKUoFKUoFKUoFKUoFKgl6y0+hTgNySpDSuFbzbLq2knty6lJQMZ3PFgdtSsOdEuDKnoUlmQ0FlBcZWFpyOYBGx59lBsUpULedWWPT6wi7TvBM4wpbDpSc8hxJQU52O2c0E1So+zX22aghGZaZjcuOFlsrQFDChgkYUAe0V8XrUNp07GbkXec3EacXwIUsKPErGcAJBNBJ0qChaysNxirlQpzkhhHtnGob6hzxthvc+gZrVi9IelJrqmol28IdSMlDMR9agO8gNk0FnpUbadQWi+oUq13BiVwZ40oVhacHG6DhQ37xUlQKVAXbW2nLFLMW6XNMR7sS4w7g/EQjB+QmpVi5Q5VsTcY76Xoam+tS62CoKTjOQAMn4sZ9FBtUqIteqLPepLka3S1vutkpcHgzyAgjmCVIAB35E59FasvXeloFzNulXyI3LCghTZKiEq7ioApHpydu3FBYaV89YgtdYFp6vh4uPIxjGc57sb5qvM6+0nIuabczf4S5Sl8CUhR4SruC8cJ/bvQWOlKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUClKUFK6WvcxvH9T9c3SnS17mN4/qfrm6UHW6UpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQKUpQUqP+Uuo/wBKY/5dut+tCP8AlLqP9KY/5dut+gUpSgUpSgUpSgVDasizpukrtFtpImuxVoa4Tgkkcgewnl8tTNRGqLq5ZNNTbm0njXGSHOD84BQyPlGR8tByfQfSvCsNsY01qGA5DEXLPXIbyBuchxvmCN8kZz3V0iHLsGldJSrrEfbVZusXLQY+FABZHko333zttzxtio272/Q+vbGq4y3Igw2SZfWBp9ghOcKzvtn2qgRVM0s5O0j0SX6c9GE2I5IxDZktEtrQTwlwoP8AMJwceigtEnpUagIs0ybakotl2yWZDMvrHGwDjy2ygAHvAUcemp7W1sj321QLZI3YlTEoJ54y05hQ9IOD8lcF1LKizdLaamJfS9LW46ZRSjhQx5Qw2lI8lCQNwlOBuTXebvdbcWNOO+HxuremsltRdACgWlgEZ+MUHLeiO5P6Y1vctJ3AlJfWpCQdh1zecYz+cnPx7VO9LOLnp67TTuxAfZhsdxcKgp1XyeSn5TUd0s6flw9YWXUtlH/SJbzbQUg5/DpxwHbnkDH/AJan+lNhm2dFRgLfaMjr2VKHEAXFlRUtQHPBJJ+KgmeiEkdHNqwSPLX/AB1QOiAkdJ9/wSPwb3L/AIoq89EUqOOjq2gyGQUOLCwXEjh8vt32qg9EcmOnpLvi1SGkoW08UKUsAKHWDkTQZelouaT19adR2lfg8p9sqc4NgsoIBz3gpIBHort0SQmXCYkpGEvNpcA7goA//euL9IEZ7pG17As1kT18aAgplTEjLTZUocXlcjgAD0nau1R2ERozTDYwhpAQkegDA/uoKnr3TsbVQtNplrW2h1x8ocRzQoNgpPpGeztrmuitTT+jXU72ldRqKLetzyXCfJZUeTiT+Yrt7uffXWbzcIbGptPMPS2G3VOv4QtwA/ix+yo7pD0NH1pZfwfAi5x0lUV49vbwKP5p/sO/fQStpaElF+aQ8trrprg61ogKGW0DiB7/AE1RelHRum7boJyRCtkeLLYcbSy42n8I4SQCFHmskdpzvvUt0SB+BoZ5u5lTDsWW6h7r1YLfCAMEnkAB/ZVXu3SrpqZqpL06NNmQba5mE2ylHVrc5F5XEoEkckjl2/EHQtHWZ5nQNotl3QVOIZSXWl9g4ioIUO0AYyPR6K5d0rT4kzVtpiXeyy7VbmFEOTksoLjyDgkI4Tw4HxkjiJxnarvJ6S1R9FDVKLO67EemdSy0VcKktDbjWRkZJzjs251G6x1FYNe6HEG0OCbdZbiPBIaU/hmnOLcqH80BPFlR2oOnRXWX4bDsdwOMLbSptYOeJONjn4qrky/S7hqtzTVoWhhcZkPTpqkhZZCvaobSdis7HKgQB2GpewWw2XTtutinOsVEjoZKwPbEDBNVGP8A/hrpVukm4FLMC+NN+DSVnCA8gBPVk8gSM4zz2oJC9XS56NQxcZs9d0tK3kMyS8y2h6PxbBaS2lKSnPMEZ7jU2zqG2SLs9a23nTMaa64tqjuJ4m/zkkpAUO7hJzVb6R3U3exp01blJkXK5OoCW2iFdW2FZU4rHtUgdpr6/BW7pQhNPOpbb9gS0244rhCyhYzgntxvQWGDqS03CDMmsS+GPCcU3JW+2tnqVJGVBQWARgGvm36jtd4lrgRJLzcvqQ6EPRnGV8BOAtIcSOIZ7cEVztnUFmbsOvjIZbuTRua3TD6wo6xtXVpCiRuE53yO6pOO/wBT0q2ZUy8RZLptjvGGAlDTYynhSkZJ/ao5xnA5UH3Yr0hnRl9XqDUUthDdykxkzlO4eQAQBwYHPuCR8Qqcn6vh2idZLaEzZQmoCvCExnXSWwjOfJTlSzsSANuZAqnxnmj0W65AebyZs7bjG+VDH7ampT7Ld76PnVvNpaDLo4yocP4hPbyoLPatUWm9TpMKC6+uRF2fQuI831Z7iVJAB9HOtq1XiFeo7j8FTq223FNKLjDjRC0nChhaQdjsfSCKqeonZGmNTsX+3sF9m7NiE+0jkp/B6hfynySe6rfa4IttsjxOLjU2gBazzWs7qUfSSSfloKbOv93sPSCzGmTzIsMgoaV1jDaTHddCijykpB4cpxvnnVh1ddpFm05LkQgDOKFJjhScgKAJJPoABPdnHfUTeLdE1JcdR2bwhkyHIkYtBLg4kOJ6wpUPSDiouPdZF80PcLpcwGHIdufhKDmEhUgJIdUDnfkBQT9ivfgmj7Zc73c3ZL85ttYPg44lLWM8CG2k5V2nkTz7BW2dY2BNpkXNy5IZixnCy8XkKbWhwc0FCgFcXoxk1UWLhGRp7QEdtuIqY82BHmyFEtRFJa8olIUOJRGwSSPj2qKRIjt2XpMZXckSlK4sOrUgFxXU4OAMDntt3dtB0dnVNmfmxojU3idlbMK6pfAtXDxcIXjh48b8OeL0UuWqbPaXnWpklaVMoC3i3HcdSyk8i4pCSEZ/7xFVO9uRGbNoEJcjobTcIuMKSAB1e+PlrUv0yPJTrhDDsa1oYQES1EhT81fV+SRxHCEYwNkkn0c6C/zr5brc3GW++VGUcR0MNqeW7tnKUIBUoAbkgbVjhakslxZdciXWI4GUdY8nrQlbKe0rSd0Y7eIDFUD2ThQE6LuKbnBYmtW1TahOeLcdbZSniSVgKIXxYxsdgc42ryW22ro+1A9a7pFu8l+cLhNatzxKW0laVLQgjCvapO+xO/KgvkfVNnkSXY3hamHmmuvUiWy5HPVjmsdYlOU7cxkVqjXWm1QUzUXILilZQXUMuKSjCuHKiE+SnOwUrAPYai7E/oq43m3T7VJdnTkoUtC1zn3lRUFPlFYcWQgHlg9uKrkZcYdC+p1NrZBW/NyUqTlX4Xb49uVB0RGo7S5dWramXmS8VBr8Grq3SkZUlDmOBSgDuASa8uWpbTaFrTNkOIDeOtcRHccbZzjHWLSkpRzB8ojYg8qq14cjt/7vw24ylKZaMcK0gAdQQcejNRcV7TiLrqS26uluxJSpzrgbdnvstSGF7p4UpWEq22xjPfQXuRquwxbimA9dY4lKaLwbCuLyMA5JGwyCMA7nO2a+FartZs8+5MqfeRBKkvspjuJeQsDPCW1JCgfjGO2q243b2teaNZYZTHZZtsnqWHj5bQ4UcAPESQcd+9Y2HGl3fpIQ242pZQg8KVAk/wDRz2Cgtum72jUFkjz0tOtKcQlSkuMLbAJGfJKgOIY7RkemojU+onIGorNZBPRbGrgHFKnLQlRBTjDaeMFAJJ5qB7ABkit3RD7L2irKlp1CyiE0FBKgeHye3urHqQ6fuU2Pp+/x47jcttTrJeJHlJIBAUMcJweeRneg2I6rvbbg+LhL8NtjcUuoeTGw8VBQyFBsYUccuFIyOwkZr7t+q7PdbPIu0J956CwCVuiK6Nhz4QU5Vjt4QcVVNKQpemtaL0/bru7c7F4GX+reWHFQlAgJTxDbB7Bt27bZPrkeVZ9STtLxULEG+L8LjLTyjjP/AEgfs3Hx0FpXqyzIisyVSHupdaD3EIjx4GzyWvCfwaTzyrAxvyrUumsoduvtstoZlPCYlTpdZiuugICcjh4EkqJyOWcDnjIqH1Cy4xfLhLsF4jwrjGhoEq3TQDHlMhB4RzyMDIyPQDisRuKJOpNCXB9kQUvQpKy04rAbJQk8OTQWu46mtNpcUmbJW2lBSHXEsOLbaJxgOLSkpRzHtiNiDXkjVVijXL2PcubHhfVdd1SCVnh2PYDucjA5nOwNUGA/pvwzUNs1bKejTDOecLTk99puSw4coKUJWEqyNsYzyzUypEBvpD0qyy0lhtm0Phpl5XltDyeEHJJCsd+/OgsA1jYlQ3ZKZbiktLWh1tMZ0vNlIyria4eNIA3JIwKmIslibEZlRnUOsPIC23EHIUk8iKo+nVxvGLXyy4xkyQCriTunqe/uzUr0cLSvo8smFhWI4Bwc43O1BaKUpQKUpQKUpQKUpQUrpa9zG8f1P1zdKdLXuY3j+p+ubpQdbpSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlApSlBSo/5S6j/SmP+XbrfqHens23U9+EtEpHXPsrbKYbziVJDCASChBHMEc+ysnjDbvzpn0dK+6oJSlRfjDbvzpn0dK+6p4w2786Z9HSvuqCUpUX4w2786Z9HSvuqeMNu/OmfR0r7qglKVF+MNu/OmfR0r7qnjDbvzpn0dK+6oJSvFIStPCtIUNjgjNRnjDbvzpn0dK+6p4w2786Z9HSvuqDYk2i2TJPhMq2QZEjb8M9FbWvbl5SgT/bW0603IaW28hLraxhaHEhQUO4g86jfGG3fnTPo6V91Txht350z6OlfdUG0u2QHYrcVyBEXGbOUMqYQUIPoSRgfIK+JNntc13rZdsgyHeEJ434rbisDkMqBOPRWDxht350z6OlfdU8Ybd+dM+jpX3VBviLHDTTQjshpkgtIDaeFsjlwjGBjsxyrBKtNsmvB6XbYUh0DhDj0ZDisd2VAnFa/jDbvzpn0dK+6p4w2786Z9HSvuqDImw2ZKVpTZraErGFgQ2sKHcfJ3+Wvg6csShg2O1EdxgtH/0154w2786Z9HSvuqeMNu/OmfR0r7qg348ZiIwliMw0wyn2rTSAhCfiSMAVlqL8Ybd+dM+jpX3VPGG3fnTPo6V91QZpFltMt5T0m1W991ftnHoja1K+MlJJrdACQAAAAMADsqM8Ybd+dM+jpX3VPGG3fnTPo6V91QSDkdh1pxpxlpbbv4xC0ApX2eUDsdu+tHxesnwLbPUmvs18+MNu/OmfR0r7qnjDbvzpn0dK+6oN1MKKmIYiYrCYpHCWA0kN47uHGMejFfMS3woHH4HCjRuMAL6hlLfEPTwgZrU8Ybd+dM+jpX3VPGG3fnTPo6V91QSlYpMZiZGcjSmW32HBhbTqApKh6QdjWh4w2786Z9HSvuqeMNu/OmfR0r7qghLZotelpcl7S8iOxHkqCnYMxsqbyO1LifLHoByKs0mBEnobTOhxZPBuA8ylwJV2kcQOK1PGG3fnTPo6V91Txht350z6OlfdUG94HGDb7fgzHA+SXk9WnDpIwSoY8rbvzWBFmtTQbDdrgIDRJbCYrYCCeZTgbE9uOdYPGG3fnTPo6V91Txht350z6OlfdUGRNis6G1Nps9tS2rHEkQ2wDjlkcO+OysqrXblRW4qrfDVHbPEhkx0FCD3hOMA/EK1vGG3fnTPo6V91Txht350z6OlfdUGoyxerjeAq6RIcW3Q3lORgy+XFyDuEKWMYSACTjvI7qn6i/GG3fnTPo6V91Txht350z6OlfdUGy1araxKMpm3Qm5JJJebjISsk8zxAZ37d96+34EKUz1MiHGea4uPq3WUrTxd+CMZ9NafjDbvzpn0dK+6p4w2786Z9HSvuqDN7C2rwUxfYqB4OVcZZ8Eb4Cr87h4cZ9OM0XZbS4VFy1W9ZUEpPFEbOQOQOU8hgY7sVh8Ybd+dM+jpX3VPGG3fnTPo6V91QZVWO0LbbbXabcpDYIbSqI2QgE5OBw7ZO+1ZF2u3uyBIct8Nb4TwB1UdBWE4xjiIzjG2O6tbxht350z6OlfdU8Ybd+dM+jpX3VBFXKzSGrtHdjWO23G1tsKbbgkNMlhwnKlpCxwHiGAe0cNb1mtSGJrlwNni2p1TYZDMcoJKc5yotgJO/Lu+Ws/jDbvzpn0dK+6p4w2786Z9HSvuqDbZt0GO262zBitNvfjUNsISHP/EAMHmeffWEWOzpZUyLRbg0ohSkCG3wkjkSOHGRWLxht350z6OlfdU8Ybd+dM+jpX3VBlVY7QpLaVWm3ENDDYMRshAznA8nbffbtrYegxJD7T70SO681+LccaSpSN8+SSMjffatLxht350z6OlfdU8Ybd+dM+jpX3VBsu2u3PShKdt8NySkgh5cdClgjkeIjO3ZvRi126K+p+Pb4bLygQpxqOhCjnnkgZOa1vGG3fnTPo6V91Txht350z6OlfdUG9GhxYTam4kZiOhSuIpZaSgE95CQN/TX09HZkNrbfZadbcTwLQ4gKCk9xB2I9BqP8Ybd+dM+jpX3VPGG3fnTPo6V91QbTMKPborjduhRWBuoNMtpaQpWO0JAHdvUbZ493ky1XK+R4saSG+pZjRni6ltOcqUVHmo7cuQHprY8Ybd+dM+jpX3VPGG3fnTPo6V91Qbcm3QJi0LlQYshaDlCnmELKT3gqBwa+pMOLNShMuKxICFcSQ80lwJPeOIHB9NaXjDbvzpn0dK+6p4w2786Z9HSvuqDddhRH5Dch6LHcfa/FuraSpaN8+SojI37qxuWu3PSxLdt8NckEEPLjoU4COR4iM7fHWt4w2786Z9HSvuqeMNu/OmfR0r7qgypsdoQHAm025PWDhXiI2OMZzg+TuM74NbMWHFhNFqJFYjtk8RQw0ltJPfhIAzWj4w2786Z9HSvuqeMNu/OmfR0r7qglKVF+MNu/OmfR0r7qnjDbvzpn0dK+6oJSlRfjDbvzpn0dK+6p4w2786Z9HSvuqCUpUX4w2786Z9HSvuqeMNu/OmfR0r7qglKVF+MNu/OmfR0r7qnjDbvzpn0dK+6oK90te5jeP6n65ula/SPNbvOgbnb7czOkS3eq6tpFvkAqw6hR5tgcgTSg7HSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKBSlKD/2Q==)Product lifecycle activities, which include clinical evaluation activities as illustrated in Figure 11, should follow appropriate planning processes as part of an organization’s lifecycle activities and processes, as described in SaMD N23 _[3]_. 

Figure 11 - SaMD Clinical Evaluation Landscape

Risk assessment done as part of the SaMD’s lifecycle activities and processes should also be considered when conducting clinical evaluation. 

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| **_Pre-market_** _see_[GHTF Study Group 1 documents](<http://www.imdrf.org/documents/doc-ghtf-sg1.asp>)[4]  
---|---  
**_Post-market_** _see_[GHTF Study Group 2 documents](<http://www.imdrf.org/documents/doc-ghtf-sg2.asp>)[5]  
**_SaMD Considerations for Risk Management_** _see Section 7.2 in_[SaMD N23 _[3]_ ](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>)  
**_SaMD User Needs Intended Use_** _see Section 8.3 of_[SaMD N23 _[3]_ ](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>)  
**_SaMD_** _C_** _linical Evidence_** _see Section 8.4 in_[SaMD N23 _[3]_ ](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-151002-samd-qms.pdf>)  

# SaMD Clinical Evaluation Process Flow Chart 

Clinical evaluation is a systematic and planned process to continuously generate, collect, analyze, and assess the clinical data[6] pertaining to a SaMD in order to generate clinical evidence verifying the clinical association and the performance metrics of a SaMD when used as intended by the manufacturer. The quality and breadth of the clinical evaluation is determined by the role of the SaMD for the target clinical condition, and assures that the output of the SaMD is clinically valid and can be used reliably and predictably.

This section uses simple steps to help SaMD manufacturers through the approach to generating evidence for the clinical evaluation of a SaMD and provides links to techniques, definitions and sources that are available to help a SaMD manufacturer generate appropriate evidence.

**Note:** The examples used are not intended to be comprehensive. All data sources and statistical methods should be tailored to the specific SaMD and its intended use.

Clinical Evaluation  
---  
**①** Valid Clinical Association| | **②** Analytical Validation| | **③** Clinical Validation  
| |   
Is there a valid clinical association between your SaMD output and your SaMD’s targeted clinical condition?| Does your SaMD correctly process input data to generate accurate, reliable, and precise output data?| Does use of your SaMD’s accurate, reliable, and precise output data achieve your intended purpose in your target population in the context of clinical care?  

Figure 12 - Clinical Evaluation

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| Examples of existing evidence  
---|---  

  * Literature searches 

  * Original clinical research

  * Professional society guidelines

Examples of generating new evidence  

  * Secondary data analysis

  * Perform clinical trials

**① Valid Clinical Association:**

Is there a valid clinical association between your SaMD output, based on the inputs and algorithms selected, and your SaMD’s targeted clinical condition?

**Step 1** : Verify that the association between the SaMD output and the targeted clinical condition is supported by evidence. 

**Note** : All SaMD should demonstrate a valid clinical association.

**Question: How do I “generate evidence”?**

You can verify by using existing evidence or you can verify by generating new evidence.

![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| **Verification** – confirmation through provision of objective evidence that specified requirements have been fulfilled. Source: [GHTF SG3 N18:2010](<http://www.imdrf.org/docs/ghtf/final/sg3/technical-docs/ghtf-sg3-n18-2010-qms-guidance-on-corrective-preventative-action-101104.pdf>) _[6] _Section 2.7  
---|---  
**Validation** – confirmation through provision of objective evidence that the requirements for a specific intended use or application have been fulfilled. Source: [GHTF SG3 N18:2010](<http://www.imdrf.org/docs/ghtf/final/sg3/technical-docs/ghtf-sg3-n18-2010-qms-guidance-on-corrective-preventative-action-101104.pdf>) _[6]_ Section 2.8  

**② Analytical Validation:**

Does your SaMD meet technical requirements?

**Step 1** : Generate evidence that shows that the output of your SaMD is technically what you expected. 

**Note** : All SaMD should demonstrate analytical validation.

**Question: How do I “generate evidence”?**

You can generate evidence during verification and validation activities as part of your quality management system or as part of your good software engineering practices, or by generating new evidence through use of curated databases or use of previously collected patient data. 

**③ Clinical Validation:**

Examples of measures of clinical validation  
---  
![Information](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCABKAEoDASIAAhEBAxEB/8QAGgAAAgMBAQAAAAAAAAAAAAAAAAgFBgcCBP/EAD8QAAECBQEEBQgHCAMAAAAAAAECAwAEBQYRIQcSMUETFCJhcQgVMlF1gaGzGCM2N1JWcjM0QkNigpGUktHS/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/jh55qWYcffdQ0y2krW4tQSlKRqSSeAgeealmHH33ENMtJK1uLOEpSBkkk8ABCn7Vdqs1ek85Taa64zQGV4QgZSZkg+mvu5hJ4cTrwDRbz8oSQp7rsla0qmfeScGcfyGQf6U6KV46DTTIjHavtRvatOlczcU80nUBuUc6BGDyIRjPvzFQggO3XnZh1Trzi3HFala1Ek+8xNUy9boo/RCn3BUmG2jvIaTMrLee9BO6feIl5DZLfdSkxNy9uTIaIyOmWhpRH6VqCvhFWqVLn6NPLkqlJvyk0j0mnkFKh6jg8u+A2C1fKIq8k42xc0m3UJfQKmJdIbeHfu+irw7PjG/W7c1IuulpqNGnW5lgnCsaKbV+FSTqk+PjwMItE5at2Vazq03U6TMFtwaONK1beTzSscx8RxGDAPHBFfsy76fe1uMVeQ7G92H2FHKmXBxSfXxyDzBBiwQGI+UJea6fS5a1pJ0penk9NNlPEMg9lP9ygc9yccDC3Rb9qNXcrW0uvTKz2W5pUs2ArI3WvqwR47ufeYqEARKW1Py9Kuqj1GbSpUtKTrL7oSMkoSsKOBz0BiLj2UiR86VqRp/SdH1qYbY38Z3d5QTnHPGYB1JS+LUnZVEyxcdKLShvAqm0JI8QSCD3EQvG3m6aHcly09ujOszSpNhTb84ycpWSrIQDwUE6nIyO2Yuf0aab+ZJv/AFk/9xk+06x2bAuSXpTE85OIelEzPSLbCCCVrTjAJ/B8YClwQQQGhbHbzXaV7sNPOYptSUmWmUk6JJPYX/aTx9RVDewgENVQ9tVti36aKlUUdf6q11nT+ZuDe+OYBWHnVzD7jzqipxxRWpR5knJMcRO3rTPM98VynhlTTbM86GkK49HvEoPvSQffEFAETFpfbKh+0Jf5iYh4mLS+2VD9oS/zEwDzwsHlHfeFT/ZTfzXYZ+Fg8o77wqf7Kb+a7AY/BBBAEEEbDRtg0/VqHT6kmfSgTcs2+ElJ7O+kKxw74D1eURaq5K4ZW5mGz1efQGZhQHB5A0J8UAY/QYxSHpua3ZG67em6NUUEsTCMbyfSbUNUrT3g4PwOkJldlq1Kza+/Sam0UrR2mnQOy83yWk+o/A5B1EBBxMWl9sqH7Ql/mJiHj2Ume811mRqHR9J1WYbf3M43t1QVjPLOIB84WDyjvvCp/spv5rsWb6TEr+Vnv90f+IyvaXfKNoFxy9VbkFSQZlEy3Rqd6TOFrVnOB+P4QFNggjpppx51DTSFOOLUEoQkZKieAA5mAnrJtl67rup9GaSrcecBfWn+BoarV/jOO/A5w7rbaGWkNNpCW0JCUpHAAcBGbbHtm5smirnqi2jz3PJHS6AlhviGwfXzVjQkDjugxpcARX7vsyjXtSeoVeX3t3JZfRo4yo80n/GRwOBkaRYIIBQrz2OXPaTjjzUuqqU0ZImpRBJSNfTRxScDOdRrxjPYf+Mq21UOkCzZ+pClSPX93966ujpf+eM/GAVWCCNh2DUal1aqzqalTZOdCACkTLCXN3UcN4GAz62bJuG7pkNUamPPozhT5G60j9SzoPDj6hDKbN9j1MskoqM8tFQre7+23fq2MjUNg8+W8dSOQyRGktttstpbaQlDaRhKUjAA7hHUAQQQQH//2Q==)| 

  * Sensitivity

  * Specificity

  * Positive predictive value (PPV)

  * Negative predictive value (NPV) 

  * Number needed to treat (NNT)

  * Number needed to harm (NNH)

  * Likelihood ratio negative (LR-)

  * Likelihood ratio positive (LR+)

  * Odds ratio (OR)

  * Clinical usability / User Interface

  * Confidence interval

Does your SaMD generate clinically relevant outputs?

**Step 1** : Generate evidence that shows your:

  * SaMD has been tested in your target population and for your intended use; and that
  * Users can achieve clinically meaningful outcomes through predictable and reliable use.

**Note:** All SaMD should demonstrate clinical validation.

**Question: How do I “generate evidence”?**

You can generate evidence to validate clinical significance during verification and validation activities as part of your quality management system or as part of your good software engineering practices, referencing existing data sources from studies conducted for the same intended use. Where available data references studies conducted for a different intended use, extrapolation or generation of new clinical data may be required. 

## Considerations for Generating and Assessing Evidence

Being able to generate evidence to demonstrate the valid clinical association, analytical validation and clinical validation of a SaMD is essential to establishing the SaMD’s value for users. The degree of evidence generation needed for a given SaMD will depend on parameters including but not necessarily limited to the: 

  * Maturity of evidence underlying the clinical association; and
  * Confidence in the evidence, as applied to a specific SaMD.

The purpose of the assessment of the evidence is to select information based on its merits and limitations to demonstrate that the clinical evaluation evidence is high-quality, relevant, and supportive of the SaMD intended use. 

For example, an assessment of clinical association would classify a SaMD as having either a:

  1. **Well-established clinical association** : These SaMD have outputs with well-documented association as identified in sources such as clinical guidelines, clinical studies in peer reviewed journals, consensus for the use of the SaMD, international reference materials or other similar well-established comparators in terms of previously marketed devices / SaMD; or a 
  2. **Novel clinical association** : These SaMD may involve new inputs, algorithms or outputs, new intended target population, or new intended use. An example may include the combination of non-standard inputs such as mood or pollen count, with standard inputs such as gait, blood pressure or other physiological and environmental signals using novel algorithms to detect early onset of a deterioration of health or diagnosis of a disease.

**What if I can’t generate evidence to demonstrate ①, ②, or ③?**

  * Perform ongoing data analysis 
  * Modify your intended use to one that can be supported by available evidence
  * Modify the target clinical association
  * Make changes to the software

**Question 2: What if I can’t “show data” that meets my expectations?**

**If you don’t meet ① and ③**

  * Perform ongoing data analysis (increase power)
  * Market your SaMD without a medical claim
  * Modify the target association

**If you don’t meet ②**

  * Make changes to the software
  * Review QMS and good software engineering practices

# Importance of Independent Review of a SaMD’s Clinical Evaluation 

SaMD categories are based on the levels of impact on the patient or public health where accurate information provided by the SaMD is important to treat or diagnose, drive clinical management or inform clinical management. For additional information on SaMD categorization, please see Section 7.0 in [SaMD N12](<http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-140918-samd-framework-risk-categorization-141013.pdf>) _[2]_. As part of the risk-based approach, and subject to individual jurisdiction’s laws, independent review of clinical evidence of certain low-risk SaMD may be less important and the manufacturer may ‘self-declare’ the appropriateness of the evidence. Again, subject to individual jurisdiction’s laws, independent review of clinical evidence of more high-risk SaMD is more important in providing users the confidence in the SaMD’s performance metrics, including but not limited to, identification of design errors or limitation, broadening technical competence, testing the appropriateness of assumptions, and management of bias. 

The recommendation for independent review highlights where the evidence generated from the clinical evaluation of the SaMD should be reviewed by someone who has not been significantly involved in the development of the SaMD, and who does not have anything to gain from the SaMD, and who can objectively assess the SaMD’s intended purpose and the conformity with the overall clinical evaluation evidence. The level of clinical evaluation and importance of independent review should be commensurate with the risk posed by the SaMD. This document recommends where independent review is more or less important.

