---
id: 'insights-fda-quality-system-regulation-enters-the-iso-13485-era-the-restructuring-of-21-c'
title:
  zh: 'FDA质量体系监管进入ISO 13485时代：QMSR生效对21 CFR Part 820的重构与制造商合规路径'
  en: 'FDA Quality System Regulation Enters the ISO 13485 Era: The Restructuring of 21 CFR Part 820 and Compliance Pathways for Manufacturers After QMSR Takes Effect'
type: 'insight'
subcategory: 'fda-updates'
category: 'insights/fda-updates'
status: 'active'
published_date: '2026-02-02'
source_url: 'https://www.fda.gov/medical-devices/postmarket-requirements-devices/quality-management-system-regulation-qmsr'
source_format: 'auto-generated'
translation: 'original'
contributor: 'RASAAS'
auto_generated: true
news_item_id: 'fda_2026_qmsr'
excerpt:
  zh: '## 一、政策背景与意义  2026年2月2日，美国食品药品监督管理局（FDA）《医疗器械质量管理体系法规》（Quality Management System Regulation，简称QMSR）正式生效。此次修订并非对原有21 CFR Part 820的简单修补，而是将**ISO 13485:2016《医疗器械——质量管理体系——用于法规的要求》**正式纳入美国联邦法规，使美国医疗器械质量体系'
  en: '## 1. Policy Background and Significance  On February 2, 2026, the U.S. Food and Drug Administration (FDA) Quality Management System Regulation (QMSR) officially took effect. This amendment does not m'
---

# FDA质量体系监管进入ISO 13485时代：QMSR生效对21 CFR Part 820的重构与制造商合规路径

## 一、政策背景与意义

2026年2月2日，美国食品药品监督管理局（FDA）《医疗器械质量管理体系法规》（Quality Management System Regulation，简称QMSR）正式生效。此次修订并非对原有21 CFR Part 820的简单修补，而是将**ISO 13485:2016《医疗器械——质量管理体系——用于法规的要求》**正式纳入美国联邦法规，使美国医疗器械质量体系监管从长期以本土QS Regulation（QSR）为核心的模式，转向以国际协调标准为骨架、以FDA法定补充要求为延伸的“全球协调型”监管模式。

这一变化的深层背景是：美国医疗器械产业高度全球化，制造商普遍同时面对美国、欧盟、加拿大、澳大利亚、日本等多个市场的质量体系要求。旧版21 CFR Part 820虽然在理念上与ISO 13485存在一定重叠，但在结构、术语、文件要求和检查方法上仍与ISO 13485存在显著差异。制造商长期承担“一套体系、两套语言、双重检查”的合规成本。FDA在2018年明确提出质量体系现代化与全球协调方向，并于2022年发布拟议规则，2024年发布最终规则，最终确定2026年2月2日为生效日。

QMSR生效的意义在于：美国医疗器械质量体系要求首次以法规形式全面对接ISO 13485:2016，监管语言从“FDA专用QSR”切换为“国际标准+FDA补充要求”。这不仅降低了跨国企业的重复合规成本，也强化了风险管理和产品全生命周期质量保证的监管逻辑。

## 二、核心变化分析

### 1. 21 CFR Part 820正式纳入ISO 13485:2016，质量体系要求的法定基础发生根本变化

修订后的21 CFR 820.1明确要求，制造商必须建立并维护符合**ISO 13485:2016**要求的质量管理体系。21 CFR 820.3中的定义也与ISO 13485:2016进行协调。审计和检查的核心不再按旧版Part 820的“子系统”展开，而是按照ISO 13485的章节结构进行评估，包括：

- 第4章 质量管理体系总体要求（4.1）和文件要求（4.2）
- 第5章 管理职责
- 第6章 资源管理
- 第7章 产品实现，包括设计开发（7.3）、采购（7.4）、生产和服务提供（7.5）
- 第8章 测量、分析和改进

这意味着，制造商的质量手册、程序文件、过程记录和内部审核都必须能够清晰映射到ISO 13485:2016的条款要求。仅仅符合旧版21 CFR Part 820的体系将不再被FDA接受为充分合规。

### 2. “ISO 13485 + FDA补充条款”双轨模式确立

QMSR并非完全取代FDA原有要求，而是形成“ISO 13485:2016为基础、FDA特定法规要求为补充”的模式。FDA在21 CFR Part 820中保留了若干必须同时满足的补充条款，例如：

- 21 CFR 820.10：质量管理体系总体要求
- 21 CFR 820.15：概念澄清
- 21 CFR 820.20：记录控制
- 21 CFR 820.25：投诉文件
- 21 CFR 820.30：器械标签和包装控制
- 21 CFR 820.35：器械主记录
- 21 CFR 820.40：质量计划
- 21 CFR 820.45：器械验收
- 21 CFR 820.50：不合格品
- 21 CFR 820.55：纠正和预防措施
- 21 CFR 820.60：统计技术
- 21 CFR 820.65：植入器械追溯

这些内容属于FDA法定要求中未被ISO 13485完全覆盖或需要进一步明确的部分。制造商在满足ISO 13485的同时，必须同步满足上述补充条款，否则仍可能构成质量体系缺陷。

### 3. QSIT废止，合规程序7382.850成为新的检查基础

旧版《质量体系检查技术》（Quality System Inspection Technique, QSIT）已于2026年2月2日同步废止。过去FDA检查员依据QSIT以“管理控制、设计控制、纠正和预防措施、生产和过程控制、记录/文件/变更控制、物料控制、设施和设备控制”七个子系统为框架开展检查。

QMSR生效后，FDA改用合规程序**7382.850**，该程序与ISO 13485:2016的结构和过程方法保持一致。检查员的关注点从旧的子系统符合性，转向基于ISO 13485的过程有效性、风险管理和全生命周期控制。对制造商而言，内部审核和迎检准备必须按新的过程方法和ISO 13485条款进行重新组织，而不能继续沿用QSIT的七子系统检查套路。

### 4. 1997年设计控制指南和2008年PMA生产检查指南同步撤回

与QMSR生效相配套，FDA同步撤回了1997年《医疗器械制造商设计控制指南》和2008年《PMA生产检查指南》。需要特别强调的是，**撤回指南不等于取消设计控制或PMA生产检查要求**。设计控制要求仍然通过ISO 13485:2016第7.3条以及QMSR的补充条款继续具有强制性。撤回的真正含义是，旧指南中基于旧版Part 820的解读和检查方法已不再与新的ISO 13485检查框架一致，制造商应转而依据ISO 13485:2016、FDA认可的共识标准以及新的FDA指南文件来建立和维护设计控制系统。

### 5. ISO 13485认证与QMSR合规不能简单等同

QMSR并未要求制造商必须取得ISO 13485证书，但要求制造商必须**实质满足ISO 13485:2016要求以及21 CFR Part 820补充条款**。ISO 13485认证可以作为合规的基础，但不能替代FDA检查。FDA检查员将依据QMSR进行现场核查，评估的是制造商实际实施质量体系的有效性，而非机构认证状态。制造商若仅维持一张ISO 13485证书，却未落实FDA补充要求，仍可能在FDA检查中被判定存在缺陷。

## 三、影响分析

### 1. 对制造商的影响

对已经同时维护旧版21 CFR Part 820体系和ISO 13485体系的跨国制造商而言，QMSR生效总体是减负。但对中国、印度、东南亚等以美国市场为单一主要市场的制造商而言，可能面临一次系统性的质量体系升级压力。主要影响包括：

- **体系文件必须重构**：质量手册、程序文件、记录表格需要重新映射至ISO 13485:2016及21 CFR 820补充条款。
- **设计控制要求不减反增**：旧版设计控制要求虽然指南撤回，但ISO 13485第7.3条对设计开发策划、输入、输出、评审、验证、确认、变更、设计转换等要求更为系统化，尤其是设计转换和设计变更的风险评价要求更明确。
- **风险管理必须嵌入全过程**：ISO 13485:2016反复强调基于风险的方法，制造商需要证明风险管理已嵌入设计、采购、生产、检验、投诉处理和纠正预防措施中。
- **投诉和上市后监督更受关注**：21 CFR 820.25等条款与ISO 13485第8.2.2条结合，要求制造商对投诉进行评估、调查，并判断是否触发医疗器械报告（MDR）或现场纠正措施。

### 2. 对医疗器械行业的影响

QMSR的生效将进一步推动全球医疗器械质量体系监管趋同。美国、欧盟、加拿大、澳大利亚、日本等主要市场已越来越多地以ISO 13485为共同基础。MDSAP单一审核项目与FDA QMSR的衔接也将更加顺畅。对于供应链上的合同制造商、关键供应商和灭菌服务商来说，QMSR的影响同样显著：品牌方会在采购协议和质量协议中进一步下传ISO 13485和FDA补充要求，供应商审核频率和深度可能增加。

### 3. 对患者和使用者的影响

QMSR以过程方法和风险管理为核心，有助于更早地识别和控制设计、生产和上市后环节的风险。投诉处理、纠正预防措施、不良事件报告等要求的强化，将提升医疗器械上市后安全信号的响应速度和闭环管理能力。从长远看，患者和使用者将受益于更一致、更全生命周期的质量保证体系。

## 四、合规建议

### 1. 开展结构化差异分析

制造商应立即以ISO 13485:2016逐条要求为基准，结合21 CFR Part 820新增补充条款，对公司现有质量体系进行差距分析。重点关注第4章至第8章各过程的输入、输出、责任人和记录。差距分析结果应形成文件，并纳入纠正和预防措施计划。

### 2. 重构质量体系文件

质量手册应明确声明体系符合ISO 13485:2016和21 CFR Part 820 QMSR要求。程序文件应更新为与ISO 13485条款编号和术语一致，同时保留FDA特有的补充文件要求，如投诉文件、器械主记录、质量计划等。避免出现“新旧两套编号并存、无法追溯”的问题。

### 3. 强化设计控制和风险管理

设计控制程序应覆盖ISO 13485第7.3条的全部要求，并明确设计转换、设计变更、设计历史文件（DHF）的维护。风险管理应依据ISO 14971，嵌入设计输入、设计输出、设计验证和确认、采购、生产、投诉和CAPA等环节。设计控制指南撤回后，制造商不应降低设计控制要求，而应按照现行标准和FDA期望进行升级。

### 4. 升级投诉处理和上市后监督

建立符合21 CFR 820.25和ISO 13485第8.2.2条的投诉处理程序，确保每起投诉均被评估、记录，并判断是否涉及MDR报告、现场纠正措施或产品召回。投诉数据应纳入数据分析和管理评审，形成持续改进闭环。

### 5. 根据风险加强供应商和采购控制

按照ISO 13485第7.4条，对供应商进行基于风险的分级、评价、选择和再评价。采购信息应明确规定质量要求，对关键供应商和影响产品安全的采购过程应保留充分记录。必要时通过质量协议将FDA QMSR要求传递至供应商。

### 6. 依据CP 7382.850准备FDA检查

内部审核方案应从旧QSIT七子系统框架转向ISO 13485过程方法。建议制造商使用CP 7382.850开展模拟检查，重点验证质量管理体系过程之间的接口、风险管理活动、投诉和CAPA闭环。对检查中可能引用的21 CFR和ISO 13485条款，应提前准备客观证据。

### 7. 监测FDA指南和标准版本更新

制造商应持续跟踪FDA发布的QMSR相关指南、检查程序和共识标准更新。虽然1997年设计控制指南和2008年PMA生产检查指南已撤回，但FDA可能发布新的设计控制或PMA检查指南。同时，应确保使用ISO 13485:2016最新有效版本，并同步评估ISO 14971等关联标准。

## 五、时间线与关键日期

- **2024年2月2日**：FDA发布QMSR最终规则，确定修订21 CFR Part 820。
- **2026年2月2日**：QMSR正式生效；21 CFR Part 820正式纳入ISO 13485:2016；旧QSIT废止；合规程序7382.850开始适用；1997年设计控制指南和2008年PMA生产检查指南同步撤回。
- **2026年2月2日之后**：所有适用21 CFR Part 820的成品医疗器械制造商均应按QMSR接受FDA检查，没有额外的宽限期或过渡期。

QMSR不是简单的“换标准”，而是一次质量体系监管逻辑的全面升级。制造商只有在体系文件、过程控制、风险管理、投诉处理和检查准备等方面同步完成转型，才能在新的监管周期中保持持续合规和市场准入稳定。
