---
title: Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices
---

# Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices

**文件编号**: IMDRF/GRRP WG/N47 FINAL:2024 (Edition 2)

::: tip 官方来源
[https://www.imdrf.org/documents/essential-principles-safety-and-performance-medical-devices-and-ivd-medical-devices](https://www.imdrf.org/documents/essential-principles-safety-and-performance-medical-devices-and-ivd-medical-devices)
:::

<!-- fulltext-start -->

---

## 全文

# Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices

**Document Number**: IMDRF/GRRP WG/N47 FINAL:2024 (Edition 2)

**Source**: [https://www.imdrf.org/documents/essential-principles-safety-and-performance-medical-devices-and-ivd-medical-devices](https://www.imdrf.org/documents/essential-principles-safety-and-performance-medical-devices-and-ivd-medical-devices)

---

Final Document  
---  
IMDRF/GRRP WG/N47 FINAL:2024 (Edition 2)  
Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices  
Authoring Group  
IMDRF Good Regulatory Review Practices  

Preface

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAB4AV4DASIAAhEBAxEB/8QAGwABAAMBAQEBAAAAAAAAAAAAAAEGBwUEAwL/xABBEAABAwQAAwUGAwQHCQEAAAABAAIDBAUGEQcSIRMxQVFhFCIycYGRQqGxFVJywRYXIyQzQ2IIZIKywtHh4vDx/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/REQEREBERAREQERczIb5S43Yqu7VgcYaZnMWs+Jx8APUlB00XPsl2ivtmpLnDFJFHUxh7WSjTm/MLoICIiAiIgIiICITpRzdUEooB2pQO5fkva1vM46HmVJWaZ/XVt+yi2YHQOMUdYxtXX1Eb9PZA1x2303oeKDSIpo5280T2vb+807C+izuzRHDOIjbBDI42a70zqikif17GdhHO0E+BHXS0RAREQEREBERAREQEREBERAREQEREBERAREQFBOlKrmcZN/RPF6i6NjZLO0tZDG8kNc8929eHefogsaKhYfxAlulZBZb9RCgvUkXbBjP8N7e8aO+/Xgr4DtBKIiCCdLLOMdY2WnorY+QsiDX1UjR+MjTWD7krUneH5rGi2HN+LkXKS6GieXTM72iOJ3uE/wATj/8AaQarYKZ1Fj9vp3/GyBgdvz11XR5uvcvySGgnoP0WKZTld5yGllrbfUzW+0tuMdDQBnuyVcvN1d/B0QbaDtSvnC1zYmNe7meGgOPmdL6ICIiAiIg+c8rIIHyyHTGNLnHyAGyswt1xyDiTdK2ott3ltGMQP7Knmpm6mqXjvOz3AK5Z1Xm2YLeqsHRZSPAPqRofqvlgFupbbg9pgo28sboGyn1c73ifuUFfivl8wa7xUmTVZuNiqXCOC6mPlfBJ+7Nrp18HLRGvDwCOoI2CDteS6Wylu9sqLfWxiWmqGGN7T5H+fkqVi9fWYhd4MPvlR28ErT+yK5/QzMH+U/8A1tH3QaCe5UqwV1tvvEG9V9FTNEtvhFvqJyOr3c5doemgrXcqxtBbKuscNtp4Xynr4NaT/JUfg5RSRYM24zgdtdKiWrLvFzXOPLv6IP3xKeaOvxK5NaP7veI2Of5NeCCPqr+FQ+KTybXYoGhpfNe6VoafHqVfGnaCUREBERAREQEREBERAREQEREBERAREQEREEFZPxMD77nOLYoS80s8ntFQxviwHR39AfutZKyx0Utb/tEB7juKhtp5R/E3/wBigcTYIrVkWGXOmjEcouTYHPY3qWnQG/MDr91qTfFZrxVa+W74RCD7sl5YHAd57lpQQSiKCUHHyu9xY7i9xusjw32eFzmb8XdzR99KocHLGaLEheaqLVwuzjUSucPeDNkNHy8fquZxXqpL/f8AHsHp9EVtQyoqT36Y0/8AbZ+y1aKJkMTIo2hkbAGtaOgaB4IKvxAyCWwY1IKSA1FwrT7NTQtPUucNb+n66VPorOa3N8bx1sglgxulFZcC34faX/CPU72fkvNxFv8AH/WBbYy3tY7Qxz2xA9ZaiQDlaB49NdFd+HuOVFisD5bj1u1wmdV1jidnncejd+g6ILc3u8FKgDSlAREQEREFK4tTGDhhe3DxiaO7f4gu9i0QgxS0RA/DRxf8gXE4rM7Thff2/wC77+zgV3sbdz4xaX9DzUcJ6fwBB0yNhcDLsXp8osjqSQ9nVRuEtJUD4oJWnbXA/MaPorAoPcgzLJcoln4OXWqrAY69rXUM4b4TB3Kdeh7/AKq7YxRMtuK2qjY3lENJE0jyPKN/ms84g2c26jqWNlDob3fqSQQgb5AAOcn5lu/qtCyTIKPFsfqrrWnUVO33Y2973fhaPUlBVL1UjI+KlnscIPZWVv7Qqn62A8jTGrQmql8N7LUU1pqL5c2EXa9Se11AP+W0/Az6DSuyAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIggrN4JGw8eqqN++ae2NLenly7/RaQVlHEmZ2MZ3jeXDm9nB9jqOXvLXHr+R/JB6s1kkrOLODW9o22J8tWRvyHf+RWmjuWbM5rlx+e8tDorZZxyO8jIfD6ErSQgleW5V0Fst1RXVLwyCnjdI93kANr070dLMc7uzMnyCjwijcHQh4qrxM1/uwQs6lrj4EnSDjcPfaso4l3PJauI8sMXuc/4OboxoH8K1m63Wjs1tmuFdK2KmhBc5x8fQeZ9FTeGj4IcSrr5OY4IayrmnErvdBhaeVhPkNAqj5fe6nL7bcMjLhDj1ukEFsikad11QTrm0O8eSDscNLKMryK7Zxco/cfWvFDBIN8mtDmPqOgH1WwAaXEw+zNsOK2+3gEPZEHSb7y93V2/qV2ydIJRRzICglFBOkB2glEUE6CCv5zRivwW90xGw6jkOt+Q3/JebhtUurOHFgme7bjRtaT8un8l9snyrHLLA+ivVzgpTUxuYGP2SQRo9APVU7hbmFhoMUhs9Zd6OCaCeSOFskgZzMLiWkE9PEoNVQrzxV9JPGJIamGRh7nMkBH3C8dwyKz2uF0tdc6OnjaNkyTNH5IKlxDjdVZDh9Gwj3rgZn7OgGsaCSfTqubWPHEnO4aGMdpjlll7WZ7T7tROO4HzAK4F/vUXEnP7XbrBNIKWCGRr6pzS0aPxlvn7ulrtgsdHjtpht1FGGxxtALtAF58SfVB0mNDRygAADWgNL9qB3qUBERAREQEREBERAREQEREBERAREQEREBERAXIyTHaDKLLParjGXQSjoWnTmOHcQfArr70vFdLpRWigkra+ojgp4xtz3n8vUoMqsF1hsF/yu4iKSurYJY7bR0vahskrI+nj9Oq9tx4q3S1XKKjqMepg972gtjuDX9m0kfEQ3QI6nSpmNUOQZrSXG3W5lPR0NRXvqp7rNGTKHOPwNPnpaTbuDuIUcDWT0UtY/W5Hzyu993mQCEHhyPiRNW1LbHhFMbndJTyuqQ09hTj97m7iR/Jc2txh2B8LL9PNVNqL9c28k9S78ckhDeRp8hslahbbPb7NSMpLdSRU0DRoNjGv/ANVH4rxOusdjx+N8Ylrat03v+DYmFxPy6oOBcqaS7Os3Cu0SuFJRU0T7zUtP+UNe4CPFx/Ve/N2W+huGP4/TUxFBao3XN9PGdNLYujAfrvquhwes1NS4e27tbz1lxe50szuri1ri1o2fDQ2uTXQm+ZfxCqWktiorXHRhzfFwa57h9CEHUi4w26KkppLjYrzTTVEQlEcdMZB18iNbXxn402uqPs9ist5udd3diym5dH1PXX2VswORtRgdilaSeaiiOz3/AArvtgjYXFrGtLjtxDQOb5oMyZTcUMphE8tZRYvTk7bBHH2s+vDZ7gvlDkOZ4E2WDIrfJfbWx39lc6d47XR/eb19VqvKoI80GZR8Tb1kAhpsWxSrdVSE889eCyniA8SR3/JWTBMxZl9tqXvibDW0Uxp6qNoPKHj93fgrQ7XQa381mvDZrKTLs8ha4iOGuibt50Phds+iDTVBX5imZM0Pjc17D3Oadgr9oMvvFJQUnG23PuEEE8F0oCxrZ2BwZKw9OXfmAFzsaxGx1ue5TZ7xbKaqMDmTU2wQI2PGyA0dANkLu8W7E2usVNemOLJ7TM2bbCQ5zCQHAEeK/Ns7Mcb7jLC3/HtUbnODu8bbrp59Cg+lRwWwucNEdFU0wad/2FS8fkSV6qHhHhNA5jxZmVEjO59TI6T7gnX5K7hHd3RBQ6SKJvGCaGKJkUNJaWtjjjaGtG37PQfNc7Kc2v0tzudJh8NNJHZIXT3KpqBtpIG+yZ5u0CSvBW359lu2cZA0marZJFbaCJo6ulI0Gj/i0rpjOKx2bCGWaVjXzzQO9seeplleDzlx8epQdXHrzFfseoLtCC1lXA2XlPhsdR99rp7WecHpXw4GaKoeQ+3VlRSkPPwBrt6+WiubBxRbPnVSTWRRYtBSP5ZXREOqJWnqWHxHXp8kGqg7UqrYpnFBk+Oz3rsn0MEEj45RUkAs5ddT5Ahc2y8Wsavl5FugNTD2r+SmqJ4+SKocO8MO+vp5oL2VAO1XsvyyhxSyyVdVIwzvDm00B6umkA6NA79d2yvzg16rchw+3Xa4xRRVVSwlzIvhGnEdB9EFk11RfCqrKaip31FVPFBCzq6SV4a0fUrjUucYvWzNhp79b3vd3AVDev5oLAi+bJmSxiSNzXsI2HNdsH6r9g7QSiIgIiICIiAiIgIiICgnSlQUFfyzMLXh9qdXXKTqfdigYdySu8AB/NZbcbReshtNbmecTyUlrpqZ8tHa4yQWb+AvHmTy+vXwVooceizHPrjkVzHPSWmq9joYT1a4xj33OH8R6JxbrnVNHa8Vp3OdU3mrZG9jfCIHr9N/og7/AA1t8lv4f2iKVnJI+LtnNA1rnJcPyIVrA0V8qWBlLSxU8Y0yJjWNHoBofovsghyyLOrm2POrjWAO1Zcfm0fKachrNevVa6e5Yo2lfk2S3edvM6OqvUNM5rvGGI7P0QadilsbjuGWu3vLh7JSM7Tffzcu3fmSsxsVe+PhhnuUOJ57jNUFp9OXkadfNy1HLa4W3ELvWF2uypJCCfPlICyeWi5OEGG4zG8tmvdVCXbOudpf2jt/Qj7INTwWhdbcFsdG/fNHRRc2/AluyPzVgX4iY2OMMYAGtAaAO7Wl+0BfKpmjpqaSeV4ZHG0ve4+AA2Svqs/4r1c01mtmOUzi2e+10dI7Xf2Xe8/bX3QeC3V+YZ/CLlbrnHj+PSSOED2wiSpmYDrm27o0Ej5hczh5iFvyIXi83CprK+Ca4vbC6SZzG1DYzrne1p0eu1ac5qYsP4aVNLa2Nid2AoqSNvQ8zvdGvXrtdvDLG3HMQtdqDQ10FO0SAD8Z6u/MlB2ooY4I2xxta1jBytaBoAeS+iIg5GU2x14xa525m+eop3sZynR5te7+elQsFuP7YzmOpDDG+GxxwztI69o14B2fPv8AstUI2q7j2HUON3W719I97nXGUSFju6L/AEt9CTtBYh0UHuUogo1Fw/azN6m/VlYZ6ftnVNNSgaayV343eZA7leNaQDRUoMxvnD++z3+4tst4jorHeiHXOIg9o13c4x+XMOhVgm4b41UmzdpRHls7eWlZznl10Pvj8XUbVt16oBpBnlx4S0ldcK0xXy40truE3bVtuhIDJXeW/Aeml273gdnu+LQWJsfssVLymkmiHv07m9Q4FWlEFGsOAzUt5F5yO8y364RR9hSumia1kDD3kNHQuPi5UvGcvZhOO3DH4oJa6/Mus8FFbmA8zgdFrjvuZ3nots10714RZbaLobp7BTe3lvIansh2hHlzd6Cg27htV5BOLln1ykuVQdOZboXuZTQemh8S7lZwswyspuwNip4gBpr4NxuH1B/VXDSlBl7OHF8xeY1OHZFO1nU+w17ueI+gPh9vqv3/AFgZRjx1lWJSCHuNZQP52fb/AMrTNKC0Ea8PLSDgY9m9hyd3Z22sDqjk7R1O9pbIxvmQrCvDTWe3UdZJV01DTQ1MgAfKyIBzh6kL3BAREQEREBERAREQFBUqCNoM34aTOZecygqakGeG6O5oidBjeuj8j06r8Y01mXcTbtlJcJLfbG/s6gJ7i7vkePPqTr5+i6eQcOIrreJrnb7tVWqeqj7OrFO0Fs7fUb6HXTas1gsNDjVmgtVujLKaEaHMducfEk+JJQdIeKlANIg89dMKahqJyQBHG5+z4aG1knB9lVPdq+oMkhpYY+WRrh0dM92wQf4QR9VqV9op7lYq6hppWQzVEDo2yPG2tJGuoXMwfFm4ljUNtMwnqOYvnnA0HuJ8PQDQQeDinKY+Gt60HHnhDNt8NuA2q/Y6Zl24g2aFu5IsYs0TXnYLRPKzQ1rx5Qr1lNhGSY5WWg1Dqf2hoAkDeblIII6ePcvNh+JU2JWk0sUrqipldz1FS8adK7w36DwCCwj0UoiCD4LOMj/v3GjFKMEn2Slnq3eQ37v/AErR3HWlmUtwjtWR5fnFxBZBQRtttE0/i5QC/Q9XkAfVB+bjJ/SvjLRW0DtbdYYTUTj8PbH4d+ZHRae3r81S+GuOy2ewPrq5xfc7pIaupe4dfeO2t+g/VXXXVAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREAnSD1REBQTrw2iII5jvWipB2iIBG0A0iIJREQFG/REQDs+ixS3WnIMmv1JarlSXKO1Q3KS51MlVSOiZL19xmyOvXw8kRBtTRoAAaA6aU79CiIAO/DSlEQEREBERAREQEPTwREEb9EJI8ERA2fJN+iIgA78FKIgKN+iIgb9EB34IiCUREBERAREQEREH/2Q==)Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

**Jeffrey Shuren, IMDRF Chair**

Contents

Introduction 5

1\. Scope 7

2\. References 8

3\. Definitions 11

4\. Safety and Performance of Medical Devices – General Essential Principles 18

5\. Essential Principles Applicable to all Medical Devices and IVD Medical Devices 19

5.1. General 19

5.2. Clinical Evaluation 21

5.3. Chemical, Physical, and Biological Properties 21

5.4. Sterilization and Microbial Contamination 22

5.5. Considerations of Environment and Conditions of Use 23

5.6. Protection against Electrical, Mechanical, and Thermal Risks 25

5.7. Active Medical Devices and IVD Medical Devices and Medical Devices Connected to Them 26

5.8. Medical Devices and IVD Medical Devices that Incorporate Software or are Software as a Medical Device 26

5.9. Medical Devices and IVD Medical Devices with a Diagnostic or Measuring Function 27

5.10. Labeling 28

5.11. Protection against Radiation 28

5.12. Protection against the Risks posed by Medical Devices and IVD Medical Devices intended by the Manufacturer for use by Lay Users 29

5.13. Medical Devices and IVD Medical Devices Incorporating Materials of Biological Origin 30

6\. Essential Principles Applicable to Medical Devices other than IVD Medical Devices 31

6.1. Chemical, Physical and Biological Properties 31

6.2. Protection against Radiation 31

6.3. Particular Requirements for Implantable Medical Devices 32

6.4. Protection against the Risks Posed to the Patient or User by Medical Devices Supplying Energy or Substances 32

6.5. Medical Devices Incorporating a Substance Considered to be a Medicinal Product/Drug 32

7\. Essential Principles Applicable to IVD Medical Devices 33

7.1. Chemical, Physical and Biological Properties 33

7.2. Performance Characteristics 33

Appendix A: Use of Standards in Meeting Essential Principles 35

Appendix B: Guidance on Essential Principles 38

# Introduction

The purpose of this IMDRF guidance is to provide harmonized Essential Principles that should be fulfilled in the design and manufacturing of medical devices and in vitro __ diagnostic (IVD) medical devices to ensure that they are safe and perform as intended. The worldwide adoption of a common set of fundamental design and manufacturing requirements for medical devices that, when met, provide assurance the device is safe and performs as intended, offers significant benefits to, among others, manufacturers, users, patients/consumers, and to Regulatory Authorities. Reducing differences between jurisdictions decreases the cost of gaining regulatory compliance and allows patients earlier access to new technologies and treatments. 

This document has been developed to encourage and support global convergence of regulatory systems. It is intended for use by Regulatory Authorities (RAs), Conformity Assessment Bodies (CABs), industry, and other stakeholders, and will provide benefits in establishing, in a consistent way, an economic and effective approach to the control of medical devices in the interest of public health. It seeks to strike a balance between the responsibilities of RAs to safeguard the health of their citizens and their obligations to avoid placing unnecessary burdens upon the industry. 

The manufacturer of a medical device and in vitro diagnostic (IVD) medical device is expected to design and manufacture a product that is safe and effective throughout its life-cycle. This guidance document describes fundamental design and manufacturing requirements, referred to as ‘Essential Principles of Safety and Performance’ that, when met, provide assurance that a medical device and IVD medical device is safe and performs as intended, by the manufacturer. Essential principles of safety and performance provide broad, high-level, criteria for design, production, and postproduction throughout the life-cycle of all medical devices and IVD medical devices, ensuring their safety and performance. Compliance with the Essential Principles of Safety and Performance, via the use of applicable standards throughout a product’s lifecycle, including where appropriate a pre-market review, is an acceptable approach for applying controls relative to a device’s safety and performance by the RAs with Jurisdiction. Depending on the RA having jurisdiction and the particular medical device or IVD medical device there may be additional requirements that may need to be met. Where standards are being considered as part of regulatory compliance, their development can benefit from these Essential Principles of Safety and Performance.

As used within the context of this document to encourage compliance with the Essential Principles of Safety and Performance, “should” indicates that among several possibilities, one is recommended as particularly suitable, without mentioning or excluding others, or that a certain course of action is preferred but not necessarily required, or that (in the negative form) a certain possibility or course of action should be avoided but is not prohibited. “May” is used to indicate that a course of action is permissible within the limits of the standard. “Can” is used as a statement of possibility and capability. Finally, “must” is used only to describe “unavoidable” situations, including those mandated by government regulation.

This document supersedes an earlier version produced under the Global Harmonization Task Force (GHTF) with the same title dated November 2, 2012 (GHTF/SG1/N68:2012). 

This document is complemented by IMDRF/GRRP WG/N52 (Principles of Labelling for Medical Devices and IVD Medical Devices), which provides globally harmonized labelling principles for medical devices, including IVD medical devices. Specifically, IMDRF/GRRP WG/N52 provides guidance on the content of the label, instructions for use, and information intended for the patient in order to support the safe and effective use of medical devices and IVD medical devices by their intended users.

# Scope

This document applies to all medical devices and IVD medical devices and is intended to identify and describe essential principles of safety and performance which should be considered during the design and manufacturing process. Depending on the particular medical device or IVD medical device, some of the essential principles of safety and performance do not apply. In those cases, justifications should be provided for their exclusion. 

# References

  * IMDRF/GRRP WG/N40:2024 - _Competence, Training, and Conduct Requirements for Regulatory Reviewers_
  * IMDRF/SaMD WG/N41:2017 - _Software as a Medical Device (SaMD): Clinical Evaluation_
  * IMDRF/SaMD WG/N23:2015 - _Software as a Medical Device (SaMD): Application of Quality Management System_
  * IMDRF/SaMD WG/N12:2014 - _“Software as a Medical Device”: Possible Framework for Risk Categorization and Corresponding Considerations_
  * IMDRF/SaMD WG/N10:2013 - _Software as a Medical Device (SaMD): Key Definitions_
  * GHTF/SG1/N78:2012 - _Principles of Conformity Assessment for Medical Devices_
  * IMDRF/GRRP WG/N52:2024 - _Principles of Labeling for Medical Devices and IVD Medical Devices_
  * GHTF/SG1/N044:2008 - _Role of Standards in the Assessment of Medical Devices_
  * GHTF/SG1/N055:2009 - _Definitions of the Terms Manufacturer, Authorised Representative, Distributor and Importer_
  * GHTF/SG1/N046:2008 - _Principles of Conformity Assessment for In Vitro Diagnostic (IVD) Medical Devices_
  * GHTF/SG1/N071:2012 - _Definition of the Terms ‘Medical Device’ and ‘In Vitro Diagnostic (IVD) Medical Device’_
  * GHTF/SG5/N1R8:2007 - _Clinical Evidence – Key Definitions and Concepts_
  * GHTF/SG5/N2R8:2007 - _Clinical Evaluation_
  * GHTF/SG5/N3:2010 - _Clinical Investigations_
  * GHTF/SG5/N6:2012 - _Clinical Evidence for IVD Medical Devices - Key Definitions and Concepts_
  * GHTF/SG5/N7:2012 - _Clinical Evidence for IVD Medical Devices - Scientific Validity Determination and Performance Evaluation_
  * GHTF/SG5/N8:2012 - _Clinical Performance Studies for In Vitro Diagnostic Medical Devices_
  * Declaration of Helsinki

### Standards

The standards below were consulted in the writing of this document and may be useful in meeting the essential principles discussed herein. This list is not intended as a required or complete list of standards that can be used to meet the essential principles.

  * ISO 14971 - _Medical Devices – Application of Risk Management to Medical Devices_
  * ISO 13485 - _Medical Devices – Quality Management Systems – Requirements for Regulatory Purposes_
  * ISO 11135 - _Sterilization of Health-Care Products -- Ethylene oxide -- Requirements for the Development, Validation and Routine Control of a Sterilization Process for Medical Devices_
  * ISO 11137 - _Sterilization of Health Care Products -- Radiation_
  * ISO 11138 - _Sterilization of Health Care Products -- Biological indicators_
  * ISO 11140 - _Sterilization of Health Care Products -- Chemical indicators_
  * ISO 11607 - _Packaging for Terminally Sterilized Medical Devices_
  * ISO 11737 - _Sterilization of Medical Devices -- Microbiological Methods_
  * ISO 17665 - _Sterilization of Health Care Products - Moist Heat_
  * ISO 14937 - _Sterilization of Health Care Products - General Requirements for Characterization of a Sterilizing Agent and the Development, Validation and Routine Control of a Sterilization Process for Medical Devices_
  * ISO 13408 - _Aseptic Processing of Health Care Products_
  * ISO 10993 - _Biological Evaluation of Medical Devices_
  * ISO 20417 - _Medical devices - Information to be supplied by the manufacturer_
  * ISO 23640 - _In Vitro Diagnostic Medical Devices - Evaluation of stability of in vitro diagnostic reagents_
  * ISO 14155 - _Clinical Investigation of Medical Devices for Human Subjects - Good clinical practice_
  * ISO 14644 - _Cleanrooms and Associated Controlled Environments_
  * ISO 17664 - _Processing of Health Care Products - Information to be Provided by the Medical Device Manufacturer for the Processing of Medical Devices_
  * ISO 80369 - _Small-Bore Connectors for Liquids and Gases in Healthcare Applications_
  * ISO 22442 - _Medical Devices Utilizing Animal Tissues and their Derivatives_
  * IEC 60601 - _Medical Electrical Equipment_
  * IEC 61010 - _Safety Requirements for Electrical Equipment for Measurement, Control, and Laboratory Use_
  * IEC 62366-1 - _Medical Devices - Part 1: Application of Usability Engineering to Medical Devices_
  * IEC 62366-2 - _Medical Devices - Part 2: Guidance on the Application of Usability Engineering to Medical Devices_
  * IEC 80001 - _Application of Risk Management for IT Networks Incorporating Medical Devices_
  * IEC 62304 - _Medical device software - Software Life Cycle Processes_
  * CLSI EP05 - _Evaluation of Precision of Quantitative Measurement Procedures_
  * CLSI EP06 - _Evaluation of the Linearity of Quantitative Measurement Procedures_
  * CLSI EP07 - _Interference Testing in Clinical Chemistry_
  * CLSI EP12 - _User Protocol for Evaluation of Qualitative Test Performance; Approved Guideline_
  * CLSI EP17 - _Evaluation of Detection Capability for Clinical Laboratory Measurement Procedures; Approved Guideline_
  * CLSI EP21 - _Evaluation of Total Analytical Error for Quantitative Medical Laboratory Measurement Procedures_
  * CLSI EP25 - _Evaluation of Stability of In Vitro Diagnostic Reagent_
  * CLSI EP28 - _Defining, Establishing, and Verifying Reference Intervals in the Clinical Laboratory_

# Definitions

##  _Active Medical Device_ : Any medical device, operation of which depends on a source of electri­cal energy or any source of power other than that directly generated by the human body or gravity and which acts by converting this energy. Medical devices intended to transmit energy, substances or other elements between an active medical device and the patient, without any significant change, are not considered to be active medical devices. Standalone software is considered to be an active medical device. (GHTF/SG1/N77:2012)

## _Analytical Performance of an IVD Medical Device:_ The ability of an IVD medical device to detect or measure a particular analyte. (GHTF/SG5/N6:2012)

## _Appropriately Reduce [Risks]:_ The reduction of risk to an acceptable level as determined by the manufacturer and regulatory authority (reducing risk as low as reasonably practicable, reducing risk as low as reasonably achievable, or reducing risk as far as possible) without adversely affecting the benefit-risk ratio.__

## _Conformity Assessment Body (CAB):_ A body other than a Regulatory Authority engaged in determining whether the relevant requirements in technical regulations or standards are fulfilled. (IMDRF/GRRP WG/N40:2024) 

## _Clinical Data:_ Safety and/or performance information that are generated from the clinical use of a medical device. (GHTF/SG5/N1R8:2007)

## _Clinical Evaluation:_ The assessment and analysis of clinical data pertaining to a medical device to verify the clinical safety and performance of the device when used as intended by the manufacturer. (GHTF/SG5/N1R8:2007)

## _Clinical Evidence:_ The clinical data and the clinical evaluation report pertaining to a medical device. (GHTF/SG5/N1R8:2007)

## _Clinical Evidence for an IVD Medical Device:_ All the information that supports the scientific validity and performance for its use as intended by the manufacturer. (GHTF/SG5/N6:2012)

## _Clinical Investigation:_ Any systematic investigation or study in or on one or more human subjects, undertaken to assess the safety and/or performance of a medical device. Explanation: This term is synonymous with ‘clinical trial’ and ‘clinical study’. (GHTF/ SG5/N1R8)

## _Clinical Performance:_ The ability of a medical device to achieve clinical outcome(s) in its intended purpose as claimed by the manufacturer. (Modified from GHTF/SG5/N1R8:2007)

## _Clinical Performance of an IVD Medical Device:_ The ability of an IVD medical device to yield results that are correlated with a particular clinical condition/physiological state in accordance with target population and intended user. (Modified from GHTF/SG5/N6:2012)

## NOTE: Clinical performance can include diagnostic sensitivity and diagnostic specificity based on the known clinical/physiological state of the individual, and negative and positive predictive values based on the prevalence of the disease.

## _Effective:_ The ability of a medical device or IVD medical device to provide clinically significant results in a significant portion of the target population.

NOTE: This ability is assessed in situations where the medical device or IVD medical device is used for its intended uses and conditions of use and accompanied by adequate directions for use and warnings against unsafe use.****

## _Expected Lifetime/Expected Service Life:_ Time period specified by the manufacturer during which the medical device or IVD medical device is expected to maintain safe and effective use.

NOTE 1: The expected lifetime can be determined by stability.

NOTE 2: Maintenance, repairs, or upgrades (e.g. safety or cybersecurity modifications) can be necessary during the expected lifetime.

## _Expiry Date/Expiration Date:_ Upper limit of the time interval during which the safety and performance characteristics of a material stored under specified conditions can be assured. 

NOTE 1: This also applies to medical devices whose physical, chemical or functional properties are maintained during a specified and known period, such as for capital equipment.

NOTE 2: Expiry dates are assigned to IVD reagents, calibrators, control materials and other components by the manufacturer, based on experimentally determined stability properties. 

(Modified from ISO 18113-1:2022)

## _Harm:_ Injury or damage to the health of people, or damage to property or the environment. (ISO/IEC Guide 51:2014)

## _Hazard:_ Potential source of harm. (ISO/IEC Guide 51:2014)

## _Indications for Use:_ A general description of the disease or condition the medical device or IVD medical device will diagnose, treat, prevent, cure, or mitigate, including a description of the patient population for which the medical device or IVD medical device is intended.

## _Intended Use / Intended Purpose_ : The objective intent regarding the use of a product, process or service as reflected in the specifications, instructions and information provided by the manufacturer. (Modified from GHTF/SG1/N77:2012)

NOTE: The intended use can include the indications for use.

## _Instructions for Use:_ Information provided by the manufacturer to inform the device user of the medical device’s intended purpose and proper use and of any precautions to be taken. (GHTF/SG1/N70:2011)

NOTE: Instructions for use can also be referred to as “package insert.”

##  _In Vitro Diagnostic (IVD) Medical Device_ : ‘In Vitro Diagnostic (IVD) medical device’ means a medical device, whether used alone or in combination, intended by the manufacturer for the in-vitro examination of specimens derived from the human body solely or principally to provide information for diagnostic, monitoring or compatibility purposes.

NOTE 1: IVD medical devices include reagents, calibrators, control materials, specimen receptacles, software, and related instruments or apparatus or other articles and are used, for example, for the following test purposes: diagnosis, aid to diagnosis, screening, monitoring, predisposition, prognosis, prediction, determination of physiological status. 

NOTE 2: In some jurisdictions, certain IVD medical devices may be covered by other regulations.

(GHTF/SG1/N071:2012)

## _Label:_ Written, printed, or graphic information either appearing on the medical device itself, or on the packaging of each unit, or on the packaging of multiple devices. (GHTF/SG1/N70:2011) 

NOTE: The definition above refers to the human readable label. 

## _Labeling:_ the label, instructions for use, and any other information that is related to identification, technical description, intended purpose and proper use of the medical device, but excluding shipping documents. (GHTF/SG1/N70:2011) 

NOTE 1: Labeling can also be referred to as “information supplied by the manufacturer.”

NOTE 2: Labeling can be in printed or electronic format and may either physically accompany the medical device or direct the user to where the labeling information can be accessed (such as through a website).

## _Lay User:_ Individual who does not have formal training in a relevant field or discipline. (Modified from GHTF/SG1/N045:2008)

NOTE 1: Principles for lay person(s) may also apply to self-testing for a medical device or IVD medical device. 

NOTE 2: For an IVD medical device for self-collection/self-testing, a self-tester is considered a lay user.

## _Life-Cycle:_ All phases in the life of a medical device, from the initial conception to final decommissioning and disposal. (ISO/IEC Guide 51:2014)

## _Manufacturer:_ “Manufacturer” means any natural or legal person[1] with responsibility for design and/or manufacture of a medical device with the intention of making the medical device available for use, under their name; whether or not such a medical device is designed and/or manufactured by that person themselves or on their behalf by another person(s). (Modified from GHTF/SG1/N055:2009)

NOTE 1: This ‘natural or legal person’ has ultimate legal responsibility for ensuring compliance with all applicable regulatory requirements for the medical device in the countries or jurisdictions where it is intended to be made available or sold, unless this responsibility is specifically imposed on another person by the Regulatory Authority (RA) within that jurisdiction.

NOTE 2: The manufacturer’s responsibilities are described in other GHTF guidance documents. These responsibilities include meeting regulatory requirements at various points during the product lifecycle, such as adverse event reporting and notification of corrective actions.

NOTE 3: ‘Design and/or manufacture’, as referred to in the above definition, may include specification development, production, fabrication, assembly, processing, packaging, repackaging, labeling, relabeling, sterilization, installation, or remanufacturing of a medical device; or putting a collection of devices, and possibly other products, together for a medical purpose.

NOTE 4: Any person who assembles or adapts a medical device that has already been supplied by another person for an individual patient, in accordance with the instructions for use, is not the manufacturer, provided the assembly or adaptation does not change the intended use of the medical device.

NOTE 5: Any person who changes the intended use of, or modifies, a medical device without acting on behalf of the original manufacturer and who makes it available for use under his own name, should be considered the manufacturer of the modified medical device.

NOTE 6: An authorised representative, distributor or importer who only adds its own address and contact details to the medical device or the packaging, without covering or changing the existing labeling, is not considered a manufacturer.

NOTE 7: To the extent that an accessory is subject to the regulatory requirements of a medical device[2], the person responsible for the design and/or manufacture of that accessory is considered to be a manufacturer.

## _Medical Device_ : Any instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of:

  * diagnosis, prevention, monitoring, treatment or allevi­ation of disease,
  * diag­nosis, monitoring, treatment, alleviation of, or com­pensation for, an injury,
  * inves­tigation, replacement, modification, or support of the anatomy, or of a physiologi­cal process,
  * supporting or sustaining life,
  * con­trol of conception,
  * cleaning, disinfection or sterilization of medical devices,
  * providing information by means of in vitro examination of specimens derived from the human body; 

and does not achieve its primary intended action by pharmaco­logical, immunological, or metabolic means, in or on the human body, but which may be assisted in its intended function by such means. 

NOTE 1: Products which may be considered to be medical devices in some jurisdictions but not in others include:

  * disinfection substances,
  * aids for persons with disabilities,
  * devices incorporating animal and/or human tissues,
  * devices for in-vitro fertilization or assisted reproduction technologies.

(Modified from GHTF/SG1/N071:2012)

NOTE 2: For clarification purposes, in certain regulatory jurisdictions, devices for cosmetic/aesthetic purposes are also considered medical devices.

NOTE 3: For clarification purposes, in certain regulatory jurisdictions, the commerce of devices incorporating human tissues is not allowed.

## _Near-Patient Testing:_ Testing that is performed near a patient and outside of centralized laboratory testing facilities. 

NOTE 1: Users of near-patient testing can include lay or professional users.

NOTE 2: This is not intended to refer to sample collection procedures.

NOTE 3: In certain regulatory jurisdictions, this is also referred to as Point of Care Testing. 

## _Normal Use_ : operation, including routine inspection and adjustments by any user, and stand-by, according to the instructions for use or in accordance with generally accepted practice for those medical devices or IVD medical devices provided without instructions for use. (modified from ISO 62366-1:2015).

NOTE 1: Normal use should not be confused with intended use. While both include the concept of use as intended by the manufacturer, intended use focuses on the medical purpose while normal use incorporates not only the medical purpose, but maintenance, transport, etc. as well.

NOTE 2: Use error can occur in normal use.

NOTE 3: Medical devices and IVD medical devices that can be used safely without instructions for use are exempted from having instructions for use by some authorities with jurisdiction.

## _Packaging_ : Product to be used for the containment, protection, handling, delivery, storage, transport and presentation of goods, from raw materials to processed goods, from the producer to the user or consumer, including processor, assembler or other intermediary. (ISO 21067-1:2016)

## _Patient:_ An individual under the care of a healthcare provider who may benefit from the action of a medical device. A patient may also be a user of a medical device.

## _Performance:_ The ability of a medical device to achieve its intended purpose as stated by the manufacturer. Performance may include both clinical and technical aspects.

## _Performance Evaluation of an IVD Medical Device:_ Assessment and analysis of data to establish or verify the scientific validity, the analytical and, where applicable, the clinical performance of an IVD medical device. 

## _Performance of an IVD Medical Device:_ The ability of an IVD medical device to achieve its intended use/intended purpose as claimed by the manufacturer. The performance of an IVD medical device consists of the analytical and, where applicable, the clinical performance supporting the intended use of the IVD medical device. (GHTF/SG5/N6:2012)

## _Regulatory Authority (RA):_ A government body or other entity that exercises a legal right to control the use or sale of medical devices within its jurisdiction, and that may take enforcement action to ensure that medical products marketed within its jurisdiction comply with legal requirements. (IMDRF/GRRP WG/N40:2024)

## _Risk:_ Combination of the probability of occurrence of harm and the severity of that harm. (ISO/IEC Guide 51:2014)

## _Risk Analysis:_ Systematic use of available information to identify hazards and to estimate the risk. (ISO/IEC Guide 51:2014)

## _Risk Assessment:_ Overall process comprising a risk analysis and a risk evaluation. (ISO/IEC Guide 51:2014)

## _Risk Evaluation:_ Procedure based on the risk analysis to determine whether tolerable risk has been exceeded. (ISO/IEC Guide 51:2014)

## _Safety:_ Freedom from unacceptable risk. (ISO/IEC Guide 51:2014)

## _Self-Testing:_ Use of a medical device or IVD medical device by a lay user who is responsible for collecting the data or specimen, by themselves and on themselves, relying solely on the instructions provided by the manufacturer. This use can also include performing the test and interpreting the results by themselves and on themselves.

NOTE: Self-testing may include a third-party caregiver 

## _Shelf-Life_ : Period of time until the expiry date during which a medical device in its original packaging maintains its stability under the storage conditions specified by the manufacturer. 

NOTE: Stability (3.38) and expiry date (3.11) are related concepts

(Modified from ISO 18113-1:2022)

## _Stability_ : Ability of a medical device and IVD medical device to maintain its safety and performance characteristics within the manufacturer’s specifications over a specified period of time.

NOTE 1: Stability applies to:

  * Sterile and non-sterile medical devices whose physical, chemical or functional properties may be altered or compromised over a stated time interval;
  * IVD reagents, calibrators and controls, when stored, transported and used in the conditions specified by the manufacturer;
  * Reconstituted lyophilized materials, working solutions and material removed from sealed containers, when prepared, used and stored according to the manufacturer’s instructions for use; or
  * Measuring instruments or measuring systems after calibration.

NOTE 2: Stability of an IVD reagent or measuring system is normally quantified with respect to time and specified conditions, 

  * In terms of the duration of a time interval over which a measured property changes by a stated amount; or
  * In terms of the change of a property under specified conditions.

(Modified from ISO 18113-1:2022)

## _State of the Art:_ Developed stage of technical capability at a given time as regards products, processes and services, based on the relevant consolidated findings of science, technology and experience. 

## NOTE1: The state of the art embodies what is currently and generally accepted as good practice in technology and medicine. The state of the art does not necessarily imply the most technologically advanced solution. The state of the art described here is sometimes referred to as the “generally acknowledged state of the art”.

## (Modified from ISO/IEC Guide 2:2004)

## _User:_ The person, professional or lay, who uses a medical device. The patient may be that user. (GHTF/SG1/N070:2011)

# Safety and Performance of Medical Devices – General Essential Principles

A manufacturer of a medical device or IVD medical device is expected to design and manufacture a product that is safe and performs as intended throughout its life cycle. This guidance document describes fundamental design and manufacturing requirements, referred to as ‘Essential Principles of Safety and Performance’, to ensure this outcome. This document is structured to provide essential principles that apply to all medical devices including IVD medical devices (Section 5) and is then separated into two sections, one for essential principles applying to medical devices other than IVD medical devices (Section 6) and the other for essential principles that only apply to IVD medical devices (Section 7).

The medical device and IVD medical device manufacturer’s design and manufacturing activities should be under the control of its quality management system. Conformity of the device to all the applicable Essential Principles will be demonstrated and assessed according to procedures designated by the Regulatory Authority and described in other GHTF and IMDRF guidances.

# Essential Principles Applicable to all Medical Devices and IVD Medical Devices

The essential design and manufacturing principles listed in this Section are applicable to medical devices and IVD medical devices.

## General

### Medical devices and IVD medical devices should achieve the performance intended by their manufacturer and should be designed and manufactured in such a way that, during intended conditions of use, they are suitable for their intended purpose. They should be safe and perform as intended, should have risks that are acceptable when weighed against the benefits to the patient, and should not compromise the clinical condition or the safety of patients, or the safety and health of users or, where applicable, other persons. 

### Manufacturers should establish, implement, document and maintain a risk management system to ensure the ongoing quality, safety and performance of the medical device and IVD medical device. Risk management should be understood as a continuous iterative process throughout the entire lifecycle of a medical device and IVD medical device, requiring regular systematic updating. In carrying out risk management manufacturers should:

### establish and document a risk management plan covering each medical device and IVD medical device;

### identify and analyze the known and foreseeable hazards associated with each medical device and IVD medical device; 

### estimate and evaluate the risks associated with, and occurring during, the intended use and during reasonably foreseeable misuse; 

### eliminate or control the risks referred to in point (c) in accordance with the requirements of points 5.1.3 and 5.1.4 below; 

### evaluate the impact of information from the production and postproduction phases, on the overall risk, benefit-risk determination and risk acceptability. This evaluation should include the impact of the presence of previously unrecognized hazards or hazardous situations, the acceptability of the estimated risk(s) arising from a hazardous situation, and changes to the generally acknowledged state of the art.

### based on the evaluation of the impact of the information referred to in point (e), if necessary amend control measures in line with the requirements of points 5.1.3 and 5.1.4 below.

### Risk control measures adopted by manufacturers for the design and manufacture of the medical device and IVD medical device should conform to safety principles, taking account of the generally acknowledged state of the art. When risk reduction is required, manufacturers should control risks so that the residual risk associated with each hazard as well as the overall residual risk is judged acceptable. In selecting the most appropriate solutions, manufacturers should, in the following order of priority:

### eliminate or appropriately reduce risks through safe design and manufacture; 

### where appropriate, take adequate protection measures, including alarms if necessary, in relation to risks that cannot be eliminated; and 

### provide information for safety (warnings/precautions/contra-indications) and, where appropriate, training to users.

### The manufacturer should inform users of any relevant residual risks. 

### In eliminating or reducing risks related to use, the manufacturer should:

### appropriately reduce the risks related to the features of the medical device and IVD medical device and the environment in which the medical device and IVD medical device are intended to be used (e.g. ergonomic/usability features, tolerance to dust and humidity); and

### give consideration to the technical knowledge, experience, education, training and use environment and, where applicable, the medical and physical conditions of intended users.

### The characteristics and performance of a medical device and IVD medical device should not be adversely affected to such a degree that the health or safety of the patient and the user and, where applicable, of other persons are compromised during the expected life of the device, as specified by the manufacturer, when the medical device and IVD medical device is subjected to the stresses which can occur during normal conditions of use and has been properly maintained and calibrated (if applicable) in accordance with the manufacturer's instructions.

### Medical devices and IVD medical devices should be designed, manufactured and packaged in such a way that their characteristics and performance, including the integrity and cleanliness of the product and when used in accordance with the intended use, are not adversely affected by transport and storage (for example, through shock, vibrations, and fluctuations of temperature and humidity), taking account of the instructions and information provided by the manufacturer. The performance, safety, and sterility of the medical device and IVD medical device should be sufficiently maintained throughout any shelf-life specified by the manufacturer.

### Medical devices and IVD medical devices should have acceptable stability during their shelf-life, during the time of use after being opened (for IVDs, including after being installed in the instrument), and during transportation or dispatch (for IVDs, including samples).

### All known and foreseeable risks, and any undesirable side-effects, should be minimized and be acceptable when weighed against the evaluated benefits arising from the achieved performance of the device during intended conditions of use taking into account the generally acknowledged state of the art.

## Clinical Evaluation

### Where appropriate and depending on jurisdictional requirements, a clinical evaluation may be required. A clinical evaluation should assess clinical data to establish that a favorable benefit-risk determination exists for the medical device and IVD medical device in the form of one or more of the following:

  * clinical investigation reports (for IVDs, clinical performance evaluation reports)
  * published scientific literature/reviews
  * clinical experience

### Clinical investigations should be conducted in accordance with the ethical principles that have their origin in the Declaration of Helsinki. These principles protect the rights, safety and well-being of human subjects, which are the most important considerations and shall prevail over interests of science and society. These principles shall be understood, observed, and applied at every step in the clinical investigation. In addition, some countries may have specific regulatory requirements for pre-study protocol review, informed consent, and for IVD medical devices, use of leftover specimens.

## Chemical, Physical, and Biological Properties

### Regarding chemical, physical, and biological properties of a medical device and IVD medical device, particular attention should be paid to the following:

### the choice of materials and substances used, particularly with respect to:

### toxicity;

### biocompatibility; and

### flammability;

### the impact of processes on material properties, 

### where appropriate, the results of biophysical or modelling research whose validity of which has been demonstrated beforehand;

### the mechanical properties of the materials used, reflecting, where appropriate, matters such as strength, ductility, fracture resistance, wear resistance and fatigue resistance;

### surface properties; and

### the confirmation that the device meets any defined chemical and/or physical specifications.

### Medical devices and IVD medical devices should be designed, manufactured and packaged in such a way as to minimize the risk posed by contaminants and residues to users and patients, taking account of the intended purpose of the medical device and IVD medical device, and to the persons involved in the transport, storage and use of the medical device and IVD medical device. Particular attention should be paid to tissues of users and patients exposed to those contaminants and residues and to the duration and frequency of exposure.

### The medical device and IVD medical device should be designed and manufactured in such a way as to appropriately reduce the risks posed by substance egress (including leaching and/or evaporation), degradation products, processing residues, etc. Special attention should be given to leaking or leaching of substances, which are carcinogenic, mutagenic or toxic to reproduction. 

### The medical device and IVD medical device should be designed and manufactured in such a way as to appropriately reduce the risks posed by the unintentional ingress of substances into the device, taking into account the medical device and IVD medical device and the nature of the environment in which it is intended to be used.

### Medical devices and IVD medical devices and their manufacturing processes should be designed in such a way as to eliminate or to appropriately reduce the risk of infection to users and all other persons who may come in contact with the medical device and IVD medical device. The design should:

### allow for easy and safe handling; 

### appropriately reduce any microbial leakage from the medical device and IVD medical device and/or microbial exposure during use; 

### prevent microbial contamination of the medical device and IVD medical device or its content (e.g., specimens); and/or

### appropriately reduce the risks from unintended exposure (e.g., cuts and pricks (such as needle stick injuries), eye splashes, etc.).

## Sterilization and Microbial Contamination

### Where necessary, medical devices and IVD medical devices should be designed to facilitate their safe cleaning, disinfection, sterilization, and re-sterilization by the user, as appropriate. 

### Medical devices and IVD medical devices labeled as having a specific microbial state should be designed, manufactured and packaged to ensure that they remain in that state when placed on the market and remain so under the transport and storage conditions specified by the manufacturer.

### Medical devices and IVD medical devices, delivered in a sterile state should be designed, manufactured and packaged in accordance with appropriate procedures, to ensure that they are sterile when placed on the market and that, unless the packaging which is intended to maintain their sterile condition is damaged, they remain sterile, under the transport and storage conditions specified by the manufacturer, until that packaging is opened at the point of use. It should be ensured that the integrity of that packaging is clearly evident to the final user (for example, through the use of tamper-proof packaging).

### Medical devices and IVD medical devices labelled as sterile should be processed, manufactured, packaged, and sterilized by means of appropriate, validated methods. The shelf-life of these medical devices and IVD medical devices should be determined by validated methods. 

### Medical devices and IVD medical devices intended to be sterilized, either by the manufacturer or user, should be manufactured and packaged in appropriate and controlled conditions and facilities.

### Where the medical devices and IVD medical devices are provided non-sterile and are intended to be sterilized prior to use:

### the packaging system should minimize the risk of microbial contamination and should be suitable taking account of the method of sterilization indicated by the manufacturer; and

### the method of sterilization indicated by the manufacturer should be validated.

### For medical devices and IVD medical devices placed on the market in both sterile and non-sterile conditions, the label should clearly distinguish between these versions.

## Considerations of Environment and Conditions of Use

### If the medical device or IVD medical device is intended to be used in combination with other medical devices or IVD medical devices and/or equipment, the whole combination, including the connection system should be safe and should not impair the specified performance of the medical device or IVD medical device. Any known restrictions on use applying to such combinations should be indicated on the label and/or in the instructions for use. Any connections which the user has to handle, such as fluid, gas transfer, electrical or mechanical coupling, should be designed and manufactured in such a way as to remove or appropriately reduce all possible risks, including incorrect connections or safety hazards. 

### Medical devices and IVD medical devices should be designed and manufactured in consideration of the intended environment and conditions of use, and in such a way as to remove or appropriately reduce the:

### risks of injury to the users or other persons in connection with its physical and ergonomic/usability features;

### risks of user error due to the design of the medical device or IVD medical device user interface, ergonomic/usability features, and the environment in which the medical device or IVD medical device is intended to be used;

### risks connected with reasonably foreseeable external influences or environmental conditions, such as magnetic fields, external electrical and electromagnetic effects, electrostatic discharge, radiation associated with diagnostic or therapeutic procedures, pressure, humidity, temperature, and/or variations in pressure and acceleration;

### risks associated with the use of the medical device or IVD medical device when it comes into contact with materials, liquids, and substances, including gases, to which it is exposed during intended conditions of use;

### risks associated with the possible negative interaction between software and the information technology (IT) environment within which it operates and interacts;

### environmental risks from unexpected egress of substances from the medical device or IVD medical device during use, taking into account the medical device or IVD medical device and the nature of the environment in which it is intended to be used;

### the risk of incorrect identification of specimens/samples/data and the risk of erroneous results due to, for example, confusing color and/or numeric coding on specimen receptacles, removable parts and/or accessories used to perform the analysis, test, or assay as intended; and

### the risks of interference with other medical devices or IVD medical devices normally used in diagnosis, monitoring or treatment.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to remove or appropriately reduce the risks of fire or explosion during normal use and in single fault condition. Particular attention should be paid to medical devices and IVD medical devices whose intended use includes exposure to or in association with flammable or explosive substances or substances which could cause combustion.

### Medical devices and IVD medical devices should be designed and manufactured in such a way that adjustment, calibration, and maintenance can be done safely and effectively. Specifically, 

### When maintenance is not possible, for example, with implants, the risks from ageing of materials, etc. should be appropriately reduced.

### When adjustment and calibration are not possible, for example, with certain kinds of thermometers, the risks from loss of accuracy of any measuring or control mechanism are appropriately reduced. 

### Medical devices and IVD medical devices that are intended to be operated together with other medical devices or IVD medical devices or products should be designed and manufactured in such a way that the interoperability and compatibility are reliable and safe.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to appropriately reduce the risk of unauthorized access that could hamper the device from functioning as intended or impose a safety concern.

### Any measurement, monitoring or display scale functions of medical devices and IVD medical devices should be designed and manufactured in line with ergonomic/usability principles, taking account of the intended purpose, users and the environmental conditions in which the medical devices and IVD medical devices are intended to be used.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to facilitate their safe disposal or recycling and the safe disposal or recycling of related waste substances by the user, patient or other person. The instructions for use should identify safe disposal or recycling procedures and measures.

## Protection against Electrical, Mechanical, and Thermal Risks 

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to protect users against mechanical risks connected with, for example, resistance to movement, instability, and moving parts.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to appropriately reduce the risks arising from vibration generated by the medical devices or IVD medical devices, taking account of technical progress and of the means available for limiting vibrations, particularly at source, unless the vibrations are part of the specified performance.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to appropriately reduce the risks arising from the noise emitted, taking account of technical progress and of the means available to reduce noise, particularly at source, unless the noise emitted is part of the specified performance.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to appropriately reduce the risk related to the failure of any parts within the device that are intended to be connected or reconnected before or during use.

### Accessible parts of medical devices and IVD medical devices (excluding the parts or areas intended to supply heat or reach given temperatures) and their surroundings should not attain potentially dangerous temperatures under normal use.

## Active Medical Devices and IVD Medical Devices and Medical Devices Connected to Them

### For active medical devices and IVD medical devices, in the event of a single fault condition, appropriate means should be adopted to eliminate or appropriately reduce consequent risks.

### Medical devices and IVD medical devices where the safety of the patient depends on an internal power supply should be equipped with a means of determining the state of the power supply and an appropriate warning or indication for when the capacity of the power supply becomes critical. 

### Medical devices and IVD medical devices where the safety of the patient depends on an external power supply should include an alarm system to signal any power failure.

### Medical devices and IVD medical devices intended to monitor one or more clinical parameters of a patient should be equipped with appropriate alarm systems to alert the user of situations which could lead to death or severe deterioration of the patient's state of health. 

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to appropriately reduce the risks of creating electromagnetic interference which could impair the operation of any devices or equipment in the intended environment. 

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to provide a level of intrinsic immunity to electromagnetic interference such that is adequate to enable them to operate as intended.

### Medical devices and IVD medical devices should be designed and manufactured in such a way as to appropriately reduce the risk of accidental electric shocks to the user or any other person, both during normal use of the medical device or IVD medical device and in the event of a single fault condition in the medical device or IVD medical device, provided the medical device or IVD medical device is installed and maintained as indicated by the manufacturer.

## Medical Devices and IVD Medical Devices that Incorporate Software or are Software as a Medical Device 

### Medical devices and IVD medical devices that incorporate electronic programmable systems, including software, or are software as a medical device, should be designed to ensure accuracy, reliability, precision, safety, and performance in line with their intended use. In the event of a single fault condition, appropriate means should be adopted to eliminate or appropriately reduce consequent risks or impairment of performance.

### For medical devices and IVD medical devices that incorporate software or are software as a medical device, the software should be developed, manufactured and maintained in accordance with the state of the art taking into account the principles of development life cycle (e.g., rapid development cycles, frequent changes, the cumulative effect of changes), risk management (e.g., changes to system, environment, and data), including information security (e.g., safely implement updates), verification and validation (e.g., change management process).

### Software that is intended to be used in combination with mobile computing platforms should be designed and developed taking into account the platform itself (e.g. size and contrast ratio of the screen, connectivity, memory, etc.) and the external factors related to their use (varying environment as regards level of light or noise).

### Manufacturers should set out minimum requirements concerning hardware, IT networks characteristics and IT security measures, including protection against unauthorized access, necessary to run the software as intended.

### The medical device and IVD medical device should be designed, manufactured and maintained in such a way as to provide an adequate level of cybersecurity against attempts to gain unauthorized access. 

## Medical Devices and IVD Medical Devices with a Diagnostic or Measuring Function

### Medical devices and IVD medical devices with a diagnostic or measuring (including monitoring) function should be designed and manufactured in such a way as to provide, among other performance characteristics, sufficient accuracy, precision and stability for their intended purpose, based on appropriate scientific and technical methods.

### Where applicable, the limits of accuracy should be indicated by the manufacturer.

### Whenever possible, values expressed numerically should be in commonly accepted, standardized units, and understood by users of the medical device or IVD medical device. While generally supporting the convergence on the global use of internationally standardized measurement units, considerations of safety, user familiarity and established clinical practice may justify the use of other recognized measurement units.

### The function of the controls and indicators should be clearly specified on the medical device and IVD medical device. Where a medical device or IVD medical device bears instructions required for its operation or indicates operating or adjustment parameters by means of a visual system, such information should be understandable to the user and, as appropriate, the patient.

## Labeling 

### The following principle is a general recommendation for labeling. For additional guidance on the contents of the labeling, please refer to IMDRF/GRRP WG/N52. 

### Medical devices and IVD medical devices should be accompanied by the information needed to distinctively identify the medical device or IVD medical device and its manufacturer. Each medical device and IVD medical device should also be accompanied by, or direct the user to any safety and performance information relevant to the user, or any other person, as appropriate. Such information may appear on the medical device or IVD medical device itself, on the packaging or in the instructions for use, or be readily accessible through electronic means (such as a website), and should be easily understood by the intended user. 

## Protection against Radiation 

### Medical devices and IVD medical devices should be designed, manufactured and packaged in such a way that exposure of users, other persons, or where appropriate, patients, to radiation is appropriately reduced in a manner that is compatible with the intended purpose, whilst not restricting the application of appropriate specified levels for diagnostic and therapeutic purposes.

### The operating instructions for medical devices and IVD medical devices emitting hazardous or potentially hazardous radiation should contain detailed information as to the nature of the emitted radiation, the means of protecting the users, other persons, or where appropriate, patients, and ways of avoiding misuse and of appropriately reducing the risks inherent to transport, storage and installation.

### Where medical devices and IVD medical devices are intended to emit hazardous, or potentially hazardous, radiation, they should be fitted, where possible, with visual displays and/or audible warnings of such emissions.

### Medical devices and IVD medical devices should be designed and manufactured in such a way that that the exposure of users, other persons, or where appropriate, patients, to the emission of unintended, stray or scattered radiation is appropriately reduced. Where possible and appropriate, methods should be selected which reduce the exposure to radiation of users, other persons, or where appropriate, patients, who may be affected.

### For medical devices and IVD medical devices emitting hazardous or potentially hazardous radiation and that require installation, information regarding the acceptance and performance testing, the acceptance criteria, and the maintenance procedure should be specified in the operating instructions.

### Where medical devices and IVD medical devices are intended to emit hazardous, or potentially hazardous, radiation, accessible to user, they should be designed and manufactured in such a way as to ensure that the quantity, geometry, energy distribution (or quality), and other key characteristics of the radiation emitted can be appropriately controlled and adjusted and, where appropriate, monitored during use. Such medical devices and IVD medical devices should be designed and manufactured to ensure reproducibility of relevant variable parameters within an acceptable tolerance.

## Protection against the Risks posed by Medical Devices and IVD Medical Devices intended by the Manufacturer for use by Lay Users 

### Medical devices and IVD medical devices for use by lay users (such as self-testing or near-patient testing intended for use by lay users) should be designed and manufactured in such a way that they perform appropriately for their intended use/purpose taking into account the skills and the means available to lay users and the influence resulting from variation that can be reasonably anticipated in the lay user's technique and environment. The information and instructions provided by the manufacturer should be easy for the lay user to understand and apply when using the medical device or IVD medical device and interpreting the results.

### Medical devices and IVD medical devices for use by lay users (such as self-testing or near-patient testing intended for use by lay users) should be designed and manufactured in such a way as to: 

### ensure that the medical device and IVD medical device can be used safely and accurately by the intended user per instructions for use. When the risks associated with the instructions for use cannot be mitigated to appropriate levels, these risks may be mitigated through training. 

### appropriately reduce the risk of error by the intended user in the handling of the medical device or IVD medical device and, if applicable, in the interpretation of the results.

### Medical devices and IVD medical devices for use by lay users (such as self-testing or near-patient testing intended for use by lay users) should, where appropriate, include means by which the lay user:

### can verify that, at the time of use, the medical device or IVD medical device will perform as intended by the manufacturer, and 

### is warned if the medical device or IVD medical device has failed to operate as intended or to provide a valid result.

## Medical Devices and IVD Medical Devices Incorporating Materials of Biological Origin

### For medical devices and IVD medical devices that include tissues, cells, or substances of animal, plant, or bacterial origin or their derivatives, which are non-viable or rendered non-viable the following should apply:

### where appropriate, taking into account the animal species, tissues and cells of animal origin, or their derivatives, should originate from animals that have been subjected to veterinary controls that are adapted to the intended use of the tissues.

### Information on the geographical origin of the animals may need to be retained by manufacturers depending on jurisdictional requirements.

### sourcing, processing, preservation, testing and handling of tissues, cells and substances of animal origin, or their derivatives, should be carried out so as to provide safety for patients, users and, where applicable, other persons. In particular, safety with regards to viruses and other transmissible agents should be addressed by implementation of validated state of the art methods of elimination or inactivation in the course of the manufacturing process, except when the use of such methods would lead to unacceptable degradation compromising the medical device or IVD medical device.

### For Regulatory Authorities, which regulate products manufactured utilizing tissues, cells, or substances of human origin or their derivatives as medical devices or IVD medical devices, the following should apply:

### donation, procurement and testing of the tissues and cells should be done in accordance with jurisdictional requirements; and

### processing, preservation and any other handling of those tissues and cells or their derivatives should be carried out so as to provide safety for patients, users and, where applicable, other persons. In particular, safety with regard to viruses and other transmissible agents should be addressed by appropriate methods of sourcing and by implementation of validated state of the art methods of elimination or inactivation in the course of the manufacturing process.

### For medical devices and IVD medical devices manufactured utilizing biological substances other than those referred to in Sections 5.13.1 and 5.13.2 (for example, materials of plant or bacterial origin), the processing, preservation, testing and handling of those substances should be carried out so as to provide safety for patients, users and, where applicable, other persons, including in the waste disposal chain. In particular, safety with regards to viruses and other transmissible agents should be addressed by appropriate methods of sourcing and by implementation of validated state of the art methods of elimination or inactivation in the course of the manufacturing process. Other requirements can apply in specific regulatory jurisdictions.

# Essential Principles Applicable to Medical Devices other than IVD Medical Devices

The essential design and manufacturing principles listed in this Section of the document are additional to the essential principles listed in Section 5. These essential principles are applicable to medical devices other than IVD medical devices. 

## Chemical, Physical and Biological Properties

### With regards to chemical, physical, and biological properties of a medical device, particular attention should be paid to the compatibility between the materials and substances used and biological tissues, cells and body fluids, taking account of the intended purpose of the device and, where relevant (for example, for some absorbable products), absorption, distribution, metabolism and excretion. 

### Medical devices should be designed and manufactured in such a way that they can be used safely with the materials, substances, and gases, with which they enter into contact during their intended use; if the devices are intended to administer medicinal products they should be designed and manufactured in such a way as to be compatible with the medicinal products concerned in accordance with the provisions and restrictions governing those medicinal products and that the performance of both the medicinal products and of the devices is maintained in accordance with their respective indications and intended use.

### Medical devices should be designed and manufactured in such a way as to appropriately reduce the risks linked to the size and the properties of particles which are or can be released into the patient's or user's body, unless they come into contact with intact skin only. Special attention should be given to nanomaterials.

## Protection against Radiation 

### Medical devices emitting ionizing radiation intended for medical imaging should be designed and manufactured in such a way as to achieve an image and/or output quality that are appropriate to the intended medical purpose whilst minimizing radiation exposure of the patient, user, and other persons.

### Medical devices emitting ionizing radiation should be designed to allow the accurate estimation (or monitoring), display, reporting, and recording of the dose from a treatment. 

## Particular Requirements for Implantable Medical Devices

### Implantable medical devices should be designed and manufactured in such a way as to remove or appropriately reduce the risks associated with medical treatment, e.g. the use of defibrillators, high-frequency surgical equipment. 

### Active programmable implantable medical devices should be designed and manufactured in a manner that allows the unequivocal identification of the device without the need for a surgical operation. 

## Protection against the Risks Posed to the Patient or User by Medical Devices Supplying Energy or Substances

### Medical devices for supplying the patient with energy or substances should be designed and manufactured in such a way that the amount to be delivered can be set and maintained accurately enough to ensure the safety of the patient, user, and others.

### Medical devices should be fitted with the means of preventing and/or indicating any inadequacies in the amount of energy delivered or substances delivered which could pose a danger. Devices should incorporate suitable means to appropriately reduce the risk of accidental release of dangerous levels of energy or substances from an energy and/or substance source.

## Medical Devices Incorporating a Substance Considered to be a Medicinal Product/Drug

### Where a medical device incorporates, as an integral part, a substance which, if used separately may be considered to be a medicinal product/drug as defined in the relevant legislation that applies in that Regulatory Authority and which is liable to act upon the body with action ancillary to that of the medical device, the safety and performance of the medical device as a whole should be verified, as well as the identity, safety, quality and efficacy of the substance in the specific combination product.[3]

# Essential Principles Applicable to IVD Medical Devices

The essential design and manufacturing principles listed in this Section of the document are additional to the essential principles of safety and performance listed in Section 5. These essential principles are applicable to only IVD medical devices.

## Chemical, Physical and Biological Properties 

### With regards to chemical, physical, and biological properties for IVD medical devices, attention should be paid to the possibility of impairment of analytical performance due to physical and/or chemical incompatibility between the materials used and the specimens, analyte or marker to be detected and measured (such as biological tissues, cells, body fluids and micro-organisms), taking account of the intended purpose of the device. 

## Performance Characteristics

### IVD medical devices should achieve the analytical and clinical performances, as stated by the manufacturer that are applicable to the intended use/purpose, taking into account the intended patient population, the intended user, and the setting of intended use. These performance characteristics should be established using suitable, validated, state of the art methods. For example: 

### The analytical performance can include, but is not limited to,

###  Traceability of calibrators and controls

### Accuracy of measurement (trueness and precision)

### Analytical sensitivity/Limit of detection

### Analytical specificity

### Measuring interval/range

### Specimen stability

### The clinical performance, for example diagnostic/clinical sensitivity, diagnostic/clinical specificity, positive predictive value, negative predictive value, likelihood ratios, and expected values in normal and affected populations.

### Validated control procedures to assure the user that the IVD medical device is performing as intended, and therefore the results are suitable for the intended use. 

### Where the performance of an IVD medical device depends on the use of calibrators or control materials, the traceability of values assigned to such calibrators or control materials should be ensured through available reference measurement procedures or available reference materials of a higher order.

### Wherever possible, values expressed numerically should be in commonly accepted, standardized units and understood by the users of the IVD medical device.

### The performance characteristics of the IVD medical device should be evaluated according to the intended use statement which may include the following: 

### intended user, for example, lay user, laboratory professional;

### intended use environment, for example, patient home, emergency units, ambulances, healthcare centers, laboratory;

### relevant populations, for example, pediatric, adult, pregnant women, individuals with signs and symptoms of a specific disease, patients undergoing differential diagnosis, blood donors, etc. Populations evaluated should represent, where appropriate, ethnically, gender, and genetically diverse populations so as to be representative of the population(s) where the device is intended to be marketed. For infectious diseases, it is recommended that the populations selected have similar prevalence rates.

# Appendix A: Use of Standards in Meeting Essential Principles

Consensus standards that contain detailed requirements may be used to demonstrate conformance with the essential principles of safety and performance. Such consensus standards provide a greater level of detail and specificity than can be expressed in the essential principles. The essential principles of safety and performance and their related standards can be useful in the fulfilment of regulatory requirements throughout the lifecycle of medical devices and IVD medical devices. It is important to note that, the use of specific consensus standards, depends on the requirements of the Regulatory Authorities having jurisdiction. Use of these consensus standards is voluntary, and manufacturers may establish alternative ways to demonstrate that they meet the essential principles. In addition, some Regulatory Authorities may have additional requirements outside of these essential principles of safety and performance. 

### A. General Approach to Using Standards

The essential principles of safety and performance are the general, high-level criteria that when met play a major role in the determination that a medical device and IVD medical device is safe and effective. Regulatory requirements expect that a medical device and IVD medical device be safe and effective during its lifecycle and so conformity with the essential principles of safety and performance should be achieved throughout the lifecycle of the medical device and IVD medical device. This usually means that the medical device and IVD medical device should be: 

  *     *       *         *           1. designed to be safe and effective, complying with the essential principles of safety and performance, 
          2. manufactured to maintain the design characteristics, and 
          3. used in a way that maintains the design characteristics.

In the case of concerning findings while the medical device or IVD medical device is in the post-production phase (i.e., while the device is being marketed and manufactured), the production and post-production information should be evaluated for relevancy to safety and performance and a redesign of the product might be needed to return the medical device or IVD medical device to compliance with the essential principles of safety and performance.

It is important to note that it is not possible to assure an acceptable level of safety and performance in the lifecycle by simply being compliant with one or more standards at one time. The requirements in a single standard typically do not meet all the specific parts of a given essential principle as related to a given medical device or IVD medical device. A process for continuous compliance is required and the expectation is that this is achieved through the use of a robust quality management system and a risk management process. 

### B. Use of Standards by Regulatory Authorities having Jurisdiction

In some countries, Regulatory Authorities having jurisdiction acknowledge the use of voluntary consensus standards as one means of demonstrating compliance with relevant essential principles of safety and performance of medical devices and IVD medical devices. In addition, use of consensus standards can promote harmonization among Regulatory Authorities in the regulation of medical devices and IVD medical devices. 

Standards suitable to address the essential principles should be based on: 

  *     *       *         *           1. close relationship of the scope of the standard to one or more of the essential principles,
          2. the clarity, effectiveness, and completeness of the technical requirements contained in the standard as it relates to a specific essential principle,
          3. the existence of test methods for determining compliance with each of the technical requirements in the standard, and
          4. the definition of clear acceptance criterion for determining that each technical requirement is met.

These standards should, wherever possible, be standards incorporating the thinking of the global marketplace and help support the development of consistent expectations between Regulatory Authorities having jurisdiction. In the absence of international consensus standards, it may be appropriate for Regulatory Authorities having jurisdiction to accept the use of regional or national consensus standards or industry standards. Regulatory Authorities having jurisdiction typically establish and maintain a list of accepted standards that they find suitable for demonstrating conformance to these essential principles. 

### C. Assessing the Conformity of a Medical Device and IVD Medical Device 

Conformity assessment is performed by a Regulatory Authority or other party, and is a demonstration that a medical device or IVD medical device conforms to the essential principles as an assurance it is safe and performs as intended. Conformity assessment can include a variety of evaluation activities including examination of records and procedures undertaken by the manufacturer, under requirements established by the Regulatory Authority having jurisdiction. In assessing the conformity of a medical device with the essential principles, standards or parts of several standards may be utilized and combined in a way that is appropriate for the specific medical device or IVD medical device. In some cases, the use of parts of standards and/or combinations of standards should be acceptable for conformity assessment purposes.

If the combination of standards does not cover all the necessary essential principles of safety and performance for a specific medical device or IVD medical device, other means of demonstrating conformance to the essential principles should be used. In addition, the Regulatory Authority having jurisdiction may have additional requirements that are beyond those contained in the standard. In some cases, even if there is an available standard, other objective evidence acceptable to the regulatory authority may be used in lieu of using any standard to demonstrate conformance to the essential principles.

### D. Risk Management within Consensus Standards

Risk management is increasingly becoming a key principle within standards. For example, many medical device consensus standards include risk management principles in the application of these standards during the medical device and IVD medical device lifecycle. The use of risk management principles in these consensus standards allows these standards to remain relevant and helpful as technology advances. Application of risk management principles within consensus standards requires the medical device and IVD medical device manufacturer to consider the implications of design and manufacturing decisions made during the lifecycle of the medical device. Documentation of these risk management activities can provide a justification that manufacturers design and manufacturing decisions meet a Regulatory Authority’s requirements. 

# Appendix B: Guidance on Essential Principles

The table below is intended to provide general guidance for meeting the essential principles of safety and performance. The standards and guidances below are not intended to encompass all of the requirements to meet a particular essential principle, but rather provide some overarching guidance. Depending on the specific medical device or IVD medical device additional product specific standards may need to be used. In addition, the requirements of the particular Regulatory Authority having jurisdiction must also be taken into consideration. 

Essential Principle| Guidances| Relevant Standards  
---|---|---  
5.1| GHTF/SG3/N18:2010 _Quality Management System –Medical Devices – Guidance on Corrective Action and Preventive Action and related QMS Processes_GHTF/SG3/N17:2008 Quality Management System – Medical Devices – Guidance on the Control of Products and Services Obtained from SuppliersGHTF/SG3/N99-10:2004 Quality Management Systems - Process Validation GuidanceGHTF/SG3/N15R8 Implementation of Risk Management Principles and Activities within a Quality Management System ISO 13485:2016 Handbook | ISO 13485ISO 14971ISO 23640ISO 24971CLSI EP25   
5.2| Declaration of HelsinkiGHTF/SG5/N1R8:2007 _Clinical Evidence – Key Definitions and Concepts_ GHTF/SG5/N2R8:2007 _Clinical Evaluation_ GHTF/SG5/N3:2010 _Clinical Investigations_ GHTF/SG5/N6:2012 _Clinical Evidence for IVD Medical Devices - Key Definitions and Concepts_ GHTF/SG5/N7:2012 _Clinical Evidence for IVD Medical Devices - Scientific Validity Determination and Performance Evaluation_.GHTF/SG5/N8:2012 _Clinical Performance Studies for In Vitro Diagnostic Medical Devices_| ISO 14155  
5.3| | ISO 10993IEC 60601IEC 61010  
5.4| | ISO 11135ISO 11137ISO 11138 ISO 11140 ISO 11607ISO 10993ISO 11737ISO 13408ISO 14644ISO 14937ISO 14698ISO 17664ISO 17665  
5.5| | IEC 60601IEC 61010IEC 62366-1IEC/TR 62366-2IEC 80001ISO 80369IEC 62304  
5.6| | IEC 60601IEC 61010  
5.7| | IEC 60601IEC 61010  
5.8| IMDRF/SaMD WG/N41FINAL:2017 Software as a Medical Device (SaMD): Clinical Evaluation IMDRF/SaMD WG/N23 FINAL:2015 Software as a Medical Device (SaMD): Application of Quality Management SystemIMDRF/SaMD WG/N12 FINAL:2014 “Software as a Medical Device”: Possible Framework for Risk Categorization and Corresponding ConsiderationsIMDRF/SaMD WG/N10 FINAL:2013 Software as a Medical Device (SaMD): Key Definitions | IEC 62304  
5.9| | IEC 60601IEC 61010IEC 62366-1IEC/TR 62366-2  
5.10| IMDRF/GRRP WG/N52 _Principles of Labeling for Medical Devices and IVD Medical Devices_| ISO 15223-1ISO 18113ISO 20417  
5.11| | IEC 60601IEC 61010  
5.12| | IEC 62366-1IEC/TR 62366-2  
5.13| | ISO 22442  
5.14| Refer to jurisdictional requirements. |   
6.1| | ISO 10993IEC 60601  
6.2| | IEC 60601  
6.3| Requirements depend on the type of implantable device. |   
6.4| | IEC 60601  
7.1| | CLSI EP05 CLSI EP06 CLSI EP07 CLSI EP12CLSI EP17CLSI EP21CLSI EP25CLSI EP28ISO 17511ISO 23640  
7.2| | ISO 10993IEC 61010  

Disclaimer

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved, and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

Please visit our website for more details.

[www.imdrf.org](<http://www.imdrf.org/>)

  1. The term “person” that appears here and in the other definitions of this document, includes legal entities such as a corporation, a partnership or an association. ↑

  2. See GHTF/SG1/N29 _Information Document Concerning the Definition of the Term “Medical Device”_ ↑

  3. ###  This essential principle is not intended to provide definitions for combination products since these definitions are yet to be harmonized and how combination products are handled varies among different regulatory authorities. 

↑


<!-- fulltext-end -->
