---
title: 
---

# 

**文件编号**: IMDRF/GRRP WG/N61 FINAL:2024 (Edition 2)

::: tip 官方来源
[https://www.imdrf.org/documents/regulatory-authority-assessment-method-recognition-and-surveillance-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews](https://www.imdrf.org/documents/regulatory-authority-assessment-method-recognition-and-surveillance-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews)
:::

<!-- fulltext-start -->

---

## 全文

# Regulatory Authority Assessment Method for Recognition and Surveillance of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews

**Document Number**: IMDRF/GRRP WG/N61 FINAL:2024 (Edition 2)

**Source**: [https://www.imdrf.org/documents/regulatory-authority-assessment-method-recognition-and-surveillance-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews](https://www.imdrf.org/documents/regulatory-authority-assessment-method-recognition-and-surveillance-conformity-assessment-bodies-conducting-medical-device-regulatory-reviews)

---

Final Document  
---  
IMDRF/GRRP WG/N61 FINAL:2024 (Edition 2)  
Regulatory Authority Assessment Method for Recognition and Surveillance of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews  
Authoring Group  
IMDRF Good Regulatory Review Practices  

Preface

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAB4AV4DASIAAhEBAxEB/8QAGwABAAMBAQEBAAAAAAAAAAAAAAEGBwUEAwL/xABBEAABAwQAAwUGAwQHCQEAAAABAAIDBAUGEQcSIRMxQVFhFCIycYGRQqGxFVJywRYXIyQzQ2IIZIKywtHh4vDx/8QAFAEBAAAAAAAAAAAAAAAAAAAAAP/EABQRAQAAAAAAAAAAAAAAAAAAAAD/2gAMAwEAAhEDEQA/AN/REQEREBERAREQERczIb5S43Yqu7VgcYaZnMWs+Jx8APUlB00XPsl2ivtmpLnDFJFHUxh7WSjTm/MLoICIiAiIgIiICITpRzdUEooB2pQO5fkva1vM46HmVJWaZ/XVt+yi2YHQOMUdYxtXX1Eb9PZA1x2303oeKDSIpo5280T2vb+807C+izuzRHDOIjbBDI42a70zqikif17GdhHO0E+BHXS0RAREQEREBERAREQEREBERAREQEREBERAREQFBOlKrmcZN/RPF6i6NjZLO0tZDG8kNc8929eHefogsaKhYfxAlulZBZb9RCgvUkXbBjP8N7e8aO+/Xgr4DtBKIiCCdLLOMdY2WnorY+QsiDX1UjR+MjTWD7krUneH5rGi2HN+LkXKS6GieXTM72iOJ3uE/wATj/8AaQarYKZ1Fj9vp3/GyBgdvz11XR5uvcvySGgnoP0WKZTld5yGllrbfUzW+0tuMdDQBnuyVcvN1d/B0QbaDtSvnC1zYmNe7meGgOPmdL6ICIiAiIg+c8rIIHyyHTGNLnHyAGyswt1xyDiTdK2ott3ltGMQP7Knmpm6mqXjvOz3AK5Z1Xm2YLeqsHRZSPAPqRofqvlgFupbbg9pgo28sboGyn1c73ifuUFfivl8wa7xUmTVZuNiqXCOC6mPlfBJ+7Nrp18HLRGvDwCOoI2CDteS6Wylu9sqLfWxiWmqGGN7T5H+fkqVi9fWYhd4MPvlR28ErT+yK5/QzMH+U/8A1tH3QaCe5UqwV1tvvEG9V9FTNEtvhFvqJyOr3c5doemgrXcqxtBbKuscNtp4Xynr4NaT/JUfg5RSRYM24zgdtdKiWrLvFzXOPLv6IP3xKeaOvxK5NaP7veI2Of5NeCCPqr+FQ+KTybXYoGhpfNe6VoafHqVfGnaCUREBERAREQEREBERAREQEREBERAREQEREEFZPxMD77nOLYoS80s8ntFQxviwHR39AfutZKyx0Utb/tEB7juKhtp5R/E3/wBigcTYIrVkWGXOmjEcouTYHPY3qWnQG/MDr91qTfFZrxVa+W74RCD7sl5YHAd57lpQQSiKCUHHyu9xY7i9xusjw32eFzmb8XdzR99KocHLGaLEheaqLVwuzjUSucPeDNkNHy8fquZxXqpL/f8AHsHp9EVtQyoqT36Y0/8AbZ+y1aKJkMTIo2hkbAGtaOgaB4IKvxAyCWwY1IKSA1FwrT7NTQtPUucNb+n66VPorOa3N8bx1sglgxulFZcC34faX/CPU72fkvNxFv8AH/WBbYy3tY7Qxz2xA9ZaiQDlaB49NdFd+HuOVFisD5bj1u1wmdV1jidnncejd+g6ILc3u8FKgDSlAREQEREFK4tTGDhhe3DxiaO7f4gu9i0QgxS0RA/DRxf8gXE4rM7Thff2/wC77+zgV3sbdz4xaX9DzUcJ6fwBB0yNhcDLsXp8osjqSQ9nVRuEtJUD4oJWnbXA/MaPorAoPcgzLJcoln4OXWqrAY69rXUM4b4TB3Kdeh7/AKq7YxRMtuK2qjY3lENJE0jyPKN/ms84g2c26jqWNlDob3fqSQQgb5AAOcn5lu/qtCyTIKPFsfqrrWnUVO33Y2973fhaPUlBVL1UjI+KlnscIPZWVv7Qqn62A8jTGrQmql8N7LUU1pqL5c2EXa9Se11AP+W0/Az6DSuyAiIgIiICIiAiIgIiICIiAiIgIiICIiAiIggrN4JGw8eqqN++ae2NLenly7/RaQVlHEmZ2MZ3jeXDm9nB9jqOXvLXHr+R/JB6s1kkrOLODW9o22J8tWRvyHf+RWmjuWbM5rlx+e8tDorZZxyO8jIfD6ErSQgleW5V0Fst1RXVLwyCnjdI93kANr070dLMc7uzMnyCjwijcHQh4qrxM1/uwQs6lrj4EnSDjcPfaso4l3PJauI8sMXuc/4OboxoH8K1m63Wjs1tmuFdK2KmhBc5x8fQeZ9FTeGj4IcSrr5OY4IayrmnErvdBhaeVhPkNAqj5fe6nL7bcMjLhDj1ukEFsikad11QTrm0O8eSDscNLKMryK7Zxco/cfWvFDBIN8mtDmPqOgH1WwAaXEw+zNsOK2+3gEPZEHSb7y93V2/qV2ydIJRRzICglFBOkB2glEUE6CCv5zRivwW90xGw6jkOt+Q3/JebhtUurOHFgme7bjRtaT8un8l9snyrHLLA+ivVzgpTUxuYGP2SQRo9APVU7hbmFhoMUhs9Zd6OCaCeSOFskgZzMLiWkE9PEoNVQrzxV9JPGJIamGRh7nMkBH3C8dwyKz2uF0tdc6OnjaNkyTNH5IKlxDjdVZDh9Gwj3rgZn7OgGsaCSfTqubWPHEnO4aGMdpjlll7WZ7T7tROO4HzAK4F/vUXEnP7XbrBNIKWCGRr6pzS0aPxlvn7ulrtgsdHjtpht1FGGxxtALtAF58SfVB0mNDRygAADWgNL9qB3qUBERAREQEREBERAREQEREBERAREQEREBERAXIyTHaDKLLParjGXQSjoWnTmOHcQfArr70vFdLpRWigkra+ojgp4xtz3n8vUoMqsF1hsF/yu4iKSurYJY7bR0vahskrI+nj9Oq9tx4q3S1XKKjqMepg972gtjuDX9m0kfEQ3QI6nSpmNUOQZrSXG3W5lPR0NRXvqp7rNGTKHOPwNPnpaTbuDuIUcDWT0UtY/W5Hzyu993mQCEHhyPiRNW1LbHhFMbndJTyuqQ09hTj97m7iR/Jc2txh2B8LL9PNVNqL9c28k9S78ckhDeRp8hslahbbPb7NSMpLdSRU0DRoNjGv/ANVH4rxOusdjx+N8Ylrat03v+DYmFxPy6oOBcqaS7Os3Cu0SuFJRU0T7zUtP+UNe4CPFx/Ve/N2W+huGP4/TUxFBao3XN9PGdNLYujAfrvquhwes1NS4e27tbz1lxe50szuri1ri1o2fDQ2uTXQm+ZfxCqWktiorXHRhzfFwa57h9CEHUi4w26KkppLjYrzTTVEQlEcdMZB18iNbXxn402uqPs9ist5udd3diym5dH1PXX2VswORtRgdilaSeaiiOz3/AArvtgjYXFrGtLjtxDQOb5oMyZTcUMphE8tZRYvTk7bBHH2s+vDZ7gvlDkOZ4E2WDIrfJfbWx39lc6d47XR/eb19VqvKoI80GZR8Tb1kAhpsWxSrdVSE889eCyniA8SR3/JWTBMxZl9tqXvibDW0Uxp6qNoPKHj93fgrQ7XQa381mvDZrKTLs8ha4iOGuibt50Phds+iDTVBX5imZM0Pjc17D3Oadgr9oMvvFJQUnG23PuEEE8F0oCxrZ2BwZKw9OXfmAFzsaxGx1ue5TZ7xbKaqMDmTU2wQI2PGyA0dANkLu8W7E2usVNemOLJ7TM2bbCQ5zCQHAEeK/Ns7Mcb7jLC3/HtUbnODu8bbrp59Cg+lRwWwucNEdFU0wad/2FS8fkSV6qHhHhNA5jxZmVEjO59TI6T7gnX5K7hHd3RBQ6SKJvGCaGKJkUNJaWtjjjaGtG37PQfNc7Kc2v0tzudJh8NNJHZIXT3KpqBtpIG+yZ5u0CSvBW359lu2cZA0marZJFbaCJo6ulI0Gj/i0rpjOKx2bCGWaVjXzzQO9seeplleDzlx8epQdXHrzFfseoLtCC1lXA2XlPhsdR99rp7WecHpXw4GaKoeQ+3VlRSkPPwBrt6+WiubBxRbPnVSTWRRYtBSP5ZXREOqJWnqWHxHXp8kGqg7UqrYpnFBk+Oz3rsn0MEEj45RUkAs5ddT5Ahc2y8Wsavl5FugNTD2r+SmqJ4+SKocO8MO+vp5oL2VAO1XsvyyhxSyyVdVIwzvDm00B6umkA6NA79d2yvzg16rchw+3Xa4xRRVVSwlzIvhGnEdB9EFk11RfCqrKaip31FVPFBCzq6SV4a0fUrjUucYvWzNhp79b3vd3AVDev5oLAi+bJmSxiSNzXsI2HNdsH6r9g7QSiIgIiICIiAiIgIiICgnSlQUFfyzMLXh9qdXXKTqfdigYdySu8AB/NZbcbReshtNbmecTyUlrpqZ8tHa4yQWb+AvHmTy+vXwVooceizHPrjkVzHPSWmq9joYT1a4xj33OH8R6JxbrnVNHa8Vp3OdU3mrZG9jfCIHr9N/og7/AA1t8lv4f2iKVnJI+LtnNA1rnJcPyIVrA0V8qWBlLSxU8Y0yJjWNHoBofovsghyyLOrm2POrjWAO1Zcfm0fKachrNevVa6e5Yo2lfk2S3edvM6OqvUNM5rvGGI7P0QadilsbjuGWu3vLh7JSM7Tffzcu3fmSsxsVe+PhhnuUOJ57jNUFp9OXkadfNy1HLa4W3ELvWF2uypJCCfPlICyeWi5OEGG4zG8tmvdVCXbOudpf2jt/Qj7INTwWhdbcFsdG/fNHRRc2/AluyPzVgX4iY2OMMYAGtAaAO7Wl+0BfKpmjpqaSeV4ZHG0ve4+AA2Svqs/4r1c01mtmOUzi2e+10dI7Xf2Xe8/bX3QeC3V+YZ/CLlbrnHj+PSSOED2wiSpmYDrm27o0Ej5hczh5iFvyIXi83CprK+Ca4vbC6SZzG1DYzrne1p0eu1ac5qYsP4aVNLa2Nid2AoqSNvQ8zvdGvXrtdvDLG3HMQtdqDQ10FO0SAD8Z6u/MlB2ooY4I2xxta1jBytaBoAeS+iIg5GU2x14xa525m+eop3sZynR5te7+elQsFuP7YzmOpDDG+GxxwztI69o14B2fPv8AstUI2q7j2HUON3W719I97nXGUSFju6L/AEt9CTtBYh0UHuUogo1Fw/azN6m/VlYZ6ftnVNNSgaayV343eZA7leNaQDRUoMxvnD++z3+4tst4jorHeiHXOIg9o13c4x+XMOhVgm4b41UmzdpRHls7eWlZznl10Pvj8XUbVt16oBpBnlx4S0ldcK0xXy40truE3bVtuhIDJXeW/Aeml273gdnu+LQWJsfssVLymkmiHv07m9Q4FWlEFGsOAzUt5F5yO8y364RR9hSumia1kDD3kNHQuPi5UvGcvZhOO3DH4oJa6/Mus8FFbmA8zgdFrjvuZ3nots10714RZbaLobp7BTe3lvIansh2hHlzd6Cg27htV5BOLln1ykuVQdOZboXuZTQemh8S7lZwswyspuwNip4gBpr4NxuH1B/VXDSlBl7OHF8xeY1OHZFO1nU+w17ueI+gPh9vqv3/AFgZRjx1lWJSCHuNZQP52fb/AMrTNKC0Ea8PLSDgY9m9hyd3Z22sDqjk7R1O9pbIxvmQrCvDTWe3UdZJV01DTQ1MgAfKyIBzh6kL3BAREQEREBERAREQFBUqCNoM34aTOZecygqakGeG6O5oidBjeuj8j06r8Y01mXcTbtlJcJLfbG/s6gJ7i7vkePPqTr5+i6eQcOIrreJrnb7tVWqeqj7OrFO0Fs7fUb6HXTas1gsNDjVmgtVujLKaEaHMducfEk+JJQdIeKlANIg89dMKahqJyQBHG5+z4aG1knB9lVPdq+oMkhpYY+WRrh0dM92wQf4QR9VqV9op7lYq6hppWQzVEDo2yPG2tJGuoXMwfFm4ljUNtMwnqOYvnnA0HuJ8PQDQQeDinKY+Gt60HHnhDNt8NuA2q/Y6Zl24g2aFu5IsYs0TXnYLRPKzQ1rx5Qr1lNhGSY5WWg1Dqf2hoAkDeblIII6ePcvNh+JU2JWk0sUrqipldz1FS8adK7w36DwCCwj0UoiCD4LOMj/v3GjFKMEn2Slnq3eQ37v/AErR3HWlmUtwjtWR5fnFxBZBQRtttE0/i5QC/Q9XkAfVB+bjJ/SvjLRW0DtbdYYTUTj8PbH4d+ZHRae3r81S+GuOy2ewPrq5xfc7pIaupe4dfeO2t+g/VXXXVAREQEREBERAREQEREBERAREQEREBERAREQEREBERAREQEREAnSD1REBQTrw2iII5jvWipB2iIBG0A0iIJREQFG/REQDs+ixS3WnIMmv1JarlSXKO1Q3KS51MlVSOiZL19xmyOvXw8kRBtTRoAAaA6aU79CiIAO/DSlEQEREBERAREQEPTwREEb9EJI8ERA2fJN+iIgA78FKIgKN+iIgb9EB34IiCUREBERAREQEREH/2Q==)Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

**Jeffrey Shuren, IMDRF Chair**

Contents

Introduction 4

1\. Scope 6

2\. References 8

3\. Definitions 9

4\. Assessment Cycle and Program 12

4.1. Assessment Program Roles and Responsibilities 14

4.2. Purpose of Assessments within the Assessment Program 15

4.3. Assessment Activities throughout the Assessment Cycle 15

5\. Navigating the Assessment 20

6\. Assessment of CAB Processes 22

6.1. Process: Management 22

6.2. Process: Use of External Resources 35

6.3. Process: Measurement, Analysis and Improvement 39

6.4. Process: Competence Management 47

6.5. Process: Regulatory Review and Decisions 55

6.6. Process: Information Management 64

Appendix 1: List of Assessment Tasks and Applicable Requirements 69

# Introduction

This is one document in a collection of documents produced by the International Medical Device Regulators Forum (IMDRF) intended to improve the efficiency and effectiveness of the regulatory review of medical devices, including in vitro diagnostic (IVD) medical devices. 

IMDRF/GRRP WG/N47 (_Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices_) and IMDRF/GRRP WG/N52 (_Principles of Labeling for Medical Devices and IVD Medical Devices_) are complementary documents. These two documents are focused on the fundamental design, manufacturing, and labeling requirements for medical devices that, when met, provide assurance the device is safe and performs as intended, offers significant benefits to, among others, manufacturers, users, patients/consumers, and regulatory authorities.

IMDRF/GRRP WG/N40 (_Competence, Training, and Conduct Requirements for Regulatory Reviewers_), IMDRF/GRRP WG/N59 (_Requirements for Medical Device Conformity Assessment Bodies for Regulatory Authority Recogn_ _ition_) and IMDRF/GRRP WG/N71 (_Medical Device Regulatory Review Report: Guidance Regarding Information to be Included_) are complementary documents. IMDRF/GRRP WG/N40 and IMDRF/GRRP WG/N59 are focused on requirements for organizations conducting regulatory review(s) of medical devices and IVD medical devices and individuals performing regulatory reviews and other related functions under their respective medical device legislation, regulations, and procedures required in their regulatory jurisdiction. IMDRF/GRRP WG/N71 expands upon section 7.5.2 of IMDRF/GRRP WG/N59 by articulating exactly the type of information a regulatory review report should include to address the requirements of section 7.7 of N59.

This document, IMDRF/GRRP WG/N61, – _Regulatory Authority Assessment Method for Recognition and Surveillance of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews_ is complementary to IMDRF/GRRP WG/N63 (_Competence and Training Requirements for Regulatory Authority Assessors of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews)_ and IMDRF/GRRP WG/N66 (_Assessment and Decision Process for the Recognition of a Conformity Assessment Body Conducting Medical Device Regulatory Reviews_). Together, these three documents are focused on how Regulatory Authorities and their Assessors will evaluate or “assess” medical device Conformity Assessment Bodies’ (CAB) compliance to the requirements of IMDRF/GRRP WG/N59 and IMDRF/GRRP WG/N40. 

Specifically, the purpose of IMDRF/GRRP WG/N61 is intended to define the requirements for CABs performing regulatory reviews and other related functions for medical devices, including IVD medical devices. Both the regulatory review process and the decisions made by a CAB may be subject to further review by the applicable Regulatory Authority in the countries and regions where the medical device is manufactured and/or placed on the market. 

This collection of IMDRF GRRP documents will provide the fundamental building blocks by providing a common set of requirements to be utilized by the Regulatory Authorities for the recognition and surveillance of entities that perform regulatory reviews and other related functions. It should be noted that in some jurisdictions the recognition process is called designation, notification, registration, or accreditation.

IMDRF developed these GRRP documents to encourage and support global convergence of regulatory systems, where possible, seeking to strike a balance between the responsibilities of Regulatory Authorities to safeguard the health of their citizens as well as their obligations to avoid placing unnecessary burdens upon medical device CABs or the regulated industry. IMDRF Regulatory Authorities may add additional requirements beyond this document when their legislation requires such additions.

To prevent confusion between regulatory review activities performed by a CAB and the activities performed by medical device Regulatory Authority Assessors for CAB recognition and surveillance, in this document, the latter are designated as “assessments.”

# Scope

This document defines the content of the Regulatory Assessment Program and provides guidance on the process-based assessment method. The Assessment Program defines how Regulatory Authorities will recognize, conduct surveillance on, and re-recognize CABs that review medical devices or IVD medical device regulatory submissions and may perform other related functions, as shown in Figure 1.

![](data:image/jpeg;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/2wBDAAgGBgcGBQgHBwcJCQgKDBQNDAsLDBkSEw8UHRofHh0aHBwgJC4nICIsIxwcKDcpLDAxNDQ0Hyc5PTgyPC4zNDL/2wBDAQkJCQwLDBgNDRgyIRwhMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjL/wAARCAGEAyADASIAAhEBAxEB/8QAHAABAAICAwEAAAAAAAAAAAAAAAUGAwQBAgcI/8QAUhAAAQQCAAMDBAwLBgUEAgEFAQACAwQFEQYSIRMxQRQiUWEHFRYyNlJVcXORlLIXI0JWdIGTsbPR0jM0VHKVoSR1gpLBQ1Ni4SUmokRjwsPw/8QAGgEBAAMBAQEAAAAAAAAAAAAAAAIDBAEGBf/EAD0RAAIBAQEMCQQBBAICAwAAAAABAgMRBBITITFBUVJxkaGxFBUyMzRhgdHhBVPB8JIWIrLxQnIj4oKi0v/aAAwDAQACEQMRAD8A9/REQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREARaFzL1ae2ufzPH5LeqgLfEFqxtseoWehvf8AWrqdzznsIuaRaZrMNcbllawesqLm4kqRnUTXyevuH8/9lWmR2Lb9ND5HH9akYOHrkui/liH/AMj1+oLT0elDtsrv5PIjJLxLYd/ZxsYPrK1H5q+/f48gH0DX7lMxcNV26Msz3n1AAf8AlbsWHoxe9gBPrJK5haEciO3s3lZUjcuSf+vMf+orqZLROy+XfzlXVlGpH72tEP8AoC7+TQf+zH/2BOlxzRGDekpDZ7bO6SUfMSu7MndjdsWJD87iVdDVrkaMEZH+QLEcbSdv/hoxv0DSdKg8sRg3pK1HxBeYNF7Xn/5NC3oeJh3TQfrYf/BW5Lw/RkHmh8f+U/zWhPww8AmCdrvU4a/3Xb6555VYcsmiVr5mjYOmzcjvQ8a/37lvAgjYOwqTPi7lbq+F2h+UOo/2XSvkLVQ/i5XNA8PD6lx3LGStps6qjWVF6RQNLiNj9MtM5XfHb3fUpuKaOZgfE9r2+kFZZ0pQ7SLFJPId0RFWdCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIo3KZeOgzkZp857m+j51KMHJ2I42llNuzbhpxdpM8NHgPE/Mqzfz1iztkO4oz6O8/rUfPPPesczy573dw/kprG8Pk6ludPERg/vW6NKnRV9PGypycsSIerSsXZOWJjnel3gFP1OHIIwHWXGR3xR0Cmo42RMDI2hrR3ADQXZUVLqnLFHEiUaaWU6RQxQM5Yo2sb6GjS7oizN2lgREQBERAEREAREQBaNrE07ey+INefymdD/APa3kXYycXamcaTylTu4CxX2+H8awegdR+pR9e1Ypy80T3McO8en51fFo38VXvNJc3kk8HtHX9fpWyndVv8AbURW6edGrjs9FZ5Y7Go5fT+ST/4UwqRexlig/wDGN2zfmvb3FbmLzr62obG3xdwPi3/6Spc6kr6kIzsxSLWi6RysmjEkbg5p7iF3WItCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiiczlfIo+yiP49w7/ij+alCDm71HG7FazpmMwKgMEBBmPefi/wD2q3DDPesBrA58jj1P/krmtXmvWRGzbnuOyT+8q5UKEVCARsG3H3zvElb3KNzxsWUqSc2YMbiYaDOY6fMR1f6PUFIoiwSk5O1lqVmQIiKJ0IiIAiIgCIiAIiIAiIgCIiAIiIDrJGyVhZI0Oa4aIPiqvlcG6rzTV9uh7y3xb/8AStSd6tpVZU3aiMoqRS8ZlJKEujt0JPnN/wDIVwgnjsRNlicHMd3FV3M4bseazWb+L73MH5PrHqWjisk+hP5xJhd0c3/ytVSnGtG/hlK4txdjLoi6xyNlja9jg5rhsEeK7LAXBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBEVb4z4pHC+LZNHE2W1O7khY73vTqSfUFZSpSqzUILGyE5xpxcpZEWRF4VJ7JPFD5C5t6KMH8ltdmh9YJXX8I/FXyk37PH/SvrdRXTpW9+xh6zo6H++p7ui8I/CPxV8pN+zx/0p+Efir5Sb9nj/pTqK6dMd79jnWlHQ+Hue7ovCPwj8VfKTfs8f9KfhH4q+Um/Z4/6U6iunTHe/YdaUdD4e57ui8I/CPxV8pN+zx/0p+Efir5Sb9nj/pTqK6dMd79h1pR0Ph7nu6Lwj8I/FXyk37PH/Sn4R+KvlJv2eP8ApTqK6dMd79h1pR0Ph7ntmRvsoVTI7ReejGk95VMJlvW+8vlkd85KojvZD4nf77IRnXprRn//ABXA9kLiZp22/ED6RVi/pWij9Ir01mt2v2IS+o0pZnw9z23G49lCuGAAyH37vSt1eEfhH4q+Um/Z4/6U/CPxV8pN+zx/0qiX0S6pO1yW9+xNfU6KzPh7nu6Lwj8I/FXyk37PH/Sn4R+KvlJv2eP+lc6iunTHe/YdaUdD4e57ui8I/CPxV8pN+zx/0p+Efir5Sb9nj/pTqK6dMd79h1pR0Ph7nu6Lwj8I/FXyk37PH/Sn4R+KvlJv2eP+lOorp0x3v2HWlHQ+Hue7ovCPwj8VfKTfs8f9K2aPsn8RVp2vsyQW49+cx8QZseot1r/dcf0O6UrU1vfsdX1Oi3kf76ntyLTxWRhy+LrZCvvsp2B4B7x6QfmOwtxfHlFxbi8qPoJpq1BERcOhERAEREAREQBERACNjRVTzeKNSTt4W/iXHuH5J9Cti6SxMmidHI3bXDRCto1XTlaRlG+RWMFkzBKKsrvxTz5pP5JVqVGyFJ9C26N3Vve13pCsWJy0c1LViVrXxDRLjrY9K0XTSTWEhnIQlZiZLoukUrJoxIw7ae46XdYshaEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBeW+zCfxmGHhyz//AOtepLyz2Yf7XDf5Z/3xr6X0jxkPXkzH9Q8PL05nmKIi9oecCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiA969jz4CYz/LJ/EcrOqx7HnwExn+WT+I5WdeBuzxFT/s+Z6m5+5hsXIIiLOXBERAEREAREQBERAEREBXOIpnP5Y3VXDlPmynxVfaNuA3rZXoL2NkYWvaHNPeCNqGt8PRSP7Su7kO+rHdxW6hdEYxvXiKpwbdqJSmzs6ULD3hg39SzrgDQAHcFysTdrtLQiIuAIiIAiIgCIiAIiIAiIgCIiAIiIAixWrUFKtJZsytihjHM97zoAKuR5HOcQjtMWxmNx597ass5pZR6Ws8B6yradGU1fZFpf7yITqKLsyvQWhFWzwq+Xraz+Zlf4llnsh9TQnuQg+Vs3/qMing6OefAjf1NXiWRFW/chB8rZv/AFGRPchB8rZv/UZEwdHX4fIvqmrx+CyIq37kIPlbN/6jInuQg+Vs3/qMiYOjr8PkX1TV4/BZEVb9yEHytm/9RkT3IQfK2b/1GRMHR1+HyL6pq8fgsiKt+5CD5Wzf+oyJ7kIPlbN/6jImDo6/D5F9U1ePwWRFW/chB8rZv/UZE9yEHytm/wDUZEwdHX4fIvqmrx+CyIq37kIPlbN/6jInuQg+Vs3/AKjImDo6/D5F9U1ePwWRFW/chB8rZv8A1GRPchB8rZv/AFGRMHR1+HyL6pq8fgsiKt+5CD5Wzf8AqMie5CD5Wzf+oyJg6Ovw+RfVNXj8FkRVv3IQfK2b/wBRkT3IQfK2b/1GRMHR1+HyL6pq8fgsiKt+5CD5Wzf+oyJ7kIPlbN/6jImDo6/D5F9U1ePwWRFW/chB8rZv/UZE9yEHytm/9RkTB0dfh8i+qavH4LIirfuQiHVmZzjXeB8vef8AYrh2M4hxwMmOy/lzR18mvtG3eoSN6g/PtMFTeKM96s9zmEmssdxZUURh89DlHy1pYX1MhB/bVJffN9YP5TfWFLqqcJQd7JYyyMlJWoIiKBIIiIAiIgCKFyPE9Gha8iibNdvf4WozneP83g39a1fbDimxow4OpXae7ym5sj5w0FXxuebVrxLzaXMqdaKdix7MZZEVc7bi/wDweG+0Sf0p23F/+Dw32iT+ld6O9Zb0cwy0Pcyxoq523F/+Dw32iT+lO24v/wAHhvtEn9KdHest6GGWh7mWNeWezD/a4b/LP++NXDtuL/8AB4b7RJ/SqN7KLrroMGcgyBlnlsc7YHFzPfM1okA92lv+l0nC64O1PLkduZmW7al9QkrHmzeaPOkRF68+AEREAREQBERAbNDH28pcZUpQPnnf3MaPDxJ9A9albHCGVgqzWGeSWmwDcratlsr4x6S0dVsYRzoeC+Ip4NtsEwxOe06cInE836idAqGxM+Qq5KN+KMouO2xgibzOdsdRrxWVzqSlK8aSjpz4k/TKXKMElfJu3/R0xuPsZW/FSqNDppTpuzod2ySfALrYpz1b8lKZobPHIYnDfQO3rvVo4UxGQlxOZv04Oa4WeRwbe2Plc7+0O3EDYb0161k4yxliHJYnJ2IhHLcjjbYAcHATM0HdQSOo0VDpaw+DtX5tst3WcUSwDwV/Z/rIaD+B8oyyaxs4rygHl7Hy5nPv0a79qvWK81SxJXnjdHNE4tex3e0jwV54gZwq3jW3Jft5RkzbIdKI4WdmCNdzt82v1bVe4xFj3WX32ez55Hh7TGfNLCAWkfq0uXLXqVGlPOrclmjJpyna1KMU73M7MtpBoiLcZgiIgCIiAIiID3r2PPgJjP8ALJ/EcrOqx7HnwExn+WT+I5WdeBuzxFT/ALPmepufuYbFyCIizlwRFrXchUxtZ1i7Yjghb3ukdofN6z6l1Jt2I42krWbKKtji11oc2LwmTux+EvZCJjvmLyD/ALLn264h8OFJft0Sv6LUz2La0ubK8PDNa9ib/BY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0Vc9uuIvzUl+3xJ7dcRfmpL9viTo09K/lH3GGjoe5+xY0VcOezkfWbhW0G/8A9q1E8/UCstTi7Gz2W1bQsY+07o2G7EYy75j3H61x3NVStSt2NPlaFWhkbs24uZPIneioLSrTx+6XiaStLs4vFuaZI/yZ7B6gH0ho8PSrOq5wRqXhtl09X3JpbDz6S55/krGtN0uyeDWSOL33spoq2N/neP2CIizFwREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREBB8SYuSzXZkaHmZSkDJXePyx4xn0gjopLFZCLK4uteh6MmYHaPgfEfqOwtpV7g/UUGWqN6R1cnNGwegHTv3uK0J39Fp/8cmx/P5KbL2pizljREWcuCIiAKvZ/IXJbsGDxT+zuWGmSWf/AA8IOi7/ADHuCsKrPCw8stZfMP6yWbbomH0Rx+a0fXsrRQSSdRq2zm8nv6FVVt2QWfkSuKw9LDVPJ6cXKCdvkd1fI7xc4+JW+iKmUpSd9J2ssjFRViCIiidCIiALy32X/wC2w/8Alm/exepLy32X/wC2w/8Alm/exfS+keMh68mY/qHh5enNHmSIi9oecCIiAIiIAiIgJHD5ibD2ZJI445oZmGKeCUbZKw+B/wDBUqzifHY8SS4XAspXXtLRYksumMYPfyAgaKrKKmdz05u2S4vHtWf1LI1ZxViJK9lhcw2PxrIOzjql73uL+YyyOPVx6dPR4rLVzYg4efiZKvaNFltmGQP5ezcO8a112PmUQilgYWXtme31ynMJK223yLXe4mwGQyMt+xwu99iV/O4uyL+Un1tDda6dygctk58xk5r1hrGvk15rBprQBoAeoABaSKNO56dN2x2ZW8Xqzs6sp5eSXIIiK4rCIiAIiIAiIgPevY8+AmM/yyfxHKzqsex58BMZ/lk/iOVnXgbs8RU/7PmepufuYbFyCIizlxoZjKwYbGyXZw5wbprI2++kcegaPWSonGYCS3Ybl8+G2Mg4bjgPWKqPitHcT6XLi832043o039a+PgNxzT3GRx5WfUNlWRanJ0aaUcssbflmX5ZQlhJNvIv20IiLKXhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAWvdo1cjWdXuV454Xd7JG7H/0thF1Np2o40mrGVapJZ4WyUGOsyvnxFp3Z1J5Dt0D/CNx8QfA/qVrUZncc3K4W1TcPOewlhHe146tI9YICcO33ZTh6jck/tJIh2n+cdHf7grRVeEgqufI/wAP1x27CqH9krzNlRGcA/AfFfRH77lZFW+AfgPivoj99ysi5dfiJ7XzO0O6jsXIE6BJ8FW+E+NsXxrSu2MO2xqrMYHCxH2e3a2CO/ofr9ICsiweRVxXmgZCyOObm5xGOTmLu89NdfX3rOWlAxWTvNt49uWzmQxublnImqZCty1J9O06OFwAaehHKQ8nuJB6hWH3XM8ndN5E/wA3MjFa7Qd5kDOfu7uu9f7rB7kb82Ngw93OCziIZGODHVdWXsjcHMY+XnIOi1u3BgcQO/ZJXWTgyw624My4ZROWZlux8l3J2gcHFhfza5CQfydjfedaQGlw/wAVZOOpFJlqb5KU2UmpMvGYcwcZnMj3GGjzNgN5t79I11WSlx1kMgMWYeH9DK9q2oX3QPOj3zdp5nmt0CQRzE9Og2tqpwbZiFarZzAnxte+7INgFXkkMnaGRrS/mI5A471y7Ou/XRZ8ZwgMazh9ovGT2nM5/stdt2gI9Pm65vXtAQOV44tT4Ly7HVpYLj8TdsNY+cdnE+FwY7Y5TzkHZB6A68N9JKnxhdkyEOL9rq8luKKubLDfa2Q9oAeaJrmjtGgHqdt67AB116t9j6MUW1H5J5Z5FeqEiEAkWZOfm7/yd69fqWTJ8GXMzUhp38nSlrtbEC4Y0CaIsIJMMnabZvlB6hxB3o+AAm+JrlvHcL5W7RDDar1JZY+d2gC1pO+492t6111pU2pxZn6tq3NNTbcirYWtdni8qDQzYeXFp5POe4AHR0Oner7k6LMnirmPe9zGWoHwOc3vaHNLdj61Xq/BsrKuQjsZJkkl3Fx45z46/IGhgeA8AvPg8dN+Hf16AYL/ALIEFeWy6rUZPXpQR2LbpbTYXhr2B+o2EHncGHmI20dwBJVmnyMUeFkykX46Ftc2GaOudvLzDXzhVWf2PgZpZKt6tG6zBDDYknx7JpGmNgYHxOJ8xxaB3hw2Add+7XaoCxh58e2RzWyV3QB5HMQC3l360BWBxta8ixckuLrwWcqztqkM18NaIg0Oc6V/JphHM0aAcST8+slXjf20FWtise2xk5e27au+y1rIOxcGv3IA4Hbi0N0Ou99Fku8Fx2aeEayxXNvEwdhG+1UE0UrC1rXB0ZIPXlBGnAg+kbUXdw1zh2XGWaJuT3o4545LVfHsliLXuDjGYWvaWgEAsIJA5dEnaAlsHxk3Mz42L2ulruu17E2pJATH2UvZlp0OpPf6lEUuNbV3I+XRVZ31pMSyaOi17ekpsPj5i/Q0NAbcegAWXAcIZSpisLYN9tXKVIrEcwngEwc2aTnIIa5unjp1BI7+hWM+xjGcdDVOVLzDVigY6WsHtc6OczBz282nAk6Lem/SEBrXuPr12AwYmOi65XydSvOa94SwvjlcQA2Ts+8lrmnzeneNqcHGb+c2zjHDDC95AbnbDm7Tn7Pm7Pl/s+083m5t+PLpajuBLcs9u1LmYvKppacsIjpcsMBrucWtazn3yHm6jm3vZ310No8GSkeRHKf/AIY3/bA1ew/Gc/adrydpzf2faedrl5vDmQGF3G9tlS5kn4UNxdO66pNObY5wGyBjpAzk96N799voenip+pl/Lc9kMdFATFSZF2ljn6GR4LuQDXg3lJO/ygo44eDD8NZWrYjs5GC5NPJJFXh29wmcSWgb8Obv36+iy8GYWxguGa1a7IZb8m5rUhIJdI70kd+gA3/pQE+iIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4IH/AOqVj4mWcn1/jXqxHuVd4I+CdX6Wf+K9aI+HltjykVS72Ox/gsKIizloREQBERAF5b7L/wDbYf8AyzfvYvUl517LONnsY+jfiY50dZz2S6HvQ7WifVtuv1r6P0qSjdkG/PkzJd6bueVn7jPJURF7U82EREAREQBERAEREAREQBERAEREAREQBERAERACSAAST0AHigPevY8+AmM/yyfxHKzqC4Nx8+L4Rx1Sy0tmZGXOae9pc4u0fWNqdXgLqalXm1ktfM9VQTVKKehBERUFpXMaA7jjOuPe2vWaD6AQ8qwqvYv4bZ/6Gr+56sK0XT21sj/iiqj2XtfNhEVXk4SsP9kKLigZ24IGVuwON/8ASJ0Rve+7rvWt7678FnLTd4g4qx3DT6TLwmJtScjeyYHdm0EAyO6jTAXN2evepae1XrFgnniiLzpvO8N5j6BvvVDtYTJ8W8Q56yJq9Si2B2HhFuk+Rz2EAyyM1IzW3EAHrvk2oG459jGVbGVaDmKdKXHTVshiZLVe26NxG2Fui1zuh5gTsOHQ6QHrT7VeOwyB88bZnjbYy8Bzh6h3lPKYBYFfto+3I5hHzjm16dd+l5fk2mvlG3mY5k2TsCnI/EXMc+RzHgMH4iy3XJygeOwHNcemytdtC8cvNXskNy7s328b48U99gx9rtr22DKGCLsxykEdBsaJ7wPWGWq8lh8DJ4nTMG3RteC5vzjvCQ2q9kvEE8UpYdO5Hh3KfQddy8ypVIanEXklOA3mSy2xO9+NkhvUmPa4ucJ/eyAnoARs8zNE6Ua2pdOGyeNwFaK5/wDjGtN2DGvp2AGyj8TINgSOcwu97ynYd3bCA9ejt1pYXzR2InxM3zPa8Frdd+z4LtDPFYiEsErJYz3OY4OB/WF5U3G178WXkZYfDjjThZK/G4N8MIkbKHMLonucZC0DzwG65DolWzgWV748owUqkddthpit1Kj6rLRLBzO7JxJBBGiQdFATOTzsGNt16TK9m5esNc+OrWa0vLG65nkuLWtaNgbcRsnQ2V1ocQ07tO7Yeyeo6g5zbcNlnK+Agc3XRLSOXRBaSCD3qGyh9pOPWZ21FK7H2caKbpo43SdjI2QvHMGgkNcHHrrvA2o3iHJ5HizGuwuPoS16mTtNqx3Jo3+fXa3mmkczTS1vTkGyC7m6aQE9R41xl/ha7xBHFbZWpNkdPDJGGyt5W83vd66tII69xC71OK4p7tCraxl+gcgD5K+z2RbKQ3n5dxyO0eXZ667iqZxFj8xiHcRQz8lyHO4iUM8hpPYyOeGPTWlvO/q5h1vfUsAWXGRwTZvhiTC28rbsQOIuNtunfHFCYiHH8YNNdzcoGuveO7aAvGc4hqYFtUTtfNNbmEEEETmB73aJ/Lc0AAA9SfR4lSDLML5jAJWCcNDnRc452j1jarfFmPjuZjhZ76TLAjyZL3OhD+RvYy950dDev168dKq46qWtw9NmPsN4nhzHbXrBhcH9l2jjI90utOY6MgAb67A106Aenx2q8sroo54nyNGyxrwSB6dLKql7H2Kgo8OCbyFsFuWzZMj3RcsjgZ3kbJG9a1r1aVtQBERAEREAREQBERAFXeAzvg+p9LP/ABnqxKu8BfA6p9LP/GetEfDy2x5SKn3sdj5o68A/AfFfRH77lZFW+AfgPivoj99ysiXX4ie18xQ7qOxcgsVl80dWZ9eISzNY4xxl3KHu10G/DZ8VlXWWNs0T4n7LHtLXaJB0fWOoWctPOG8Z5evhMrNZt1xk69DykUbGOkryQvDuV3vnalZ4czT6PSsnHmWvzRZPEw9iGtqUrERIIPaPtNb1IPveg8FOHhfBR2DSyFuxcnu1ZKsUd20Xv7HoXtZ4+DST39B1XZ/AmHsRWm25L1p9qKOGaWa04vcyN/OwbGtaPoQERluJM/hbM+LfNRs3eem+Gz5O5jOSaYxOa5gcdEaJBB679SxycScSUX5F89qhNDi8nXpyBtVzHWWymPr748haJOmt714Kdk4Yw1Zo8tnszT2bUDu3sWC6R743c0TN/FBB6es771uWOGMZZbfbIyUi9aitzalI3JHycuvQPxbeiAqz+IMvF5V5HWjrVW5e1BYt1cc6yYw3l5C6NjuYlxJ28b1odOu0vcXZRlWjdivVY8a+iJ3ZOLHy2a0kocQ5r+V3NC0AA7cPE9fN62WThWkRIa9q/UkksyWXSVrTmEuk1zD0EdB0I6a6LUtcJ4aCpVo+W3KVd7DV7GO45gs8xc4tcD75x28kjROz1QEVc4ntw5zIVcfFQM1mzQrQWgzY/GxucXuIP4wANPKOnh1S3xPnKVx+G7SlLejyNSsbRhIY6KdrjssDujm8p8dHp3bU/Nwfhpm2W9g9nb9gQY5C0xGEaidHr3pb6QsI4bwdOSBliaR9uS426Jp7BMs8sTTok+Ia3wHQBAZuGcneuuytTIPhlnx901+2ijMYkbyNeCW7Oj52u/wVZ4qnlo8dOylh0Nmri8JNeiqyQA6e1wHmuJ81xOvO10Gx4q5Yetjmts5DGyiWPJSi06RsnO15LQ3bfVpoXNnCULuRku2Iu1kkqOpPa522OicdkFvd10gKtd4iz2DjLchLRtS2cXYuwGKEsEMsTWuLCC487TzDr0PT1qdxtvIQ8MOyeUs1JpTX8p81nYRxjk5uUuJd03+V6PBaUvC2AxNC3Pfsz+T+RvqdtbtE+TwO72MJ96DoeknQ6qSxtnCZzDy0aViC7SZF5LKxr+bTS3XK7x6tQFb4d4sylziKlSt7sVb1aSWOcUX1mB7AxxEZeeaRun65i1vcCN9dbfEebzdfOXaeNnpwQ1MQcgXTQGRz3h7hy9HDQIb394/WsuBwWAZl/KaWTsX7uJDqZ7W4ZTXaQNxkeHvR39eneuvtnwfmsvKY8vWmt3qpx2o7Gg9m3Etb4c2y7qOqAhrHHGYxFV9m8ypa8oxEeQgiiic3sXvkZGGEgkvbuQHegfNPTqsjuM8xRjswOjNyR/YMq3JcbPTjbNJKIyx7ZO8DYd0PUbHTvVnl4Rw9hrGWKzpo20Pa7kfISDDtp0fXto87vWJvBuLdBbjuOt3n2omwvmtWHPkaxp5mta7py6d52x131QFSyM2SxGS4lmvyUshKIMbyc9ciMtMzm9WFxGxs6IPgCrHjsrnsrkrNqsaTcdXyUlF9V7SJCxh5XSiTfvubuZrWh37Kzs4JxfZXWzy3rMl3se3lnsuc93ZO5mdfDR9Hes54SxZyzr/LMOawLTqwlPYunHdKWd3N0HX0gHvQFZk40yjc7D2JjsUXZNtGRkFR5ija6XsgTYcQHP31LWtcBrRPipz2PyXcGVCSSe2sdSd/+s9cu4FxLrUcpfd7KK4L0Nbyl3YxTh/Pztb4bds67vOPTqprFYyth8eyjTa5sDHPcA5xcducXHqfWSgNxERAEREAPcq7wl/eOIv+by/cYrEe5V3hL+8cRf8AN5fuMWil3U/TmVT7cfXkWRERZy0IiIDg9yrvBHwTq/Sz/wAV6sR7lXeCPgnV+ln/AIr1oj4eW2PKRVLvY7H+CwoiLOWhERAEREAXDmte0tcA5pGiCNgrlEBFnhrAucScLjiT3k1WfyT3M4D5Exv2Vn8lKIrcNU1nvIYOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+Se5nAfImN+ys/kpREw1XWe8YOGhEX7mcB8iY37Kz+S08rgsJSw921Fg8Z2kFeSRnNUYRtrSRvp6lYFHcQfBrK/oc33Cp0qtRzinJ5dJCdOCi2kjSxWDwl3D0rUuDxfaTV45H8tRgG3NBOunrUhXwWIqTCatiqMMre58ddjXD9YC68PfBrF/ocP3ApJcq1Z38lfOzadhCN6nYERFQWhERAVzF/DbP/AENX9z1YVXsX8Ns/9DV/c9WFaLp7a2R/xRVR7L2vmwiIs5aRUnEeKjy8mKdZcbkQDpWNhe4RNI2C9wbytBAPUkBdKHFOGyZl8mvDUUPbkysfEDF/7jS8DmZ/8hsetRF3hq7kLPGcXmwR5erFBXmLgdkROadgdQASoH3H5fL1J69mC7Xkbi5qjJb99szBLIGjUbY//T80bLwD3ab3oC60+KMLerWbEN5rYq0YlmdOx0PLGRsP08DbCAdOHQ6OiuIOK8JYq2rIu9lHVjEs3lEb4Sxh6h3K8Alp8CBo+Cgsli8zxJgr9STD1cdK6nFFG6d7HPkkY8PLeZhOoumhvr1J5R4xXFGNyWWlsZ27WhxEVWtBFHFdsx/jpG2GSkOcwua1hLQ0EnvOyAgLa3jTh8w25X5DsW0xGbDZ4ZInRB7uVnM1zQRs93T19yS8VY19OaavbYx0FiKCVtmGWNzDI4BoLC0O84HodaPpVLsNvcXZPiR9PHhhdFjmNYZ4nk8kxe7mcxxZsN66Dj016dKYznDmUu5TNzwVw6O1PjXwntGjmEMhMneemh6e/wAEBIYjjKDL2Gsa3yfeSnotZPFK10nZhx23bQN+aSQe7uPVSNTivCXrDoK94PcGPe1xjeGStZ74xuI5ZAPHlJVXi4ayzshFG+qY4Y81dtGftGEGKZknK4De9gvAIIB36R1XFTA5yalw7jJ8ays3BxPElntmOZYcIHQsEQB5gHc3MeYN1rXVAWrGcU4bMWI4KNztHzRGaEmJ7GysGtuY5wAeBsb5SdeKwWuKa1Pi2LBzsfGHUn232XMfyNDTrq7XKBrZLiQBoDvIUTh+H8lUfwaZq7WjG4+WG1qRp7N7mMAA0evUHqE4t4cyOZy0wrRAwXMPYoGYvaBDI5wc0vBOy0615oJ9SAsOL4ixeZlfFRsufI1gl5HxPjLmHoHtDwOZp+MNj1rvlc5j8K2I3p3MdLzdnHHE+V7uUbcQ1gLiAOpOtDxULj6eVyHFFDK3cb7Ww0KElcsdKx7pZJCwnl5CfMAZ0J0Tv3oWbM0r9fijH52nRN9kNSarJXjexkjectc1zS8huts0eu+o70BvXOJ8PShrSyXRI21GZYBXjfM6SMDZeGxgnlAI87Wuo6rHa4uwVTs+e+JDLX8rYIInzF0P/uAMafNHifDxUPHj8ziszTzDMPXsk4zyOapj5GRiB4eXjk7QtBZ10eu+gOj4anD3CeVxM0IsRxO5cLJWc+J45RM+Z0nIN6OgHa3rXRAT+Y4wxOKoOn8qbM91Q24mxtfI0x6817nNBDGE6HM7QXfH8UULWKFqxMyGWKhFetRgOIhY9nNveuo6O7uvRVTG4LPYLHSRx4k3pL2Fr03NbYjb5PNGxzdOLiNsPPvbdnoehXV/D2ep467WgxnlMmQwFeiHNsRtbDNHG5rg/ZB15w0Wh36u9AXCxxVhKtiGCa81r5WRvBEby1jXnTC9wGow49BzEbXTD8SRZfOZnGsglYcbM2LndE9oftgcTstA7zrW+oG+4gqArYfNYqxkI4sPWvNycFQB0z2dlA+ONsbmzAnbmjl5hyB2zsdO9TeFoXKXEvEEs9civdninhnD2lrgImMLdb5gQWnw1rXVAWBERAEREAREQBV3gL4HVPpZ/wCM9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkFqZWxPUw92zWj7WxDXkkij1vmcGkgfWttFnLTyeeeWj7ns5WytjI5CXEXLfZzzdq18ggDuZrfyRzebyt0O4a2usNniKerWbQvXI7F3GvttdPkWTmxIzlka+Jjd8rSdsc0abyvA716VWwWHpW3W6uKowWXEudNFXY15J7zsDfXZ+td6WGxeNmmmoY2nVlmO5XwQNY5/XfUgdepQHn7eJbmdvUs3Ru2IcZNlKdGKFriGv81zpiR4+c4M/wChSHDN2e1Xx2ZtZyc3701mOTHvcTHI5pfqJjN6jLOQecOp6771cmYvHxQxwx0KrIope2jY2FoayTZPOBro7ZJ339SkWKx0GQlvw0Ksd2YaksMhaJHj1uA2e4fUgPOOFs1mrU/DuRmlnDspK9tnyi+x0Mo5XFzYoQSWOYWjuA6Ah3VWPjWoyzl+Ei+WwzWW1qKd0e/xMh68pHo18xI8SrFBh8XWyEt+DHVIrsuxJYjga2R++/bgNnuCzW6NS/E2K5VhsxteHtZNGHgOHcQD4j0oDzvE5W75DwzmjlrM9/LZA17VV0pMXKefmY2LuYY+QdR16He9qW4rqRzcb8MSOknaWsuHUczmg8sYPUA6Pr9I6FWiLD4yDIyZGHHVI70uxJZZC0SO337drZ7gstqhTvGE26kFgwvEkRljDuzd8Zu+4+sIDyvDWr/D/D3DVqjctzyWsTakfXmkL43Ojh54w1nc3RGvN1sHrtSvCeRyjsvhHS2LDoclTfNP5XkGT9uQ0OEkLGk8gBOiBpuiPEK/R46lD5N2VOuzyUFtfliaOyBGiG9PNBHTosdPDYvHWJrFHG060039rJDA1jn9d9SB169UBXuLCGcT8JS23AY1t2XtOfXIJjEexLt+PNvX/wAiPHS54gz+GwF3J3I64lzUGODnFkZJLS/lijc7wLnu6A9T1PgrRZrQXK0la1BHPBI3lfFKwOa4egg9CtSvgcPUr+T1sTRhg7UTdnHXY1vaDufoD3w0NHv6IDz3hyDI8J57Ci/jpKkWQrmhcsSTxydtbJdKx55TsbcZR1+MAo2ozJRexPibc9mnPjYbkMnkPkzmyy6tdGCXtCObfUaYO7S9es1K1yNsdqvFOxr2yNbKwOAcDsOG/EHqCtCtwxw/Tttt1cHjYLLHFzZoqrGvaT3kEDYPVASqIiAIiIAiIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4I+CdX6Wf+K9WI9yrvBHwTq/Sz/xXrRHw8tseUiqXex2P8FhREWctCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCjuIPg1lf0Ob7hUio7iD4NZX9Dm+4VZR7yO1EKnYZzw98GsX+hw/cCklG8PfBrF/ocP3ApJKveS2sU+wgiIqyYREQFcxfw2z/0NX9z1YVXsX8Ns/wDQ1f3PVhWi6e2tkf8AFFVHsva+bCIizlpXLXFsVbMZKm6jP5PjI2S3bjnsEcTHMLwQN8zjpp6ALTn48jowiXJYa/TbJELEXOWEvh5mte7QPQsD2uc09denRW5Y4WbdscSi1ODWzUEcJaxunRhsZYTs9Ceux8yi8RwEyvJI29Bh2QGm+oRj6DYXzh4AL3uI2Doe9b02TvfTQElkOKa8PEEOKY23zNswQvlh7MsL5WvcGO5tnXK3Z1o9W9VgbxnXtwxSOxNp2NvdpHTsP5Cy04NcQ3lJ20PDXcpcNH9YWtjOBrNLF4yCzkm2bdfJi/ZsOjI7YBpY1ut9NM5R+r1rDgvY+GFvUQxmJ8loyF8dhlBgtzDR5WveQQNb6ub1PKO7qgM9fjnCVK5bUoyRwNxQyoETGNaWu1+L0D7/AM5vq696kcdxU7KZOStXxNl1eGw6rNZEkZEUrR1D2B3MBsEb116HuIKgIfY0fGa3NkI3CLKGyfxR86p+TX7/AA03r6lJW+Erd7iitk5XY2Lye0J2269d0dt7ACBE9wOi3R0d94HcCgLDmMtXwmLlyFoSOjj5WhkbeZ73OcGta0eJJIH61VeIeNb9Lh/LiHGTU8zUhZKIZnxuAjeeUSh2y1wBBGvSO5WXiHD+3uGlotnNeQvjlimDebkkY8PaSPEbaNj0KvX+D8lmq+XnyV+s2/eqx1IxBG7soo2PL96J2SST83RATdnKO4f4SlyeRFqd1SuZpmu7MynXUjzA1hPzABabuKrXaw1GYG4/IyxunFQSxbbCNAPc7m5RsnQbvewfQpLiTFPznDmQxkcrYn2oXRiRzdhpPiQFDcQ8HDKZWrlIoMZZsRVjVfDkq3axObvmDh4tcDv5wSgO/u4q2WQnFULeQc6r5XMyPlY6CPmLfO5iPP5muHKOvmlZqHGVO/EJI6thrTimZQc3Lvs3c2m9/vvN+ZVm5i7vCs7G4vtn2ZsYK0z48S98Mrg55aWCEajcC9w07TSCOuwStylwfmYMXQENutBYfhGYy22eMvMetnnaWnRcC53Q9O7qgNihxjZsX78rKtm1A+CjJTqRxt52maNzzzO7gABsucdDXrWB/Hs+QnxDcVTD+0yhpXWtsQvDdRGQBrw4tOxp2x3aI6FYpvY6surxjyypP2baI8nsQudDP2ETo3CRu+oPNzD0EDe1sU+CclWsNtm5Q7duUZfbFHXcyJrRB2JjAB3oDqD9aAk6PGle7PSeaFqLHX5TDSvP5eSZ43rzQeZodyu5SR116wsNHjllyvQuyYi5Xx16yK0VqSSPQeS5oLmh2wC5ugfWFix/B9+sMTj7GQhkxGIsdvWDIiJpCA4MbId8um8x6gddDu6rrcwYxXsauwc/b25uRzIXVK73uMpc58ZAAPLp2up0BrqQgLHjsvHkr2SrwwyBlGYQOmOuWR/KHODfHzdgHfjv0KRUTw1i5cRw/Vq2XiS4WmW1IB/aTPPNI79biVLIAiIgCIiAIiIAq7wF8Dqn0s/8Z6sSrvAXwOqfSz/xnrRHw8tseUip97HY+aOvAPwHxX0R++5WRVvgH4D4r6I/fcrIl1+IntfMUO6jsXIIiLOWhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQA9yrvCX944i/5vL9xisR7lXeEv7xxF/zeX7jFopd1P05lU+3H15FkREWctCIiA4Pcq7wR8E6v0s/8V6sR7lXeCPgnV+ln/ivWiPh5bY8pFUu9jsf4LCiIs5aVjg/i6fimbKsnwVzGChZMDTZ/wDVHXqOg0enUde8dSvP8NE7IcGV342nm5OJJJXdje/H9kHic+c6Rx5CwNHUddjovZ+5R2Dw1XAYiDGVHSPgh5uV0pBd5zi47IA8XFAU6x7IkrMnb7HyR9epd8jdSEcjrMwDg18jCPNGidhpB2GnqNrrnc7xHc4a4us1ZqFODGus1oyIpHTPDGg8wcHgNPndOh69VP3OGMdDLZtS5O7UoTWBbs1RYayB8mweYkjmaCQCQHAE946ne1JwvQlxGYxpksdhlpJZZ3B45mmQAO5TroOnTe0BXa2Ty+OrX6OMhx5jwlZktkzdqfKHvZ2hawl5LAG/lOLup7ui7v4vy1s5e1j4qUdDH42K+0WGPdJL2kTpA3zXAN1y9/Xv/WpnIcIU79izK27eqC5C2C4ytI0NssaNAO20kHRI20tOj392u0XDuIlZmYa0zgy7XZRsRxSNIhayMsDW9PNPK/x34ICvu4n4o53w9liGye1AywdySkMHXcJHN5x3+X07veldjxxckyFQO8gxtaxFVlibkGyAWRKAXckw8xpaXcoBBJI8AVY3cMUXTGUyT8xxvtb74a7Le993vvX3epaEvCePtV/ac5m++nFBBHPj+2jc1zGABpcCwuZzcnXlLQdH1oCR4mzD8JiPKmPqxudKyISWpOWNnMdcxG9u18VvU/7rQ4R4lnzz8jBYYC+nIwNmbWkriZj2czXdnIS5vj3nr3qVzOFr5upFDNLNA+CdliCaBwD4pGnoRsEekaII0Vhw3DsGGt5C2y3btWb72PsS2XNJc5reUEBrQB00NAa6dAEBAXeMMlQPEl+WKn7W4WbsRGGu7WdxY0t87m0wczwD5p6b7lot4/vwOkD/AGvvwwCKexZqRSsZHEXhkjfOJ85vM1wO/OaHdBpWx/DGNlr5ivO2WWHLSdrZY5+tHla3zSNEe9B9O1jg4WrhtoX79/JmzWNRxuSNIbEe9oaxrW7Pi4guOh1QEFa4ueeJIy6tC7HV7liCOYF3OTFWc+QgA8p87zRseBWhU9kLJXYWSVY6FuW3UlngrwRy81Z7YzI1kridOBA5eYcunaHXas9HgvFUKWIqRusPixfamPtHhxlMjXNeZDrzieYnw6rJjOFa+MnqubkMjYgpsdHUqzzAxwNI1oaaC/TfNHOXaHcgK472QrM9yzDSrV3tkhq+Ql3NuSWR0Ye1w33NErT09BVv4gy7cDgL2VdCZhViLxGDrnPgN+GzrqofH+x/hcacSYHWj7V2JrEHPIDzOkBBDunUDfT0aHerDkMfVyuOsULsQlrWIzHIwkjbT6x1HzoClZ/O8Q0MblcdbkoR3n4ee9XsVmPAj7MAPYQX75hzDleCB6W9OvXNQ38N7E8Qo244bP8Aw7nygSHYfKwHRLy4b5hvzj492+k57jKcsdsXb+QuzWaTqAnsSM54oHd7WcrQNnoS4gk6GyVI5LBVcpgHYaZ8za5YxgexwD28hBaQSCNgtB6jXqQFKjzecw9viS8ZKtinWysMUsUgk5387Imu7M82owC7YBDt9eo71mm9kOQZWz2Xkj61a/5EaQjkdalAfyOkaR5o0eobo7a0nY7lYpeEKM9HI1ZbFt4yFiOzO8uaHF7OTWtN0AezG+nie5cP4QqOuSyMvZCKpPZFuajHMBDJLvZcfN5wCQCWhwaT3jqdgWFERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f8Aoav7nqwqvYv4bZ/6Gr+56sK0XT21sj/iiqj2XtfNhERZy0p1riq7X4udjJpKFGBs8UcTLscrHWmOHV8co8zeyWhmidtOyNhct4tuOowz+Twcz8/7Vkedrs+0LObv99ofMpTI8MRZWw82slkHU5JY5pKPOwwucwgjvaXtG2g6a4DY9Z3rO4KouuNm8tviBuQGSZVEjOybPvZPveYgnfmlxHXprogK/wAMZrNY3DYyxeNefHW8lJUbsvdYbzzPDHlxcQRsa5dDQ11OtLJiuK+J8m3AnssTEc1FM+M8kjvJ+z67PnDn5h4Dl1vvOus5R4KpUZKo8uyE9WrYdagqTSMMbJXEnn6NDjouOgTob7ls0OFKGOGGEMlgjERyR1+d4PMHgA83Tr3dNaQFYrcZX7kdW9DiWT3nYezP2MTnkukjmbGWtG+rSdnuLvDazs40unBW7cFnG5B8U8LHS1a84NaN4Bc+auSZBy+gHqD4aKmKnBOOoxxNr2r8boas1WORkwa9rZJO0LgQPfB3cfR3gruzhNjZrNs5jKOyM/ZtN7nibI1sZJawBrAwt252wWne+vcNARDOKHTNwViabG3hJesRPsUXycoDInu3yk+a/Q0WuLgPSu1TizLiDEX71akKeZje6tHFzdpXd2TpWB5J08FrTsgN0fSpWtwbj4J4bD57Viwy4+7JLKWbnkfH2Z5w1oGuTQ0AO7599KnBWPqvqg2701ekyRlKvLI0sqh7S08umhxIaS0c5doHogIehxhnX18ZZsUKlg5TGTXK9WrziRskbGuEZcSQ7m3rYA0fSpPhHiKfOOnZPdxs72RseY68csE0RO9tkikJI6jo7fXr0C24+EqEUOLiZPbb7W1JKkDmyhruR7Q0kkDfMABojWiuanDLa1ua8/K5CzkJKwqstzdlzxRg82mhsYaevXbgUBOouANADZPrK5QBERAEREAREQBERAEREAREQBV3gL4HVPpZ/wCM9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkERFnLQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4I+CdX6Wf+K9WI9yrvBHwTq/Sz/wAV60R8PLbHlIql3sdj/BYURFnLTrJzCN/IWh/KeUu7t+v1LzL27zmJxeQZlbmTgyz8VYsRCUQS1pJI+pkgewbAGweV47iPEdfTiA5pBAIPQg+KiKPC+Dx0kr6uMgjMsZicOUkch72AHYDT6BoICj8b5O5YoXMe62Oxk4eZZexwboSGZjec+Pdvx13rPxDk83w/JcxlTN2J3vq1rDLM8cbnwOdZZER0aAWuBOgR00evotsPB3D0EMkTMRW5JYuxeHNLuaPYPIdk+bsDp3LLBwvhK9WatHjYBFO9j5GkF3MWEFmyTvoQCB3BAUnK3c5ivdLJFn7sjcLNVdXZKyM9oJAwvbIQ0czeuhrRHXqVuz3uIr0+SjpzWZYa+afDLHUfFHY7ARMIEZkHKdOcSdnZHirjYwmMtC6J6UMgulhs8zf7Xk0G83zaH1LBa4Zw11kjZ8fC7tJzYc4Atd2haGl3MCCCQAOnggKZNlM1exNK5Su5qehDWmZZfVjgjuxzscQTLE8crgOUjTD1IPQ7XN3iu/JYseQ5L/hbMWLbBZdC0CIWHua6UAjvI1oHoDpW2fhDh+zXr15MVX7KvGYow0FumE7LdggkE9SDvZ6rbkwWKlbYa/H1nNswsgmaYxp8bN8rSO7Q2dehAUfKZbMYy9ewtbMTy9jax3JalYx0rGzyOa+N2mhp6N2OgI5vUrHwzZuDK57F2bk1yOjYjbDLOG9pyvia4gloAOjvXTxW/X4Zw1Wr5NFjoBF2zbBBBJMjTtriSdkjQ1s+C3oKNWvZs2YYGMmsua6Z7R1kIGgT8w6IDYREQBERAEREAREQBERAEREAREQBR3EHwayv6HN9wqRUdxB8Gsr+hzfcKso95HaiFTsM54e+DWL/AEOH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f+hq/uerCq9i/htn/oav7nqwrRdPbWyP+KKqPZe182FEO4pwjOJmcOOyEYy74u1bW0d8ut9+tb111veuulLqPdgsW7ONzRoVzk2x9kLXJ+MDfRv9azlpBXOLTic9xA3IdcbjKdawBFFzSbkc8O8evcOnzqXxefhyd+1RdUt1LdZjJHRWWtBdG/fK8FrnDR0RrexrqAoLPcIXspa4jlhnrMbk6daCEPLttdG5xcXaHceYa1tTVfETw8XXsu6SMwWKcMDWDfMHMc8knprXnBAdJuJoWZibHw0L9ryeSOKzPXia9kDngFocObnPQgktaQAep71iPGOPF10fYWzUZa8iff7Mdg2ffLyE83N77Tebl5d9NqN4i4Vv5fMOs1YcdVlLouzykU0sVqJrXAlpa0csvcdbcBp2tdOvV/CeVNeXCtsVPaeXJeXGfmcJw0y9sYuTXKfPGufm7j73aA2WcfUZZIWx4zKPbYsS1K7xCzlmnjJDox5/T3rjzO03QPndFsx8Z0rFWq6pSv2bdl0rW0Y429swxO5ZObmcGtDXaG+bRJGt7WlR4Tu1o8G189cmhk7NyXlLvOZJ2ug3p3jtBvfoKjJPY/siaC45lK5NFYuF1eWeWFj45pe0aQ9gJa5uhscpB2fUUBd8Xkq2Xx0V6oXmKTY09pa5rgSHNcD3OBBBHpCjavFtC3k21YoLRgknfViumMdhJMwHmYDvm30cNkBpLSAStjhrEHB4OCk8VhKHPkkFaMsjDnOLiBsknW9bPU62epUbhsLnMPJHj4rVQYmO3LY7UbM8jHuc7si0t5W6c4+eHEkAdBvaAzQ8ZUJr1WF1a3FXtyuhrW5WsbHM9oPRo5ufR5ToloB139RtR4xo3aj7z6l6rjRWdaZenib2MkQ/KDmuJHTqGuDSR4KtUuAsrBkcXYn9rZJqV7yibIvlkks22efoHmb+L0H75Q4gkeCyO9j+1eNuGVlDE1rNSeCduNlkcyy+TWnmJwDWcpBdoEk71vxQE8eNqEFexNfp38f2VbypjLUIDpo9hu28rj125oLTojmGwNqRqZiW1BYc7DZOCaB7WGCaNgc8HXnNcHljgN9dO2NHpvW6xj+DLld8878fgo5RSdXYwmawydziOYvL9FjCG65G779knQC3+HOH8jgX5CWKGpBFP2TYMbHclkgi5ejnh7mbBII80N15o9JIAtiIiAIiIAiIgCIiAIiIAiIgCrvAXwOqfSz/AMZ6sSrvAXwOqfSz/wAZ60R8PLbHlIqfex2PmjrwD8B8V9EfvuVkVb4B+A+K+iP33KyJdfiJ7XzFDuo7FyCIizloREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAPcq7wl/eOIv+by/cYrEe5V3hL+8cRf8AN5fuMWil3U/TmVT7cfXkWRERZy0IiIDg9yrvBHwTq/Sz/wAV6sR7lXeCPgnV+ln/AIr1oj4eW2PKRVLvY7H+CwoiLOWlY4P4kyvEMuVbk+HrOIFOyYoTOT+Ob16jYHoHUbHXoV59g8X7Z8D1m4zh203OySuMOY5WMDHicntDJzcxAA7tdda8V7QtDDYmpgsVDjaXOK8PNy87uY+c4uPX5yUBU7fFObqs4jv/APBPqYq0KsNbsnB8znNj5S5/N5oDpB3NPQLjJ8T53h3ICpffQuMjjiuTTRQOj5a5kEUo5ec9WlzXh2+oDgR4qzO4cxklXK1poTNBlJTLaY95IcS1reno6NHd49Vr1eFMfA22bMlm9Lbr+SyTXJe0f2PXzAdAAdSe7ZJ2SUBXLnGEzM4Lb6tWXGwWLkcD+zJlIgrl0jmu3rq8Ob3dwK1bmXzFPIYPiDLS1poBjblwVqsbmFn4lr+QkuIf06c2h18Oqt1ThLEU6mJrRxPMOMZI2Br38wcHtLX8/wAbYcfrWtV4IxVaxC98tyzFXhkrwV7FgvjiieOVzA30a0OuzoDqgIOjxhn5muEVMZKaajJYijix89ZsMzWhzYy+To9rt6Duh2O7r0m+Es9NlpLcFrIQWJ4mxv7LyGSnPEHDqHxyE9Njo4HXePBZanB2Oq73ZvzBtd1av2tpxNaN3e2MjRaejRzbJ00dVt4rAV8XcmuGzbt3Jo2xGe3LzvEbSSGjQAA2Se7vKAg+KuJsjj8q6hjJIu1jrCbso6b7UrySffAOa2NgDffOd166HTrKOydnK8ADLVXNqWLONFlhLecRl0fN6RvS7ZXhWjlb8tuSe5A+xCK9ltecxtsRgnTXj/qcNjR049VsGnjcNww3HTTiDG16wrc80uuWPXINuPj3DaA88xmUscMcO1n1q2Pkst4adke28nLHPk5mdHHmOwd9T3k9encp+1xTlsRNkIL82NkczHxXYZXMfCyIvk5C13VxcB0I1onu11CmJuDcRPVbWeJ+RuN9rBqUg9jsH/u80dVjyWE4ey08os2OaWxE3Hfi7GiHRu7QBuu57SA7fqQFQyHEuRyFezjrnaOENnH2IbLqT6Zka62GEdm5zna83YJ1vfd4n1RVhvA2LdYmsWLF6zZn7HtZprG3O7GTtI+4ADR9AHRWfaAIibHpQBE71qS5OhDIY5btdjxKyEtdIARI73rfnPgEBtom0QBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f8Aoav7nqwqvYv4bZ/6Gr+56sK0XT21sj/iiqj2XtfNhERZy01xfpm+aAtweWBnaGv2g7QM+Ny73r1qBj4qkd7IE/DT6bWwsqsmba7Tq6R2zycuvQHHv/JKzs4NwsfGcnFja7xlpIexdJ2h5daDd8vdvQAUBmsBmzxFm8zjabZLDYqUmPLpWtEkkZkEjep6bY8jZ6dUBK0OMoJ72fbdjjq0cXLGyOwXlxmDtjfKB8ZugBslZrHF9Q+Q+QjtjPkY6MzJWvhfDztc7ZY5od3Aa2Bvfeq3Nwrm6FW1Hj4ebXtfp8Zi7SUR8xmMfPtrX7dsF2u/oVHjgnL3L9gvo361OfIUpTJNkGyWTEyOVsjnP53adtw6NPc7p46Avr+K8IyqbPlvPF5Q6swxxPeZJG++awNaS/WjstBHQ+hcWOLcHWpVrjrwfDZY6SIwxPlJY33zi1jSQB3EkDR6HqqeeG+IY2YR0sNsnDCejzY+eGKSeF3L2czA7zQdNAc0lp3sjfjlj4avVKFWf2ry7MgX2ZfKKGSiNiIyO5uWTtC2N4d0cQNgOHQHvQHoUNiKxWjsQyNlhkYHsew8wc0jYI139FSqnsk1LT8c81ZI69uzarkmKUvBi97ys5NvLvEAdPnBVqwjMjHhKLMvJHJkRC3yl8Y00v110qhhOHstVzGHdZpFkVC7kZJJTIwgtmJcxzdO313rqAQd9NdUBZZOKsLHjql/y0Pgt77Dso3yPk177TGgu6aO+nTx0pKpcr36cVupMyavKwPjkYdhwPiF5zDwpm6c2PvdlkAYjdilix9mFkzWy2O0Y8F55SCANjYI2PQQrlwnjJsRw7XqzxGGYvklfGZ+2LC95eQX6AJ69dADe9dEBEYzjc5PI2WtZBXpx5EUIjO2Zskr+u9AsDdnR0N9PHSmKXFuDyFyKrVvtklmLmxHs3hr3N3zNDiOUuGjtu99O5V4cO5Udn/w3dxO7IH8Y3+wO/P7/X3d/qXXH8N5aviOGYHVWslpZOexYBe0hjHdtyu6Hr79vQdeqAsA4txMxmjq2e2mZHK+Pcb2xzGMEuDJC3lfrXXlJ8fQtnG5mK3wxUzVsx1YpajLUvM/zYwW8x84+A9K88qcL8RPmwjrWNumxTEzbU012LsW7ryRtFeJjg0MLnDvaHAEd/XVos8O37fsXV8GGsjvx0YGGN7xymSPlJYSNjRLdb696Az1ON8dczVusyRkdKrRbblszB8RZtxGi17QQNAEHx2pCvxThrNG1cbeayGo0OsGZjonRgjYJa8B2j4HXXw2qjnsHnuKp8jMMTJjeehBHEJ7MXNJJHOJS3bC4AEDQJ36wsc/C2YyUeQtmpdFgMq9izK3I3vn7KYSlhEe2Nb00CSTsneggLc/ifHy4p96raiDY7DK8nlDJIyx7nNHK5pbzAnmGtjxHh1WaLibET5b2sjt7tc742gxvDXPb1c1ryOVzh4gEkaPoKgsxQy2bxdxzMLHTklu1JGMc+Pt5GRvYXOkLXFvQA8oDidD16WOtisvT4mY7F1L9Cm+9JLcZLailpyxu5iXRt2ZGPc4tdoBoBLt78QJZnGGJixlO1bvQl1ljnsFZkkvM1pIc4NDeYNHi4gALPd4twdAsE99hL64tNETHy7hO/xnmA+b0PXuHiqpw9hM7w06hddh3XX+1hpSwQzxCSJ4mfI07c4NLXB/XRJGh0PhkwPCWVxWo5oo3luANTnjeOXtjK95YN6OhzDroBAX6KWOeFk0MjZIpGh7HsOw5p6gg+IXdRfDdOfH8LYmlaZ2divTiilZsHlc1gBGx0PUKUQBERAFXeAvgdU+ln/jPViVd4C+B1T6Wf8AjPWiPh5bY8pFT72Ox80deAfgPivoj99ysirfAPwHxX0R++5WRLr8RPa+Yod1HYuQREWctCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgB7lXeEv7xxF/wA3l+4xWI9yrvCX944i/wCby/cYtFLup+nMqn24+vIsiIizloREQHB7lXeCPgnV+ln/AIr1Yj3Ku8EfBOr9LP8AxXrRHw8tseUiqXex2P8ABYURFnLQvKIchl4uEsDb8vyVuzmbxr2Hi01jmsBkLWR8xDWOdytbzd58OpC9XWm7E45+NONdQrGiRryYxDs9b373Wu/qgPP4MplpJq+FsXZ6tWXM+SOlNpslmNnYGTsXSMJ04vGgd83KQO9SE1qZ9zB4FnEM09Se3bhmtxO7OZxiG2wGQH3w6guGi7kPrVjv0uH8Tw5NDcpUocPEOeSEwAxDr38oHpO+5bcuFxc+MZjZcdVfQYAGVnQtMbdd2m60NIDz+hcyOX4gpYZ+ZvClDZyNftoZeSSwyLsuTmeO9zS4jmHfrr3lR8eXzNbh3FZI5m7LZyGLyDpjI8codFEXRua3WmuHKOo7+u97XqcGMoVvJuwo14vJWOjg5IgOyadbDdDoDob16FgjxmInhFZuMr9lV54GRvq8rWBw08NBGi0g6Ouh6hAUF0WSE8lc8QZYtPDwyTiLGibA2OYHXmt/+A83u6dFqP4izuUbdnMtyN9HGVbMcte3DXijc+ESOlla9w52l2xrRaA0gddr1H2uolxd5HAXGDycnsxvsvif5fV3LTmwuCu2YYp8RVlfSYwQmSptsbfyQxxbrpy9wPTp3ICiZLJZearxPkzlbUE2NrVLFaGvLqFkjog5/T8tpPg7pr5104nkmy+D4rt3cnYrPoXGVoajJQ2IRjsy3mZ+UXlxOz17tdy9KlxlCcWhLSryC2ALAdED2wA0Ob42h06rXucPYXIWm2ruIo2LDW8gllrtc4DwGyPnQHnmfz2Vis5LKUrFrsqWTbUEstoQwgiRjTC2BvMZSeZ23P5fSPBc4d9jFW2NqWrZbPxRcikjfM54ka1khDevpIBPpIVzylHhaLMQuv4unLkb+w13kXaySBvKCXFrSQBtvnHoOnVSjcNjGW3W246q2y6UTOlELeYyAFvPvXvtEjfoKAoOLyl6OjwtlfbmzatZvnFuBz9xj8S97ixn5HZuaG9PXvqsvDFzJMn4PsT5W5afl6UzrbZ5OZjnNY1zS1vc0j1d++qu8GDxNW7Ncr4ypFanBEszIGh799+yBs7WWPG0IfJeypV2eSNLK/LEB2II0Q34oI6dEBE8a5GziuFbVqpOK8ofFGZyAexa+RrXP69OjXE9enRVLP38jg5cvicdmLj4469Ow2aWTtZa75LAjI5j3hzRvR9euiv2QyONrCSvemiANeSeSN7ebcLNc7iNdw2PrWDH4bBDFNjo4yi2hY5JxHHXa1j+4tcRrv7iN92kBHcOusVuJs/inXLNmrWFaWHymQyPYZGu5hzHrrbQdeHXSpWTx/Nm8w1lu4wy8UUWc/bF3JuNhJbvoD10D4AAeC9XZVgjsy2GQRsnmDRLIGgOeG75dnx1s6+da8mHxktx1yTH1X2XOY50zoml5LPeknXePD0IDzu9lstRnnwlezesVznG02yeUtE4jdX7Xs2yvI0S/oCTvR0DvStXBdu/PBk61173NqXDFEJrDJpo28jXFkjmEguBJ8SdEb6qbnxGNsxWYp8fVkjtODrDXxNIlcAAC7p1OgOp9CyUqNTG1WVaNaGtXZvlihYGNGzs9B60BsIiIAiIgCjuIPg1lf0Ob7hUio7iD4NZX9Dm+4VZR7yO1EKnYZzw98GsX+hw/cCklG8PfBrF/ocP3ApJKveS2sU+wgiIqyYREQFcxfw2z/0NX9z1YVXsX8Ns/wDQ1f3PVhWi6e2tkf8AFFVHsva+bCIizloVNs8VX8fxXmqrsfavUKdWCc+TtYOwaQ8vJ2QXE62GjZ6d3VXJVPJcP5qTLZaxjrtKODKV468gmjcXw8rXNL26OidO7jodB1QHbK8dUsZC62KlifHRxskluhzIowHt5wGdo5pkPL10zZ8O/otmLiuO1mZaNLHW7cUE0cNizE6PUTntDgSwuD+XTm+drXX1FVvJ+xzZlN6CjNjzDaospw2LsBlnptbF2ZEfhpwGz3dXO7+i38jwddyORqSu9q4jA+BzL8UL2242x6JYHA+cCQR1Pc49OiAko+Mq0llhFG2MbJa8jjyJDeydLzcutb5uUuBbza1tR1jjGzcvYQ42lZjxtzI9h5bI1hjnYA8HQ2XN2W9CQNgeta1P2O20snH2cGINOO662LL6YdaLS8v7PZBHedc/fodNHqtinwll6hxGPF6mcTirnlEO43ds9nncrHdeUa5u8d+h0CAsmZzMOFqwySRSzzWJm168EIBfLI7emjZAHcSSSAACVEv42rxRiOXG3W3/AC1lF9LzC9kj2lzDvm5S0ge+B+fuK3+IcPPla9N9SdkNyjabarukbzMc5oILXAddEOI2Oo71DM4RvT32ZS5cgN2TJw3ZmRsd2bY4o3RtjZvrvrsk+JPRAT+EzTM1XsPFaatPVsOrTwTcpcx7QDrbSQQQQQQfFUqpxrnpruPD8dKTNlrtQ1ozETIyNruUB3NpvKW9SSN+GwQrlhMRJip8vJJKyQXrzrTQ0EcoLGt0fX5qhaHCNypmatl9qB1erkrd1gDXc7mztd5p8AQXd/iAgNqLjOC1WqCnjbk9+zJNGKLeQPjMLuWQucXcgAJA3vrzDXepjD5WDNY5lyBskYLnRvilbyvika4tcxw8CCCFTrPsevea9lwx12xBatyCG7AXQvjneH6PeQ5uhogen0q08N4f2jwsVI+T9pzOkf5NXbDGHOcTprR4DegTsnWydoCFpWszxQ/KWqOVONr1LUtOrG2vHJ2jozyufIXgnRdsAN5eg79np24hyeeix2IxVJ9WDiHIktdJG3tIoQxhdI8Bw97sNaNj8oLIMHm8TayAwNqi2remdZ5LbHl1eV/vy3l98CfO5TrR310emGrwHWlyYs52RuZjgqR1avlre1c07LpJHc2xzOcR3dwaAgI3K8YTz8PcLZCG8/Gx5K0Ibj2QCR8ZEb+doa5ruoezXcVsYXM5XLe3lHHZUXTVfX8mtzQtikBf1eHs5AC0AdCGgnZA6ja6ScC3qF2N+EnoxU62U9salSVjmtj5onMkZ5vcC48w0OmyFO4bC3Yc5ezeUlrm5ZhjrCOsHdmyNhcR1d1JJcfDogOafFAv5eapVxluWtDafUkuMdGWMkaDsObzc4GxrZHoPcdqfVOucJ3L3FNfJvGMg7C0JxcrQujtSRgECJ5B04aPKST1HgCrigCIiAIiIAiIgCrvAXwOqfSz/wAZ6sSrvAXwOqfSz/xnrRHw8tseUip97HY+aOvAPwHxX0R++5WRVvgH4D4r6I/fcrIl1+IntfMUO6jsXIIiLOWhERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQA9yrvCX944i/5vL9xisR7lXeEv7xxF/zeX7jFopd1P05lU+3H15FkREWctCIiA4Pcq7wR8E6v0s/8V6sR7lXeCPgnV+ln/ivWiPh5bY8pFUu9jsf4LCiIs5adJekL9P7PzT5+t8vTvXkcNybH4rI1G2jcu2MLZlZkMflJJ2TFnXtHxO6xPPMCOUkdSB3dPXyQASToDvKhYcnw1UNqeC7iYSOV1h7JYm65vel5B8d9N9+0B53xbl4b1a7DFk+0gHDTJJDHNzta4zsHP3kc2t9e/wCtZs/M2l7YUsDlrRx7q1N80sd10himdaYwFshJLXOYXbG9aAOvT6HJJgcXXidK/G1IbB1GXGONshOj07gd9D09S6ZK5hOHsfIbApQNcHTNr/i2GZzRvzWnXM7oP9kB5/mq3tYOLpat69GcTNTfSabsjhAXhhf3u6h2+odsegBbVt9m7ZycbsrA1kWfkb5JcvSV2WGCBh5GyN6s5dlwABB8QrtRyVLJQumdXijhlqxWpDK+Mnlc3Y5xvY0B3np6O5ZjLhchi5LRfj7GPcTI+Ulj4iR3uJ7umu9AebT2xkMLj7bLP/D16c7HY23m3wTbY9ze2inb/a9W8oLhrWjsbKzZDOWbEl2eK5erUZ62JdMXyESV4JXu7Rx17xxboOcPn8Fc7uTwEtfE8kNTI1rFttOu6ERysicWuPzAAM1069ymbb6VSCe1bdBDDy6llmLWt5e7Tiemuvj6UB5lkrPY27+NxOTte1TL+Ma2SO05/ZySSESxtkJJILQwkbOubw2rZwoDVznEmMjmldUqWouxjlldIY+aJrnAFxJ0T11vxW1i8zgp8dekhbUq46haMRkcY2wlwDXB7SDy6PMNH0qWrWqNh/NVnrSPmYJdxPaS9vcHdO8eG0BUM9Srn2RsfZPOJ24e29rhM9ui10QHQHXifD5+4ahMfDHFguDTcyF1tPKsD8jZkuSfjpBFzRtc/m8wFxPQEb0AvQ4sjSs2bLuas6OvECbAmjcA075gdHbQOXrvQOvUuRYxFzDGYTUZsXyHbw5joeVvf197oa/VpAedY0uy/EWOxkl+7Lh23MjFX5bT29vCxsXKC8Hb2te5wDt76DqfHJwpJNFPwbbN+3NPkW3IrLprLniVrGuLAWk683lHUDfTqTsr0ajJj7daCxQfVmgaC2GSAtc0DuIaW9AOngsza8DOz5YY29nvk00Dl3369CA8943q1fdY+zKeWX3O3uzJmc0Fw5dADej0Lumj6T3DUZPJd4ex0Zwli0Z5uF3WXMfO6XcjTGBIGu3ogOd70a9XQL1WatBYcx00MchZvlL2B3LsaOt93RdhDE1zXNjYHNbyNIaNhvoHq6IChcHTSt4l7Ctarmm+h2ssMWTlvcz+YBkpc6MBhI5gRvrrYHQr0BYK1KrTDxWrQwh55ndlGG8x9J13lZ0AREQBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv8AQ4fuBSSVe8ltYp9hBERVkwiIgK5i/htn/oav7nqwqvYv4bZ/6Gr+56sK0XT21sj/AIoqo9l7XzYREWctCq1/P5KLii5RhZUZQoUo7tiWRrnSOaS/bGgEAHTD1O/mVpUb7SVPbe5knl75LdZlWWNxHIWNLj3a3s8x31QFNxnskGd8E9jyKetZrS2expF7pagYwyBshPQ7aNbHKA7p13tS0HEeZp4Kxm8vj65ojHm+zyV55ozrm7F3MfOJBHnAAbB6dy3KXB9WoIYZchkLdKvC+CvTsSgxRMcOUjzQC/TdtHOXaBOvSlTg2jXrvrWbd2/WNR1KOGzIOWKA9CwcoGzoAcztu0O/vQELlOL85w/SlfkqdCSeXHy3arYHPDWuj5eaJ+ySej26eNdx6Lpf4q4lx7swySvinnF0o8i9w7QCSN3N+KA30cOR3n9QenmjwlZeBKVqvNFeyWRuF1N1KKSZ7OaCEkEhumAEnlbtztk671vXuFaOQdlXSzWGnJ0m0ZuRzfNY3n0W9Pfeee/Y7uiArt7jLNxSZGzVpUH06V+CmI5HvEkvbNj0eYdG8pkHgdj0ePFzjq5ivKcff9r2ZCPIspNsnnbXDXRdrzuaSXdG7HKD1OuoU/Jwhj5K1uAzWeW1chuPIc3YfF2fKB07vxbd/OeoS1whSs27Vxtm3BbntR3GTxPaHQSsj7MFuwQQW7BDgQdlAQVfjfIXY6denFRmszZJ1A2Rz9g9vZGQSsHeR4Fu+8Eb8Vmq8W5a9PXxEEFJmWfbtQSTPDzAGQcu3huw7Z52AN302ep11mYeFKzJak8969Zs17jrpmmkBMkhYWaIAADQ06DWho6fPvE/g2mJTYrXbtW4LktyOzE5hex0oAewBzS0sOh0IPcD4ICsY/ibI4nDNjt2qcVqfJXWvlsPknDeSToyKNpEkm9jQHcB18N44uKMvlsljrpMUNYYzIGxUcyVhdJDIGOPvgW7IGtjbQXb66IssPA1aoKslPLZOC5XfO8Ww6N8jxM4Oka4OYWkFwBHTY10XFXgLG0oa0UFy+BAy1Ft72udIyd3M9riW/G6gjR9ZQEdS4oy92h/+KqUmtx+Mr2rAsvee1dJHziNh3tumj37ubqR07ysdjjjKT18nfx1WmKNCjWyBFgu7SVkrC8s806aQB39R6lLv4HpCERVchkKjH046NnsHs/4mJjeVvNtp07RI5m8p6/NrYfwbjDVylWN08UGRqxVHsY4ajjjYWN5Njp0PjtATsMgmgjlAID2hwB9Y2u66RRiGFkTSS1jQ0b79AaXdAEREAREQBERAEREAVd4C+B1T6Wf+M9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkERFnLQiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAe5V3hL+8cRf83l+4xWI9yrvCX944i/5vL9xi0Uu6n6cyqfbj68iyIiLOWhERAcHuVd4I+CdX6Wf+K9WI9yrvBHwTq/Sz/xXrRHw8tseUiqXex2P8FhREWctMdgE1pQ0EkscAB8y844c4cMEnBPbYcxith7DJ+evrs5HCPo/Y6E7f0PrXpTnBjHOd3NGyqxB7IPD9psJryXZfKY+1rNZRmJsNHvjGOXzuXfXXcgKHj8VlqFXGy3a9qOucK2q2M4h1wteJJC+IsB2wuBZ1I0daJGgpCLFz4mjfr5jFZHIm3g4KtTdXyhzS1jg6F5YC1juZzTskNPp6K6y8ZYZkNaWGWe2LNcWWNqVpJniLu53NaCWjex18QR4FcW+NcHUdo2Jpv+FbdJrV5JQIHb1IS0Hzeh6oCkT4TJy0bQ9rLUjRjMR2sXZlpmbE8uljG+9wb3t/V4qWzQ8pxdy1ieH544ZclWkllmqyuLw3QdMKu2uPLpo0R52t6OutrdxLiWsvP8q5mUqzLczmMc4CJwLmuBA87Yae5Qr+NWDiizVcRWxNKlHantT1ZNPD+bXK/Ya0aA1sHmOwOoQFWxuOyb+Iu3MGUsQHNU5xZtU+x7RorytfJyBrQxvNodRsdN94Vy4urzOt4G66tNaoUr3a2oYYjK7Rjc1j+QAl3K4g6AJ8ddFtx8XYg17k1iWemKcYmmbdrvgeGEkBwa8AkEgjp49O9R2W47qU8O+5Tr2pp47kFWWs+tI2WIyObouZrmG2nY+MdAd6AqT8bedMMhRx9qljWZ6ey6N+NdIQ10DGsm7Do5w5t9w2Cd66HXY4zNYjGDiDD0bli8bdmFkLqvYudDOAA8RDZYwStD9O6gFxIG16CeJsUK0tkzvEcNxtF5MTtiYloDda33uHXuWA8Y4YPv800zYqD3x2Z3V3iKN7SAWc+tF3UaA6nY0gKVa4WtY5uRpVaE9inXixXO1jD/AMVHFI90wHxz15i3x3rxW7n6cuSxctrDYi3VrDLQWrHPWcXWmNaA6QVncpIBDfN0C7k2Aem7O7jPCx4+5dnmnrspuY2xHPWkZLHznTCWEc2jvoden0KXo3GX6rbDIrETXEjlsQuieNHXVrgCEBWeCqs8drM3JPKjHanY5rpqfkjZHNZpz2xHzhvoCXa2RsDXU25EQBERAEREAREQBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv9Dh+4FJJV7yW1in2EERFWTCIiArmL+G2f+hq/uerCq9i/htn/AKGr+56sK0XT21sj/iiqj2XtfNhERZy0rzONMPJxvLwi2Sb20jh7Zw7M8mtB2ub06IPo9e1B5jNNZx7axt/il+GpR4+GaFrZYIg97nvDusjCT0De7uV3FOsLhuCvF5SWdmZuQc5b365u/XqUdBhDDxZcznlGxYpxVex5NcvI57ubm313z92vBAVnD8XZRtDG1n05cpZv2bUdOw5zYBNBEdslf06czfEDr366qRPGjgX2faqX2rjt+RPudqOk3NydGa2Wc+m83p660pi9hzcz2JyYnDBQEwMfJvn7Rob376a161CScGWHiTHjKNGElv8Al7q/YfjubtO1MYk5tcheN+93rY2gOl3jqD3O1LkVS02a3BZe+Jj2iSt2LHGTZII21wDe7WyFqZ/jHIDh/KuwlKeSSjTY6e32jNwyPjDxppGnkNILu4dem+5bjuAmeW8R2GX3BuVrvggjdHsVe02ZSOvncztO107ljucE5B1PJUsdmYa1bKQMjtdpUMjg9sYjL4zzgDma1uwQe7ogM13jmOi+24U3T08dyNv2RM1pjcWhzuVh6v5WuBPd39NlbVPiuTI56xQp4/tq9ax5PNM2ywPjPLvnMR68ndog7PeBpRt72PmT5G5PXmx7GXnskmfPjmTTxODWtcYXu97sNHvg7R2QtrIcHz5PO1rtizREVa0yxDLHS5bbGt7ohMHe97wfN6gketAb3FWRs42LEvrz9iJsnBDKdA7jcTzDqPUoyHjvypkEsWO5a18SNx0z7LB2zw1zmh7dbjDg0kE77uoG9Kcz2FGbioxmYRtrXIrTgWc3OGb23vGt771XsN7HzMRZqMZNQFSmHiN0WOYyzKCC1oll675Qe9oaSQNnv2BDYLj3MsNa3nYGNx7cGy9M+OVrnPc55AcGho6uIDQ3fTfUlT8/HftfVyDsli3w2qlM3mwRWGS9rECGnTh0DgSAR6xolaTfY4kfQjo2snFJX9q/ayXkrEOLGvL43t24gOB1vYIOugCze4GWXG5OtJaxtd9yp5K3yDGtgYOuy942XOcdAa5gB6OqAlZcxfc/GxWYPa6SaV80zRIJdV428ztkDQJJYCPRvRXTG8XG3X8ut4uzTxklV9yC27z2uib1POAPxbi0hwB3sb8RpSpxLZcjPZsSdoySqKrYwNcrdkuO9952PqUNQ4TuRY5uJv5g2MVDUfTigih7Nz2OHKDK7Z5nNb0HKGjZJIPTQGOtxw13I65jn1m2astun+PY90rWN5y1wHvH8pB118evRaDOLs7czPDZZim1cfkoZZy19lrpHMEbXAkcvmkB29A9fSFmxvAL6UbonWccxjKclWN9TGshkk5m8ofK4ElxA8G8oJJ9WpJ3C0zfc66G9GJMRAa7+eEkTMdG1jiAHDlPmgjvHXuKArsXEuWyWQwLa7rUOOlxUuQmf5RF20nKWjTtxkHW+5ut829jWjLVuM5ZaVMUcVdyMjcdDetgPb2jI3jzQNDUkhAceUAb16wFkx3BbqDMc032v8jxUuOP4nXOXuaef33TXL3evvXStwdkMbHAMXmWV5TjocfZkdW5y4RghskY5vMeA53fzDu6HXUDNxFxo3AmWV9L/hYI2ySz2Z21g7YJ5Ig8fjH6BOhr0d6jIOOLcWWzZs1hLTZLVhxzGSAOkfLG1zWnYHLvmLiSfNA11112MtwJYvZHJWq2RrxnIVG1ZJ7NTtrEIDCwmKTmHLzA9Ro9dnxWKx7HhsssRvvwOZJ5JMxslXnDZ4GBgJBdp0bmg7brfX3yAsODz4y092nNXFa9Sc0TQiUSt5XjbHNcNbBAPgCCCplQfDmAdhBbfI6mJLL2nsqNNteGMNGgGtGySepJc49/TQCnEAREQBV3gL4HVPpZ/wCM9WJV3gL4HVPpZ/4z1oj4eW2PKRU+9jsfNHXgH4D4r6I/fcrIq3wD8B8V9EfvuVkS6/ET2vmKHdR2LkERFnLQiIgCj83locHh7ORnaXMhbsNHe49wH1qQVN9k8/8A6ZL9PF95X3LTVWtCEsjaKq83CnKSzIoVv2TeJJ5i6GeCszfRkcLXa/W4FYPwjcVfKTfs8f8ASqsi9qriuZKzBrcjzbums/8Am95afwjcVfKTfs8f9KfhG4q+Um/Z4/6VVkXehXN9uO5DpFbXe9lp/CNxV8pN+zx/0p+Ebir5Sb9nj/pVWROhXN9uO5DpFbXe9lp/CNxV8pN+zx/0p+Ebir5Sb9nj/pVWROhXN9uO5DpFbXe9lp/CNxV8pN+zx/0p+Ebir5Sb9nj/AKVVkToVzfbjuQ6RW13vZafwjcVfKTfs8f8ASn4RuKvlJv2eP+lVZE6Fc3247kOkVtd72Wn8I3FXyk37PH/Sn4RuKvlJv2eP+lVZE6Fc3247kOkVtd72Wn8I3FXyk37PH/Sn4RuKvlJv2eP+lVZE6Fc3247kOkVtd72Wn8I3FXyk37PH/Sn4RuKvlJv2eP8ApVWROhXN9uO5DpFbXe9lp/CNxV8pN+zx/wBKfhG4q+Um/Z4/6VVkToVzfbjuQ6RW13vZafwjcVfKTfs8f9Ky1PZJ4jqzc7568zS7mcx9drQ79bQCqiiO4rmaswa3IK6a2W+e8+jOHc3FxDhYMhEwx8+w+MnfI4d42pVUb2Kfgi/9Lk/c1XleKuulGlXnCORM9Hc83OlGTytBERZy44Pcq7wR8E6v0s/8V6sR7lXeCPgnV+ln/ivWiPh5bY8pFUu9jsf4LCiIs5aY52GSvKxve5hA+pU/B8N5Ki/hQzsiAxuLmq2eWTepHCPWvSPNPVXJr2v3yuB0dHR3o+hQON4vxlzDMyVyeHHMfLNG1tmZoJ7J5YSD033b9W0BTouD87DjsfStUm367Mc2DyYXzFDFOHvPPIBrtW6c06665T067UjhuE8tSxssE0cIkdw3Djhyy7HbMDwf+nzh1V6q2q96rHZqTxz15W80csTw5rh6QR3rVp53EZC1NVpZOnYsQb7WKKZrnM0dHYB6aPRAUifhnP1qF+pVp153ZHCV6JkdYDWwSxxuaeYa25p5uhHoW5c4azhZmH0XxwWLGLp14H9qAe0ic8vG9Hl2DoO8Cd+CtEHEeEsw2ZoMvRkiq9Z3ssNLYh6XHfRYhxZw6W83t7jddr2O/Kme/wDi9/f1CAo3uIylmzlJ4MfDQFirD2Qs3DYkknisCYmV+ySHaA3s6H1Kfy9DPZ3DWXyY6rXlFqrPBVEoMjmxSNe4PkHm7OiG+jx7+lksZrF1MhDQs5GpDcm12cEkzWvfvoNAnZ2t1zg1pc4gNA2SToBAefWuH8883aMVKAwWc1FlPKHWANR88bnM5e/nHKfUfStm5wjkLnDeapBzIrM+YdkKxEzmhzRK17QXN6tJ5dbHUHRVrpZrF5GtNZpZGpYghJEssUzXNZobOyD06dVir8R4S3RsXa+Xoy1a39vMydpZF/mO+n60BTJOE8ndpZGUUnQTzuqRxMt5KSzKWRzdo4ue5xaB1Omjr3knroejKOZn8PJjH5NmVpOoMdyusidvZtO9aLt6B34LiXiHDQ42LIy5WkylKeWOw6doY8+gO3onofqQEkix17EFutHYrTRzQStD45I3BzXtPcQR3hauRzOLxAaclkatTnBLe3lazmAIB1vv6kfWEBvIo61xBhqMEM1rK0oIp288L5J2gSN6dWnfUdR3elHZ/DtvSUXZWkLcbC98JnbztaBskje+g6/MgJFFHXs1Sp49tryymBLGZK5lstjZKA3m2HHY1rrvr0WhxDxfi+HqMsk9mvJcZGJGUxO1skgJ10B/X4eCAsCLRmzWLr5KPGzZGpHel1yV3zNEjt92m7310V1bncS/KuxbcnTOQb31RM3tB0373e+7qgJBERAEREAUdxB8Gsr+hzfcKkVHcQfBrK/oc33CrKPeR2ohU7DOeHvg1i/0OH7gUko3h74NYv8AQ4fuBSSVe8ltYp9hBERVkwiIgK5i/htn/oav7nqwqvYv4bZ/6Gr+56sK0XT21sj/AIoqo9l7XzYREWctCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCrvAXwOqfSz/AMZ6sSrvAXwOqfSz/wAZ60R8PLbHlIqfex2PmjjgMcvBeOYffMa5jh6CHu2rGq3w6fa3KZPBydOSV1qtv8qJ52dfM7YVkS6u+lLTj34zlDu0tGLcERFnLgiIgCpvsn/AyX9Ii+8rkqb7J/wMl/SIvvLXcHiqe1FF1dzPYzxJERe7PLm7iKTMjmadKRzmsnmbG5ze8AnXTa3eKME3h/MGrFK6eBzA+KQgbcNkEdPEEELHwv8ACrE/pcf3ldW0oc5YdNZ5THhcrYNjm8YCXSAfNzNI/WsF0XRKlWTb/tsx/vD1NVKkqlNpZbSr8RcNRYLF4ycWHyWLPOJ2EANjc0NOh4/lKMmwOXrUhdmxlqOtoHtXRkN0e4q4NtR5NnCdu/ylljKWZJOfu6yNIB/2C2471WLi2+z2u4htXXdo2xBLYj7N7CDvYOgG67uvoVMbqrQjY1a1bb6Nry37Cx0KcnasSxWbrSg0sPksjDJNTo2LEUXv3xsJDVLZfh+tjbeUgjbfmbVghkZI0MLWF4BPad2h10NLbvyXYuG+F/a10zYjzn8ST1n7TuOvytaU3xDzeU8ac/v/ACOrzfP5u/8AdTldNRzWjHi2SisZGNGN69P/AKtlGiweVnom9FjrT6gBJmbGS3Q7ysdDFZDKOe2hSnslg27smb186t/EE2Zh4woMwhn0KkQoMj6tLOTroHzT472teiIaHCLZcq+9JWmvvY2pSLYwJG9CXv1s+oA/Mpq6puClitdliz47c3ppWfQRwEb5rHiy/v8Ash8Zw/LNmJsfkorFSSOtLPylvK7bW8w7/AqFjHO9gP5RA+tep2x/+WxDzVkrbwVkCKV5c9g5ToEnqSN+K8th/tIv8zf3qdy15VrZPQubX4I16Sp2JfuQtuUxfCGJytjHTz50ywP5HPa2Et3oHfpI6qGzeEdi7ddtebyurbjEtWZjSDI0nWteB300trjVrn8b5RrWlzjPoADZPmhW7FRR08nwtjLbdXq1KxKYunOyR/nMb16B2t96ow0qNOFS1u1Wteltu/F6luDjUnKFlljy+thQbuDyuNhbLdx1mvG46a+RmgT6Fhkxt6LINoSVJW3HFobAW+cSe7p61cIbtJ2NzsFfH5+fnruFryyxG5kTt7D3b1pwP6/UtzHtjlrY/i6Tld5Bjnsl6d88fmM3+pw+pSd2Tiv7l5etlqzv9sI9Hi3/AGv/AFnKXbxpqY6vJJWux2XTSRSGRrezJb05W668w8drpcwmVx9Zti5jrMELiA2SSMgHauWBMUtLhB1rlIdlJy4u7i7Wx/8Ay0q/Zl4jldn4z5Q+PZN9rwC1unbHvu7r3a6qdO6JuV7ixZbf+zWLdyRGVKKjfY8ftaR1PBZbIVnWKeNszwtJBkjj2OnetAgtJBBBHQg+C9Fy9jG1XYMdjmyBViNN2PmYyIu8eUa6u33qp8WSCbii9L5HJTc9wc+GRzS5ruUb3ykjZPX9alc90zqysasTts3/ALsOVaMYLE8ZCoiLYZz2j2Kfgi/9Lk/c1XlUb2Kfgi/9Lk/c1XleF+o+KqbT09ydxHYERFjNBwe5V3gj4J1fpZ/4r1Yyq1waexx12g7o+nemjLfQC7mB+bTlohjoTXmnz9yqXexfk/wWNERZy0rXCXBGO4Olyb6Fi5McjY7eTyiTm5T16Dp6z1OyfEqu8PYPIQ2OFnWsdK0Vb2SllL2D8UHl/I4+je+nzr0V7uSNzw1zuUE8re8+oetUjh3jG5k/JrGQBqx3LVmKvWNLTi2IPJ8/tD103qdDrsa8UBL8GUrFHAzQWq74Xm9aeGOGiWumeQfmIO/1qmDDZielYwmIgyLaRxtqs1mWrMY6mXDTI4px1e0np3uGgDvorhj+OMRkDA4CzXgs132a9ixD2ccrGAF5B34A7OwPVtamQ44hjw2Qnq1bEFpmPmu0/LIOVlhrG723R2R1aSDo6KArnEOPyHEFJ5oYC3UZVwk1OSKSLkdI95j5YWD8treRx2PN69O9SOfwNuebi91fGvebOBhrViyMfjHjtdsb6xtvT5lY85mbONwlG5AyIy2LVWF4e0kakka12uvfpx0usfGONmtCOOG2+GSR8NeyIfxNiRu9sY7fU+a4DegSDolAUrJYHMdtnqUjMpI3KyRvhbWrwujkb2bGgPmexxiLC0nr3a23ZKvXFeMtZXg7J42mee1PVdGwPdy8513E+G+7frVY4f8AZGnydjH+2GMlqVZsdNdnsujAZGGO1vfMdMA7zre9dOqsEXGmNNe1NYhu1BXquu8tiuWOkgHe9g31A6bHQjY2OqAhMq2zlcDl5sbws6Kc1IIv+LhAfNyP2YxEdB4Y0ktJOnE6GxtRDcTbu5PL2bcHEtirJSr9naexrLHbMsF/NHHoBoYS0huuujoHfW6N4jdcr0HU6c0L7tlscQtxcpdFy87pA3e9co8ddT3LtjuL8Vk7ja8JmZHK2R1exJHyxWAw6eWO31169dOo2EBS7FDiO42C85tx1Wnle3bMKETLcrDCWdo6Et05zHnQPKDrqB0CzwYiaCucpLHxFDZfkpbEFqCvE6VnNG1rnPgazQbJynpyk784kEq10uMcZenZGyO1HHPG+WrNLAWx2msG3GM+PTr1A2Oo6KLbx8Lt/AMx2JvyUcpK5osSVw0OZyFwc0F2/DZJHcCRtASXC9y1Xw+LpZeuK9+w2UtZFX7NvK07Bc1uwxxaQS3feSPBR/E1yOhx7w5ZkoWLfLUuhvk8PaPjJ7IcwaOvq6elajuK7V3KcOxY+HtPLYrEj77qGwI2PDXNa3tAW+Gzs9zeh303RxdhvJsbkZoZb1w032RJBT8+GuSA+QtJJY0lo6bJPL3HSAjuHcDkKeZ4ens0HxRxMyMvLoEVRNKHMjJHQHlOunrC1osVkBjqfDxxE/lsOb8tluln4kx9uZDL2ni5zDycvvupBGlbb/FlCk7UUNq9y1xakNOLtBFEd8r3HY6EAkAbJ0eijIOO6xzGWZPBI3GVK1eaG2yPmE3ajzQ3R2S7bQ0AdeqArE3DGadi87j5KMj6+JoT08QGjZsCVxdtvrawMj+tbOax9+DF8T4t2DuX7OUmZPWmihD2ObyRgNc78kxljuh9Wu9XzE5uvln2YWw2K1qsW9tWsx8kjA4badbIIOjognuI8FJ6HoQHleSwGWN3OY+RuVkGSyIsQitBD2T2Es5XOncxxjLOU9/Uco5R1UoyrfpcVRxYutkjXfk3z2a96qx9djXcxfNDN3tJJ5g3mPVxGgvQNJobQBERAEREAUbxB8Gsr+hzfcKklD8V2W1OFMnI7xrujaPSXDlH+5VtBN1YpaUQquyDfkbHD3waxf6HD9wKSWpi67qmJp1nDToYGRkesNA/8LbUajTm2tJ2CsikERFAkEREBXMX8Ns/9DV/c9WFV2kTDx9lYz//AFFKCVvrDS5p/erEtF09tPyjyRVR7L2vmwiIs5aEREAWvJfpwvLJbUDHjva6RoP+5WhxTcmx/C+TtV3FssVdxY4eB7tr53f57y5/nuPe53Un9a+r9P8ApvS4ublYkYbruzANRSttPpT20of46t+2b/NPbSh/jq37Zv8ANfNXI34rfqTkb8Vv1L6PUEPucPkyday1eJ9K+2lD/HVv2zf5p7aUP8dW/bN/mvmrkb8Vv1JyN+K36k6gh9zh8jrWWrxPpX20of46t+2b/NPbSh/jq37Zv818/Yrh2zmK9ieB1KKKuWtkfZmEQBdvXUj1LYtcI361Ga4w0LUMABlNSw2UsHpIHgqn9HoKV66uPZ8k19QqtXyhiPefbSh/jq37Zv8ANPbSh/jq37Zv81808rPit+oLnkb8Vv1K3qCGvw+SHWstXifSvtpQ/wAdW/bN/mntpQ/x1b9s3+a+aeVnxW/UE5WfFb9QTqCGvw+R1rLV4n0t7aUP8dW/bN/mntpQ/wAdW/bN/mvnW9i5scKpsMiHlMDbEfKQfMdvW/QenctPlZ8Vv1Bcj9BpyVqqcPkP6pJOxw4n0t7aUP8AHVv2zf5p7aUP8dW/bN/mvnPIYybF3HVLcTGTNa1xaNHQcAR/sVq8rPit+oJH6DTkrVUxbPkP6pJOxw4n0t7aUP8AHVv2zf5p7aUP8dW/bN/mvmnlZ8Vv1BOVnxW/UF3qCGvw+R1rLV4n0t7aUP8AHVv2zf5p7aUP8dW/bN/mvmrkb8Vv1JyN+K36k6gh9zh8jrWWrxPpX20of46t+2b/ADT20of46t+2b/NfNXI34rfqTkb8Vv1J1BD7nD5HWstXifSvtnQJH/G1u/8A95v81H8H0rGP4ZrVrUfJK2SZxbsHo6Vzgdj0ggr565G/Fb9S9c9iS5YmxmQrSSufFBKwxtcd8vMDsD1dFnuz6X0a5pSjK1WrNtX5Lbnu3DVknGzL+8C253DSZAQW6Mor5OoeavMR0PpY70tKwY/iivLMKOUZ7W5JvR0M501/rY7ucP8AdWBa13H08jB2N2tFYj+LKwOC+RGrFxvKitSyPOvjyN8oNO+hl5mYEEAjqD4hc/Wq/wC4nCtJ7OO1E0/kx3JWtHzAOT3FYn41/wC3S/1Lt5Q1nuX/AOhfVdVb/gsH1p9ar/uKxPxr/wBul/qT3FYn41/7dL/Ul5Q13/H/ANjl9V1Vv+CwfWqb7J/wMl/SIvvKS9xWJ+Nf+3S/1Ku8eYWph+CrIqmc9rYhLu1nfJ3O8OYnXetNxxpK6IXsm3as1mfayq6HUdKVqWR5/g8iREXtTzZlrWJqlmKzXkMc0Tg9jx3tI7ithmYyEflvJbkb5cCLOtfjdkk76es92u9aSKLhF5UdUmsjNma3bfUgpyyP7CuXOijc3XIXHZI6b66W/PxRn7WONObJ2n1NcjmnuI9BdrZ/WVbPZAiZeoMsMYBLjjDFKR3mOSMFpP8A1Aj9awZOEY/2PZ8VygS15Ksk+u/tJOZxB+YcoXz43RTqQhJwVreTRbn4rea3RnCUkpYkt/lwe4qePz+WxVeWChfmrxS+/YwjR9fUdD6wus2bydh1ozXJHm2xrJyQPxjW+9B6eGvBWjF8J4e8+tVbJl7U8rQXW6kLTWjJ9bupA8SFp1OG8XDisldy1q00UbvkxbWa0mT5ubuO/E9FZh7nvm73HizY3jxcSGCrWJW4tpFQcTZurjva+DJ2I6ui3s2uHQHwB1sfqKx4ziDL4aJ8WOvzV45DtzWaIJ9PUHR+ZWBnCOOnzVOKC1Zdj7lCS5E5waJGlo967prv9Sh8dialjhrIZWxJODUmhZyxEdWvPnd479dykqlzyT/ty2W4s7dit9TjhWTWPJbn0K0wuzuacIpX3bDuzZJGyR43pr/fjmI67UWCWkEdCOoXonE76FubC4SPI26VJ1eKRwm5TE1nKS0hrepkJ/Uo23wpj5MDeyFCLM1zTaH82Qia1kw3o8uuoPj1UKV1U1FNxvbffESnQm20nbYRx464nI17cz/9jP6VCutWpLRuOnmdY5uczFxLubwPN6VZG4HA0YaMOZv3Ib12ITB0TGmKu13veffU/qWepHiYvY9yjZXWpJW3GNMkPJyOeA7syN9eT0+PoXVUo01bThlaWJWW2uz1OOFSWKcvPKQWQ4mzWVqiteyU88AIPI7QB16dAb/WtRmSux42XHMsvFOV4kfCNac4a0fT4D6lYJuF6kfG9LBiac152xFzyW845m7Oumv9kr4HCw4ObKZOxeDI70lRsdYMLn67j5w0PElSVa54xSjHE7Gklpycjjp1W229Ky6CvOv23U4Khnf2EDzJEwaHI495B71uX+JM1lKjal3JTzwAg8jiNHXdvQ6/r2pitw3jIMdVt5JuXkN0GSGOhAH9lHvQc9xGiT36C7V+D6rMzk6l+5MytUp+WRzxs0XRnRBLT46J6elcd0XPba1k8vPHZ6nVSq2WJ5fPmQ1DifN4uoatLJzwweDG6IHzbB1+pRb3vlkdJI5z3uJc5zjsknxJWxkPIPK3e1otCrocvlRbz78d8vRaq1QhBf3KNje/1KJSl2W7bAiIpkT2j2Kfgi/9Lk/c1XlUb2Kfgi/9Lk/c1XleF+o+KqbT09ydxHYERFjNAVWyZPDvEJzXKfa261sV4j/0njoyTXo10KtK6SxRzROilY18bxpzXDYI9BVtKpePGrU8T2EKkL5YsqDXNewPY4Oa4bBB2CFyqz7SZXBPLsBYjlpkk+19snlZ9G/vb8x6LK3iLJR7bZ4YyTXjoewdHI0/MeYfuVjue+x02mtqT3P5RDC2Ypqx7ywqkUeEcjWgwbHvrbo2L0sunnqJhJya6dffjfd496l/dNa/NrM/s4/6k901r82sz+zj/qXOi1fLevc7h4fqZDs4QyzMXw7XitwQWMdjrFaSZjieSR8QY1zOnXRG+ulCH2P8xO1z/I8bWsOxdqnNMbsliWxNJG1oe6R7OblBb73rrfT0K5+6a1+bWZ/Zx/1J7prX5tZn9nH/AFJ0Wr5b17jDw/UztncLZyWDo0oXRCSC1VlfzuIBbHI1ztEDv0DpVrD8CXMdbx9aSKtJUo2jO23JdneXtBLmAVyeRjwSPO2R0JA69LH7prX5tZn9nH/Unumtfm1mf2cf9SdFq+W9e4w8P1MqcHAGWfjIMbZdUbF7VWcXJLHM4loe8PZKG8o31GizY16SthvBOTsVb4lq0q878ZNTicb9iyXySAAuBkP4tnmjzQCTvv6dbJ7prX5tZn9nH/Unumtfm1mf2cf9SdFq+W9e4w8P1M2IMTMb9OWwYzDUpdixrSSe0doOd3ehuh85URhcFnKeKr4C1JTbi61eSsZ4yXS2WkFrPNIAjIB69XbI8Fv+6a1+bWZ/Zx/1J7prX5tZn9nH/UnRavlvXuMPD9TK5hOB8hRfQisQU+XHwPjbZN2xMZnGMxtLY3nlh6Ek65vQNBSVfhrJVKHBzW+TSzYbTLDO1LQ4GIxktdynet70QN+kKR901r82sz+zj/qT3TWvzazP7OP+pOi1fLevcYeH6mRWF4SyOOfgDM+sRj6tyGbkeTt0r2uby9Oo0Dvu/WsGK4Y4g4fhozUfa+eyMWzHzMllc1kb2vc5sjSGnmHnu23Q306hTnumtfm1mf2cf9Se6a1+bWZ/Zx/1J0Wr5b17jDw/UyC4h4SzGVvSulbRykUtKOGIW55I4q04Dg6XsAC2TfMCN9Ry6B8Von2P8q/HvqPfV608dyvE726nq62w8oDuV3XzwQR6Fa/dNa/NrM/s4/6k901r82sz+zj/AKk6LV8t69xh4fqZg4XwE+MvXr1mpBWfYZHEyNluW08Nbs+dLIevVx00AAevas6r/umtfm1mf2cf9Se6a1+bWZ/Zx/1J0Wr5b17jDw/UywIq/wC6a1+bWZ/Zx/1J7prX5tZn9nH/AFJ0Wr5b17jDw/UywIq/7prX5tZn9nH/AFJ7prX5tZn9nH/UnRavlvXuMPD9TLAir/umtfm1mf2cf9S4PEl0t/F8MZZz/Q8RtH18ydFqeW9e4w8P1MsKq9mUcTZ+KjXPPjcdKJbUo97JKPexg+Oj1P1Lu+nxDndsvSR4miej4az+0mkHoL+5o+ZT1GhVxtOOpThbDBGNNa0f/wDbPrUle0MdtsvLIvXTosIu2rissjzNlERZS8IiIAiIgK1xOyTHXKPEMLS5tMmK01o2XQP7z/0nR+tWCGaOxCyaF7ZI3tDmvadhwPcVkc0PaWuALSNEHxVWONynDUr34aPy3FuJc6g5+nwnx7Inw/8Aif1LTGyrBQbsksnmtBS7acnJLEy0Iq8zjTCg8lyaWhL4xXInRn92j+pZPdnw38s1P+9R6LX1HuZ3D0tZbydRQXu04b+Wan/enu04b+Wan/enRa+o9zGHpay3nXjb4FZf9Gd/4Xz+e8r27ibP4nLcI5mGhfgsSNqOe5sbtkDYG/8AdeInvK9L9EhKFGSkrHb+EfG+pSUqicXbiCIi+0fOCIiAtfDzaDuD86MlJYZW7ett1djXP3t2ujui3hDicDw1YyuHdbvG9E6k6SYNY2tzd4c0deYju8PWqvWynk+Cv4zsebyuSKTtObXJyb6a113v0rNhM6cVDdqzV/KqVyLklgL+Xr+S4HR0QsFS56jcpLJanZpViNUKsUkvLLodrLTjcdDj+G8bYgk4eZauNM0r8u8Elu9BrGkEAekrrJQw1PI5TL1WUL0VSiycVoZO1gZO53KR62jv0fSoClxFVGKhx2XxLcjDWcTXcJ3QvjB6luwDtvqUpg8jbzObuvrUaLoXVOyOL32YmiH5DDr3479lUTpVY30pW2Y86satyZbcmLHZZpLYzhK9iv8ATs99tptQy1Mtg8RbdjKUFh+ZjhmMMIa2Qa9HgNd47lho06ruNuJIXVoTFFBaMbDGOVhA6aHcNepZeIrPtVwxjKzMc3F2W3TZiqmXtHsa0dHPJ6kk/wCwWm7jWo2zbtwYGGG1dhfHZlE5PMXN1toI80b6kePpUYQqSi3TWJ2pY1ix7eVp2UoRklN41Zm8tnMkmVRZv4V7qMFrscBDJzWpAyCE9dPk6HYHoTLxVBwwckHYS1epXI9PoVuWLR/JcO548VBwcXNY6Fk2OZPVGNjx88LpSO0a0khwcB5p3866W+J6smBtYenh46laV7JGETF72uB2S4kedvu8NKSuetfxxZGs6yW48/JHMLTvXj/3mLPl+wv8X5Ca9Tryw4vHtstibHy9q4sZoPI6uAJ/UFAOs1+IuHMtNPj6da5QayaKWpCIg5rncpa4DofnXSbjEPy0WSixkbJnweT3GvlL2WWcobrl15vQeC1r/ENV+KmxuJxLMdXsODrB7Yyvk11A2QNNHoUqVz1YqKvcavc6xWZc+fjbjsIzqwbbt05stuTcTefy9bD5mlUhxWNFdsVeawXVml0mwCepHQaHh6/SsVvFQYNvEtt8UUkW216POwOH43zw4b7iGfVtV/K35eIsxFJDVLZZI4oGRNdzFxa0NGug71NcYXZo8RhMLZAFurAJLQ3sh5Gmhx9IaP8AddVKUMHDO+16Y7fx6h1FK/lmWTl8+hUERF9MxBERAF6p7D/92y/0kX3XLyteqew//dsv9JF91y+b9X8HP05o2XB4iPryPTURF4s9GEREAREQBUz2UPgZJ+kRfeVzVM9lD4GSfpEX3lruDxVPaii6u5nsZ4iiIvdnlwiIgPQI+IMLNxdbFu0HYm3ThjkkAdoPjDSOmt94I/WoSzm4b2HzxnlAtXb8U8cej1YObevUAQq0iyQuOnF2pvNw97FbsL5XRKWXz4no83EGMmzVTJe6OePHRGJzcVFG8chbrzSPe8oPee9Q2VyuOlwecrQWmySWMsLEIAPnx6993KoouQuGEGmm8VmjM7dB2V0ykmrMv5LzR4jxlW3w46Scuihx8lW0WNJMRf8Av/UtOWXDY7g/K4yrlm3bViWKRpbE5jSGu7hsd4HU79PRVJF1XHFO1N5nmzNvR5nOkSasaX6rC8R5/FxcW4m66wHQQ45kDpWxl3Yy8pHNojryld25THxYnM17nE8uTt26jmRPc2Ts26Ow0F3XmJ9WvWqIi47ig7MbxWaMzt0HVdMseLnnLhPLgM83HXb+VNKWCuyC1XELnPk5BoFhHTqPStSpZxc3DWXx3lnkZfaZYrNnaXl7Wg6bto993KtIpq5klZfOzFZkxWO3RzIus27bEehRZXh+xxLjOIp8t2T44omyVOxdzMe0cpJd3cvj6VX8hkak3Crqkc7XWPbaWxyAHfZlpAd3aVdRRhccYtO14rLMma3y8zsrolJNWLH+f9F4r52O/hMbA3iafCWKcYgkjHackrQejhyfla6Ha1m5qgbWfPthbmZNjjXgluPL5JX7Hq6A9dAqoIiuOCtsfLTbot3h3RJ2fuawIiLWUBERAe0exT8EX/pcn7mq8qjexT8EX/pcn7mq8rwv1HxVTaenuTuI7AiIsZoCIiAJoehEQHGh6Amh6AuUQHGh6Amh6AuUQHGh6Amh6AuV0kljibzSPa0b1snSA7aHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoC5RAcaHoCaHoXKIAiIgCIiAIiIAiIgCIiA6uYx/vmh3zja6+Tw/+0z/ALQsiLtrOWGPyeH/ANpn/aE8nh/9pn/aFkRLWLEV3jWKNnBWXLWNafJndQAPQvAD3lfQPHHwKy/6M5fPx7yvU/Qu4lt/CPifVO8WwIiL7h8wIiIAs1StLduQ1YWl0sz2xsA9JOlhVm4ObHSsXM9Zje+vjYeYBp1zSv8ANaAfA9SVVWqYOm5LLm25uJOnG+kkzvxZhsdTgr28Q0+TNkfTnOydzMPvup6cw669Shp8RcqNx0jyweXsEkBa/ronXX0dVasTYxWdxOTwFChZrzzMNuEzWe25pWeA6DqRtcz4q7l8XwpZpQmSCvD2c8mwGwlr9u5z+T0HisNO6JUkqdR5Hn0WNrP6ehplSU7ZR4bbGakPB7xh86+7PUF+m5kbC+3oMOwXb36QdDfes2T4Jmsuxz8VFWhZPSjfyTWOV00pbt3IHEknu9AUjl6092XjqvWhfNO6au4RsG3EAgk6Wrky48ZcJ9/SrV5frVMK9aTvlLHls/8AjF6f3GWyp00rLPL/AOzRVsbw9kMo6x2TI4Y6x1NLZkEbIz6C4+KyS8MZOLL1ca5kRlt67CRsgdFID4hw8FZslUny2JzePx8Zlt181LPLXZrncw9AQO86O1nxsEuNs8HYu4eW7HblmdCTt0THa5QfR3E6Vzuydjkms+LPktt/dJWrnjkx5sfrZYQEPDFqnNZjsw4+1KyrLI6EXPPg5QNuIb+UN9GnvW3d4Lc6ng2UZ6LrVuJ3ODbB7R+yQW+oAa2PHosfDRc/McQuOy40bRJ/WucmbdTB8J5evE8x1YP7YDbWvEmw0n09O5JTrYRRUsfDsvzEY07xuzF8or1XF2rVW9aj5GR0Wh0xe7lI2dAD0nfgtMkkkkkn0k7V54xbXxmIMdQt5czaN86PdFygtaf+pxP6lRVruaq60b/M8n7ttM9amqcr39/bAiItBUEREAXqnsP/AN2y/wBJF91y8rXqnsP/AN2y/wBJF91y+b9X8HP05o2XB4iPryPTURF4s9GEREAREQBVnj3GTZXhG3DXY58rC2VrG97uU7I+rasyKyjUdKpGosqdpCpBTi4vOfL3ii+kZ8Dh7MrpZ8TRlkcdufJXY4n5yQsfuawPyJjfsjP5L0a+v088HvPkdVT1j5yRfRvuawPyJjfsjP5J7msD8iY37Iz+S71/T1Gc6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0Ld4dxEVR76+CxbpGjenVGd31KuxNxglb2uBxBZvzg2mwFW0/rMZq2MHvIv6bJZZHjiL6Ki4f4emibJHhcaWuGwfJGfyXf3NYH5Exv2Rn8lV19T1GS6rnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+Se5rA/ImN+yM/knX9PUY6qnrI+ckX0b7msD8iY37Iz+S7xcP4WCRskOIoRyNOw5lZgI/WAudf09Rneqp6yIP2OMbYx3CMIsscx88jpw1w0Q12tb/UN/rVtRF52vVdapKo87Pr0oKnBQWYIiKomEREAREQBERAERO5AQmUzctRxiirua7u55B0/UFXpbc9iYSSyOc7fj4LezeS8sn7KM7hjPQj8o+ldaWEnuVjOHBnXzA78pfTpRhTgpSVhRJuTsRbmO5mNcPEbXZYarXsqQtkGntYA4evSzL5ryl4REXAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQEPxVSmyHC2SqQN5pZa7gxvpPfpfO7/Me5rxyPB0Wu6EH0EL6gXUxsJ2WN38y+pcH1N3JFxvbU/Oww3VceHkpW2WHy/zN+MPrTmb8YfWvqDs2fEb9Sdmz4jfqX0P6gX2+PwZeqnr8Pk+X+Zvxh9aczfjD619Qdmz4jfqTs2fEb9Sf1Avt8fgdVPX4fJ8v8zfjD612ExDCwSkMcdlof0J9YX092bPiN+pOzZ8Rv1J1+vt8fgdVPX4fJ8wsmMTw+OUscO5zH6I/WFy2y9jHMbO9rHHbmiQgE+sb6r6d7NnxG/UnZs+I36lzr9fb4/A6qevw+T5jFqUSOkFmQPd0c4SnbvnO+q4Nh5e15ncXNADXGQ7bru0d9F9O9mz4jfqTs2fEb9Sdfx+3x+B1U9fh8nzE2w9kplbO5sh73iQh3172nlD+17XtndpvfPznm38+9r6d7NnxG/UnZs+I36k6/X2+PwOqnr8Pk+YWzOYXFspaXAgkP1sHv36VnqWIO2iiuy2DS5tyRwSAHX/AMQfN2vpfs2fEb9Sdmz4jfqR/Xk13fH4Or6W1/z4fJ8557MRZa8x0DDFUrxNgrxucCWsaPHXiTslRfM34w+tfUHZs+I36k7NnxG/UuQ+uxhFRjTxLz+BL6Y5O1z4fJ8v8zfjD605m/GH1r6g7NnxG/UnZs+I36lL+oF9vj8HOqnr8Pk+X+Zvxh9aczfjD619Qdmz4jfqTs2fEb9Sf1Avt8fgdVPX4fJ8v8zfjD61657ElOxDjMhZkic2KeVnZuI1zcoOyPV1XonZx/Eb9S7AADQGgst2fV+k0XSULLfO38F9z/T8DUU3K2zyCIi+KfRCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAqrnsZ5PKbMTfxTz5wA96Val1exsrHMe0Oa4aIPiraVV05WojKN8iqYXLeRvEEx/EOPf8U+lWwEOAIOwe4hU7LYt1CbmYCYXHzT6PUtjD5p1YivYO4fyXeLf/paa1JVFhKZXGV7iZakXDXBzQ5pBBGwR4rlYS4IiIAiIgCIiAIiIAiIgCIiAIiIAiIgCr+cy/KHVK7up6SOH7l3y+bEXNXrHb+5zx4fMoGlTlv2RHGPW5x7gFtoULP8AyTyFU55kZsVj337IBBETer3K5sY2NjWMADWjQA8AsdWrHTrthiHQd59J9KzKivWdSXkThG9QREVJIIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIDpLEyaN0cjQ5juhBVSyuIfRf2kYL4Ceh+L6irguHNDmlrgCD0IPiraVaVN4shGUVIp+NzEtE8j9vh+KfD5la61qG3EJIXhw8fSPnUJk+H97lpjr3mP8AkoOKaxSm5mOdG8d4WuVOFdX0MTK1JwxMvqKDocRRSgR2hyP7ucdx/kppkjJGB7HBzT3EHaxTpyg7JItUk8h2REUDoREQBERAEREAREQBEJAGz0Cir2drVQWxETSehp6D9alGEpuyKONpZSTkkZFGXyODWjvJVZyeefNzQ1dsj7i/xP8AJR1zIWbz/wAa868GjuC3cbgpbLhJY3HF368XLbCjCkr6oVOTliRp0MfNfm5WAho9889wVwp04aUAiibr0k95PrWSGGOvEI4mBrB4BZFnrV3UdmYnGF6ERFQTCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgC1LuNrXm/jWaf4Pb0IW2i7GTi7UGrSoXMFarEujHas9LR1+paUFyzUfuKVzD4hXxalrG1bnWWIc3xm9CtkLrtVlRWlTp6CHq8SuGm2Ygf/kzp/spSHMUZugmDT6H9P9+5Rdnhk99eUH1P6KLmxV6DfNXfoeLev7lLB0KnZdhy2ayl2a5r28zXBw9IO1yvP2maJ3mlzXervWzHlb0XQWJD/mO1F3G8zO4Uu6KmjO5AH+236uUIc5kCdicj/pH8lHoc9KO4RFyQkAbJ0FSX5e/INGw8fN0/cteSaxNoSSSP9HMSV1XHLOzmFRc5snTg3z2GEjwadn/ZRlniWNuxXiLj6XH/AMKDhx9yx/ZwPcPTrQ+vuUnX4ancQZ5GsHoHUqeBo0+07Tl9J5COt5O3dJ7WQ8vxG9Au1PE2rpDmsLWH8t3QKzVsNTraIiEjh+U/r/t3KQUZXUoqymjqpt5SMoYWvT09w7WX4xHQfMFJoiySnKTtkyxJLIERFE6EREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREAREQBERAEREB0fDFJ7+Njv8zQVruxlJ+wazBv0DX7kRSUmsjOWIwuwePd3wf/yKDBY8HfYn/vKIp4SelnL1aDKMXSaNCu0j17Kzx14YtdnExvzNARFByk8rO2IyoiKJ0IiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgCIiAIiIAiIgP/2Q==)

### Figure 1. Typical Roles and Responsibilities of CABs and Regulatory Authorities

The scope of activities for which the CAB will be recognized is limited to the regulatory review activities performed by CABs and not to any subsequent review activities or decisions made by Regulatory Authorities, and is indicated by the dotted box in Figure 1. In some cases, the final decision on a regulatory submission is made by the recognizing Regulatory Authority after the CAB completes their review. In these cases, “certification decision” as used in this document refers to the final regulatory review recommendation made by the CAB that is subsequently communicated to the Regulatory Authority.

Recognition, surveillance, and re-recognition is based on a process-based assessment method utilizing assessment tasks related to the requirements found in IMDRF/GRRP WG/N59 and IMDRF/GRRP WG/N40. The assessment method defined in this document will be used to perform the different assessment activities within the Assessment Program. The assessment method specific to the regulatory review of a medical device or IVD medical device may consider additional requirements from the jurisdictions addressed in the Assessment Program.

# References

**Normative Reference:**

  * International Organization for Standardization (ISO)/ International Electrotechnical Commission (IEC) ISO/IEC 17065:2012 - _Conformity Assessment – Requirements for bodies certifying products, processes and services_

**General References:**

  * IMDRF/GRRP WG/N40:2024 – Competence, Training, and Conduct Requirements for Regulatory Reviewers 
  * IMDRF/GRRP WG/N47:2024 – Essential Principles of Safety and Performance of Medical Devices and IVD Medical Devices 
  * IMDRF/Standards WG/N51:2018 – Optimizing Standards for Regulatory Use
  * IMDRF/GRRP WG/N52:2024 – Principles of Labelling for Medical Devices and IVD Medical Devices 
  * IMDRF/GRRP WG/N59:2024 – Requirements for Medical Device Conformity Assessment Bodies for Regulatory Authority Recognition
  * IMDRF/GRRP WG/N63:2024 – Competence and Training Requirements for Regulatory Authority Assessors of Conformity Assessment Bodies Conducting Medical Device Regulatory Reviews
  * IMDRF/GRRP WG/N66:2024 – Assessment and Decision Process for the Recognition of a Conformity Assessment Body Conducting Medical Device Regulatory Reviews
  * IMDRF/GRRP WG/N71:2024 – Medical Device Regulatory Review Report: Guidance Regarding Information to be Included 
  * GHTF/SG1/N78:2012 – Principles of Conformity Assessment for Medical Devices.
  * GHTF/SG1/N46:2008 – Principles of Conformity Assessment of In Vitro Diagnostic (IVD) Medical Devices.
  * GHTF/SG1/N71:2012 – Definition of the Terms 'Medical Device' and 'In Vitro Diagnostic (IVD) Medical Device.'
  * GHTF SG1/N077:2012 – Principles of Medical Device Classification
  * GHTF SG1/N045:2007 – Principles of In Vitro Diagnostic (IVD) Medical Device Classification
  * ISO/IEC 17000:2020 – Conformity assessment – Vocabulary and general principles
  * ISO/IEC 17011:2017 – Conformity assessment - General requirements for accreditation bodies accrediting conformity assessment bodies
  * ISO/IEC 17067:2013 – Conformity assessment -- Fundamentals of product certification and guidelines for product certification schemes
  * ISO 9000:2015 – Quality Management Systems – Fundamentals and Vocabulary
  * ISO 9001:2015 – Quality Management Systems — Requirements
  * ISO 13485:2016 – Medical Devices – Quality Management Systems – Requirements for Regulatory Purposes

# Definitions

##  _Assessor:_ An employee of a Regulatory Authority with the demonstrated personal attributes and competence to conduct an assessment of a Conformity Assessment Body.

## _Audit:_ Process for obtaining relevant information about an object of conformity assessment and evaluating it objectively to determine the extent to which specified requirements are fulfilled. (ISO 17000:2020)

NOTE: In this document, “audit” refers to an internally or externally activity performed by the CAB itself, and not to activities performed by non-Regulatory Authorities to determine a medical device manufacturer’s conformity with quality management system requirements or other medical device regulatory requirements. 

## _Competence_ : Ability to apply knowledge and skills to achieve intended results. (ISO 9000:2015, Clause 3.10.4)

## _Conformity Assessment Body (CAB):_ A body other than a Regulatory Authority engaged in determining whether the relevant requirements in technical regulations or standards are fulfilled. (IMDRF/GRRP WG/N40:2024)

## _Lead Assessor:_ The individual responsible for leading the assessment team. The Lead Assessor manages an assessment team, prepares the assessment plan, conducts any assessment-related meetings, and submits the formal assessment report.__

## _Medical device:_ Any instrument, apparatus, implement, machine, appliance, implant, reagent for in vitro use, software, material or other similar or related article, intended by the manufacturer to be used, alone or in combination, for human beings, for one or more of the specific medical purpose(s) of:

  * diagnosis, prevention, monitoring, treatment or alleviation of disease,
  * diagnosis, monitoring, treatment, alleviation of, or compensation for, an injury,
  * investigation, replacement, modification, or support of the anatomy, or of a physiologi­cal process,
  * supporting or sustaining life,
  * control of conception,
  * cleaning, disinfection, and sterilization of medical devices,
  * providing information by means of in vitro examination of specimens derived from the human body; 

and does not achieve its primary intended action by pharmacological, immunological, or metabolic means, in or on the human body, but which may be assisted in its intended function by such means. 

NOTE 1: Products which may be considered to be medical devices in some jurisdictions but not in others include:

  * disinfection substances,
  * aids for persons with disabilities,
  * devices incorporating animal and/or human tissues,
  * devices for in-vitro fertilization or assisted reproduction technologies.

(Modified from GHTF/SG1/N71:2012)

NOTE 2: For clarification purposes, in certain regulatory jurisdictions, devices for cosmetic/aesthetic purposes are also considered medical devices.

NOTE 3: For clarification purposes, in certain regulatory jurisdictions, the commerce of devices incorporating human tissues is not allowed.

## _Quality Management System_ : A QMS comprises activities by which the organization identifies its objectives and determines the processes and resources required to achieve desired results. The QMS manages the interacting processes and resources required to provide value and realize results for relevant interested parties. The QMS enables top management to optimize the use of resources considering the long and short term consequences of their decision. A QMS provides the means to identify actions to address intended and unintended consequences in providing products and services. (ISO 9000:2015, Clause 2.2) 

## _Recognition Manager:_ A person(s) that is responsible for conducting a review of the application for recognition to determine assessment team competence requirements, select assessment team members, and determine assessment duration. This person is also responsible for the reviews of the assessment activities and for the approval of the assessment results.

## _Regulatory Authority:_ A government body or other entity that exercises a legal right to control the use or sale of medical devices within its jurisdiction, and that may take enforcement action to ensure that medical products marketed within its jurisdiction comply with legal requirements. (GHTF/SG1/N78:2012)

## _Regulatory Review_ : A review of a medical device that is conducted to assess conformity with regional regulations or standards. 

## NOTE 1: A regulatory review is performed by Regulatory Reviewer(s), and on occasion, the Regulatory Authority and/or recognized Conformity Assessment Body may consult with Technical Expert(s) to assist in specific aspects of the regulatory review process. 

## NOTE 2: Depending on the complexity of the medical device, it may be necessary for a team of Regulatory Reviewer(s) and/or Technical Expert(s) to conduct the regulatory review to ensure all required competencies are addressed. 

## NOTE 3: A regulatory review consists of an assessment of documentation and/or evaluation/testing of physical medical devices and includes the recommendation and associated decision-making processes. The scope of the review is dependent on the Regulatory Authority’s requirements. 

(IMDRF/GRRP WG/N40:2024)

## _Regulatory Review Assessment (RRA):_ The stage of CAB assessment in which the recognizing Regulatory Authority specifically assesses the CAB regulatory review methods and Regulatory Reviewer competence via the direct evaluation of a sampling of completed regulatory reviews. 

## _Regulatory Reviewer:_ An individual from a Regulatory Authority and/or their recognized CAB responsible for routinely performing regulatory reviews of medical devices. This may include for example, premarket reviewers, product specialists, assessors, etc. (IMDRF/GRRP WG/N40:2024)

## _Regulatory Submission:_ A regulatory submission can be any type of information related to a medical device regulatory process. This includes but is not limited to a request for approval/authorization to market a device, any communications relating to the original submission, and any request for modification to an existing approval. A regulatory submission includes the technical documentation and an explanation of how the technical documentation demonstrates that the medical device conforms with essential principles of safety and performance and other relevant regulatory requirements and guidelines. Guidance on contents for a regulatory submission is provided in IMDRF/RPS WG/N9 and IMDRF/RPS WG/N13. (IMDRF/GRRP WG/N59:2024)

## _Technical Documentation:_ The documented evidence, normally an output of the quality management system, that demonstrates compliance of a device to the Essential Principles of Safety and Performance of Medical Devices. (GHTF/SG1/N78:2012 and GHTF/SG1/N46:2008)

## _Technical Expert_ : For the purposes of this document, a Technical Expert is an individual who is consulted on an ad hoc basis to provide specific technical knowledge or expertise to the regulatory review process. This may include an individual employed by the Regulatory Authority or their recognized CAB or external to these organizations, as permitted by the Regulatory Authority. 

## NOTE: Areas of expertise could include, for example, clinical, design, manufacturing, etc. 

(IMDRF/GRRP WG/N40:2024)

# Assessment Cycle and Program

This document defines a consistent Assessment Cycle and Assessment Program for Regulatory Authorities to assess CABs for recognition and for the maintenance of recognition through surveillance activities. A key element is to ensure consistency in the Assessment Program implementation, regardless of the designated assessment team and the CAB.

ISO/IEC 17011:2017 allows for an Assessment Program with the maximum of a 5-year cycle. For the regulated medical device sector, a CAB Assessment Program should follow a 3- or 4-year cycle. Regardless of whether a 3- or 4-year cycle is chosen, the Assessment Program described in this document makes provision for additional Special Assessments, if required, to provide confidence in a recognition decision. The recognizing Regulatory Authority should assess the resources required for a 3- or 4- year cycle, considering Assessor personnel, assessment management, travel budgets, etc., before committing to a particular cycle length for their Assessment Program. A 4-year cycle is illustrated in Figure 2. 

### Figure 2: 4-Year Assessment Cycle

Please note that “nonconformity” as used throughout this document refers to observations related to the CAB’s management system and processes. The term “deficiency” is used to refer to technical or regulatory inadequacies noted during the CAB’s review of specific regulatory submissions.

The Assessment Cycle includes an Initial Assessment, annual Surveillance Assessments, and a Re-Recognition Assessment. Figure 3 identifies the different assessment activities within each aspect of the Assessment Program.

**Assessment** **Program**

**Initial**

**Assessment**

**Re-Recognition Assessment**

**Application Review**

**Stage 1 Assessment** Including**Documentation Review**

**Stage 2 On-Site Assessment**(Head Office)

**On-Site Assessments of Critical Locations**

**Regulatory Review Assessment (RRA)**

**Regulatory Review Assessment (RRA)**

**On-Site Assessments of Critical Locations**

**Surveillance On-Site Assessment**(Head Office)

**Stage 1 Assessment** Including**Documentation Review for Changes**

**Re-Recognition On-Site Assessment**(Head Office)

**On-Site Assessments of Critical Locations**

**Regulatory Review Assessment (RRA)**

**Assessments**

**Assessment Activities**

**Surveillance**

**Assessment**

### Figure 3: Assessment Program with Assessment Activities through the Assessment Cycle

The application of the Assessment Program may be modified as needed, for example with additional Special Assessments, to take into account information collected throughout the Assessment Cycle of a particular CAB. 

Regulatory Authority assessment planning should consider:

  * The resources available to the Regulatory Authority for conducting assessments;
  * Past performance of the CAB, including the previous assessment and identified nonconformities;
  * A review of documentation for any significant changes at the CAB, including those necessary to account for any changes in the recognizing regulatory program or requirements;
  * The key procedures of the CAB; and
  * A selection of medical device regulatory submissions, where possible, that may be identified by safety concerns, observed nonconformities, and other signals associated with medical devices that the CAB reviewed or other medical devices of the same type.

Stage 2 Recognition, Surveillance, and Re-Recognition assessments are typically conducted on-site. However, the assessment plan should incorporate risk-based principles to determine which modes of assessments are suitable at each stage of the Assessment Program on a case-by-case basis and following any applicable regional regulatory requirements, including the Regulatory Authority’s resources available for assessment activities and the necessity and sufficiency of off-site documentation/records review, remote assessment, and on-site assessment. In addition, modifications to this plan can be considered in extraordinary or emergent circumstances. 

## Assessment Program Roles and Responsibilities

The key roles and responsibilities in the Assessment Program are as follows:

**Assessment Team** including, as necessary, a Lead Assessor and Assessor(s): 

  * Performs the assessment activity, according to the Assessment Program;
  * Provides a recommendation relative to the recognition status of the CAB;
  * Makes recommendations for changes to or adjustments to the implementation of the Assessment Program for specific CABs, as necessary;
  * Makes recommendations for other location assessments and regulatory review sampling; and
  * Reviews and approves the CAB’s response to assessment findings.

**Recognition Manager:**

  * Interfaces with the CAB to collect the application and associated information, communicate outcome of assessment activities;
  * Drafts, maintains and updates an Assessment Program for each CAB;
  * Ensures the assessment activities are planned and implemented according to the Assessment Program;
  * Assigns the assessment team members, specifies their role, and provides them with necessary information for the assessment activity; and
  * Reviews assessment outcomes, performs quality checks of the assessment activities, and prepares a final assessment outcome recommendation.

Note: The duties of a Recognition Manager can be assigned to more than one person. If the recognizing Regulatory Authority chooses to have more than one Recognition Manager, a Recognition Manager may not act as an Assessor of a CAB for which he/she manages the Assessment Program, in order to remain independent from the outcome of the assessment activities.

**Recognizing function within the Regulatory Authority:**

  * Approves implementation of the Assessment Program to a CAB; and
  * Makes recognition decisions.

## Purpose of Assessments within the Assessment Program

The purpose of the Initial Assessment includes the following:

  * Define an individual Assessment Program plan for the particular CAB; and
  * Assessment of the compliance of the particular CAB’s management system to all regulatory requirements including IMDRF/GRRP WG/N59 and N40 documents, in order to enable the recognizing Regulatory Authority to make a decision on whether to recognize the CAB.

The purpose of the Surveillance Assessment includes maintaining confidence that the CAB continues to fulfill the regulatory requirements including IMDRF/GRRP WG/N59 and N40 documents between re-recognition assessments.

The purpose of the Re-Recognition Assessment includes the assessment of the continued compliance of the CAB’s management system to satisfy all regulatory requirements including IMDRF/GRRP WG/N59 and N40 documents, in order to enable the recognizing Regulatory Authority to make a decision on whether to renew the recognition of the CAB.

The scope of recognition may include medical device categories established by the Regulatory Authority having jurisdiction, or by future IMDRF guidance. 

## Assessment Activities throughout the Assessment Cycle

### Application Review

Before proceeding with the assessment of the CAB, the recognizing Regulatory Authority shall conduct a review of the application and related information to ensure that the information about the CAB and its management system is sufficient for the conduct of the assessment. The information provided by the CAB should fulfill the requirements in ISO/IEC 17011:2017 Clause 7.2.1 a) – d) and allow the Regulatory Authority to perform the Stage 1 Assessment described in Section 4.3.2 of the current document.

### Stage 1 Assessment

The Stage 1 Assessment shall be performed to:

  * Review the CAB’s management system documentation to confirm that it covers all regulatory requirements, including IMDRF/GRRP WG/N59 and N40 documents;
  * Collect information necessary to define the scope of recognition, including the types of medical devices to be covered by the CAB’s reviews;
  * Evaluate the CAB’s understanding of regulatory requirements, technical standards, and guidelines relevant to the proposed scope of recognition, including IMDRF/GRRP WG/N59 and N40 documents;
  * Identify the CAB’s locations and site-specific conditions, including the address of the legal entity responsible for the CAB program;
  * Evaluate if the CAB has planned and/or performed internal audits and management reviews;
  * Gain sufficient understanding of the CAB’s structure, operations, and management system to define the individual Assessment Program plan;
  * Evaluate the preparedness of the CAB to submit to the Stage 2 On-Site Assessment; and
  * Determine the allocation of resources during the Stage 2 On-Site Assessment.

A recognizing Regulatory Authority may carry out part of the Stage 1 Assessment at the CAB’s head office.

Stage 1 Assessment findings shall be documented and communicated to the CAB, including the identification of any areas of concern that could be classified as a nonconformity during the Stage 2 On-Site Assessment.

### Stage 2 On-Site Assessment

The Stage 2 On-Site Assessment is to evaluate the implementation, including effectiveness, of the CAB's management system.

The Stage 2 On-Site Assessment shall take place at the CAB's head office, which is defined as the main business location for the CAB responsible for management, monitoring, and oversight of the medical device regulatory review program. The assessment shall include at least the following: 

  * Evaluate the conformity of the CAB’s management system documentation to meet all the regulatory requirements including IMDRF/GRRP WG/N59 and N40 documents;
  * Evaluate the evidence of implementation, monitoring, measuring, reporting and reviewing by the CAB of its activities against policies, procedures and objectives from its management system (consistent with the expectations for recognition);
  * Review the operational controls of the CAB’s processes, including when implemented by external resources;
  * Confirm that the CAB conducted internal audits and management reviews; and
  * Confirm the competence of the CAB and the resources available necessary to fulfill the obligations for the scope of recognition.

The assessment shall move to the next phase of the assessment process once the recognizing Regulatory Authority has determined that no significant nonconformities are present. At this stage, or after the completion of any additional on-site assessments as described in Section 4.3.4 below if any such assessments are performed, the CAB is initially authorized to undertake regulatory reviews and proceeds to the next stage of assessment. The recognizing Regulatory Authority may require that the CAB successfully complete the recognition process prior to issuing final certification decisions. 

### On-Site Assessment at Critical Locations of the CAB

When any of the critical functions listed below are undertaken at locations other than the head office, including by external organizations, the recognizing Regulatory Authority shall consider the performance of an assessment at such critical locations throughout the assessment cycle.

Critical locations are those locations that perform any of the following functions on behalf of the CAB: 

  * The development and approval of the management system policies, processes, and procedures for the regulatory review of medical device regulatory submissions under the recognition program;
  * The review and acceptance of submissions from medical device manufacturers and the issuance of contracts, including the determination of the scope and timing of the reviews;
  * The assignment of review teams;
  * The conduct of the regulatory review process (Sections 7.3 – 7.7 of IMDRF/GRRP WG/N59);
  * Competence management activities that apply to Regulatory Reviewers, Technical Experts, and final Regulatory Reviewers; and
  * The management, monitoring, and oversight by the CAB of the medical device regulatory review program.

On-Site Assessment of critical locations is performed to:

  * Review the relationship between the head office of the CAB and the critical location;
  * Review, if applicable, the arrangements between the head office of the CAB and the critical location;
  * Evaluate the management system operated at the critical location to satisfy the requirements of the CAB;
  * Evaluate the conformity of the activities undertaken by the critical location on behalf of the CAB to the requirements of the CAB’s management system or to the arrangements between the head office of the CAB and the critical location;
  * Evaluate the conformity of activities undertaken by the critical location on behalf of the CAB to the corresponding regulatory requirements including IMDRF/GRRP WG/N59 and N40 documents; and
  * Evaluate the controls in place at the critical location that would enable the CAB to monitor the activities at that location.

### Regulatory Review Assessment (RRA)

After initial authorization, the recognizing Regulatory Authority shall evaluate the competence of the personnel performing regulatory reviews and the methods used during all stages of the regulatory review process, as outlined in Table 1 of IMDRF/GRRP WG/N59, during a regulatory review of a medical device regulatory submission during the Assessment Cycle. This includes screening, evaluation, recommendation, and certification decision (if applicable), as well as documentation of these steps. 

The purpose of assessed reviews is to verify the performance of a CAB with regards to:

  * Conformity of the practices to the requirements of section 7 of IMDRF/GRRP WG/N59;
  * Ability of the CAB to determine the conformity of medical device manufacturers to regulatory requirements, standards, and guidelines;
  * Ability of the CAB to reliably report on the review findings including the nonconformities; and
  * Ability of the CAB to select review teams with the necessary competence.

The recognizing Regulatory Authority shall select the reviews to assess. This selection will depend on the desired scope of recognition. The mode of assessment of the reviews can include on-site assessments at the CAB’s facilities, and the Regulatory Authority conducting the assessment will make a decision about the mode. 

After selection of the reviews to be assessed, the CAB shall provide to the recognizing Regulatory Authority the following information for each such review:

  * Regulatory submission provided by the manufacturer, as defined in N59; and
  * All of the CAB’s documentation related to the regulatory review process and decision-making.

As part of this assessment, the Regulatory Authority will confirm the regulatory review certification decisions made by the CAB.

There should be no direct communication between the Regulatory Authority Assessors and the medical device manufacturers during the assessment activities regarding the reviews being assessed. 

### Additional Assessment Considerations after Initial Recognition

In addition to the assessment factors listed above, the on-site and review assessments performed as part of surveillance and re-recognition activities shall include the following factors:

  * Avoiding assessments involving the same Regulatory Reviewers or regulatory reviews assessed in previous cycles
  * Sufficient diversity and complexity of medical devices within the scope of recognition (classification, technological characteristics, medical specialties involved)
  * The CAB’s activities related to handling of new safety information involving medical devices that the CAB certified, or known problems with manufacturers of certified medical devices that have been identified from adverse events, post-market surveillance data, etc.
  * Assessments involving new certifications as well as changes in certification
  * Ensuring that any actions taken to address nonconformities identified in previous recognition and surveillance cycles were effective

### Surveillance On-Site Assessment

The Surveillance On-Site Assessment is to evaluate the implementation, including effectiveness, of the CAB’s management system.

The Surveillance On-Site Assessment shall take place at the CAB's head office, and should be considered for other locations where the critical functions listed in Section 4.3.4 are performed. It shall include at least the following: 

  * Review of internal audits and management review;
  * Review of Competence Management activities;
  * Review of actions taken on nonconformities identified during the previous assessment;
  * Treatment of complaints and appeals;
  * Evaluation of the effectiveness of the management system with regard to achieving the CAB’s objectives as it relates to the scope of recognition;
  * Evaluate records of review and decision on conformity of medical device manufacturers to regulatory requirements;
  * Evaluate continuing operational control; and
  * Review any changes.

Surveillance On-Site Assessment shall be conducted annually at the anniversary date of the Stage 2 Assessment, with a tolerance of +/- 3 months. 

Per ISO/IEC 17011:2017 Clause 7.4.5, as part of assessment planning and preparation prior to on-site surveillance, it is recommended that the recognizing Regulatory Authority consider the scope of the CAB’s recognition in deciding on a representative sample of regulatory review activities to be assessed.

### Re-Recognition On-Site Assessment

The Re-Recognition On-Site Assessment shall consider the performance of the CAB’s management system over the period of recognition and include the review of assessment reports from the last assessment cycle.

The Re-Recognition On-Site Assessment may need to have a Stage 1 Assessment in situations where there have been significant changes to the CAB, its management system, or of the requirements from the recognizing Regulatory Authority.

The Re-Recognition On-Site Assessment shall take place at the CAB's head office, and should be considered for other locations where the critical functions listed in Section 4.3.4 are performed. It shall include the following: 

  * Evaluate the effectiveness of the CAB’s management system in its entirety in the light of internal and external changes and its continued relevance and applicability to the scope of recognition;
  * Confirm the continued conformity of the CAB’s management system to regulatory requirements including IMDRF/GRRP WG/N59 and N40 documents; and
  * Confirm the commitment of the CAB to maintain the effectiveness of the management system.

### Special Assessments

A Special Assessment is in addition to other assessment activities defined in the typical assessment cycle. A Special Assessment may be triggered by: 

  * The CAB requesting a change of the scope of recognition or following a notice of change potentially affecting the result of prior assessments; 
  * The recognizing Regulatory Authority based on signals indicating concerns with regards to the CAB’s activities, such as complaints; or
  * The results of previous regulatory assessment activities.

# Navigating the Assessment

The goal of an assessment is to ensure CABs make decisions that provide confidence in the conformity of medical devices to regulatory requirements when placed on the market.

Each process will require the assessment team to accomplish assessment tasks to determine if the process outcomes and the process purpose are achieved and the corresponding risks appropriately addressed. Within the description of the assessment tasks, there are references to the applicable clause(s) of the ISO/IEC 17065:2012 standard and to the clauses of the IMDRF/GRRP WG/N40 and N59 documents. If the clause is listed without subclauses, then all subclauses apply to the task. For example, if the applicable clause for a task is listed as IMDRF/GRRP WG/N59: 6.1, then all subclauses of 6.1 (6.1.1, 6.1.2, etc.) apply to the task. If specific subclauses are listed for a task (for example, IMDRF/GRRP WG/N59: 10.1.1), then the entire clause 10.1 may not apply to a particular task, only specific subclauses. These references have been provided to assist the Assessors in ensuring all the requirements are addressed during the assessments. The referenced clauses are not intended to be an all-inclusive list of clauses that may apply to a given task, but are intended to guide the Assessor to specific clauses that are most directly applicable. 

For the management system requirements discussed in IMDRF/GRRP WG/N59 Clause 8 and ISO/IEC 17065:2012 Clause 8.0, both documents allow these requirements to be met through one of two options:

  * Option A: Establishing and maintaining a management system that meets the requirements stated in ISO/IEC 17065:2012 Clauses 8.2 through 8.8; or 
  * Option B: Establishing and maintaining a management system in compliance with ISO 9001, as stated in ISO/IEC 17065:2012 Clause 8.1.3 (Option B).

The applicable requirements in the following section include clauses relevant to Option A. If the CAB follows Option B, these clauses are not applicable and ISO 9001 requirements apply.

During the assessment, it is important that the Assessors are mindful of any instances where the CAB demonstrates failure to fulfill any of the defined requirements listed in the assessment tasks, and that these nonconformities are recorded in appropriate detail. 

Particular attention should be paid to the potential interrelationship of the nonconformities. For example, assessment nonconformities in both the Evaluation and Recommendation processes and in competence management may in combination be significant since the planning of medical device manufacturer regulatory reviews, the assignment of competent reviewers and the systematic characterization of the decision-making, are essential for determining a medical device manufacturer’s conformity to regulatory requirements.

This document makes uses of electronic cross-references. In instances where tasks are linked, an electronic cross-reference has been imbedded. Simply use _Ctrl-click_ to access the task cross-reference when needed. 

# Assessment of CAB Processes

This section describes the processes evaluated by the assessment team. The assessment processes are each presented with a purpose, outcome, risks relative to the process, and the list of specific tasks for that process.

## Process: Management

### Purpose

The purpose of assessing the Management process is to verify the CAB’s top management has ensured that the CAB has implemented and maintained an effective quality management system for the control of all activities related to regulatory review and the decisions on conformity of medical device manufacturers to regulatory requirements. The assessment should include a reflection on the Management process in order to confirm the commitment of top management and the effective implementation of the CAB’s management system. 

### Outcomes

As a result of the assessment of the Management process, objective evidence will show whether the CAB has:

  * Identified processes needed for their management system, their application throughout the organization, and their sequence and interaction.
  * Established a management system to support the effective regulatory review of medical device regulatory submissions and decisions regarding the manufacturers’ conformity to regulatory requirements and ability to ensure adherence with legal and contractual requirements and other requirements to which the organization is committed.
  * Established quality objectives at relevant functions and levels within the organization consistent with the quality policy and ensured that these are periodically reviewed for continued suitability.
  * Committed sufficient resources and competent personnel. 
  * Assigned responsibility and authority to personnel and established the organizational structure to ensure quality is not compromised.
  * Defined, documented, and implemented procedures for the control of impartiality, the protection of confidential information, and the transparency with regards to regulatory reviews and decisions.
  * Ensured the continued effectiveness of the management system and its processes.

### Risks Relative to this Process

The failure of the management process poses the following risks:

  * Lack of consistency in the CAB’s practices;
  * Lack of impartiality of the Regulatory Reviewers and staff involved in the regulatory review and decision activities;
  * Lack of competency of the Regulatory Reviewers and staff involved in the regulatory review and decision activities;
  * Lack of reliability in the regulatory reviews;
  * Lack of credibility of the decision; and/or
  * Lack of proper communication with the recognizing Regulatory Authorities, preventing the implementation of targeted enforcement actions towards delinquent medical device manufacturers.

### Assessment Tasks

**6.1.4.1****Review the documentation on legal responsibility, liability, and financing. Verify the eligibility as a candidate CAB.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 4.1.1, 4.3

IMDRF/GRRP WG/N59 clauses: 4.1.1, 4.1.2, 4.1.3, 4.3.1

  * **Legal entity**

 _Guidance_

It is important that the assessment team accurately understands the structure of the legal entity to which the CAB belongs. It is especially important in complex cases such as a CAB belonging to a larger group, where the delineation of the legal entities within the group may influence impartiality, ability to enter into contractual arrangements, and the use of external resources.

The types of legal entities and the meaning of registration of the legal entity may vary due to regional or country-specific laws and regulations.

The applicant must clearly delineate the perimeter of the legal entity, and establish a specific address, where the management responsible for the conformity assessment program is employed by that legal entity. (See IMDRF MDSAP WG/N29 for a discussion of “legal entity” as it applies to audits.)

_Typical evidence_

Information regarding the legal entity to which the CAB belongs, its organizational structure, ownership, and the legal or natural persons exercising control over the entity. The information would include documentation made publicly available by the CAB (for example, website or promotional documentation), official documents (such as a record of business registration or certificate of insurance policy), or other internal documents.

  * **Financial stability**

 _Guidance_

The Assessors should verify that the CAB has sufficient resources to support its operations and enable it to fulfill recognition criteria. 

Analysis of income sources is also important to assess independence from other entities.

The CAB’s business should be sufficiently diversified so that the loss of a single client does not seriously jeopardize its financial stability or compromise impartiality.

_Typical evidence_

Annual report, fee structure, etc.

  * **Liability insurance**

 _Guidance_

The CAB must provide evidence as to the method used to evaluate the risks from its activities, and utilized to determine the insurance level.

Regulatory Authority Assessors should ensure that the elements listed in the requirements are documented, including:

  * Geographic regions included in the coverage;
  * Profile of risk for the range of medical devices that are subject to regulatory review; and
  * Scope of activities undertaken for medical device regulatory reviews.

Where a CAB claims that their liability is insured through arrangements with a related legal entity, the CAB should document how those arrangements fulfill the elements of the requirement identified above.

_Typical evidence_

Documentation of the risk assessment, records of information provided to the insurer, certificate of insurance.

  * **Eligibility**

 _Guidance_

Although an on-site assessment is unlikely to reveal legal judgments against the CAB, the assessment team should still inquire about the CAB’s history with respect to these matters. 

_Typical evidence_

Verbal confirmation.

**6.1.4.2 Verify that the required management system documentation has been defined and documented.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8

IMDRF/GRRP WG/N59 clauses: 8.0

 _Guidance_

Most CABs offer a broad range of management system certification services, beyond the medical device regulatory review scheme. The Assessor should verify that the CAB’s management system clearly identifies elements applicable to the medical device regulatory review scheme. 

The CAB’s management system documentation should state the documents or requirements to which the CAB claims compliance, including regulations, standards, and directives. The CAB’s management system must specify whether it satisfies option A or B of ISO/IEC 17065:2012 Section 8.1. 

The CAB’s management system should be appropriate to the nature and scale of its regulatory review activities. The management system should be capable of supporting and ensuring consistent compliance with the requirements applicable to the regulatory review and certification program for medical devices.

_Typical evidence_

A list of related documentation on the implementation, maintenance and operation of a quality management system, which would fulfill the requirements of IMDRF/GRRP WG/N59.

**6.1.4.3 Verify that a quality policy and objectives have been set at relevant functions and levels within the organization. Ensure the quality objectives are measurable and consistent with the quality policy. Confirm appropriate measures are taken to achieve the quality objectives.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8.1, 8.2 

IMDRF/GRRP WG/N59 clauses: 8.1.1, 8.1.3

 _Guidance_

While the term “quality policy” is not explicitly used in ISO/IEC 17065:2012 or IMDRF/GRRP WG/N59, the CAB’s top management should express its overall intentions and direction related to the fulfilment of the requirements of the medical device regulatory review scheme. 

The Assessor should verify that the CAB’s top management ensures that the quality policy, like other management system policies, is communicated and understood at all levels of the organization. 

The Assessor should verify that the CAB bases quality objectives on parameters that are critical to the conformity to requirements of the medical device regulatory review scheme. Quality objectives relate to indicators that are critical to the ability of the CAB to conduct planned medical device regulatory reviews and make informed decisions (for example: maintaining access to sufficient numbers of competent Regulatory Reviewers and Technical Experts to fulfill regulatory review obligations; and to Regulatory Reviewers qualified for a technical area/product related to the number of regulatory reviews in this technical area, etc.). 

A quality objective should be expressed as a measurable target or goal in order to feedback into the management system to ensure effective implementation. 

_Typical evidence_

Documented policy and objectives, which may include such things as: number of regulatory review reports completed on time, timely investigation and closure of complaints regarding regulatory review-related activities.

**6.1.4.4 Review the CAB's organizational structure and related documents to verify that they include provisions for responsibilities and authorities. This must include the identification of functions responsible for:**

**▪ the overall program;**

**▪ the timely exchange of information with regulatory authorities;**

**▪ ensuring that quality management system requirements are effectively established and maintained;**

**▪ reporting to top management on the performance of the quality management system; and**

**▪ on any need for improvement.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 5.1, 8.1.1, 8.2.1, 8.2.2, 8.2.3

IMDRF/GRRP WG/N59 clauses: 5.1, 6.1.2, 6.1.11, 9.1.1

  * **Organizational structure**

 _Guidance_

The Assessor should verify that the CAB has documented its organizational structure to identify the different positions or roles, their responsibilities and authorities and the inter-relationships between them. It is important for the Assessors to not only understand the internal organizational structure of the CAB, but also how the organization interacts with external resources.

_Typical evidence_

Organizational chart, job description, management system procedures, etc.

  * **Top management**

 _Guidance_

As part of the organizational structure review, the Assessor should identify the job functions among the CAB’s top management that are responsible for: 

  * Implementation and reporting on the performance of the management system;
  * Performance of regulatory reviews; 
  * Decisions on conformity to regulatory requirements;
  * Establishment of the contract with the medical device manufacturer and external resources;
  * Responding to and investigating complaints and appeals; and
  * Timely exchange of information with regulatory authorities.

Top management has other responsibilities that will be assessed through other assessment tasks.

The CAB should ensure that the remuneration of top management does not depend on the result of regulatory reviews. Otherwise, this would affect the impartiality of the CAB.

_Typical evidence_

Organizational chart, job description, management system procedures, etc.

  * **Responsibility and authority**

 _Guidance_

The CAB must make clear to each person concerned their duties, responsibilities and authorities. Assessors should review the CAB's organizational structure and related documents to verify that they include provisions for responsibilities and authorities. This must include the identification of functions responsible for: the overall program; the timely exchange of information with regulatory authorities; and, ensuring that quality management system requirements are effectively established and maintained.

The CAB may document responsibilities and authorities for each individual involved in the regulatory review and decision process in different ways including job descriptions, process descriptions, procedures, or individual assignments, project plans, etc.

For purposes of regulatory review, the applicant for recognition as a CAB is deemed to be the legal entity and is where the management responsible for the regulatory review program is employed.

The management for the regulatory review program is directly responsible for, manages, and retains authority for the following:

  * Establishment of the contract with the medical device manufacturer (including the requirements in IMDRF/GRRP WG/N59 Clauses 5.1.4 and 5.1.5);
  * Identification of competence requirements for any internal or external Regulatory Reviewer or Technical Expert to perform specific activities (including the requirements in IMDRF/GRRP WG/N40); and,
  * Final review and decision-making on conformity to regulatory requirements (including requirements in IMDRF/GRRP WG/N59 Clauses 7.5 and 7.6).

These listed activities cannot be delegated to personnel outside of the applicant’s legal entity, even to a related organization or a subsidiary. Under the regulatory review program, these related organizations or subsidiaries are regarded as separate legal entities.

(See IMDRF/GRRP WG/N40.)

_Link with other assessment tasks_

The organizational structure may be influenced by the definition of the CAB’s legal entity (see Management 6.1.4.1).

**6.1.4.5 Verify that the CAB has evaluated its Regulatory Reviewers (including Technical Experts), regulatory decision makers, and other personnel to ensure that it has adequate resources with the competencies to fulfill the requirements and volume of its regulatory review program, and that there are processes in place to ensure continual professional development**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 6.1.1.1, 6.1.1.2, 6.2

IMDRF/GRRP WG/N59 clauses: 5.1.3

IMDRF/GRRP WG/N40 clauses: 10.3

 _Guidance_

The Assessor should verify that the CAB periodically analyzes the needs of the regulatory review program with regards to the number and scope of personnel and their competence, taking into account the current number and profile of medical device manufacturer clients, and; expected changes, the evolution of regulatory review practices/requirements, identified issues necessitating additional resources/competence/expertise, the geographic location of their resources and clients, the time it takes to acquire new competence (in nature or volume), etc. 

This analysis is important to ensure the continuity of the CAB’s ability to provide regulatory review and certification services within the scope of recognition. 

Indicators of inadequate number of Regulatory Reviewers and personnel may include:

  * Overdue regulatory reviews
  * Assignment of Regulatory Reviewers with inadequate competence
  * Delay in the issuance of final reports or certification documents to clients, regulatory authorities, or other groups

 _Typical evidence_

Analysis report

**6.1.4.6****Verify that the CAB has defined and implemented procedures for the management of impartiality.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 4.2, 4.4, 5.1.1, 5.2, 6.1.3, 6.2.1 

IMDRF/GRRP WG/N59 clauses: 4.2, 6.1.13

IMDRF/GRRP WG/N40 clauses: 6.0

  * **Sources of threats to impartiality**

 _Guidance_

The CAB must ensure that their decisions are based on objective evidence of conformity obtained during regulatory review activities and are not influenced by other interests or parties.

The Assessor should verify that the impartiality and independence of the CAB is established at all levels via:

  * Structure of the organization and its relationship with superior (parent), peer or subordinate (sister) organizations;
  * The relationship of individuals involved in regulatory review-related activities, including top management; and
  * Policies, processes and procedures on regulatory review-related activities.

Threats to impartiality may come from a large number of sources, including:

  * Additional services offered, or other activities and interests of the CAB; 
  * The activities or personal interests of the individuals involved in the regulatory review and decision processes, including external Regulatory Reviewers and external Technical Experts;
  * The activities of other organizations with whom the CAB has a relationship; 
  * The CAB’s own processes, if they do not properly enable the CAB to identify and mitigate actual conflict of interest or prevent potential conflict of interest;
  * The influence that a manufacturer client may have on the CAB;
  * The influence that other external factors (for example large tenders, epidemics, shortages) may have on the CAB;
  * The remuneration or performance evaluation of personnel involved in the regulatory review activities, which shall not depend on the number or the results of regulatory reviews performed or on the identification of deficiencies during regulatory reviews;
  * Ownership of the organization (e.g. clients being owners or co-owners); and
  * Influence on the direction of the organization (e.g. clients being represented on the board).

_Typical evidence_

Remuneration reports: Income or performance targets, performance reviews, contracts

  * **Threats to impartiality from consultancy services**

 _Guidance_

In accordance with IMDRF/GRRP WG/N59, a CAB shall not offer or provide any consultancy services to the manufacturer, its authorized representative, a supplier or a commercial competitor as regards to the design, manufacture or construction, marketing, installation, use or maintenance of the product or processes under regulatory review.

A significant threat to the CAB’s impartiality comes from the self-review threat arising from the incompatibility of the provision of management system regulatory review and consultancy services, even if the consultancy services are provided by a separate department or even a legally independent entity of the same group of enterprises. In the context of medical device regulatory reviews, medical device regulatory consultancy cannot be offered by the same legal entity providing regulatory review services.

Consultancy includes:

  * Quality management system (or good manufacturing practices);
  * Medical device marketing and facility registration;
  * Medical device adverse events and advisory notices reporting; and
  * Company or product specific training.

EXAMPLES:

  * Preparing the documentation, or part of it, to be submitted as a regulatory submission, with the exception of the testing reports per recognized standard or a specific pre-established protocol
  * Giving specific advice, instructions, or solutions regarding the preparation of documentation to be provided to regulatory authorities to support the marketing of medical devices, or regarding the resolution of any deficiencies identified by regulatory authorities during their regulatory review
  * Giving specific advice, instructions or solutions towards the development and implementation of a medical device design validation plan
  * Acting as Clinical Research Organization for the preparation of a clinical research protocol

COUNTER-EXAMPLES:

  * Testing a device and issuing the corresponding report per a recognized standard or a specific pre-established protocol, as long as the organization does not provide any specific advice, instructions or solutions addressing the deficiencies detected by the testing
  * Acting as a clinical research organization implementing clinical research developed by the manufacturer or another entity separate from the CAB
  * Arranging training and participating as a trainer, including training about regulatory reviews, or exchanging technical or regulatory information is not considered consultancy, provided that, where the course or exchanged information relates to medical device technical or regulatory requirements or to regulatory reviews, it is confined to the provision of generic information that does not provide manufacturer-specific solutions.

Any reference in ISO/IEC 17065:2012 or IMDRF/GRRP WG/N59 to management system consultancy is to be interpreted as medical device regulatory consultancy.

_Typical evidence_

Organizational structure, website, advertisements, contractual agreements with external resources.

_Link with other assessment tasks_

See also Measurement, Analysis and Improvement Tasks in 6.3.4.

  * **Organizational level**

 _Guidance_

As a legal entity, the CAB must analyze the services offered and ensure none of its activities introduces a bias in its regulatory reviews and decisions. 

The CAB needs independence (financially and organizationally) from all parties interested in the outcome of regulatory review activities, including the manufacturer under review, its representatives, suppliers, importers, clients, and competitors. 

A CAB can offer an accelerated regulatory review timeline as an alternative to the standard process, including accelerated review based on a higher fee or on device-specific factors. However, such accelerated review shall not be predicated on an abridged review process as compared to the standard process, or otherwise influence the final regulatory review decision. This practice is perceived as an inducement and represents a risk to the CAB’s ability to conduct the regulatory review under appropriate conditions.

The CAB may receive business by referral, provided the referral does not arise from a relationship with external individuals or organizations having an unacceptable interest in the medical device manufacturers using the CAB’s regulatory review and certification services. 

_Typical evidence_

Organizational structure, website, advertisements, fee structure.

  * **Individual level**

 _Guidance_

Policies, procedures, training and individual commitment to a Code of Conduct (see IMDRF/GRRP WG/N59 Clause 6.1.13) ensure awareness of unacceptable behaviors by individuals involved in the regulatory review and certification processes. The CAB should be aware of potential conflicts of interest affecting all individuals involved in the regulatory review and certification processes and have policies in place to mitigate these.

Any individual employed by a medical device manufacturer potentially being considered as a Regulatory Reviewer would be viewed by the Regulatory Authorities as a conflict of interest or at least an appearance of conflict of interest, and hence a threat to impartiality that would prohibit that individual from partaking in any medical device regulatory reviews as long as they are also employed by the manufacturer.

Any individual involved in the design or conduct of the testing of the medical device should not be involved in the regulatory review of this device.

_Typical evidence_

Policies, procedures, training material, personnel file and individual commitment to a Code of Conduct (see IMDRF/GRRP WG/N59 Clause 6.1.13).

  * **Policies, processes, procedures and practices**

 _Guidance_

The Assessor should verify that the CAB has a publicly accessible statement that it understands the importance of impartiality in carrying out its regulatory review and certification decision activities, and that it monitors and addresses any potential or actual conflict of interest.

The CAB’s processes and procedures must ensure that any real or potential threat to impartiality is identified, documented, investigated, analyzed and effectively managed. When a CAB subcontracts parts of the regulatory review-related activities, processes should be in place to ensure that the use of the external organization does not affect its impartiality. 

A CAB that only relies on signed statements from personnel involved in conformity assessment for identifying and monitoring potential conflicts of interests, and does not keep updated records of past and present consultancy activities, would fail (a) to implement an effective system (as no verification would be possible) and (b) to document consultancy activities prior to personnel taking employment, both being requirements of Clauses 4.2.2, 4.2.4, and 4.2.5 of IMDRF/GRRP WG/N59.

The CAB’s policies must ensure that an individual is not involved in regulatory review activities involving a specific medical device manufacturer if: 

  * the individual, their spouse, or their children has used the services of any organization or individual that has provided consultancy services to the manufacturer, its authorized representative, or its supplier during the past 3 years. (IMDRF/GRRP WG/N59 Clause 4.2.3); or
  * the individual was an employee of, or provided medical device consultancy services to, the manufacturer or of any company belonging to the same organization during the past 3 years (IMDRF/GRRP WG/N59 Clause 4.2.5). 

Some regulatory jurisdictions may have their own requirements regarding the impact of the timing of past consultancy or other activities.

The CAB should have methods in place to prevent the offering of regulatory review services to a medical device manufacturer that (within the previous three years – see IMDRF/GRRP WG/N59 Clause 4.2.3) benefited from medical device consultancy services, including internal audits from the CAB, an employee or external resource. 

Policies, processes and procedures must ensure that an individual does not review his or her own work (see ISO/IEC 17065:2012 Clauses 7.5.1 and 7.6.2, and IMDRF/GRRP WG/N59 Clause 5.1.7). 

_Typical evidence_

Documentation of a process for monitoring impartiality at planned intervals.

Evidence of disclosure of any past or present relationship that would potentially represent a conflict of interest.

Records of investigation and actions taken when incidents of actual loss of impartiality have occurred

 _Link with other assessment tasks_

See also Competence Management Task 6.4.4.4.

  * **Mechanisms for the safeguard of impartiality**

 _Guidance_

The CAB must have mechanisms for safeguarding impartiality. ISO/IEC 17065:2012 provides detailed requirements for managing and safeguarding impartiality. The individuals involved in the process for managing threats on impartiality (see ISO/IEC 17065:2012 Clause 4.2) shall have access to individual(s) who have experience and knowledge related to medical devices in order to obtain independent expert opinions. If the CAB chooses to utilize a committee to manage impartiality concerns, this committee should be aware of the specificities of the medical device regulatory scheme.

_Typical evidence_

The Assessors can verify the activity of the impartiality committee (if used by the CAB) by:

  * Reviewing the agenda, the minutes or other documents from the meetings of the impartiality committee and activities;
  * Checking the participation at the meetings (including the presence of technical or other specific expertise, where necessary); and/or
  * Reviewing the files of the committee members, meeting records to determine that the members were provided with information about the CAB (structure, business, certification process) and the fundamentals of the regulatory review program.

If the CAB does not utilize a committee, Assessors should review the mechanisms by which potential threats to impartiality were identified, assessed, and mitigated. Assessors should ask for examples of issues that were raised as potential threats to impartiality, how those threats were mitigated, and who made the ultimate decision on the impartiality decision. 

Information on safeguarding impartiality is a required input to management review. Assessors can review the information presented on impartiality concerns that were included in management reviews. 

_Link with other assessment tasks_

Threats on impartiality shall be assessed taking into account the definition of the CAB’s legal entity (see Management Task 6.1.4.1) and the CAB’s organizational structure (see Management Task 6.1.4.4). Impartiality is also a required input to Management Review (see Management Task 6.1.4.7).

**6.1.4.7 Verify that management reviews are being conducted at planned intervals, that they include a review of the suitability and effectiveness of the quality policy, quality objectives, and management system to ensure that the quality management system meets all applicable requirements from ISO/IEC 17065:2012 and IMDRF/GRRP WG/N59.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8.5

IMDRF/GRRP WG/N59 clauses: 8.1.3

 _Guidance_

The Assessor should verify that the CAB’s management review procedure specifies participants, roles and responsibilities, frequency (at least once a year), agenda inputs and deliverables. 

The procedure may also specify: 

  * A standard agenda of topics to be discussed (with flexibility for unique agenda items to be added);
  * The necessary attendees who are to participate in the management review and the quorum for decisions; 
  * The management review objectives, including a review of the progress on meeting the stated objectives, 
  * How action items resulting from the management review are recorded (including responsibilities and due dates and specifying which tracking tool to use, if any) and followed up until completion (including their review during the following management review); and
  * The relevant outputs of the Measurement, Analysis & Improvement process, such as corrective and preventive actions. 

Changes that could affect the quality management system may include:

  * any change to recognition criteria; or
  * regulatory requirements applicable to the medical device manufacturers and impacting the CAB’s regulatory review program or practices.

The Assessor should ensure that the CAB uses relevant outputs from the Measurement, Analysis and Improvement process (see Section 6.3.4) as inputs to management review. 

The Assessor should verify that action items resulting from the management reviews are recorded (including responsibilities and due dates and specifying which tracking tool to use, if any) and followed up until completion (including the review of effectiveness during the following management review).

The management review may cover activities outside the scope of the medical device regulatory review scheme. A management review is expected to present, synthesize and analyze sufficient information for the management team to evaluate the implementation, performance, conformity and effectiveness of the activities applicable to the medical device regulatory review scheme. 

The outputs of the management review should include decision and action regarding the adequacy of the set of regulatory reviews and personnel to cover all of its activities and to handle the volume of regulatory review work.

_Typical evidence_

Management review records should document dates, attendees, and results of the management reviews, including a conclusion regarding the suitability, adequacy and effectiveness of the CAB’s management system.

_Link with other assessment tasks_

Inputs to the assessment of the management review should include the analysis of the adequacy of the set of Regulatory Reviewers (see Management Task 6.1.4.5), and outcomes from the management of impartiality (see Management Task 6.1.4.6). 

## Process: Use of External Resources 

### Purpose

The purpose of the Use of External Resources process is to ensure that all activities performed on behalf of the CAB by external Regulatory Reviewers, Technical Experts, or organizations remain under the control of the CAB.

### Outcomes

As a result of the assessment of the Use of External Resources process, objective evidence will show whether the CAB has:

  * Defined, documented and implemented appropriate methods (i.e. procedures and criteria) for the control of external resources activities, including the control of competency, impartiality and confidentiality.
  * Documented and implemented appropriate arrangements with external resources ensuring that the competency requirements for the regulatory review activities, including the final review and decision-making on conformity to regulatory requirements, are retained by the CAB.
  * Established written arrangements with external resources including their commitment to apply the CAB’s requirements and provisions ensuring the control of confidentiality and impartiality.
  * Adequate competency to review the outcome of activities performed by external resources.

### Risks relative to this process

The failure of the Use of External Resources Process poses the following risks:

  * Lack of control of activities directly affects the ability of the external resources to provide the expected service; and/or
  * Lack of control by the CAB on the conformity of the external resource activities to the requirements of the recognizing Regulatory Authority.

### Assessment Tasks

**6.2.4.1 Identify when and how the CAB utilizes external resources. Verify that the controls implemented for the utilization of external resources by the CAB address competence, impartiality, confidentiality and conflict of interest.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.2.2

IMDRF/GRRP WG/N59 clauses: 6.2.2, 6.2.3, 6.2.4, 6.2.5, 6.2.6, 6.2.7

 _Guidance_

  * **General**

The CAB may use external resources, provided it does not delegate any of the following responsibilities outside the CAB’s management system:

  * Establishment of the contract with the medical device manufacturer;
  * Identification of competence requirements for the Regulatory Reviewer or Technical Expert to perform specific activities; and
  * Recommendation and certification decision on conformity to regulatory requirements. 

The CAB should ensure that the use of external resources does not compromise its ability to:

  * make an independent review and decision on the manufacturer's regulatory conformity; and
  * demonstrate conformity to recognition criteria. 

The extent of the use of external resources is an important characteristic of the CAB. The use of external resources poses increased challenges in terms of control of services to the medical device manufacturer, and control of the CAB impartiality and the adherence to the Code of Conduct. 

Controls over the use of external resources should cover both the evaluation of the competency of the individual or organization as a resource, and the assignment of a specific regulatory review activity to this external resource. 

  * **External persons**

External resources may be individuals (e.g. contracted Regulatory Reviewers or Technical Experts) or organizations (e.g. a CAB recognized under different medical device regulatory review schemes). An external individual or organization is one that does not operate under the CAB’s management system. 

The process by which a CAB ensures the suitability of an external Regulatory Reviewer or an external Technical Expert typically includes: (1) the evaluation and ongoing monitoring of the individual’s competence; (2) training in the CAB’s processes and procedures; and, (3) the evaluation of potential threats to impartiality.

  * **External organization**

The process by which a CAB ensures the suitability of an external organization typically includes the evaluation of the following considerations:

  * nature and range of the services the external organization is to perform on behalf of the CAB; 
  * legally enforceable agreements covering the service arrangements;
  * if applicable, the impact of any additional services offered to the CAB by the external organization (for example: technical consultancy activities); 
  * potential conflicts of interests and other threats on the CAB’s impartiality, due to, for example: 
    * the range of services or products offered by the external organization;
    * the organizational structure, ownership of the external organization, and any relationships with other organizations that may provide medical device consultancy; and
    * the personal interests of the external organization’s top management; 
  * the internal and external human resources available to conduct the activities on behalf of the CAB;
  * the infrastructure, including information systems;
  * the competence and impartiality of the individuals that the external organization uses to conduct the service for the CAB;
  * procedures and legally enforceable arrangements by which confidentiality will be ensured;
  * processes implemented by the external organization, and their compatibility with the CAB’s processes;
  * ability of the CAB to control and monitor activities undertaken on its behalf by the external organization; and
  * access to the records relative to the performance of the service.

The evaluation of this information, including any concerns and their resolution, and the rationale for approving the external organization as a resource should be documented.

The relationship between the CAB and the external organization may be a partnership where both organizations may be responsible for separate regulatory review schemes involving a specific medical device manufacturer. For example, one CAB may act as a CAB for the European Union and the other as CAB for the Japanese market. When this is the case, each organization may make independent decisions on the conformity of the medical device to the regulatory requirements that are relevant in the jurisdiction for which the regulatory review is being conducted . The CAB must ensure that the decision made by the external organization does not compromise its ability to make an independent review and decision regarding the conformity of the medical device under review with the relevant regulatory requirements.

On a periodic basis, the CAB should re-evaluate the external organization’s ability to satisfy contractual agreements and expectations. 

The Assessors should verify that the CAB implements documented arrangements (such as a memorandum of understanding, or contractual agreement) with external resources for the supply of competent services. 

_Typical evidence_

Organizational structure, contractual arrangements with external individuals and external organizations, and competence evaluation records.

_Link with other assessment tasks_

The evaluation of the competency of external resources includes the identification of potential threats to impartiality (see Management Task 6.1.4.6).

**6.2.4.2 Verify that the CAB has contractual arrangements with external resources.**

**The arrangements shall allow the recognizing Regulatory Authority to assess or witness the activities of the external resources.**

**The arrangements shall include a commitment by the external resource to apply the CAB’s requirements and provisions ensuring the control of confidentiality and impartiality.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 4.2.7, 6.1.3, 6.2.2

IMDRF/GRRP WG/N59 clauses: 6.1.13, 6.2.5

 _Guidance_

The Assessors should verify that the contractual arrangements do not enable the delegation to external resources of functions identified in Use of External Resources Task 6.2.4.1. 

The Assessors should verify that the contractual arrangements are comprehensive and adequately implemented.

  * **External Regulatory Reviewer and external Technical Expert**

Since an external Regulatory Reviewer or external Technical Expert may have other professional activities (including consultancy activities), the external Regulatory Reviewer or external Technical Expert should confirm the absence of any conflict of interest prior to assignment to a particular regulatory review activity. 

Contractual arrangements should be documented and approved by the CAB’s top management. The CAB should not assign any activity to an external Regulatory Reviewer or external Technical Expert before the contractual arrangements are agreed.

  * **External organization**

Contractual arrangements should be documented and approved by the CAB’s top management. The CAB should not assign any activity to the external organization before the contractual arrangements are agreed.

_Typical evidence_

Contractual arrangements, list of competent personnel that may identify external individuals, list of external organization if available.

**6.2.4.3 Verify that the CAB has adequate internal competence to review the outcome and appropriateness of the activities performed by external resources and to verify the validity of the objective evidence provided in order to make decisions.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2

IMDRF/GRRP WG/N59 clauses: 6.2.4

 _Guidance_

The confidence of the CAB in the reliability of outsourced regulatory review activities is only achieved if the CAB has sufficient competence internally to direct the regulatory review activities; verify the appropriateness and validity of opinions from external Technical Experts; verify the competence of the external resources; critically evaluate the outcome of the outsourced activities; and understand the significance of the findings and conclusions. 

The absence of such internal competence would be equivalent to delegating the certification decision to external resources. Such a delegation is not acceptable as it would not fulfill the requirements of IMDRF/GRRP WG/N59 Clauses 6.1.8 and 7.6.

The Assessor should evaluate the extent of expertise expected by a CAB of an external resource and verify that the CAB can demonstrate sufficient internal competence to verify the appropriateness and validity of objective evidence provided by the external resource. 

_Typical evidence_

Competency files for assigned individuals that can demonstrate experience and suitability can be proven for the assigned responsibility.

****

## Process: Measurement, Analysis and Improvement

### Purpose

The purpose of the Measurement, Analysis and Improvement process is to verify that:

  * Information relative to the regulatory reviews, competence of the Regulatory Reviewers, decisions on conformity to regulatory requirements, and the CAB’s management system is collected;
  * This information is analyzed to identify actual and potential nonconformities;
  * Actual and potential nonconformities are investigated; and
  * Effective corrections and corrective actions are taken, as appropriate.

If trends in the information collected above are unfavorable and nonconformities are observed during the assessment, this information can be used to select:

  * Regulatory Reviewer qualification files to review during the assessment of the Competence Management process;
  * Medical device manufacturer files; and
  * Agreement and monitoring records during the assessment of the Use of External Resources process.

### Outcomes

As a result of the assessment of the Measurement, Analysis and Improvement process, objective evidence will show whether the CAB has:

  * Defined, documented, and implemented procedures for measurement, analysis and improvement that address the requirements of the ISO/IEC 17065:2012 standard and the IMDRF/GRRP WG/N59 document;
  * Identified, analyzed, and monitored appropriate sources of quality data including internal audits, external assessments, and complaints, to identify actual and potential nonconformities;
  * Investigated actual and potential nonconformities;
  * Implemented corrections, corrective actions and preventive actions, as appropriate; and
  * Reviewed the effectiveness of such actions.

### Risks relative to this process

The failure of the Measurement, Analysis and Improvement process poses the following risks:

  * Lack of assurance in the CAB’s ability to identify and remediate nonconformities and potential nonconformities as necessary; and/or
  * Lack of assurance on the CABs decisions relating to the medical device manufacturer’s conformance to regulatory requirements.

### Assessment Tasks

**6.3.4.1 Verify that the CAB has a defined and documented procedure(s) for measuring, monitoring, analyzing and improving the relevance, compliance, consistent implementation and effectiveness of the CAB’s management system.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8.5, 8.7, 8.8

IMDRF/GRRP WG/N59 clauses: Not applicable

 _Guidance_

Assessors should be mindful that while ISO/IEC 17065:2012 does not specifically use the terminology “Measurement, Analysis and Improvement”, Clauses 8.7 and 8.8 of ISO/IEC 17065:2012 refer to “corrective actions” and “preventive actions.” Additionally, most data presented during the management review discussed in ISO/IEC 17065:2012 Clause 8.5 are outputs of a Measurement, Analysis & Improvement process.

The CAB should have procedures to collect and monitor data relative to:

  * Conflicts of interest
  * Regulatory Reviewer conduct 
  * Regulatory Reviewer competence
  * Implementation of the review and certification processes

The CAB may use various methods to collect such data, including the review of regulatory review documentation, solicitation of feedback from manufacturer clients, internal and external audits and assessments, and recording complaints or unsolicited feedback from manufacturer clients or users of the regulatory review reports or certification documents including those prepared by regulatory authorities.

These procedures should enable the CAB to detect individual nonconformities or potential nonconformities, as well as unfavorable trends.

The Assessor should verify that the CAB has procedures to address any nonconformity and potential nonconformity, including the investigation of their cause, and the determination of corrections and corrective actions, as applicable.

_Typical evidence_

Procedures and resulting records for these processes.

_Link with other assessment tasks_

The monitoring, analysis and improvement processes provide input to the management review (see Management Task 6.1.4.7) 

**6.3.4.2****Determine if appropriate sources of data and processes have been monitored by the CAB, to identify actual and potential nonconformities. This data must include internal audits, external assessments, complaints, and the use of external resources.**

**Confirm that monitoring and measurement activities cover Regulatory Reviewer competence, regulatory review performance, decisions on conformity to regulatory requirements and adherence to the Code of Conduct throughout the Competence Management and Regulatory Review and Decisions Processes.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8.7, 8.8

IMDRF/GRRP WG/N59 clauses: 6.1.12, 6.1.13, 8.1.3

  * **Data sources**

 _Guidance_

It is the CAB’s responsibility to determine appropriate monitoring and analysis activities. 

The data sources should at least include: 

  * Complaints;
  * Nonconformities from internal or external audits, and other sources;
  * Appeals; 
  * Competence and conduct of the Technical Experts, Regulatory Reviewers and other personnel;
  * Performance of the regulatory reviews according to planned arrangements; and
  * Corrective actions.

The Assessor should be mindful of quality problems that appear in more than one data source. It is essential that the CAB understands the full extent of the quality problem. For example, nonconformities noted in complaints or customer feedback should be compared with similar nonconformities noted during the organization's analysis of data from other data sources such as Regulatory Reviewer competence assessment reports, regulatory review records, internal audit reports, etc.

_Typical evidence_

See list above

  * **Analysis of data**

 _Guidance_

The CAB has the flexibility to use whatever methods of analysis are appropriate to identify existing and potential causes of nonconformities or other quality problems. However, the CAB should use appropriate statistical methods where necessary to detect potential, emerging or recurring quality problems. The CAB should not use statistics to minimize a problem or avoid addressing a problem.

_Typical evidence_

Records resulting from the processes. Additional record on the analysis of the data.

**6.3.4.3 Determine if investigations are conducted to identify the root cause(s) of detected nonconformities as well as of potential nonconformities.**

**Confirm investigations and corrective actions taken are commensurate with the risk of the nonconformity or potential nonconformity.**

**Confirm that corrections, corrective actions, and preventive actions, as appropriate, are determined, implemented, documented, effective, and do not adversely affect the regulatory reviews performed and decisions made.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8.7, 8.8 

IMDRF/GRRP WG/N59 clauses: 7.12.1

 _Guidance_

The Assessor should verify that the CAB’s procedures ensure that data to detect existing or potential nonconformities are analyzed and effectively reacted to when applicable. 

When the CAB detects a nonconformity, it must investigate, determine and record:

  * The root causes of the nonconformity;
  * Any necessary correction to control or limit the effects of the nonconformity; and
  * Any necessary corrective action to prevent the re-occurrence of the nonconformity.

Potential nonconformities do not need correction; however, the CAB must still investigate, determine and record:

  * The root causes of the potential nonconformity; and
  * Any necessary preventive action to prevent the nonconformity from occurring.

The depth of the CAB’s investigation of the quality problem should be commensurate with the risk. An assessment team should be mindful of the risk of the nonconformity on the reliability of the regulatory reviews and the credibility of the decisions made by the CAB.

Considering the nature of the services offered by CABs, the investigation conclusion of a nonconformity’s root cause should not be limited to “human error”, in particular if there is pattern of such human errors. The Assessor should verify that the CAB evaluates whether such human error originates from a lack of (or ineffective) training, insufficient competency, poor practices, or other causes (e.g. a lack of effective supervision). 

The investigation of a nonconformity should include a determination of whether the nonconformity adversely affects certification documents or regulatory review deliverables already released to the client or any Regulatory Authority.

A nonconformity or potential nonconformity may not always warrant correction, corrective, and preventive action.

Where a quality problem has already been identified and investigated by the CAB, and the CAB had decided not to undertake any corrective actions, the Assessor should verify that records include a risk-based rationale for not taking action, and be approved by a designated individual. 

The CAB is expected to implement in a timely manner the actions it decided to address an existing or potential nonconformity, including correction, corrective action, and/or preventive action. The time to implement these actions, especially the immediate correction intended to limit the effects of the nonconformity, should be inversely related to the risk of the nonconformity. The extensive nature of some actions, corrective and preventive actions in particular, may necessitate extended time to implement on the part of the CAB.

The Assessor should verify that the CAB evaluates the effectiveness of any implemented corrective or preventive action. These actions should not be considered complete until this evaluation has been conducted and the actions have been confirmed to be effective. If the CAB determines that a correction, corrective action, or preventive action was not effective, such as through the recurrence of the observed nonconformity, the Assessor should verify that the CAB further investigates how to remediate the original problem, and, as appropriate, the causes that prevented the actions from being effective.

_Typical evidence_

Records resulting from correction, corrective actions, and preventive actions.

_Link with other assessment tasks_

The output of the corrective and preventive actions is an input to management review (see Management Task 6.1.4.7).

**6.3.4.4 Determine whether any of the CAB's corrective actions require reporting to the recognizing Regulatory Authorities (such reporting may include changes relevant to its recognition).**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: Not applicable

IMDRF/GRRP WG/N59 clauses: 9.0

 _Guidance_

The Assessor should verify that the CAB reports to the recognizing Regulatory Authority(s) if a corrective action represents a change that may affect the organization’s recognition (e.g. legal, commercial, organizational or ownership status; top management or key personnel; resources; or premises and critical location) or its operating processes (e.g., policies and procedures submitted to the recognizing Regulatory Authority in the application package for recognition as a CAB). 

_Typical evidence_

Records of corrective action, competence record, record of organizational structure

**6.3.4.5 Verify that a process is in place to ensure that a regulatory review that does not conform to regulatory reviewing requirements is identified and managed to ensure that subsequent decisions on conformity to regulatory requirements are based on sufficient information.**

**Confirm that appropriate decisions were made, justified, and documented.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 7.5, 7.6, 7.7, 8.7

IMDRF/GRRP WG/N59 clauses: 7.5.2, 7.6.1, 7.7, 7.12.1

 _Guidance_

If the CAB determines as part of the final review that the prerequisite information or method taken for making a decision of conformity to regulatory reviewing requirements are incomplete or contain error, the Assessor should verify that a nonconformity is recorded and resolved prior to the making of a decision.

The resolution of the CAB’s nonconformity may require revisions to the regulatory review documentation, which may necessitate requesting and reviewing new information from the manufacturer. In addition, re-training of Regulatory Reviewers or Technical Experts may be necessary to reduce the possibility of future nonconformities. 

_Typical evidence_

Client files, record of the review of regulatory review decisions, if available.

**6.3.4.6 Confirm that when a nonconformity is detected after the decision of conformity to regulatory requirements, appropriate action is taken commensurate with the risk, or potential risks, of the nonconformity.**

**Confirm appropriate notification to the relevant Regulatory Authority was made.**

**Applicable requirements**

ISO/IEC 17065:2015 clauses: 8.7

IMDRF/GRRP WG/N59 clauses: 7.12.1, 9.0

 _Guidance_

If a nonconformity affecting a regulatory review or the decision regarding the regulatory conformity of a medical device is observed after this decision has been shared with the recognizing Regulatory Authority(s), the CAB should determine if an amendment to the regulatory review report or the decision is necessary. 

If the CAB decides to amend the regulatory review report, the decision on the manufacturer’s regulatory conformity, or any other information shared with the recognizing Regulatory Authority(s), it should inform the recognizing Regulatory Authority(s) and the manufacturer of the change, and the reason for the change (i.e. the nonconformity). 

A modification of the decision on a manufacturer’s regulatory conformity may include the suspension or withdrawal of certification documents. 

The communication between the CAB and the recognizing Regulatory Authority(s) should enable the Regulatory Authority to evaluate the impact of the nonconformity on regulatory actions undertaken based on the regulatory review information initially provided by the CAB. This could affect marketing authorizations, as well as regulatory actions. 

_Typical evidence_

Internal audits, complaints

**6.3.4.7 Verify that internal audits are being conducted according to planned arrangements and documented procedures to ensure the management system is in compliance with the established requirements set out in ISO/IEC 17065:2012 and IMDRF/GRRP WG/N59, as well as any other applicable recognizing Regulatory Authority requirements.**

**Confirm the internal audits include provisions for auditor independence over the areas being audited, corrections, corrective actions, follow-up activities, and the verification of corrective actions.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 8.6

IMDRF/GRRP WG/N59 clauses: 8.1.4

 _Guidance_

The CAB must conduct periodic, independent and systematic examination of its management system to determine whether:

  * The management system as defined, meets all applicable requirements;
  * The CAB conducts its activities according to the management system; and
  * The management system as implemented, produces the expected deliverables and outcomes, and is suitable to achieve the CAB’s quality objectives.

Internal audits may not be specific to a medical device regulatory review scheme but the internal audit program should demonstrate sufficient coverage of this scheme. At a minimum, the entire medical device regulatory review scheme is to be covered within the duration of the recognition cycle.

_Typical evidence_

The records should demonstrate that the CAB implemented the internal audits according to the internal audit program (including its schedule).

**6.3.4.8****Confirm that the CAB has effective processes for handling complaints, and investigating the cause of nonconformities related to complaints.**

**Verify that procedures are implemented that require the CAB to forward to the recognizing Regulatory Authority information on any complaint about a medical device manufacturer that could indicate an issue related to the safety and effectiveness of medical devices or a public health risk.**

**Evaluate how the complaint process allows for forwarding to the appeals process.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 7.13

IMDRF/GRRP WG/N59 clauses: 7.13

 _Guidance_

The Assessors should verify that the complaint handling process includes:

  * Any feedback from a manufacturer client or from users of the certification documents, including Regulatory Authorities, alleging that the CAB did not fulfill all applicable requirements for recognition (i.e. from IMDRF/GRRP WG/N59, ISO/IEC 17065:2012, or any additional requirement specific to the medical device regulatory review scheme); and
  * Any feedback from a user of the certification documents, including Regulatory Authorities, alleging that the reviewed devices from the manufacturer do not meet their specifications, or that the manufacturer fails to satisfy its quality system and regulatory obligations.

The CAB may receive feedback through different channels. A complaint may result from broader feedback, and may not be designated by the sender as a complaint. For example, the appeal of a CAB decision should be supported by a rationale for reconsidering a decision on a manufacturer’s conformity. This rationale may include a statement that the CAB did not fulfill its obligations, which may be handled similarly to a complaint.

The Assessor should verify that when communicating with a complainant other than the recognizing Regulatory Authority, the CAB does not share confidential information about any third party.

_Typical evidence_

Complaint handling records

 _Link with other assessment tasks_

The determination of the complaint validity may be part of the investigation of the nonconformity (See Measurement, Analysis and Improvement Task 6.3.4.9). 

**6.3.4.9 Where an investigation by the CAB determines that activities from external resources contributed to a nonconformity or a complaint, verify that records show that relevant information was exchanged between the parties involved.**

**Applicable Requirements**

ISO/IEC 17065:2012 clauses: 7.13

IMDRF/GRRP WG/N59 clauses: Not applicable

 _Guidance_

External resources may be essential to the ability of the CAB to conduct many types of regulatory review activities. By nature, external resources are not controlled as directly as internal resources, which introduces an increased risk factor. 

When an external resource contributed to a nonconformity or a complaint, the Assessor should verify that the CAB has made the external organization aware of the nonconformity or complaint. 

The Assessor should ensure that the CAB has requested information from the external organization regarding the implementation of remediation actions. 

_Typical evidence_

Records of correction, corrective action or complaints

## Process: Competence Management

### Purpose

The purpose of the Competence Management process is to ensure that Regulatory Reviewers, Technical Experts, the program administrator, and all other personnel involved in the regulatory review and related activities have demonstrated competence, according to pre-established criteria. The Competence Management Process is also to ensure that the CAB has access to competent personnel to cover the scope of their recognition. This is essential in ensuring the credibility of the Regulatory Review and Decision Process outcomes. 

### Outcomes

As a result of the assessment of the Competence Management process, objective evidence will show whether the CAB has:

  * Identified the necessary competence to be an effective organization for their scope of recognition.
  * Defined, documented and implemented methods (i.e. procedures and criteria) for the evaluation and monitoring of the competence of Regulatory Reviewers, Technical Experts, and the program administrator, and all other personnel involved in the management and performance of regulatory review and related activities.
  * Identified training needs and access to training for Regulatory Reviewers, Technical Experts, and the program administrator, and all other personnel involved in the management and performance of regulatory reviews and related activities.
  * Maintained records demonstrating the effective implementation of the competence management process.
  * Demonstrated the effectiveness of its evaluation methods and of the overall competence management process.

### Risks relative to this process

The failure of the Competence Management process poses the following risk:

  * Lack of competence may not allow the Regulatory Reviewers, Technical Experts, and program administrator to identify the critical elements to assess, make appropriate judgement on conformity to regulatory requirements and make appropriate decisions.

### Assessment Tasks 

**6.4.4.1 Verify that the CAB has identified the necessary competencies for the scope of its recognition.**

**Verify that the CAB has access to the necessary technical expertise for advice on matters directly relating to decisions of conformity to regulatory requirements.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.1.1, 6.1.1.2, 6.1.2, 7.3.1

IMDRF/GRRP WG/N59 clauses: 6.1, 6.2.3, 6.2.4, 7.3.2

IMDRF/GRRP WG/N40 clauses: 5.0, 7.0, 8.0, 9.0

 _Guidance_

  * **Competence needs for the organization**

The Assessor should verify the following: 

  * The CAB should identify the competence needed at all levels of the organization and for all functions involved in regulatory review-related activities, to operate as a recognized CAB. 
  * The CAB should use expert opinions to identify these competencies. Such experts may be internal or external. The necessary competence may vary depending on the range of technical areas for which the CAB seeks recognition, and on the number and profile of medical device manufacturer clients and their medical devices.
  * The CAB should have an appropriate workforce, in competence and number, to operate as a CAB. 
  * If the CAB has several sites with separate organizational structures within the scope of the same management system, the same competence criteria are consistently applied to all sites.
  * **Identifying Competence criteria**

The Assessor should verify that the documented process allows the CAB to:

  * Determine the requirements that should be met as part of each regulatory review, and ensure that conformity to these requirements has been demonstrated. This assessment should consider each area of technical knowledge for which the CAB is seeking recognition;
  * Document competency criteria expressed in terms of the requisite knowledge, skills, behavior, values and experience that will ensure requirements are adequately assessed. Criteria may also include an ability to analyze and adapt to new situations. The criteria should allow for an objective and measurable assessment of competency. (IMDRF/GRRP WG/N40 Section 7 provides an example of a scheme for the classification of foundational knowledge); and
  * Maintain the competence criteria.

The IMDRF/GRRP WG/N40 Sections 8 and 9 specify prerequisite education and experience for Regulatory Reviewers and Technical Experts.

Some competence criteria may apply to all technical areas (horizontal criteria). For example, all medical device Regulatory Reviewers should have demonstrated competence in medical device regulations, quality management systems, and risk management applied to medical devices.

Conversely, competence criteria may only apply to specific technical areas (vertical criteria). For example, not all medical device Regulatory Reviewers need to have competence in the safety of electrical medical devices or software.

If the CAB excludes some technical areas from its application to the recognizing Regulatory Authority(s), the CAB would not be expected to have competent Regulatory Reviewers for these technical areas. The CAB must not commit to undertake the assessment of products where it does not have the requisite competence under its scope of recognition.

For each regulatory review function, the CAB should identify the criteria that may be used to demonstrate competence, prior to the assessment of competence against the criteria.

  * **Technical and regulatory expertise**

The Assessor should verify that the CAB has access to sufficient technical expertise necessary for the scope of its regulatory review-related activities (e.g. medical devices reviewed, their performance and safety, clinical use, manufacture, and the regulations applicable to those devices). 

The necessary expertise should serve the following purposes: 

  * Provide guidance while defining appropriate regulatory review and certification practices and processes;
  * Provide guidance during the development of the CAB’s management system to ensure compliance to the recognition requirements; 
  * Define necessary competence criteria and to train individuals involved in the regulatory review and certification activities;
  * Support the Regulatory Reviewers when facing challenging issues during a regulatory review; and 
  * Enable the CAB to critically review technical documentation, request additional information from the manufacturer when needed, and review this additional information. 

While defining regulatory review and certification practices and processes, and the CAB management system, the CAB should consider guidance documents that are acceptable to Regulatory Authorities. 

  * **Using external resources to meet the scope of expertise**

The outcome of the identification of competence needs should serve as an input to the selection of an external resource and to define operational processes between the CAB and the external resource. 

_Typical evidence_

Competence management procedures and criteria

 _Link with other assessment tasks_

See Management Task 6.1.4.5 (analysis of the adequacy of the set of Regulatory Reviewers) and Use of External Resources Task 6.2.4.3 (internal resources necessary to verify the work of external resources)

**6.4.4.2 Verify that the CAB has defined, documented and implemented procedures and criteria for initial competence evaluation of Regulatory Reviewers, Technical Experts, program administrators, and all other personnel involved in regulatory review-related activities.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2

IMDRF/GRRP WG/N59 clauses: 6.1.3, 6.1.10, 6.2.6

IMDRF/GRRP WG/N40 clauses: 10.1, 11.0, 12.0

 _Guidance_

  * **Competence evaluation criteria**

Compliance with competency criteria may be demonstrated by an individual (or organization) through a combination of practical and theoretical knowledge, skills, behavior and values that are used to act effectively in regulatory review activities. 

  * **Competence evaluation process**

The Assessor should verify that the CAB has a defined process for the initial evaluation of the competence of a candidate Regulatory Reviewer, Technical Expert, or any other individual involved in regulatory review and decision activities. 

Competence cannot strictly be confirmed through a document review. The evaluation process should consider various methods to initially evaluate the individual’s competence, using a combination of the following:

  * Review of records of education and training;
  * Review of records of regulatory reviews conducted, if relevant to the function;
  * Review of evidence of technical expertise (for example, involvement in medical device design or testing, publications), if relevant to the function;
  * Feedback from peers, and supervisors, and if relevant, from manufacturers whose medical devices were reviewed; 
  * Interviews with CAB personnel; and
  * Evaluation against competency criteria, e.g. testing.

The Assessor should verify that the individual(s) involved in the evaluation of competence should themselves possess the necessary competence to do so effectively. Specifically, the individual(s) involved in the evaluation of the competence of regulatory reviews or Technical Experts should meet the competence criteria of a Regulatory Reviewer with adequate education, skill and experience.

Before undertaking independent regulatory reviews, each Regulatory Reviewer must undergo a confirmation of skills and personal attributes through the CAB’s assessment of their regulatory reviews in accordance with IMDRF/GRRP WG/N40 Sections 11 and 12.

Assessors may find that an effective way to assess Regulatory Reviewer competence is to select Regulatory Reviewers during the regulatory review assessment (MRA) portion of the assessment. As the Assessors are reviewing the regulatory review documentation, those Regulatory Reviewers can be selected and evaluated for the required technical competency to do the regulatory review.

Note that the CAB may define different degrees of Regulatory Reviewer competence, using designations such as Regulatory Reviewer, lead Regulatory Reviewer, senior Regulatory Reviewer, or supervising Regulatory Reviewer. If applicable, the CAB should define the competence criteria for each of these designations, as well as determining competency criteria for different technical areas (e.g. sterilization processes, electronic devices, devices containing nanomaterials, etc.).

_Typical evidence_ : 

Procedure for the initial evaluation of competence, and related records

**6.4.4.3****Verify that the CAB maintains records of personnel to include Regulatory Reviewers, Technical Experts, and the program administrator that have been assessed as competent to perform the duties associated with the regulatory review and related activities, including external resources.**

**Verify that the records are current at all times.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2.2 

IMDRF/GRRP WG/N59 clauses: 6.1.1

IMDRF/GRRP WG/N40 clauses: 13.0

 _Guidance_

The Assessor should verify that:

  * These records are available and current for all personnel; and 
  * The CAB has implemented the scheme for the classification of technical knowledge if prescribed by the recognizing Regulatory Authority. 

_Typical evidence_

List of competent personnel 

_Link to other assessment tasks_

The list must include external resources (see Use of External Resources Task 6.2.4.1).

**6.4.4.4****Verify that records demonstrate the implementation of the competence evaluation, training, commitments to confidentiality, impartiality, and Code of Conduct for Regulatory Reviewers, Technical Experts, the program administrator, and all other personnel involved in the regulatory reviews and related activities.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2.2

IMDRF/GRRP WG/N59 clauses: 6.1.13, 6.1.14

IMDRF/GRRP WG/N40 clauses: 13.0

 _Guidance_

The Assessors should verify records of initial and ongoing competence evaluation as well as training records. These files should include external Regulatory Reviewers and external Technical Experts, including those used by external organizations.

When assessing the CAB, the recognizing Regulatory Authority’s assessment team should select a representative sample of individual files, with a preference for Regulatory Reviewers and Technical Experts, including both internal personnel and external resources. The completion of previous assessment tasks may direct the selection to specific functions or individuals. 

_Typical evidence_

Individual files

 _Link with other assessment task_

See Management Task 6.1.4.6 regarding commitment to impartiality.

**6.4.4.5 Verify that the CAB has identified training needs, has provided access to such training, and has ensured the identified training has been undertaken by its Regulatory Reviewers, Technical Experts, the program administrator, and all other personnel involved in the regulatory reviews and related activities, including the external resources. Training shall include IMDRF-specific requirements.**

**The CAB must ensure that personnel have access to an up-to-date set of procedures.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2

IMDRF/GRRP WG/N59 clauses: 6.1.1, 6.1.3, 6.1.5, 6.1.6

IMDRF/GRRP WG/N40 clauses: 10.0

 _Guidance_

The Assessor should verify that as a result of either the evaluation of an individual’s competence, the recruitment of new personnel (including Regulatory Reviewers, Technical Experts, or program administrators), or the evaluation of the adequacy of the set of Regulatory Reviewers, Technical Experts and personnel with respect to the organization needs, the CAB made arrangements to complement the competence of the individual or the organization with additional training. This includes the provision of Continual Professional Development per IMDRF/GRRP WG/N40 Clause 10.3.

Training arrangements should ensure that: 

  * Any gaps identified in the competence evaluation are resolved;
  * Any needs for future professional development are identified; and
  * The training is effective, for example through knowledge tests, examinations, review of work by a tutor or supervisor, observation of regulatory reviews, interviews, etc.

_Typical evidence_

Training plans, job-specific predefined training curriculum, etc. are examples of documented arrangement.

**6.4.4.6 Verify that the CAB has defined, documented and implemented a method (i.e. procedures and criteria) for the ongoing monitoring of competence and performance of all personnel involved in regulatory reviews and related activities.**

**Verify that when personnel no longer meet the competence criteria, their competence status is revised.**

**Verify if any remediation plan has been implemented.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2

IMDRF/GRRP WG/N59 clauses: 6.1.10

IMDRF/GRRP WG/N40 clauses: 11.0, 14.0

 _Guidance_

  * **Monitoring of the competence**

The Assessor should verify that the CAB has defined methods and criteria for the ongoing monitoring of the competence of personnel according to documented procedures. 

Regulatory Reviewers must undergo confirmation of skills and personal attributes through the CAB’s assessment of their regulatory reviews in accordance with IMDRF/GRRP WG/N40 Section 11 every year.

The monitoring should be adapted to the expected level of competence, and to the potential impact of the lack of competence of the individual(s). 

The Assessor should verify that if the CAB identifies concerns that relate to a lack of competence of a Regulatory Reviewer(s) or a Technical Expert(s), the CAB documents the concern. The procedures should specify how these concerns should be recorded and handled (e.g. through the corrective action process).

  * **Response to the outcomes of the competence monitoring activities**

The Assessor should verify that the outcome of the competence monitoring activities is a decision on whether to renew the recognition of competence of personnel.

The decision may be either to renew the recognition of competence or to place the individual into remediation. 

The Assessor should verify that the CAB adjusts the monitoring methods and training arrangements of a particular individual that has been placed in remediation. For example, the monitoring methods may be changed to monitor the improvement of a particular competency. 

The work performed by an individual that has been placed in remediation should be evaluated by the CAB to ensure its validity. If the outcomes of a regulatory review performed by an individual that has subsequently been placed in remediation (i.e. the regulatory review documentation and the decision on the medical device’s conformity) should be invalidated, the CAB should record it as a nonconformity and inform the recognizing Regulatory Authority(s) and affected manufacturers of the situation and the remediation plan. 

_Typical evidence_

Competence re-evaluation procedures and records, regulatory review documentation

 _Link with other assessment tasks_

The competence monitoring process is a source of quality data for the Measuring, Analysis and Improvement process (see Measurement, Analysis and Improvement Tasks 6.3.4.1 and 6.3.4.2)

Decision on the competence of CAB personnel may impact the list of available Regulatory Reviewers and Technical Experts (see Competence Management Task 6.4.4.3).

**6.4.4.7 Verify that the CAB has demonstrated the effectiveness of the competence evaluation methods and of the competence management process.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.1.2.1

IMDRF/GRRP WG/N59 clauses: 6.1.10

IMDRF/GRRP WG/N40 clauses: 11.0

 _Guidance_

Demonstrating the effectiveness of the competence evaluation methods is intrinsically difficult for both the CAB and the recognizing Regulatory Authority’s assessment team. However, if the CAB or the recognizing Regulatory Authority’s assessment team identifies a lack of competence of the CAB or of an individual, this may reflect a lack of the effectiveness of the competence evaluation methods and competence management process. 

_Typical evidence_

Records on regulatory reviews, internal audits, records of client feedback

 _Link with other assessment tasks_

The individual’s file includes information relevant to the assignment of position, including responsibilities and authorities (see Management Task 6.1.4.4), and to the management of impartiality (see Management Task 6.1.4.6)

## Process: Regulatory Review and Decisions

### Purpose

The purpose of the Regulatory Review and Decisions process is to control the management of the medical device manufacturer’s request for regulatory review and other related activities. This process includes the review of the regulatory submission, the definition of the regulatory review program, the planning and performance of the regulatory review, the decision-making, and the review of the regulatory review program.

### Outcomes

As a result of the assessment of the Regulatory Review and Decisions process, objective evidence will show whether the CAB has:

  * Defined, documented and implemented methods (i.e. procedures and criteria) for the control of Regulatory Review and Decisions.
  * Established and implemented regulatory review processes for specific medical device types in accordance with the prescribed recognizing Regulatory Authority requirements.
  * Planned and conducted regulatory reviews according to the regulatory review program, including the assignment of a competent regulatory review team.
  * Reviewed additional information provided by the manufacturer in response to deficiencies observed during regulatory reviews.
  * Made reliable and consistent decisions based on the outcome of the regulatory reviews and the review of the manufacturers’ responses. 
  * Conducted follow-up activities according to the decisions.
  * Effectively evaluated and made appropriate decision regarding appeals.
  * Maintained records demonstrating the effective implementation of the Regulatory Review and Decisions processes.

### Risks relative to this process

The failure of the Regulatory Review and Decisions process poses the following risk:

  * Lack of control regarding the Regulatory Review and Decisions process may cause inconsistency in the outcome and affect the reliability of the outputs of the CAB.

### Assessment Tasks

**6.5.4.1 Verify that the CAB has documented procedures as required in the IMDRF/GRRP WG/N59 for Clause 7 of ISO/IEC 17065:2012.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7

IMDRF/GRRP WG/N59 clauses: 7.1.1

 _Guidance_

The Assessor should verify that any specific requirements for the regulatory review of technical documentation or any other requirement that has been prescribed by a Regulatory Authority has been incorporated by the CAB’s procedures for their regulatory review and certification processes.

_Typical evidence_

Review procedures (see IMDRF/GRRP WG/N59 Clause 7.0)

**6.5.4.2 Verify that the CAB established, reviewed and updated (as needed) regulatory review processes specific to each medical device type the CAB is recognized to review.**

**Verify that the CAB has conducted the regulatory reviews according to these processes, including the incorporation of relevant regulatory requirements and IMDRF principles.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.2.1, 7, 8.2.3

IMDRF/GRRP WG/N59 clauses: 7.0

 _Guidance_

The Assessor should verify that the CAB has established a regulatory review process for each medical device type they are recognized to review. 

The Assessor should in particular verify that the CAB takes into account considerations such as:

  * The need for GMP/QMS certification in a given regulatory jurisdiction;
  * The scope of marketing certification to ensure that it adequately reflects the intended use of the device and any specific regulatory requirements in the jurisdiction where marketing authorization is sought; and 
  * Device-specific considerations impacting the regulatory review such as the medical device classification, manufacturing processes, software, the presence of substances of human or animal origin or medicinal substances.

The Assessor should verify that the CAB reviews and revises the regulatory review processes as necessary when new information about medical devices subject to regulatory review becomes available to the CAB. Such information could include changes to regulatory requirements, directives from regulatory authorities, changes to relevant standards, newly available safety information.

_Typical evidence_

Sample of specific regulatory review procedures, client files

**6.5.4.3 Verify that the CAB selected and assigned regulatory review teams with the competence required for each regulatory review.**

**Verify that the CAB communicated to the regulatory review teams the desired scope of regulatory review, objectives and tasks for planning the regulatory review and for the assignment of responsibilities among the regulatory review team members.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.2, 7.2, 7.3, 7.4, 7.5, 7.6

IMDRF/GRRP WG/N59 clauses: 6.1.8, 6.2.7, 7.3, 7.4, 7.5, 7.6

 _Guidance_

The Assessor should verify that the CAB has a procedure for the selection of regulatory review team members that ensures the regulatory review team possesses the competence necessary to conduct a specific regulatory review of the medical device, taking into account the scope of the regulatory review and in accordance with the medical device regulatory review scheme.

Per IMDRF/GRRP WG/N59 Clause 6.1.8 and as shown in Table 1, the Assessor should verify that the personnel assigned to the recommendation and certification decision processes are employed by the CAB, such that the CAB maintains control of the activities of these personnel and owns the responsibility for these decisions. These individuals are typically expected to have a direct labor contract with the CAB, to be functionally and hierarchically incorporated in the CAB, and to receive their salary from the CAB. In some regulatory jurisdictions, non-CAB employees who are contracted directly to the CAB under a legally enforceable arrangement under the CAB’s quality management system may also be permitted to perform these functions. 

This task can often be efficiently assessed by selecting regulatory review files for assessment and confirming that the regulatory review scope and objectives were correct and agreed upon between the CAB and the client, the regulatory review team that was selected has all the required technical competency, and that the regulatory review process was followed. 

_Typical evidence_

Client files

 _Link with other assessment tasks_

See management of impartiality in Management Task 6.1.4.6.

### Table 1: Permissible Regulatory Review Duties for Different CAB Resources1

Entity| Type of Arrangement| Permissible Regulatory Review Duties2  
---|---|---  
**Identification of Regulatory Reviewer Competence Requirements**| **Evaluation**| **Recommendation**| **Certification Decision**  
CAB’s legal entity| CAB employee| Y| Y| Y| Y4  
Other entity under the CAB’s organizational control3| Employee of the entity with agreement to perform work under CAB’s QMS| N| Y| N| N  
Separate individual or other organization| Operating under CAB’s QMS| N| Y| N| N  
Not operating under CAB’s QMS| N| Y| N| N  

1: These permissible duties and this categorization of resources differ from those presented in ISO/IEC 17065:2012

2: Permissible duties as specified in IMDRF/GRRP WG/N59 Clause 6.1.8. In some regulatory jurisdictions, non-CAB resources who are contracted directly to the CAB under a legally enforceable arrangement under the CAB’s quality management system may be permitted to perform additional functions 

3: As defined in ISO/IEC 17065:2012 Clause 7.6.4

4\. As stated in Section 1.0 of this document and in IMDRF/GRRP WG/N59 Section 7.6, in some regulatory jurisdictions only the Regulatory Authority can make the final decision regarding medical device regulatory reviews 

**6.5.4.4****Verify that the CAB conducted regulatory reviews according to the regulatory review program and the requirements of the recognizing Regulatory Authority.**

**Verify that the requirements for regulatory review reports, including the identification and communication of any deficiencies observed in the technical documentation, and any requirements of the recognizing Regulatory Authority were met.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 6.2, 7.2, 7.3, 7.4, 7.5, 7.6, 7.7

IMDRF/GRRP WG/N59 clauses: 6.2.7, 7.3, 7.4, 7.5, 7.6, 7.7

 _Guidance_

The Assessor should verify that the regulatory review program has been implemented as planned and if regulatory reviews were delayed or not performed, that the CAB has provided a rationale or taken measures to rectify the problem.

The Assessor should verify that the CAB has followed relevant IMDRF principles for conformity assessment when conducting regulatory reviews of medical devices. 

The Assessor should select a sample of regulatory review files to audit their content. The sampling should take into account:

  * The outcome of their assessment of prior processes (e.g. Management, Measurement, Analysis & Improvement and Competence Management processes);
  * The outcomes of previous assessments of the CAB; 
  * The class and type of the device under review;
  * Postmarket information (e.g. recalls);
  * Different type of regulatory reviews (e.g. initial marketing certification, changes in certification scope or device design/use); 
  * Different regulatory jurisdictions; and
  * Various Regulatory Reviewers, including internal and external resources.

_Typical evidence_

Regulatory review documentation

**6.5.4.5 Verify that the CAB reviewed any responses to deficiencies identified during a medical device regulatory review.**

**Verify that the CAB has verified the sufficiency of any information requested from the manufacturer as part of the regulatory review process.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.4.6, 7.4.7, 7.4.8

IMDRF/GRRP WG/N59 clauses: 7.4.3, 7.6.1

No additional guidance

 _Typical evidence_

Regulatory review documentation

 _Link with other assessment tasks_

See Regulatory Review and Decision Process Task 6.5.4.4

**6.5.4.6 Verify that the CAB ensures consistent application of regulatory review and decision-making procedures.**

**Verify that the decisions made for suspending, withdrawing, or reducing the scope of any certification is consistent with the recognizing Regulatory Authority’s requirements.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.4.9, 7.5, 7.6, 7.7, 7.10

IMDRF/GRRP WG/N59 clauses: 7.6, 7.7, 7.10, 7.11, 9.1

 _Guidance_

  * **Review of the technical documentation**

The Assessor should verify that any deficiencies identified during the regulatory review were relevant to the scope of the regulatory review and supported by evidence, and that this review is documented. The regulatory review records should document whether each applicable requirement for the regulatory review was met.

  * **Decision on the manufacturer’s regulatory conformity**

The Assessor should evaluate whether the provision of ISO/IEC 17065:2012 Clauses 7.5.1 and 7.6.2 regarding the independence of CAB personnel performing recommendations and certification decisions is met. If the decision is made by a committee, this does not necessarily prohibit the Regulatory Reviewer(s) from participating in committee meetings, provided the rules governing the committee ensure the overall independence of the committee. 

The Assessor should evaluate on the basis of a sample of files, whether the CAB ensures the consistency and accuracy of the certification decisions made. 

For review processes that result in granting marketing certification, the Assessor should verify that the CAB ensures that marketing certification is only granted after the regulatory review process is completed.

Assessors should be mindful that IMDRF/GRRP WG/N59 Clause 9.1.4 requires that the CAB notify the recognizing Regulatory Authority(s) in writing within 5 working days from the date of a decision to refuse, suspend, reinstate, restrict, or withdraw a certificate. The notification shall include a rationale for such action.

_Typical evidence_

Client files

**6.5.4.7 Verify that the CAB communicated the certification decisions and conducted any associated follow-up duties as appropriate, including communication with the manufacturer or Regulatory Authorities.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.6, 7.7, 7.11

IMDRF/GRRP WG/N59 clauses: 7.6, 7.7, 7.12.1, 9.0

 _Guidance_

The Assessor should verify that the CAB’s follow-up activities, including communication of certification decisions, are conducted to fulfill specified objectives, according to a specified timeline, and by individuals with the necessary competence.

The Assessor should verify that the CAB communicates in a timely manner with the relevant recognizing Regulatory Authority(s) in case of a decision to request a restriction, suspension, or withdrawal of marketing certification, or to communicate any other concerns as discussed in IMDRF/GRRP WG/N59.

_Typical evidence_

Client files

**6.5.4.8 Verify that the CAB ensured that any follow-up activities required by manufacturers as part of the regulatory review process were completed as appropriate.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.10, 7.11

IMDRF/GRRP WG/N59 clauses: 7.10, 7.11

 _Guidance_

The Assessor should verify that in cases where the manufacturer is required to follow up with the CAB after a certification decision has been made, these duties were fulfilled with appropriate timeliness. Examples of such activities can include medical device stability reports or postmarket safety information required by the relevant regulatory review scheme. 

_Typical evidence_

Client files, regulatory review procedures

**6.5.4.9 Verify that the CAB evaluated and made decisions on appeals.**

**Verify that appeals are input to the Measurement, Analysis and Improvement process.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.13 

IMDRF/GRRP WG/N59 clauses: 7.13, 8.0

 _Guidance_

The Assessor should verify that the CAB’s process ensures a fair review of the request, taking into account internal jurisprudence, and should prevent any pressure on the decision-makers that could impact their independence. 

The Assessor should verify that the CAB investigates appeals as potential indicators of the need for improvement through the Measurement, Analysis & Improvement process.

The Assessor should verify correction and corrective action if appropriate has been taken by the CAB. 

Trends on appeal decisions may reveal signs of lack of independence.

_Typical evidence_

Records of appeal

 _Link with other assessment tasks_

See Measurement, Analysis and Improvement Task 6.3.4.8 regarding complaints.

See Management Task 6.1.4.6 on impartiality.

**6.5.4.10 Verify that the CAB maintained records on the regulatory review and decision activities.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.12

IMDRF/GRRP WG/N59 clauses: 7.12

No additional guidance

**6.5.4.11 Verify the effectiveness of the regulatory review and decision process.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: Not applicable

IMDRF/GRRP WG/N59 clauses: 8.1.3

 _Guidance_

The CAB must perform measuring, monitoring and the analysis of their regulatory review program to provide information relating to the characteristics and trends of their processes such as: consistency in regulatory review reports, bias in identified deficiencies, feedback from medical device manufacturers, etc.

The Assessors should review the process by which the CAB monitors the performance of the regulatory review program. This information can often be found by reviewing the information evaluated in management review, or as part of the CAB’s corrective actions. 

_Typical evidence_

Records of corrective actions, management review inputs

 _Link with other assessment tasks_

See Measurement, Analysis and Improvement Task 6.3.4.2 regarding analysis of data, and Management Task 6.1.4.7.

## Process: Information Management 

### Purpose

The purpose of the Information Management Process is to ensure effective documentation control and communication, between the CAB and the medical device manufacturers, the Regulatory Authorities and the public. The Information Management Process must ensure the necessary level of confidentiality. 

### Outcomes

As a result of the assessment of the Information Management process, objective evidence will show whether the CAB has:

  * Established an effective process for documentation control.
  * Made appropriate information available about its activities and clients to Regulatory Authorities and the public.
  * Established appropriate contractual arrangements with its clients.
  * Implemented appropriate arrangements to safeguard confidentiality.

### Risks relative to this process

The failure of the Information Management Process poses the following risks:

  * Lack of control of internal documentation leading to inappropriate regulatory review decisions;
  * Lack of control of information shared with external parties, potentially providing inaccurate, obsolete or misleading information; and/or
  * Leak of confidential information.

### Assessment Tasks

**6.6.4.1 Verify that procedures have been defined, documented, and implemented for the control of documents and records required by the quality management system.**

**Confirm the organization retains records for an appropriate time period.**

**Applicable requirements**

ISO/IEC 17065:2012 clauses: 7.12, 8.3, 8.4

IMDRF/GRRP WG/N59 clauses: 7.12.2, 8.1.2

 _Guidance_

If the CAB uses an electronic document control system, including the use of electronic signatures, the Assessor should verify that the CAB ensures that the electronic signature has the same value as a handwritten signature, and validates the system to ensure the authenticity of the signature, and that a signed document cannot be tampered with.

Records related to certification activities should be retained for a time frame specified by the recognizing Regulatory Authority. Records related to conformity to the requirements in N59 should be retained for at least 15 years from their creation.

The Assessor should verify that regulatory review records are uniquely identified, including their version and any amendments. If a regulatory review record needs to be amended, the changes and their author should also be identifiable. The version of the regulatory review record shall be traceable to the decision on the manufacturer’s conformity.

_Typical evidence_

Document Control and record controls procedures, client file

**6.6.4.2 Verify that the CAB made publicly accessible, or provided upon request, information describing its regulatory review programs.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 4.6, 7.8

IMDRF/GRRP WG/N59 clauses: 4.6

 _Guidance_

The Assessor should identify the ways in which the CAB provides information about its regulatory review programs.

_Link with other assessment tasks_

Publicly available information may affect the CAB’s impartiality (see Management Task 6.1.4.6).

**6.6.4.3 Verify that the CAB has provided detailed information to the medical device manufacturer regarding the regulatory review and decisions process, including the process addressing complaints and appeals, as well as fees.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 4.6 

IMDRF/GRRP WG/N59 clauses: 4.6.2, 4.6.3

No additional guidance

 _Typical evidence_

This information may be found in contracts, conditions on certificates, website, etc. 

**6.6.4.4 Verify that the CAB has established contractual arrangements with the medical device manufacturers specifying the responsibilities of both parties.**

**Verify that the contractual arrangements allow for the recognizing Regulatory Authority to assess the CAB's regulatory reviews to the necessary extent.**

**Verify that the contractual arrangements allow the recognizing Regulatory Authority to exchange information with other Regulatory Authorities that maintain Confidentiality Agreements.**

**Verify that the contractual arrangements specify requirements regarding the reference to their conformity status and potential action to deal with misuse or misrepresentation of the conformity status.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 4.1.2, 4.1.3

IMDRF/GRRP WG/N59 clauses: 4.1.4, 4.1.5, 4.1.6

 _Guidance_

The Assessor should verify that the contractual arrangements do not restrict the exchange of information in relation to the manufacturer between the Regulatory Authorities that maintain Confidentiality Agreements. Because a manufacturer’s intellectual property and other confidential information will be exposed to an external resource, contractual arrangements between the CAB and the manufacturer should ensure that the CAB has the agreement of the manufacturer to engage specified external resources for regulatory review services. 

In situations where the regulatory review includes granting marketing authorization, if marketing authorization can only be granted by the recognizing Regulatory Authority, the Assessor should verify that a contractual arrangement does not imply that a certification document issued by the CAB represents marketing authorization of the medical device. 

_Typical evidence_

Contractual arrangements

**6.6.4.5. Verify that the CAB provides the recognizing Regulatory Authorities with regulatory review reports and certificates that meet each Regulatory Authority’s individual regulatory requirements, as well as other required and requested reports and communications.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: Not applicable

IMDRF/GRRP WG/N59 clauses: 7.6, 7.7, 7.8, 7.11, 7.13.1, 9.0

 _Guidance_

The Assessor should verify that the CAB communicates to the recognizing Regulatory Authority(s) within 5 working days of becoming aware of any of the following, regardless of the source of information that makes the CAB aware of such reportable situations:

  * Any fraudulent activities by, or counterfeit products from, any medical device manufacturer;
  * Information that may require safety-related regulatory action (such as design changes that do not adequately address a postmarket issue involving marketed devices);
  * A decision to refuse, suspend, reinstate, restrict or withdraw a certificate; or
  * Significant changes relevant to the CAB’s recognition, in any aspect of its status or operations (see the list in IMDRF/GRRP WG/N59 Clause 9.1.5).

_Typical evidence_

Records of communication between the CAB and the recognizing Regulatory Authority, client file, suspended/withdrawn certificates

**6.6.4.6 Verify that the CAB made information on certifications granted, suspended or withdrawn publicly accessible or provided upon request.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 7.8, 7.11

IMDRF/GRRP WG/N59 clauses: 4.6

 _Specific Guidance_

Per IMDRF/GRRP WG/N59, this task may not apply to CABs operating in a jurisdiction where final certification decisions are made by recognizing Regulatory Authority and not the CAB.

_Typical Evidence_

Procedures for sharing information with the public, records of such communications

**6.6.4.7 Verify that the CAB has defined, documented and implemented procedures and legally enforceable arrangements to safeguard confidentiality, unless disclosure is required by IMDRF documents or by law.**

**Applicable Requirement**

ISO/IEC 17065:2012 clauses: 4.5, 6.1.1.3, 6.1.3

IMDRF/GRRP WG/N59 clauses: 4.5

No additional guidance

 _Typical evidence_

Procedures, contractual agreements between a CAB and a manufacturer, and contractual agreements between a CAB and its employees or external resources.

# Appendix 1: List of Assessment Tasks and Applicable Requirements

The following tables include the assessment tasks listed in this document, along with the applicable requirements from ISO/IEC 17065:2012 and IMDRF/GRRP WG/N59 and N40. This appendix may serve as a useful reference for planning CAB initial recognition or re-recognition assessments.

Task Number| Task Topic| Applicable ISO/IEC 17065: 2012 Clauses| Applicable IMDRF/ GRRP WG/N59 Clauses| Applicable IMDRF/ GRRP WG/N40 Clauses  
---|---|---|---|---  
**6.1**| **Process: Management**  
**6.1.4.1**|  Legal entity, legal responsibility, liability, financing and eligibility| 4.1.14.3| 4.1.14.1.24.1.34.3.1|   
**6.1.4.2**|  Management System documents| 8| 8.0|   
**6.1.4.3**|  Quality policy, objectives, and planning| 8.18.2| 8.1.18.1.3|   
**6.1.4.4**|  Organizational structure, responsibility, authority| 5.18.1.18.2.18.2.28.2.3| 5.16.1.26.1.119.1.1|   
**6.1.4.5**|  Adequacy of regulatory review resources| 6.1.1.16.1.1.26.2| 5.1.3| 10.3  
**6.1.4.6**|  Management of impartiality| 4.24.45.1.15.26.1.36.2.1| 4.26.1.13| 6.0  
**6.1.4.7**|  Management review| 8.5| 8.1.3|   
**6.2**| **Process: Use of External Resources**  
**6.2.4.1**|  Extent of use and controls of external resources| 6.2.2| 6.2.26.2.36.2.46.2.56.2.66.2.7|   
**6.2.4.2**|  Contractual arrangements with external resources| 4.2.76.136.2.2| 6.1.136.2.5|   
**6.2.4.3**|  Internal competence to review the outcome of outsourced activities| 8.18.2| 8.1.18.1.3|   
**6.3**| **Process: Measurement, Analysis & Improvement**  
**6.3.4.1**|  Procedures relative to measurement, analysis and improvement| 8.58.78.8| |   
**6.3.4.2**|  Sources of quality data| 8.78.8| 6.1.126.1.138.1.3|   
**6.3.4.3**|  Investigation, corrections, corrective actions and preventive actions to address nonconformities and potential nonconformities| 8.78.8| 7.12.1|   
**6.3.4.4**|  Reporting of corrective actions impacting the recognition| | 9.0|   
**6.3.4.5**|  Decision on conformity to regulatory requirements supported by nonconforming regulatory reviews or review reports| 7.57.67.78.7| 7.5.27.6.17.77.12.1|   
**6.3.4.6**|  Management of nonconforming review reports or certification documents after their sharing and publication| 8.7| 7.12.19.0|   
**6.3.4.7**|  Internal audits| 8.6| 8.1.4|   
**6.3.4.8**|  Complaint handling and management| 7.13| 7.13|   
**6.3.4.9**|  Communication with external resources having contributed to a nonconformity or complaint| 7.13| |   
**6.4**| **Process: Competence Management**  
**6.4.4.1**|  Identification of necessary competence to operate as a recognized CAB| 6.1.1.16.1.126.1.27.3.1| 6.16.2.36.2.47.3.2| 5.07.08.09.0  
**6.4.4.2**|  Procedure and criteria for competence evaluation of all personnel involved in regulatory review and certification related activities| 6.12| 6.1.36.1106.2.6| 10.111.012.0  
**6.4.4.3**|  Identified personnel with demonstrated competence| 6.1.2.2| 6.1.1| 13.0  
**6.4.4.4**|  Personnel’s individual file| 6.1.2.2| 6.1.136.1.14| 13.0  
**6.4.4.5**|  Training to the regulatory review process and certification requirements and access to corresponding current documents| 6.1.2| 6.1.16.1.36.1.56.1.6| 10.0  
**6.4.4.6**|  Monitoring of personnel’s competence and performance| 6.1.2| 6.1.0| 11.014.0  
**6.4.4.7**|  Effectiveness of the competence evaluation methods and the competence management process| 6.1.2.1| 6.1.10| 11.0  
**6.5**| **Process: Review & Decision**  
**6.5.4.1**|  Procedures for the control of the regulatory review process| 7| 7.1.1|   
**6.5.4.2**|  Regulatory review program establishment and update; planning of regulatory reviews| 6.2.178.2.3| 7.0|   
**6.5.4.3**|  Selection and assignment of competent regulatory review team, and communication prior to the review| 6.27.27.37.47.57.6| 6.1.86.2.77.37.47.57.6|   
**6.5.4.4**|  Regulatory review performance and report| 6.27.27.37.47.57.67.7| 6.2.77.27.37.47.57.67.7|   
**6.5.4.5**|  Review of deficiencies identified as part of the regulatory review| 7.4.67.4.77.4.8| 7.4.37.6.1|   
**6.5.4.6**|  Consistency in regulatory review procedures and changes in certification status| 7.4.97.57.67.77.10| 7.67.77.107.119.1|   
**6.5.4.7**|  Communication and follow-up of the decision| 7.67.77.11| 7.67.77.12.19.0|   
**6.5.4.8**|  Ensuring follow-up required by manufacturers| 7.107.11| 7.107.11|   
**6.5.4.9**|  Appeals| 7.13| 7.138.0|   
**6.5.4.10**|  Regulatory review and decision records| 7.12| 7.12|   
**6.5.4.11**|  Effectiveness of the regulatory review and decision process| | 8.13|   
**6.6**| **Process: Information Management**  
**6.6.4.1**|  Control of documents and records| 7.128.38.4| 7.12.28.12|   
**6.6.4.2**|  Public information on the regulatory review program| 4.67.8| 4.6|   
**6.6.4.3**|  Provision to the medical device manufacturers of detailed information on the regulatory review- and decision-related processes| 4.6| 4.6.24.6.3|   
**6.6.4.4**|  Contractual agreements with the medical device manufacturer| 4.1.24.1.3| 4.1.44.1.54.1.6|   
**6.6.4.5**|  Sharing of information with recognizing Regulatory Authorities on regulatory review activities, decisions on regulatory conformity and certification status| | 7.67.77.87.117.13.19.0|   
**6.6.4.6**|  Provision to the public of information on certification status or certifications granted, suspended or withdrawn| 7.87.11| 4.6|   
**6.6.4.7**|  Control of confidential information| 4.56.1.1.36.1.3| 4.5|   

Disclaimer

© Copyright 2024 by the International Medical Device Regulators Forum. 

This work is copyright. Subject to these Terms and Conditions, you may download, display, print, translate, modify and reproduce the whole or part of this work for your own personal use, for research, for educational purposes or, if you are part of an organisation, for internal use within your organisation, but only if you or your organisation do not use the reproduction for any commercial purpose and retain all disclaimer notices as part of that reproduction. If you use any part of this work, you must include the following acknowledgement (delete inapplicable): 

“[Translated or adapted] from [insert name of publication], [year of publication], International Medical Device Regulators Forum, used with the permission of the International Medical Device Regulators Forum. The International Medical Device Regulators Forum is not responsible for the content or accuracy of this [adaption/translation].” 

All other rights are reserved, and you are not allowed to reproduce the whole or any part of this work in any way (electronic or otherwise) without first being given specific written permission from IMDRF to do so. Requests and inquiries concerning reproduction and rights are to be sent to the IMDRF Secretariat. 

Incorporation of this document, in part or in whole, into another document, or its translation into languages other than English, does not convey or represent an endorsement of any kind by the IMDRF. 

Please visit our website for more details.

[www.imdrf.org](<http://www.imdrf.org/>)


<!-- fulltext-end -->
