# 应用人类因素和可用性工程到医疗器械：行业与食品药品管理局工作人员指南

**来源：** [https://www.fda.gov/regulatory-information/search-fda-guidance-documents/applying-human-factors-and-usability-engineering-medical-devices](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/applying-human-factors-and-usability-engineering-medical-devices)

**发布日期：** 2026-08-03

---

本指南代表了美国食品药品监督管理局(FDA或Agency)目前对这一专题的想法。它没有规定任何人的任何权利,对FDA或公众没有约束力。您可采取另一种方式,即满足适用的法规和条例的要求。为了讨论另一种办法,请与标题页所列FDA工作人员或负责本指南的办公室联系。
1. 简介 简介 引 简介
FDA制定了本指南文件,以协助工业遵循适当的人因和可用性工程程序,以尽量扩大新医疗器械对预定用户安全有效的可能性,使用和使用环境。
本指南文件中的建议旨在支持制造商改进器械的设计,以尽量减少潜在使用错误和由此造成的损害。FDA认为,这些建议将使制造商能够评估和减少与医疗器械使用有关的风险。
本文件提到的FDA认可的共识标准现版见FDA公认的共识标准数据库。如果提交符合公认标准的声明,我们建议你列入适当的证明文件。欲进一步了解监管提交中使用共识标准的情况,参见FDA题为“在医疗器械上市前提交材料中适当使用自愿共识标准”的本指南。FDA的指南文件没有规定法律上可执行的责任。
相反,本指南目前对一个专题的想法,只应视为建议,除非引述具体的规章或法规要求。在本机构的本指南中使用这个词意味着建议或建议某种东西,但并不要求。
2. 范围 范围
本指南建议制造商在开发新的医疗器械时遵循人因或可用性工程程序,具体侧重于用户界面,用户界面包括产品与用户之间所有互动点,包括显示等要素,虽然遵循这些流程可以有助于优化其他方面的用户界面(例如,FDA主要关注的是,装置对预定用户、用途和使用环境是安全和有效的。
目标是确保设备用户界面的设计能够尽可能消除或减少在使用可能造成损害或损害医疗的装置期间发生的错误。
在确定设计和开发投入时,制造商必须列入其风险管理流程的适用产出,并列入可用性要求,ANSI/AAMI/ISO 14971,医疗器械 — 对医疗器械适用风险管理,风险的定义是,发生损害的可能性和潜在损害的严重程度的结合。由于使用错误的概率很难确定,事实上,在模拟和观察设备使用之前,无法预计许多使用错误,潜在损害的严重程度对于确定是否需要消除(设计)或减少由此产生的损害更为有意义。如果风险分析结果表明使用错误可能对病人或设备用户造成严重伤害,然后,制造商应根据本指南文件适用适当的人因或可用性工程程序。如果制造商正在修改市场装置,以纠正与使用有关的设计缺陷,特别是作为一种纠正或预防行动,情况也是如此。
CDRH认为,检测人体因素是医疗器械产品开发的重要组成部分。CDRH建议制造商考虑将医疗器械的人因测试作为强有力的设计控制子系统的一部分。欲了解更多关于人因的信息,这些信息应列入提交CDRH的营销报告,见“医疗器械营销呈文中人因信息的内容”指南。 《联邦食品、药品和化妆法》(FD和C法)。QMSR以参考方式纳入了2016年版ISOISO。
13485. 通过参照采用ISO 13485,我们明确要求目前国际公认的
对受FDA管辖的器械的QMS的监管预期。本指南准则中所有提及ISO 13485的文字都指ISO 13485:2016,医疗器械——质量管理体系——管制要求。
以下定义3 适用于本指南的目的:蓄意或故意不采取违背或违反正常使用的行为,而且制造商无法以任何其他合理手段控制与用户接口有关的风险。
- 关键任务:一项用户任务,如果执行不正确或根本没有执行,会或可能对病人或使用者造成严重损害,如果损害的定义包括损害的医疗照顾。
- 正式评价:用户接口评价是为了探讨用户接口设计优点、弱点和意外使用错误而进行的。
- 伤害:伤害或损害人民健康,或损害财产或环境。
- 危险:潜在损害源。
- 危险情况:人员、财产或环境受到/暴露于一种或多种危险的情况。
- 人类因素工程9:在设计医疗器械(包括软件)时应用关于人类行为、能力、局限性和其他特征的知识;实现适当可用性的任务。
- 人因验证测试11:在设备开发过程结束时进行的测试,以评估用户与设备用户界面的相互作用,以查明会对病人或用户造成或可能造成严重损害的使用错误。
人类因素验证测试还用于评估风险控制措施的有效性,人为因素验证测试是设计验证的一部分。
- 正常使用:操作,包括任何用户的例行检查和调整,以及待命,根据使用指示或按照普遍接受的做法,在未发出使用指示的情况下提供的医疗器械。
- 残余风险:风险控制措施实施后遗留的风险。
- 严重伤害:包括严重伤害和/或死亡。
3 本节提供的定义参考了所引用来源中的定义,但不一定与这些定义相同。
9 在美国, " 人因工程 " (HFE)一词占主导地位,但在世界其他地区, " 可用工程 " (UE)更可取。就本文件而言,这两个词可互换。
11 人因验证测试有时被称为“综合测试”。比较性测试的定义可以不同,有些定义省略了本指南文件所述人类因素验证测试的基本组成部分。
严重伤害:危及生命的伤害或疾病,导致身体功能永久受损或身体结构永久受损;或必须进行医疗或外科干预,以防止身体功能永久受损或身体结构永久受损。永久是指不可逆转地损害或损害身体结构或功能,不包括微小损害或损害。
- 任务:一个或多个用户与医疗器械进行互动,以实现预期结果。
- 使用环境:用户与医疗器械互动的实际条件和条件。
- 使用错误 :与制造商预期不同的用户行动或不行动导致(1)与用户预期的结果不同,(2)并非仅由装置故障造成,(3)确实或可能造成伤害。
- 使用安全:免于不可接受的使用相关风险。
- 用户:与医疗器械(即操作或处理)发生互动的人。
- 用户界面:用户和医疗器械相互作用的手段。
例子包括包装、标签、19 培训材料、物理控制、显示元件、警报和每个设备部件的操作逻辑。 ]
- 与使用有关的风险分析:系统利用现有信息,查明与使用有关的危害并估计与使用有关的风险。
4. 概览
理解人们如何与技术互动,研究用户界面设计如何影响人们与技术的互动,这是人类因素工程和可用性工程20 的重点。
在研制医疗器械时,HFE/UE的考虑涉及装置用户系统的三个主要组成部分:(1) 装置用户,(2) 装置使用环境,(3) 装置用户界面。图1以图示方式描述了三个组成部分之间的相互作用和可能的结果。
" 19 `贴标签 ' 一词是指所有标签和其他书面、印刷或图形材料(1)上的任何物品或其任何容器或包装物,《联邦法典》第21卷《联邦法典》第201条(m)款。
321(m).
20 在美国, " 人类因素工程 " 一词占主导地位,但在世界其他地区, " 可用工程 " 更可取。就本文件而言,这两个词可互换。
图1. 危险能源/电子能源考虑之间的相互作用导致安全和有效使用或不安全或无效使用。
4.1 作为风险管理的一部分,HFE/UE消除或减少与设计有关的问题,这些问题助长或造成不安全或无效使用,是整个风险管理进程的一部分。
风险分析中历来考虑的危险包括: 物理危险(例如尖角或边缘)、机械危险(例如:- 热危害(例如高温成分),化学危害(例如有毒化学品)、辐射危害(例如电离辐射和非离子化)、生物危害(例如过敏、低能、高能、低能、高能、低能、高能、低能、低能、生物不相容物剂和传染物剂)。
这些危险通常与器械或部件故障的情况有关,而这种故障并不取决于用户如何与装置发生相互作用。(一个显著的例外是传染性物剂(发热/病原体),(b) 与用户与装置发生相互作用有关的医疗器械危险也应包括在风险管理中。本文件将这些危害称为与使用有关的危害(见图2)。这些危害可能是由于用户界面设计的某些方面造成的,致使用户无法充分或正确认识、阅读、解释、翻译了解设备上的信息或根据信息采取行动。一些与使用有关的危害比其他危害更为严重,这取决于遇到危害的使用者或病人可能遭受的危害的严重程度。
图2. 与使用有关的危害、装置故障危险和与使用和装置故障有关的重叠危险。
与使用有关的危害与下列一种或多种情况有关:- 设备使用需要体能、感官能力或认知能力超过用户的能力;- 器械的使用不符合用户对装置操作的期望或直觉;- 使用环境影响器械的操作,用户不承认或不了解这种效果;- 特定使用环境损害用户在使用该装置时的物理、感知或认知能力;- 器械的使用方式,制造商本可以预料到,但并未考虑;或(b) 本来可以消除或减少风险,但是没有这样做。
4.2 应将风险管理HFE/UE的考虑和方法纳入装置设计、开发和风险管理过程。三个步骤对成功进行HFE/UE分析至关重要:- 查明预期的与使用有关的危害和最初未预见的与使用有关的危害(通过初步分析和评价得出,见第6节),确定发生危险用途的情况;- 制定和适用风险控制措施,消除或减少可能对病人或用户造成损害的与使用有关的危害(见第7节);- 证明最终装置用户界面设计是否通过进行人因验证测试,支持安全和有效使用(见第8节)。
图3说明了处理与使用有关的危害的风险管理过程;为有效开展工作,应采用危险风险/紧急反应/紧急反应方法。
图3:处理风险管理中的与使用有关的危害。
5. 设备用户、使用环境和用户界面
图4展示了用户与设备之间互动的模型、每个用户所执行的程序以及它们之间的用户界面。当用户与一个装置发生互动时,他们会看到该装置提供的信息,然后解释和处理该信息并作出决定。用户与设备互动以改变其操作的某些方面(例如修改设置、替换部件或停止设备)。该设备接收用户输入、回应和向用户提供反馈,然后用户可以考虑反馈,并启动新的互动周期。
图4:实际操作情况下的设备用户界面(改编自Redmilm和Rajan,1997年)。
在进行HFE/UE分析之前,您应审查并记录下列基本特性: 设备用户;例如:- 该器械的预定使用者(例如医生、护士、专业护理员、病人、家庭成员、安装员、维修人员、后处理员、处置者);- 用户特点(例如功能能力(物理、感官和认知能力),能够影响安全有效地使用该器械的技术和知识水平及行为;和 和 - 预期培训使用者的水平将达到和/或得到培训。
- 设备使用环境;例如:医院、外科套房、家用、紧急使用、公共使用等;- 特殊环境(例如紧急运输、大规模伤亡事件、无菌隔离、医院特护单位)。
- 设备用户界面; 例如 :- 部件和配件 - 控制 - 控制 - 视觉显示 - 视觉、听觉和触觉反馈 - 警报和警报 - 逻辑和操作序列 - 标签 - 培训
以下各节将更详细地讨论这些考虑。在医疗器械开发过程中,应考虑到预定用户的特点、使用环境和装置用户界面。
5.1 医疗器械的预定用户应能够使用医疗器械,而不必使用可能损害医疗护理或病人或使用者安全的错误。视具体装置及其应用情况而定,装置使用者可能限于专业护理人员,如医生、护士、护士、执业医生、护士、医生、护士、医生、护士、医生、医生、护士、医生、身体和职业治疗师、社会工作者和家庭护理助理。其他用户群体可包括医疗技术专家、放射技术专家或实验室专业人员。装置使用者群体也可能包括安装和安装器械的专业人员以及清洁、保养、维修或后处理这些器械的专业人员。某些器械的使用者可能是非专业人员,包括自行使用装置为家中护理者提供自我护理的病人和作为非专业照顾者的家庭成员或朋友,包括父母在子女身上使用器械或监督子女使用器械。

使用者操作医疗器械的能力取决于其个人特征,包括:- 感官能力(即视力、听力、触觉灵敏度),- 使用该器械的医疗条件、疾病(即多种病症)、识字和语言技能、一般健康状况、- 精神和情感状况; 与所涉医疗条件相比的教育和健康知识水平; 类似设备的一般知识;学习和适应新器械的能力; 学习和适应新器械的意愿和动力; 学习使用新器械的意志和动力。
您应评价和了解所有可能影响到他们与该装置互动的预定用户群的特点,并为HFE/UE评价和设计的目的描述这些特征。在医疗器械开发过程中应考虑到这些特征,这样,装置可能更适应用户之间的可变性和局限性。
5.2 使用医疗器械的环境可能包括各种条件,可以确定最佳用户界面设计。医疗器械可能用于临床环境或非临床环境、社区环境或移动车辆。环境使用条件的例子包括:照明水平可能低或高,难以看到设备显示或控制。
- 噪音水平可能很高,使得很难听到设备操作反馈或听觉警报和警报,也难以区分一个警报和另一个警报。
- 房间可装有同一装置、部件或配件的多种模型,因此难以识别和选择正确的模型。
- 房间可能充满了设备 或杂乱无章 或忙于其他人和活动使人们很难在空间里操控和提供分散注意力,从而混淆或压倒设备用户。
- 该装置可能用于移动车辆,使器械和用户不得不步调和振动,使用户难以阅读显示器或进行精细运动。
您应评价和了解所有预定用途环境的相关特点,并为HFE/UE评价和设计的目的描述这些特点。在医疗器械开发过程中应考虑到这些特征,这样,装置可能更适应可能影响到其使用安全和有效性的使用条件。
5.3 设备用户界面 A 设备用户界面包括用户与设备之间所有互动点,包含用户互动的设备的所有元素。 当用户安装设备时, 可能使用一个设备用户界面( 如拆包、 设置、 校准) ,使用设备,或对设备进行维护(例如清洁、更换电池、修理部件)。- 器械的大小和形状(特别是手持和可磨损器械的尺寸和形状) — 向用户提供信息的要素,例如指示灯、显示器、听觉和视觉警报、设备软件系统的图形用户界面、用户系统整体互动的逻辑,包括:以何种形式向用户提供信息(即反馈), 操作员连接、 位置、 配置或操作的部件,- 用户控制设备操作的硬件组件,如开关、按钮和按钮,以及用于或连接病人的部件或配件;- 包装和标签,包括操作指示、培训材料和其他材料。
在设计减少或消除与使用有关的危害的设备时,最有效的战略是修改设备用户界面。用户界面的“外观和感觉”应尽可能是合乎逻辑和直观的。设计完善的用户界面将便利正确的用户行动,防止或阻止可能导致伤害(使用错误)的行动。通过修改装置设计处理与使用有关的危害通常比修改标签或培训更为有效。此外,在需要时可能无法使用标签,培训取决于记忆,而记忆可能不准确或不完整。
用户界面设计的一个重要方面是信息显示和控制行动的逻辑符合用户的期望和能力的程度。以及使用过程中任何时间可能发生的行为用户将期望器械和设备部件以符合其使用类似器械或用户界面要素的经验的方式运作。用户根据以往的经验,将控制按钮转向特定方向,可能会预计液体或气体物质的流量率会增加或减少。
例如,如果违反这一预期,使用误差的可能性增加,当电子驱动控制拨号设计成向前机械式的反方向拨号时。
新的医疗器械的用户界面越来越多地是软件驱动的。 在这种情况下,用户界面可能包括键盘、鼠标、结晶、触摸屏等控制器;未来装置可通过其他手段控制,如手势、眼视或声音。用户界面的其他特征包括如何组织数据并向用户提供数据。
显示的信息通常有某种形式的等级结构和导航逻辑。
6. 初步分析和评价
进行初步分析和评价,以确定用户任务、用户界面组件和设计过程初期使用的问题。这些分析有助于将HFE/UE流程的重点放在用户界面设计上,因为目前正在开发这种设计,以便能够在安全和有效使用方面实现最佳利用。这些分析的最重要成果之一是全面确定用户任务并进行分类,从而产生一份关键任务清单(第6.1节)。
人因和可用工程提供了各种研究器械与其用户之间相互作用的方法。开发新器械或改良装置时选择的方法取决于与特定装置开发工作有关的许多因素,例如,所计划的器械的新水平, 以及您对装置类型和装置使用者的初始知识水平。
下文讨论经常使用的HFE/UE分析和评价方法。它们可用于查明已知的与先前版本的设备或装置类型有关的问题(第6.2节)。分析方法(第6.3节)和实证方法(第6.4节)可有助于查明与使用有关的危害和危险情况。这些技术分开讨论;然而,它们相互依存,应以互补方式加以使用。这些分析和评价的结果应用于为贵国的风险管理工作(第7节)和制定人因验证测试程序(第8节)提供信息。
6.1 确定和分类关键任务 初步分析和评价进程的基本目标是确定用户应正确执行的关键任务,以便使用医疗器械安全有效。
您应根据风险分析中确定的使用错误可能造成的潜在伤害的严重程度,对用户任务进行分类。目的是查明如果执行不正确或根本没有执行,将造成严重伤害或可能造成严重损害的任务,这些是关键的任务。风险分析方法,例如失败模式效果分析(FMEA)和断层树分析(FTA),可以作为这方面的有用工具。
与标签中的警告、警告和反规定有关的所有风险都应列入风险评估。应当尽可能评估可合理预见的滥用(包括意外但可预见的用户使用装置),标签应包括说明这种用途和潜在后果的具体警告。异常使用通常无法通过HFE/UE流程的应用加以控制。
关键任务清单是动态的,随着装置设计的发展以及初步分析和评价进程继续进行,这些任务将发生变化。随着用户与用户接口的互动得到更好的理解,还有可能确定更多的关键任务,并将其列入清单。关键任务的最后清单用于构建人因验证测试,以确保其侧重于与装置使用安全和有效性有关的任务。请注意,在进行人为因素验证测试之前,可能不会发现某些潜在使用错误,因此,试验协议应包括探测以前未曾预料到的使用错误的机制。
6.1.1 采用故障模式效应分析方法分析使用安全性最成功的方式是由一个由相关专业领域人员组成的小组进行。分析小组可能包括使用该装置有经验的个人,例如使用该器械的病人或临床专家,以及设计工程师和人因专家。团队办法确保分析包含对潜在使用错误和可能造成的伤害的多重观点。FMAEA小组“人才风暴”可能使用的情况可能导致“失败模式”,并审议每一种可能的使用错误的任务和潜在伤害。
任务分析可以说明用户-设备的互动,从而对这一过程有所帮助,任务分析也应在FMAEA进程中加以改进。
6.1.2 断层树分析 断层树分析与FMAE不同,因为分析首先从减少和考虑与装置使用有关的 " 过失 " (与使用有关的危害)( " 自上而下 " 办法)开始,而FMEA则从用户互动开始(一种“自下而上”的方法),并探索如何导致失败模式。与FMAEA的情况一样,FMA公司采用集思广益方法,由一个多学科小组完成FATA是最好的。任务分析对于构建一个包括用户-设备互动各个方面的自由贸易协定断层树至关重要,尽管联邦能源基金和自由贸易协定经常被用来查明与使用有关的危害并对之进行分类,其有效性取决于小组成员能够从分析中推断出在使用装置期间可能造成伤害的所有危害和使用错误的程度。
可利用自由贸易协定、FMEA和相关办法查明与使用有关的危害并对之进行分类,但随后应利用结果为模拟使用测试计划提供信息,分析过程不包括实际用户或代表实际使用,使用错误对分析师来说往往是“出乎意料的”,因此模拟使用测试是必要的,而且设计应查明以前未确认或未查明的使用错误。
6.2 在开发新装置时查明已知的与使用有关的问题,有必要查明与使用方面正在开发的类似装置(如果有的话)发生与使用有关的问题(如果有),当发现这类问题时,应在设计新器械的用户界面时加以考虑。这些装置可能是同一制造商或其他制造商制造的。关于使用相关问题的信息来源包括客户投诉档案,以及熟悉使用相关问题的培训和销售人员的知识。还可以从以前的HFE/UE研究中获取信息,例如,关于正在研制的器械的早期版本或关于类似现有器械的信息。
关于已知与使用有关的危害的其他信息来源包括:现有装置用户、期刊文章、专业会议记录、通讯、通讯、FDA的制造商和使用设施装置经验数据库;FDA的MedSun:医药产品安全网;CDRH 医疗器械回顾和早期警报; FDA安全通讯; 欧洲反对种族主义和不容忍委员会FDA装置报告;- 安全医疗做法研究所(ISMP)药品安全警报通讯;和
所有已知的使用错误和与使用有关的问题都应在新器械的风险分析中加以考虑,如果适用于新装置,也应列入。
6.3 确定关键任务的分析方法 涉及审查和评估用户与器械的互动。这些方法在过程初期应用时对设计开发最有帮助。具体任务或使用设想情况,包括用户与设备之间的相互作用,涉及可能造成伤害的使用错误。分析方法也可以用于研究在模拟使用测试中研究过于危险的与使用有关的危险情况。这些结果用于为以下的形成评价(见第6.4.3节)和人为因素验证测试(见第8节)提供信息。
用于确定与使用有关的危害和危险情况的分析方法包括分析新装置用户的预期需要,对关于使用类似器械的现有资料进行分析,并采用一种或多种分析方法,如任务分析以及勤劳和专家分析。(查明与使用有关的危害和危险情况的经验方法包括背景调查和面谈技术等方法,并在第6.4节中讨论。 )
6.3.1 任务分析任务分析分析技术系统地将装置使用过程分为任务的不同序列。然后对任务进行分析,以确定所涉及的用户界面组件、用户可能发生的使用错误以及所有使用错误的潜在结果。手持血糖测量仪的任务分析部分包括表1所列任务的一个简单例子。

表1. 手持血糖表简单任务分析。
用户会读显示值 用户会解释显示值 用户会决定下一步要采取的行动 任务分析可以用来帮助回答下列问题:· 用户在每项任务上可能使用什么错误?
- 哪些情况可能导致用户在每项任务上使用错误?
- 每项使用错误可能产生什么损害?
- 如何防止发生每项使用错误或减少发生频率?
- 如何降低与每次使用错误有关的潜在损害的严重性?
可以利用任务分析技术来研究用户如何可能执行每项任务,并为每项任务确定可能的错误使用模式。对于每次用户互动,用户行动可以用图4所示模式确定,即概念投入、认知处理、认知处理、以及执行该步骤所涉及的实际行为。感知信息可能难以或不可能引起注意或检测,然后作为一种认知组成部分,它们可能难以解释或可能被误解;额外的认知任务可能混淆或复杂,或与用户过去的经验不符;和身体行为可能不正确、不适当定时或无法完成。应分析其中每一种使用错误模式,以确定错误的潜在后果和可能造成的损害。
为了开始解决上述问题,分析员将需要了解更具体的细节,例如:- 用户正确执行每项任务(例如对测试条进行血样)所需的努力。
- 用户执行每项任务的频率 。
- 用户群的特点可能导致一些用户难以完成每项任务。
- 可能影响试验结果或用户执行每项任务的能力的使用环境特点。
- 使用错误对装置随后操作的准确性、安全性或有效性的影响。
6.3.2 超常评价 超常评价是一个分析员(通常是人因专家)对照用户界面设计原则评价设备用户界面的过程,规则或“英雄主义”准则。
目标是全面评价用户界面,查明设计中可能存在的弱点,特别是在使用错误可能导致损害时。弹性评价包括仔细考虑用户界面设计方面公认的概念。现有多种外观,您应该注意选择最适合您具体申请的某种或几种。
6.3.3 专家审查专家依靠临床专家或人因专家来分析器械的使用、查明问题并提出解决问题的建议。专家审评与经济评估之间的区别在于,专家审评更依赖个人根据个人经验和意见对特定领域具有专门知识的个人所作的评估。
专家审评的成功取决于专家对装置技术、其使用、临床应用、对设备技术的了解和理解。目标用户的特点,以及专家预测实际使用器械的能力。由多个专家独立或作为一个小组进行的审评,可能会发现更多的潜在使用问题。
6.4 确定关键任务的经验方法 确定潜在使用相关危害和危险情况的经验方法 数据来自用户与器械或装置原型或模型互动的经验。它们提供补充资料,为产品开发进程提供信息,以超出使用分析方法的可能范围。
经验方法包括背景调查、面谈技术和模拟使用测试等方法。为了获得有效数据,在这种研究中,测试必须包括代表预定用户的参与者。同样重要的是,调解人必须不偏不倚,努力不影响参与者的行为或反应。
6.4.1 背景调查涉及观察预定用户的代表,他们与目前销售的装置(类似于正在开发的装置)进行互动,如同他们通常在实际使用环境中那样。目的是了解用户界面的设计如何影响其使用的安全性和有效性,设计中哪些方面可以接受,哪些方面应作不同的设计。除观察外,这一过程可包括在用户使用该设备时向用户提问,或在使用后与他们面谈。可以问用户他们在做什么,以及为什么他们像他们一样使用这个器械。这一过程有助于了解用户对困难或潜在不安全的相互作用、实际使用环境的影响的看法。以及与工作量和典型工作流程有关的各种问题。
6.4.2 个人和团体的面谈(后者有时被称为“重点小组”)产生关于认识和意见的定性资料,在访谈中,可以请使用者描述他们使用现有器械的经历,他们使用新装置时遇到的具体问题,并就如何设计新装置提出他们的看法。
访谈可侧重于特别感兴趣的专题,深入探讨具体问题。其结构应涵盖所有相关专题,但允许在受访者的答复需要澄清或提出新问题时进行无规范的讨论。个别面谈使面谈者能够了解个人的观点,例如:可能代表特定类别的用户,或了解装置使用或应用的特定方面。
个别访谈还可以使人们更容易讨论他们可能不自在的团体讨论的问题。团体访谈的好处是,个人有机会在讨论专题时与其他人互动。
6.4.3 正在开发中的系统评价用于为设备用户界面设计提供信息。
它应侧重于初步分析表明最有可能涉及使用安全的问题(例如:用户与该装置互动的方方面面复杂,需要探讨)。它还应侧重于用户界面设计选项尚未最后确定的领域。
形式评价补充和完善了第6.3节所述分析方法,暴露的问题只能通过观察用户与设备的互动才能查明。例如,成型评价可以揭示以前未被承认的与使用有关的危害和使用错误,并有助于确定新的关键任务。- 告知装置用户界面的设计(包括可能的设计取舍),- 评估为减少或消除与使用有关的危害或潜在使用错误而采取的风险控制措施的有效性,- 确定培训要求,为标签和培训材料的设计提供信息(应在人因验证测试之前定稿),- 通报人因验证测试的内容和结构。
应根据对用户与设备用户界面互动的进一步理解和澄清的需要,选择用于初步评价的方法。可以根据不同程度的手续和样本大小进行成型评价,取决于需要多少信息来为装置设计提供信息,器械的复杂性及其使用、用户群的可变性或具体使用条件(例如最坏情况)。形成性评价可能涉及简单的模拟装置、初步原型或随着设计的发展而更先进的原型。还可以根据用户界面的具体附件或要素或使用环境的某些方面或用户的特定分组来调整这些附件或要素。
在装置开发的这一阶段,应进行设计修改,然后以迭接方式评价其是否充分,直至装置准备好接受人体因素验证测试。与设计过程中的稍后阶段相比,在形成评价过程中发现的用户界面设计缺陷可以更容易和便宜地得到解决,特别是在发现人体因素验证测试中的设计缺陷之后。如果未进行成形评价,在人因验证测试中发现设计缺陷,那么该测试基本上就成了成形评价。
成型评价对更好地了解使用问题(防止人为因素验证测试成为成型评价)的有效性将取决于成型评价的质量。视你所进行测试的严谨程度而定,你可能会低估发现的问题的存在或重要性。例如,因为试验参与者在试验期间受过不切实际的训练、有能力或谨慎。公司雇员可参与形成评价,但与人因验证测试不同;如果它们不代表预定用户,其业绩和意见可能会误导或不完整,他们熟悉这个装置,或不愿表达诚实的意见。
初步评价程序一般具体规定如下: 评估目的、目标和优先事项; 评估的用户界面比例; 评估的用户界面; 评估的用户界面比例; 评估的用户界面; 评估目标、目标和优先事项。· 数据收集方法或方法(例如认知行进、观察、讨论、访谈);数据分析方法;和 如何使用评价结果。
应利用成型评价结果确定是否需要修改设计以及应采取何种形式。由于这种测试是在设计过程中进行的,往往不那么正规,而且往往使用不同的方法,结果将不直接适用于最终用户界面设计。
形成性评价可以成为确定和了解用户界面如何影响用户互动的有效工具。测试结果的质量以及从中获得的信息将取决于成型评价的质量。基于初步评价结果的问题发生频率不应低估或高估。在测试或装置原型期间能够或小心操作,与最终设计可能有所不同,从而影响用户的相互作用。
6.4.3.1 认知步进 一种简单的由用户和(或)人因专家参与的成型评价是认知步进。在认知行走中,测试参与者在使用设备的过程中受到指导。在行走过程中,与会者受到询问并鼓励他们讨论他们的思考过程(有时称为“大声疾呼”),并解释他们遇到的任何困难或关切。
6.4.3.2 模拟使用测试 模拟使用测试为研究用户与设备用户界面互动和完成实际任务提供了一种强有力的方法。这种测试包括利用一种装置系统收集试验参与者的数据,在实际使用情景下,但在模拟使用条件下(例如,装置没有电源或没有用在马尼金而不是实际患者身上),装置组件或系统在现实使用情景下使用。模拟使用测试与认知行走测试不同,使参与者能够更独立和自然地使用该器械。模拟使用测试可以探索用户与该器械的总体互动,也可以调查初步分析中确定的具体人因,例如任务或使用情况不经常或特别困难,使用条件困难,特定用户群体使用,或拟议培训是否充分。
在成型评估期间,模拟使用测试方法可以根据你收集初步数据的需要加以调整。通过观察参与者与该装置互动和访谈,可以获取数据。如果感兴趣的相互作用微妙、复杂或迅速发生,使其难以观察,也可使用自动数据收集。可以向参加者提问或鼓励他们在使用该装置时“大声思考”。他们在使用该装置后应接受面谈,了解其对装置使用的看法,尤其是与出现的任何使用问题有关的看法,例如明显的使用错误。观察数据收集还可包括任何观察到的犹豫或明显混淆,在出现问题时可以暂停讨论问题,或包括可能有助于设计特定设备用户界面的其他数据收集方法。
7. 消除或减少与使用有关的危害
应通过初步分析和评价查明与使用装置有关的危害(第6节)。通过消除危险加以控制(设计);在启动人因验证测试之前,减少造成伤害的可能性或减少其严重程度。
采用风险控制措施处理与使用有关的危害。多种风险控制措施,例如以下一种或多种备选办法的多种风险控制措施,经常用于全面应对每一种与使用有关的危害。ANSI/AAMI/ISO 14971按优惠和效力排列了下列风险控制备选办法:
1. 设计上固有的安全 - 例如:
- 使用无法连接错误部件的具体连接器。
- 删除可被错误选择的功能,或者在可能导致错误使用时消除交互作用。
- 改进控制、标签和显示器的可探测性或可读性。
- 当用户手动执行任务时, 容易使用错误的自动激活设备功能 。
2. - 医疗器械本身或制造过程中的保护措施
纳入安全机制,如人身安全保护、防护装置、软件或硬件连接。
- 包含警告屏,向用户通报在开始使用装置之前应具备的基本条件,如具体数据输入。
- 对危险条件使用警报,例如 " 低电池 " 警报,如果器械的操作意外丢失可能造成伤害或死亡。
- 使用需要较少维修或“免费维修”的设备技术。
3. 安全信息-例如:
- 提供书面资料,例如用户手册中的警告或警告说明,以突出和明确讨论与使用有关的危害。
- 培训用户避免使用错误。
对装置及其用户界面的设计修改通常是消除或减少与使用有关的危害的最有效手段。如果设计修改不可能或不切实际,也许可以执行保护措施,例如,通过对装置增加“低电池”警报或使用电荷寿命较长的电池来降低电池用完的可能性。设备标签(包括使用说明)和培训,如果设计适当,支持用户更安全、更有效地使用装置,是应对装置使用危害的重要HFE/UE战略。因为他们依靠用户记住或回过头来参考信息,因此在使用期间可能无法贴上标签,通过培训获得的知识会随着时间的流逝而衰落。
然而,除非设备的设计修改能够完全消除使用错误的可能性,还应修改标签和培训(如果适用),以解决危险:如果没有其他选择,至少应向用户提供足够的信息,以了解和避免与使用有关的危害。
无论采用何种风险管理战略,都应对其进行测试,以确保成功处理与使用有关的危害,不引入新的危害。
8. 人类因素校验测试
进行人体因素验证测试21 是为了证明该装置可供预定用户使用,而不会出现严重使用错误或问题,测试范围应全面,充分敏感地捕捉用户界面设计造成的使用错误,应做到使结果普遍化为实际使用。
人体因数验证测试的设计应如下: - 测试参与者代表该器械的预期(实际)用户。
- 所有关键任务都在测试期间完成。
- 设备用户界面代表最终设计。
- 试验条件足够现实,足以代表实际使用条件。
为使该装置被视为在使用安全和有效性方面得到优化,人因验证测试应足够敏感,以捕捉用户界面设计不足引起的与使用有关的问题,用户是否知道使用错误。人因验证测试结果不应显示任何使用错误或问题可能造成严重损害,并通过修改用户界面的设计可以消除或减少,使用第7节所列一项或多项风险控制措施。
人因验证测试的现实性和完整性应支持对结果的概括化,以证明该器械的实际使用安全和有效性。测试协议应包括讨论关键任务(根据使用错误可能造成的严重损害确定);见第6节,以及用来收集关于试验参与者业绩的数据和对所有关键任务进行主观评估的方法。21人因验证测试有时被称为“综合测试”。比较性测试的定义可以不同,有些定义省略了本指南文件所述人类因素验证测试的基本组成部分。
测试结果应有助于分析测试期间发现的使用错误或问题的根本原因。
人因验证测试一般在模拟使用条件下进行,但必要时,也可以在实际使用条件下或作为临床研究的一部分收集人因数据(见第8.3节)。在模拟使用测试方法不足以评价用户与设备的互动时,您应在实际使用条件下进行人因验证测试。应根据你的初步分析结果(见第6节)作出这一确定。
FDA鼓励制造商在进行人体因素测试之前提交一份测试议定书草案,以确保你们计划使用的方法可以接受。这方面的预市场机制是 " 上报前机制 " (见 " 索取反馈和医疗器械提交会议:上报方案 " )。
8.1 模拟使用人体因素校验试验 进行模拟使用试验的条件应足够现实,以便试验结果可普遍用于实际用途。因此,对现实主义的需要取决于对与器械的具体预定用途、用户、使用环境和装置用户界面有关的风险的分析。如果环境因素可能影响用户与设备用户界面各组成部分的相互作用,它们应纳入模拟使用环境(例如,暗灯照明、多重警报条件、分散注意力和多重任务)。

在模拟使用人类因素验证测试期间,应让测试参与者有机会尽可能独立和自然地使用该装置,试验促进者或主持人不得干涉或影响试验。使用“高声思考”技术(在这种技术中,要求测试参与者在使用该设备时,说出他们的想法),虽然也许对形成评价有用,但在人类因素验证测试中不能接受,因为它没有反映实际使用行为。如果用户能够实际使用标签,应在试验中提供;但是,应允许参加者选择使用该手册,而不应指示他们使用该手册。可能要求参与者对标签作为测试的一部分进行评价,但这种评价应在模拟使用测试完成后单独进行。如果用户能够使用电话求助热线,可以在测试中提供,但应尽可能现实;例如,电话助理不应在会议室内,也不应指导用户完成具体的测试任务。
8.1.1 试验参与者(主题)在人体因素验证测试中测试参与者最重要的考虑是,它们代表了预定用户的数量。
参与人体因素验证的试验参与者人数取决于测试的目的。就人因验证而言,抽样规模最好根据初步分析和评价结果确定。制造商应自行确定测试参与者的必要人数,但一般而言,最低参与人数应为15人。请注意,对于特定装置类型,建议的最低参加者人数可能更高。 (关于抽样规模考虑的讨论,见附录A。 )
如果该装置拥有一个以上的不同用户群,则验证测试应包括每个用户群中至少15名参与者。FDA认为,用户群在特征可能影响他们与器械的互动时,或在他们在装置上执行的任务不同时,是不同的。例如,有些装置将有不同年龄组(小儿科、青少年、成人或老年病)的用户,或不同专业类别的用户(例如:医疗服务提供者、非专业用户;其他装置将有不同角色的用户(例如安装者、具有独特专长的医疗服务提供者或维修人员)。
人因验证测试参与者应代表其用户群体中的各种特征。用户群的同质性或异质性可能难以精确确定,但你应当包括尽可能反映实际用户群的测试参与者。如果预定用户包括儿科人口,测试应包括一组有代表性的儿科用户;当一种装置打算供儿科和成人使用者使用时,FDA认为它们是不同的人口。同样,如果一种装置打算供专业医疗服务提供者和非专业用户使用,FDA认为它们是不同的用户群。在许多情况下,应通过初步分析和评价确定不同的用户群体(第6节)。如果不同的用户组将执行不同的任务或具有不同知识,可能影响它们与用户界面各组成部分的相互作用,因此使用错误的可能性不同的经验或专门知识,然后,这些用户应分为不同的用户群(每个用户至少有15名测试参与者),以进行验证测试。用户彼此差异的方式是无限的,因此,你应该关注用户特征,这些特征可能对用户与设备用户界面要素的相互作用产生特别影响,例如年龄,教育或识字水平、感官或身体障碍或职业特长。
如果该器械的目的是治疗有可能导致其功能限制的病症患者,在初步评估期间,应考虑具有代表性的这些限制范围的人,并将他们作为具有代表性的用户纳入人因验证测试。例如,使用糖尿病管理器械的人可能患有糖尿病引起的复脑病或神经病。如果您选择不设计您的设备,以满足功能限制的人的需要,否则他们可能使用您的设备,您的标签应该清楚地解释用户需要安全有效地使用该器械的能力。
注意,为了尽量减少在你的验证测试中 引入的可能偏差您的雇员不应作为人体因素验证测试的测试参与者,除非在极少数情况下,所有用户必然都是制造商的雇员(例如:专业人员)。
人体因素验证测试的结果显示美国(美国)用户安全有效地使用这些技术,试验参与者应居住在美国。在其他国家进行的研究或与非美国居民进行的研究可能(积极或消极)受到其他国家存在的不同临床做法的影响,使用的计量单位不同,理解改变标签和培训方式的语言差异,等等。这项政策的例外将逐案审议,并以考虑美国条件的相关差异的合理理由为基础。除了该器械的用户界面外,标签和培训应与如果在美国销售该装置将使用的设备相对应。
8.1.2 人类因素验证测试应包括初步分析和评价中确定的所有关键任务。使用设备时(例如,执行装置设置、数据输入或校准)可按逻辑顺序发生的任务可以归为使用情景,应在试验议定书中加以说明。测试中的使用情景应当包括所有必要的任务,并且应当按照逻辑顺序组织,以代表自然的工作流程。
与大量关键任务相关的装置可能需要在一个以上的人为因素验证测试过程中进行评估(例如,代表同一用户群的相同参加者或不同参加者)。在测试之前,您应该确定代表每项任务成功的用户性能。
试验协议还应说明装置使用范围和参加者使用器械的次数的理由。用于诸如柜台外自动除颤器等装置,仅应进行一次使用期,因为其他尝试在实际使用环境中将无关紧要。对于经常使用的设备,并且具有学习曲线,重复使用与确定合理熟练程度有关,允许参与者在测试过程中多次使用该装置可能是适当的(但应收集每种用途的性能和访谈数据)。就其他装置而言,通常的使用可能涉及一再执行关键任务,因此试验协议中应包括这些任务的多次执行。
需要仔细审议涉及发生频率低的关键任务的关键任务或使用设想情况,这些任务应当酌情纳入风险严重程度测试。使用错误可能造成严重损害的罕见或异常使用情景是测试安全有效医疗器械使用的重要考虑因素。可能难以确定经常但危险的用途设想方案,这突出表明必须认真应用初步分析和评估。
8.1.3 使用说明 装置标签的设计可在形成评价中加以研究;但人体因素验证测试中使用的标签应代表最终设计。这适用于器械和任何装置配件上的标签,设备显示、设备包装和包装标签、使用说明、用户手册、软件包插入和快速启动指南上的信息。
人体因素验证测试可以间接地用来评估用于器械的指示是否充分,但只有在使用器械的情况下才能进行,包括参与者对使用方面的关键问题的理解或 " 知识 " 。目标是确定使用说明在多大程度上支持用户安全有效地使用该器械。如果装置标签不够充分,则以参与者的绩效或主观反馈为证明。如果人因验证测试的结果包括关键任务使用错误或参与者反馈表明关键任务有困难,在上市前提交材料中声明,修改使用说明或某些其他标签要素以降低风险是不可接受的,除非你提供额外的测试数据,证明修改后的要素有效地将风险降低到可接受的水平。
8.1.4 培训参与者 需要向用户提供的培训的设计和范围,也可以在成型评价中加以研究;但是,向人因验证测试参加者提供的培训应接近实际使用者将接受的培训。如果你预计大多数或所有用户将接受最低限度的培训或没有接受任何培训,那么不应培训参加人体因素验证测试的测试人员。如果人因验证测试结果包括关键任务使用错误或主观反应表明关键任务有困难,在上市前提交材料中,你打算通过提供“额外培训”来减少风险,除非你提供补充数据,表明这种培训能够有效地将风险降低到可接受的水平,否则是不可接受的。

在可行的情况下,提供给测试参加者的培训内容、格式和提供方法应与实际用户将接受的培训相类似。在对参加者的培训不同于实际使用之后进行的人因验证测试无效。由于培训逐渐衰减,因此不应在培训后立即进行测试;一些时间应该过一段时间。在某些情况下,允许参加者休息一小时(例如“休息时间”)是可以接受的;在其他情况下,宜留出一天或多天的间隔,特别是如果有必要将培训衰变作为使用相关风险的来源加以评估的话。对于在非临床环境中使用的某些类型的装置(如家用),也许有理由允许参加者在培训课后随同他们使用这些指示,在测试课前根据他们的选择进行审查。测试协议应说明为测试提供的培训,包括内容和交付模式以及测试前的长度。
8.1.5 人体因素验证测试程序应具体说明在测试中将收集的数据类型。一些数据最好通过观测收集;例如,关键任务的成功完成或成果应以观察来衡量,而不是仅仅依靠参与者的意见。虽然衡量参与者执行具体任务所需时间可能有益于比较不同装置模型使用方便程度等目的,只有当装置使用速度与临床相关时(例如:使用自动外部除颤器)。尚未事先确定为时间紧迫的任务的时间安排不应列入人因验证测试。使用方面的一些重要方面无法通过任务业绩来评估,而是需要直接询问参与者,以确定他们对基本信息的理解。观察和知识任务数据应辅以在使用设想方案完成后通过与参与者面谈收集的主观数据。
8.1.5.1 观测数据 人类因素验证测试应包括观察参与者对所有关键用途设想方案(包括所有关键任务)的绩效。测试规程应事先说明如何界定、识别、记录和报告测试参与者使用错误和其他有意义的使用问题。协议的设计还应做到:在与参与者的后续访谈中,将观察到和记录先前未曾预料到的使用错误,并将其列入后续访谈。
测试期间记录的观测数据应包括使用问题,最重要的是使用错误,例如,试验参与者没有完成在不切断静脉注射线与模拟“病人”线的连接的情况下,完成静脉注射线的延伸任务,或者在任务成功执行所必须的时候,没有找到用户界面的重要控制。
“关闭电话”是指用户有困难或发生使用错误从而可能造成伤害的情况,但用户采取行动“恢复”并防止损害发生。近距离通话在完成所有使用设想方案后,在观察和与试验参与者讨论时,应记录下来。多次试图完成一项任务,明显的混淆可能表明潜在的使用错误,因此也应作为观察数据加以收集,并在与试验参与者的访谈中进行讨论。
8.1.5.2 知识任务数据 许多关键任务都通过模拟使用技术进行随时评估,使用错误可以直接观察到,在模拟使用测试期间,通过观察对用户性能进行评估。然而,其他关键任务无法以这种方式评价,因为它们涉及用户对信息的了解,而通过观察用户的行为很难确定信息。例如,用户可能需要了解关键的反规定和警告信息。Lay用户可能需要了解一个装置对特定环境危害的漏洞,采取捷径或重复使用一次性部件可能造成的损害,或需要定期对器械或其配件进行维修。医疗服务提供者必须知道,设备绝不应在富氧环境中使用,但在模拟使用条件下进行测试将很困难,因为要确定测试环境在测试期间富氧,然后要求用户使用该设备并观察其行为,可能不会产生有意义的结果。
参与知识任务的用户界面构成部分通常是用户手册、快速启动指南、设备本身标签和培训。用户了解并处理所提供的信息,如果这些组成部分设计得当,这种信息成为用户“知识”的一部分。 这种知识可以通过询问试验参与者来测试。
这些问题应不限成员名额,措辞应保持中立。
8.1.5.3 访谈数据 8.1.5.3 观察参加测试任务的人员履行测试任务的情况,评估他们对基本信息的理解(如果适用),随后应进行情况汇报访谈。访谈使测试促进者能够收集用户的观点,这些观点可以补充任务业绩观察,但不能代替这些观察。这两种数据收集方法产生不同类型的信息,可能相互加强,例如,当访谈数据证实测试促进者的意见时。例如,参与人报告的观察到行动的理由不同于观察员所假定的理由。例如,用户可能犯了几个使用错误,但当接受访谈时可能没有投诉,可能没有注意到犯任何错误。用户在关键任务上可能没有使用错误,但在访谈中可能指出用户接口的一个或多个方面,这些方面令人困惑或困难,并可能造成问题。
在面谈时,参与者应对试验期间遇到的任何使用困难(例如,混淆的相互作用、相互作用、影响困难的手动操作、意外的装置操作或反应、 读出显示时的难度、 听警报的难度或误解,注意或不理解设备标签))访谈应当由不限成员名额和措辞中立的问题组成,首先从整体考虑这一装置,然后侧重于每一项关键任务或使用设想。您应该调查在与参与者的测试后汇报访谈中的所有使用错误,以确定他们如何以及为什么认为错误发生。例如 : □ 。
“你对器械的总体情况有何看法?”
- “你用它有困难吗?你用它有什么困难呢?”
- “有什么令人困惑的吗?什么是令人困惑的?”
- “请告诉我这一[使用错误或所观察到的问题]。 怎么回事?这是如何发生的?”
- 注:面试应包括针对为该测试参与人发现的每项使用错误或问题提出的这个问题。

重要的是,面试者接受所有参与者的答复和评论,而不作出判断,以便获得参与者的真实观点,而不是影响他们的答复。
8.1.6 人体因素验证测试结果分析 人体因素验证测试结果应进行定性分析,以确定是否有必要修改器械的设计(或标签或用户培训),将使用风险降低到可接受的水平。为了做到这一点,观测数据和知识任务数据应与访谈数据合并,并仔细分析,以确定任何使用错误或问题的根本原因(例如:试验期间发生的“断电和使用困难”)。然后,应结合相关风险考虑所有使用错误和问题的根源,以确定可能造成的伤害,并优先处理所需额外风险控制措施的类型。本文件附录B对人因验证测试结果进行了抽样分析。
视额外风险控制措施的程度而定,人因可能需要重新确认。您应处理用户界面中导致使用错误和关键任务问题的各个方面,为此应制定和实施必要的风险控制措施,将风险降低到可接受的水平。你或许会发现有必要进行更多的初步分析和评估(第6节),以探讨和最后确定修改意见。然后,你应对经修改的使用界面要素进行人为因素验证测试,以评估风险控制措施成功地将风险降低到可接受的水平,同时又不引入任何新的不可接受的风险。如果修改后的要素只影响装置使用的某些方面,则测试只能侧重于使用的某些方面。
8.1.7 残余风险 几乎不可能使任何装置避免错误或无风险;即使用户界面的设计遵循了最佳做法,一些残余风险仍将存在。在进行人为因素验证测试后,所有风险仍然存在,应进行彻底分析,以确定是否可以减少或消除。然后对剩余的残余风险进行评估,以确定其可接受性。人因验证测试结果表明,除非对结果进行彻底分析,而且提交材料表明进一步降低差错的可能性是不可能的或实际的,使用器械的好处大于残余风险,否则在上市前提交的文件中不能接受严重使用错误持续存在。
与使用有关的风险分析应确定在装置使用范围内使用错误或问题是如何发生的,包括用户界面给用户造成问题的具体方面。这种分析应确定是否需要修改设计,是否有可能,并可能有效地将相关风险降低到可接受的水平。事实上,测试参与者在接受人因验证测试时,在访谈时往往建议修改设计。使用错误或与高残余风险有关的问题应在人因鉴定报告中加以说明。这一说明应包括使用问题与装置用户界面的设计有何关系。如果分析表明需要修改设计,但执行时不可能或不切实际,您应该解释这一点,并描述使用该器械的总体好处如何大于残余风险。
如果发现可能造成使用错误、可能造成伤害的设计缺陷,并通过设计改变减少或消除,在上市前提交的文件中声明,你计划在今后版本的设备中加以处理,这是不可接受的。还注意到在人体因素验证测试过程中发现严重使用错误和问题可能表明分析、形成评价不足,在设计开发期间,对设备用户界面进行了修改。
8.2 当制造商在市场上已经对设备进行改装时,对改装设备进行人体因素校验测试,风险管理过程应包括经过修改的设备的所有方面和受到修改影响的设备的所有组成部分。风险分析还应包括用户与受修改直接或间接影响的器械的相互作用的所有方面。
和任何其他装置一样如果与使用有关的风险是不可接受的,则应根据对所作修改的风险分析,再进行一次人因验证测试的必要性,测试应侧重于那些与危险有关的使用情景和关键任务。然而,测试可能限于评估用户互动和任务中受设计修改影响的那些方面。
当制造商正在针对与使用有关的问题修改目前销售的装置时,可能作为纠正或预防行动或回收的一部分,人因验证测试应使用与通常相同的方法对经过修改的用户界面设计进行评价。但是,如果评价还涉及直接征求用户对设计修改与前一次设计的比较,评价将最为有效。测试管理员应解释已知问题,然后向参与者展示前一版接口组件以及新版本或修改版本。然后应向与会者提出问题,例如:
1. “你相信新设计比旧设计更好吗?请告诉我新设计如何?
比古人还优美。
2. “你认为这些修改在防止使用错误方面的效力如何?
你们告诉我吧!你们为什么认为它是真实的?」
3. “这些变化是否会造成任何其他使用困难?什么困难?”
4. “这些修改是否充分,或是否需要进一步修改?
8.3 实际使用测试,由于某些类型的装置使用和使用环境的性质,这些环境可能特别复杂或不易理解,可能需要在实际使用的条件下测试一种器械。例如,不可能在模拟使用条件下测试假肢或助听器编程器械的某些方面;在会议室测试家用透析机的结果可能无法在住宅环境中普遍使用。
在实际使用条件下进行的人类因素测试之前,应先进行适当的模拟使用测试,以确保该装置设计得足够好,能够安全地实际使用(只要模拟使用测试能够提供这种保证)。
第8.1节所述模拟使用人因验证测试应与模拟使用人因验证测试遵循同样的一般准则;注意到当需要实际使用测试以确定拟议器械的安全性和有效性时,以及适用21 CFR §812中概述的要求时,22 在这种试验中,试验参与者应代表实际使用者,临床环境应代表实际使用环境,测试过程应尽量少影响参与者与设备的互动。
22 在美国进行的实际使用临床研究必须符合21 CFR §812规定的调查装置豁免要求。
也可以作为临床研究的一部分进行实际使用测试。参加者通常受到不同培训,比实际用户受到更密切的监督,因此,由此产生的数据(例如,在这方面,应该从这一角度来看待。临床试验不同于模拟使用人类因素验证测试的另一种方式是,样本大小一般要大得多,以便结果数据具有统计意义。对于测试参与者在家中使用该器械的研究,直接观测的机会可能有限;无论仅仅依靠自我报告使用设备来了解用户与设备的互动是不够的,因为这些数据可能不完整或不准确。在可行的情况下,应当用观测数据补充这些数据。
请与内部机构审查委员会协商保护人类主体,以确定是否需要实施对参加测试者安全和个人隐私的具体保障,包括知情同意表格。
关于调查装置豁免的更多信息,见FDA的指导,FDA关于调查装置豁免临床调查的决定。有关关键临床研究的更多信息,见FDA的指南,《医疗器械枢纽临床调查的设计考虑》。
9. 文件
记录你的风险管理、HFE/UE测试和设计优化程序(例如:) 提供证据,证明在设计新装置时考虑了预定用户的需要,并确定该装置对预定用户来说是相当安全和有效的,使用和使用环境。
必要时,作为上市提交中的一部分,提供关于这些过程的资料,将减少要求提供补充资料的需要,并便利FDA审查你呈件所载的所有有害于有害于健康的信息。欲了解关于建议文件的更多资料,以便列入销售材料,请参看FDA的本指南,“医疗器械上市提交中中人因信息的内容”。
10. 结论 结论
通过应用HFE/UE优化装置设计的好处超越了改进安全的范围。许多器械制造商发现,在产品开发过程中应用HFE/UE减少了在市场引入后进行设计修改和昂贵更新的需要,并提供了竞争优势。随着安全性提高,与产品回收或赔偿责任有关的支出的可能性降低;在设计过程中,特别是在考虑到用户观点的情况下,使用HFE/UE方法时,一个器械的总体使用方便度和吸引力可以同时提高。
附录A:公布为确定用户界面中存在的所有问题而需要的测试参与者人数估计数23 是基于一套有关下列方面的假设:a 遇到问题的固定(和已知)概率、每个参与人遇到每个问题的统一可能性以及问题的独立性(即:遇到一个问题不会增加或减少找到其他问题的可能性。 然而,这些假设没有反映真实世界。个人在用户界面遇到问题的可能性差异很大,视用户的个人能力、知识和经验水平而定,与装置相互作用的性质、任务性能的频率、使用环境和使用条件的属性以及问题的性质。发现问题的可能性较低(例如,如果问题微妙或用户技能熟练),越多的人你需要测试 以提供合理的保证 问题将被发现。实际上,在新的用户界面中很难查明所有问题,这实际上是进行人因验证测试的原因之一。即使那些已知或据信存在的问题,很难预测发现这些问题或造成可观察到的使用错误或问题的可能性,或难以预测测试前试验参与者群体之间的变化。因此,为测试某一具体装置,将极难为统计“正确”抽样规模制定一个公式。
Faulkner(2003年)进行了一项研究,从60名抽样人员中收集经验数据,这些人在一般计算机和具体测试所用软件方面的经验程度不同。结果显示,15人的抽样足以发现该软件所有问题中至少有90%和平均97%的问题;a 抽样的20人能够找到至少95%和平均98%的问题(见表A-1和图A-1)。请注意,随着用户数量的增加,检测率的变化会随着用户数量的增加而逐渐下降到零,30个用户抽样发现的问题比15个用户抽样发现的问题平均不足2%。
表A-1. 在100个分析样本中发现的已知使用能力总问题的百分比(Faulkner,2003年)。
用户: 最低百分比 发现平均值% 发现SD SE 55 85.55 85.55 9.2957 .9295 82 94.69 3.2187 3218 90 97.05 2.207 2121 95 98.4 1.6080 1608 97 99.0 1.1343.1051 图A-1。在100个分析样本中发现的已知使用率问题总数的百分比(Faulkner,2003年)。
人因验证测试主要是定性的,而不是定量的。目标是通过观察用户的性能,评价用户与设备用户界面的互动,同时收集用户对其使用该设备评估用户界面设计是否适当的经验的主观评估。记录使用错误,但目的不是要量化任何特定使用错误的频率,或确定接受数字标准是否可接受。相反,目的是查明使用错误或问题涉及的用户界面部分,并调查使用错误或问题的原因,以便用户界面的设计在使用安全和有效性方面得到优化。
由于确定样本规模所需的参数不容易估计,或无法在测试之前全部估计,a 15名抽样参加者,以发现用户界面中的大多数问题,构成人类因素验证测试的实际最低参与人数。从理论上讲,这种抽样规模为发现用户界面设计缺陷同时限制所需资源量提供了最佳可能性。然而,请注意,就具体装置类型而言,建议的最低参加人数可能更高。
0% 10% 20% 30% 40% 50% 50% 60% 80% 80% 90% 100% 10% 最低限度 20% 发现 平均值 发现 附录B :对人因验证测试结果的分析应侧重于测试期间发现的任何问题。问题在于测试促进者观察到的关键任务(观察数据)的使用错误和“密切呼唤”以及使用困难,包括密切呼唤,试验参与者报告(访谈数据)。如果测试进行得充分,而且没有发现可能造成伤害的使用错误或问题,则测试数据需要最低限度的分析。往往发现问题,试验结果需要进一步分析,以确定可能造成的潜在损害的严重程度,如果损害可能严重,需要查明根源。
对于使用错误和可能造成严重损害的问题,应分析测试数据,以确定用户界面的哪一部分涉及用户界面,以及用户互动如何可能造成使用错误或问题。分析的主要目的是确定是否可以和应该修改这部分用户界面,以减少或消除使用问题,并将与使用有关的风险降低到可接受的水平。分析的一个基本次要目的是制定经过修改的设计,不会造成同样的问题或新的问题。
即使从测试促进者的意见看,使用错误和问题的原因似乎显而易见,但应始终作为使用后面谈的一部分加以讨论。测试参与者对使用错误的看法可以提供有用的洞察力和使用错误的理由,有时还可以包括改进设计的建议。用户解释为什么他们做了他们做的事,这并非罕见,但情况并非总是如此。
有时用户没有注意到错误,或者无法提供解释,或者提供无益的解释。
应在随后的测试中评估为消除或减少不可接受的与使用有关的风险而对人为因素验证测试结果所作的设计修改,以确定设计修改是否有效,以及这些修改是否引入了需要消除或减少的不可接受的新风险。
一个假设的例子:一项人为因素验证研究的三名参与者在切断患者的输血线之前,开始清除输血器械。观察到了使用错误,但不清楚为何会发生错误。随后与测试参与者的讨论表明,由于设备图形用户界面(GUI)显示的清洗选项的出现,他们感到困惑。此外,另外两名测试参与者提到同样的问题,尽管他们没有犯错误;所有五名与会者都提出建议,使用户界面更易于理解。对测试结果的分析清楚表明,应修改这一功能的显示屏,并显示如何改进图形用户界面。用户界面经过修订,在重新测试修改的设备时,参与者在这项任务上没有使用错误,没有报告混乱或困难,没有发现新的使用问题。
有些使用错误无法完全消除。例如,尽管具体指示某一个特定病人的使用者使用家庭甘蔗测量仪应洗洗手和干干手,然后使用酒精擦拭,在为血糖测试抽血而用手指(或其他地点)抽血之前,若干测试参与者在人体因素验证测试中忽略了使用酒精擦拭的步骤。在任务后访谈期间收集的数据表明,参与者了解感染风险并阅读了指示中的步骤;然而,他们选择不按照指示使用酒精擦拭,因为他们说:" 这并不是我如何做到的 " 。 这些类型的使用错误应该结合适用的风险控制措施来讨论(例如:使用错误,尽管如用户手册所述,在收集标本之前使用酒精擦拭的明确指示规定了风险控制措施。如果确定用户界面的进一步修改不可能降低使用错误率,而且准确率与使用错误一样仍可接受,使使用计量仪的好处大于使用错误造成的风险,剩余风险是可以接受的。
最后,通过与试验参与者的访谈,发现在人因验证测试过程中发生的一些使用错误:此类错误一旦确定,可称为“试验文物”,这一结论可以接受。然而,含有许多“精密行为”解释的测试结果分析可能表明,测试条件对参与者行为的影响太大,在更接近实际使用的条件下,重新测试可能是必要的。
下文表B.1列出了分析人因验证测试结果的过程和结果的一些假设例子。
表B.1 人体因素验证测试分析的假设样本分析结果 医疗器械使用率 假设任务 失败 初步风险分析 可能的根本原因 可能的风险控制 风险控制效果评价 风险控制效果订正分析:需要重新设计吗?
将病人数据输入医疗器械。
任务期间中断的用户无法将数据输入某些字段。
用户不知道有些字段为空白。
病人数据不完整可能导致诊断错误或不正确的治疗 严重伤害或死亡 用户没有被告知有些领域是空白的
医疗器械,在数据未输入所有必要字段时提醒用户注意。
美国用户以磅而不是公斤输入病人体重。
用户没有意识到医疗器械只记录了病人体重的公斤数。
用户无法以公斤表示医疗器械被接受的病人体重。
医疗器械使重量单位更加明显。
高频鉴定测试确认医疗器械中输入的新设置。
用户未确认设置 。
用户没有意识到需要确认设置 。
严重伤害或死亡 用户没有被告知 有必要确认设置
医疗器械提醒用户确认设置 。
用户没有注意到医疗器械没有保留设置。
用户假设医疗器械能将设置保留在输入处。
用户未被告知医疗器械已恢复到以前的设置。
医疗器械在用户超时并恢复到先前设置时提醒用户注意。
阅读医疗器械显示并确定患者状况。
用户误读了医疗器械显示 。
医疗器械显示器很难读懂。
严重受伤或死亡 医疗器械展示很难读懂
增加显示背景与文字之间的对比。
提高用于关键信息字体的大小。
在医疗器械显示器上使用非玻璃玻璃。
初步风险分析 初步风险分析 可能的根本原因 可能的风险控制 风险控制有效性评估 风险控制有效性评估 修订风险分析:需要重新设计吗?
用户对用户对临床后果的评论的观察 潜在伤害 回应来自隔壁房间医疗器械 的听觉警报信号
用户没有响应警报信号。
用户无法听到警报信号 。

警报信号的频率太高,有些用户听不到。
使用带多频率组件的提醒调色调 。
高高频验证测试

警报的音调不够大声,有些用户听不到。
使用不依赖听力的分布式警报系统与用户通信。

高高频验证测试

暂时暂停警报信号
用户永久停止启动警报信号 。
用户认为提醒信号被暂停 。
警报状况可能无法处理严重伤害或死亡问题。用户混淆了提醒- 停止控制与提醒- 关闭控制 。
遵循IEC 60601-1-8,不使用对不同设备有不同含义的“沉默”这一历史术语。
高高频验证测试

在用户界面上添加确认步骤,以便永久激活警报状态的警报信号。

高高频验证测试

执行程序。
用户没有回应医疗器械过热的警告。
用户不相信医疗器械警告,
医疗器械过热,无法使用,造成治疗延误或缺乏治疗。
用户错误地敲响了一场错误的警报 减少与此问题有关的错误警报的发生。
用户手册中的警告。
处理培训中过热和警报的问题。
初步风险分析 初步风险分析 可能的根本原因 可能的风险控制 风险控制有效性评估 风险控制有效性评估 修订风险分析:需要重新设计吗?
用户对临床后果的评论 潜在伤害 连接各组成部分
用户打破了连接器 。
用户无法辨别连接何时安全, 以至于超紧了 。
严重伤害或死亡连接器的强度不够强。
重新设计连接器,以承受更大的火力
高高频验证测试

连接器在安全时不向用户提供反馈。
重新设计连接器,以提供一个瞬间声音,当它安全时,能感觉到它。

高高频验证测试

安装热解设备。
用户将新鲜拨号机和旧拨号机连接到对面的港口。
这两个拨号集装箱看起来非常相似。
严重伤害或死亡 两个装置港口和两个拨号容器上的连接器完全相同
在两个装置端口和两个拨号容器上使用不同的连接器,因此不可能有错误连接。
无无无

不同的拨号集装箱没有明显区别。

重新设计拨号集装箱上的标签,使其更加独特。

高高频验证测试

开始治疗
用户按下“ Enter” 按钮而不是“ start” 按钮。
用户假定“输入”按钮将启动治疗。
严重伤害或死亡 使用者不理解医疗器械操作的顺序。
医疗器械可以将提示添加到显示中, 提醒用户按“ 启动” 开始治疗 。
病人身体洞穴的抽取液。
用户将低抽吸医疗器械连接到高抽吸尘源。
用户没有意识到医疗器械不应该与高抽吸真空源连接。
用户不知道医疗器械不应与高抽吸真空源连接。
修改医疗器械上的标签
修改使用说明。
修改用户培训。
初步风险分析 初步风险分析 可能的根本原因 可能的风险控制 风险控制有效性评估 风险控制有效性评估 修订风险分析:需要重新设计吗?
用户对临床结果的评论 可能的伤害 检查部件的到期日
用户没有检查过期日期 。
用户没有预期测试中使用的部件可能已经过期 。
严重伤害治疗不足 严重伤害 试验人工制品 无 替换(死)电池
用户无法打开电池隔间门 。
电池门太难打开了
电池舱门比某些用户所能产生的要强。
重新设计电池舱门 以更少的力力和灵巧打开
附录C:高频验证测试C.1 FDA指南文件 为便利上市前审查和协助制造商,FDA出版了特定器械和一般指南文件。欲了解关于其他现有指南的更多信息,请见FDA关于指南文件(医疗器械和辐射排放产品)的网站。
C.2 FDA已正式承认国家和国际标准机构公布的特定器械和普遍共识标准。FDA在编写本报告时确认的与人因有关的标准以及HFE/UE对医疗器械的适用情况见表C-
1. 请注意,目前公认的标准在《公约》和《公约》中已经得到注意。
~ ~必须检查这一页,以审查所有公认标准的补充资料表(SIS),了解工程处对每项标准的承认程度。
表C-1. FDA承认的国家和国际共识标准,涉及HFE/UE/UE。
AAMI/ANSI HE75 人类因素工程 — 医疗器械的设计使用误差风险管理、设计要素、综合解决方案 — ANSI/AAMI/IEC 62366 医疗器械 — 第1部分:对医疗器械应用易用工程,HFE/UE工艺适用于所有对医疗器械设计应用高频/可用性,- 医疗器械风险管理程序基本安全和基本性能的一般要求 — 抵押标准:可用性提供了IEC 60601-1和ANSI/AAMI/IEC 62366标准标题IEC 60601-1-8医疗电气设备-第1-8部分之间的桥梁:基本安全和基本性能的一般要求 — 抵押标准:一般要求,医疗电气设备和医疗电气系统警报系统设计标准 医疗电气设备和系统警报系统设计标准 IEC 60601-1-11 医疗电气设备 - 第1-11部分:基本安全和基本性能的一般要求 — 抵押标准:家庭保健环境中使用的医疗电气设备和医疗电气系统所需经费; 非临床环境中使用的医疗电气设备所需经费;C.3 包括非专业用户使用医疗器械的问题
HFE/UE参考资料杜马,J.和Loling,B.(2008年),《调节可用性测试:互动的原则和做法》,旧金山,CA:Elsevier/Morgan Kauffman出版社。
Faulkner, L.(2003年),“除5个用户假设之外:在可用性测试中增加抽样规模的益处”。行为研究方法、工具和计算机,35(3)、379-383。
. " 用户界面设计用户和任务分析 " ,纽约:John Wiley & Sons。
Israelski、E.W.和Muto, W.H.(2006年),《医疗器械风险管理》,载于:《Carayon P(Ed),《保健和病人安全方面的人类因素和人类工程学手册》。
费城(PA):劳伦斯·埃尔鲍姆协会。
Kaye、R.D、North、R.A.和Peterson、M.K.(2003年):《刚果爱国者联盟:医疗器械使用问题的分析、描述和教育工具》。第九届工业工程理论、应用和实践问题国际年度会议记录,拉斯维加斯,NV。
Kirwan, B.和Ainsworth, L.K.(1992年),《任务分析指南》,伦敦:Taylor & Francis Ltd. {_0_Meister,D.(1986年)。《人类因素测试和评价》,阿姆斯特丹:Elsevier。
Morrow D.、North R.A.和Wickens C.D.(2006年),《减少和减轻医学方面的人类错误》,载于:Nickerson R(Ed.),《人类因素和人类工程学回顾》,第一卷。圣莫尼卡(CA):人类因素和人文工程学会。
Nielsen,J.(1993),《可用工程》,波士顿:AP专业。
Norman D.,《每日事物的设计》,纽约:双日;1988年。
理由,J.,人类错误,剑桥,质量:剑桥大学出版社,1992年。
Rubin, J.和Chisnell, D.(2008年),《可用性测试手册:如何规划、设计和进行有效测试》,纽约:John Wiley and Sons, Inc.
Salvendy, G.(编),《人类因素和人类工程学手册》,纽约:John Wiley and Sons, Inc. 1997年。
Sanders、M.和McCormick E.,《工程和设计中的人类因素》,纽约:McGraw Hill;1993年。
Shneiderman, B., Plaisant, C., Cohen, M.和Jacobs, S. (2010年)。 设计用户界面:有效人与计算机互动的战略。 (第5版)。Addison Wesley. ,《故事》,M.F. (2010年),《家庭保健医疗器械》。国家研究理事会,《人因在家庭保健中的作用:讲习班摘要》,Olson, S,报告员。
行为和社会科学及教育司人类系统一体化委员会,华盛顿特区:国家学院出版社。改进可用性评价的其余阶段:有多少科目足够?人类因素,34,457-468。0-Wiklund, M.E., Kendler, J.和Strochlic, A.Y. (2011). 医疗器械可用性测试。
Boca Raton, FL: Taylor & Francis/CRC出版社。指导历史* 2026年8月第2级指导程序下发布的最后本指南修订案(21 CFR 10.115(g)(4))更新定义和第9节。与《医疗器械上市提交中人因信息内容》保持一致的文件
### A. 2016年2月第1级最后指导
** 本指南取代题为“医疗器械使用安全:将人类因素工程纳入风险管理”,2000年7月出版。
* 本表于2026年8月开始实施,以往的指导历史可能无法全部记录。
** 可通过FDA《指南文件》搜索网站查阅《备查通知》。

---

## 脚注

[^1]: 见89 FR 7496。FDA发布了一项最后规则,修正质量管理体系法规(21 CFR Part 820)目前良好制造做法(CGMP)对器械的要求,以统一该条例并使之现代化。FDA通过与其他管辖区(即:)其他管制当局使用的质量管理体系(QMS)要求相统一,与关于器械的国际共识标准更紧密地保持一致。本订正第820部分称为质量管理体系法规(QMSR)。并删除了原先第820部分的大部分要求,而是参考纳入了国际标准化组织(标准化组织)第13485号2016年版,正如最后规则所述,ISO 13485标准的要求是:与上一部分820的要求基本相似,公司的质量管理体系提供类似程度的保证,并有能力持续制造安全和有效、在其他方面符合以下条件的器械:

[^2]: ANSI/AAMI/ISO 14971:2007,定义2.16

[^4]: ANSI/AAMI/IEC 62366-1:2015+AMD1:2020医疗器械-第一部分:医疗器械应用易用工程。

[^5]: 同上,同上。

[^6]: ANSI/AAMI/ISO 14971 第三版 2019-12年医疗器械-风险管理适用于医疗器械。

[^7]: 同上,同上。

[^8]: 同上,同上。

[^10]: 见脚注4。

[^12]: 见脚注4。

[^13]: 见脚注6。

[^14]: 见21 CFR 803.3(w)。

[^15]: 见脚注4。

[^16]: 同上,同上。

[^17]: 同上,同上。

[^18]: 同上,同上。

[^23]: 例如,Virzi,1992年;Nielsen,1993年
