# 在医疗设备预先批准和新分类中确定福利风险时考虑的因素:工业、美国食品药品监督管理局工作人员指南

**来源：** [https://www.fda.gov/regulatory-information/search-fda-guidance-documents/factors-consider-when-making-benefit-risk-determinations-medical-device-premarket-approval-and-de](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/factors-consider-when-making-benefit-risk-determinations-medical-device-premarket-approval-and-de)

**发布日期：** 2019-08-30

---

2024年2月2日,FDA在21 CFR 第820部分(89 FR 7496,自2月2日起,2026年2月2日起生效)公布了修订质量管理体系法规的最后规则。经修订的21 CFR Part 820现题为 " 质量管理体系法规 " 。QMSR统一了质量管理体系的要求,以参考方式纳入了国际标准化组织(标准化组织)为医疗设备质量管理体系制定的国际标准,ISO 13485:2016. FDA确定,ISO 13485中的要求如果全部采用,与质量保障制度条例的要求基本相似,在企业的质量管理体系中提供类似程度的保证,并有能力始终如一地制造安全和有效的、在其他方面符合《联邦食品法》的装置,《毒品和化妆法》(FD和C法)。
本指南文件是在最后规则生效日期之前印发的。FDA鼓励制造商审查当前的质量和计量及计量标准,以确保遵守相关监管要求。

在医疗设备上市前批准和新分类中确定福利风险时考虑的因素

本指南代表了美国食品药品监督管理局(美国食品药品监督管理局或机构)目前对这一专题的想法。它没有规定任何人的任何权利,对FDA或公众没有约束力。您可采取另一种方式,即满足适用的法规和条例的要求。为了讨论另一种办法,请与标题页所列FDA工作人员或负责本指南的办公室联系。

## I. 简介

FDA制定了本指南文件,以便FDA审查员和行业更清楚地了解FDA在上市前审查某些医疗设备过程中确定福利风险时考虑的主要因素。FDA认为,统一适用本指南文件所列因素将提高可预测性和一致性,上市前审评进程的透明度。

FDA的指南文件,包括本指南文件,没有规定法律上可执行的责任。指南文件描述了工程处目前对一个专题的想法,只应被看作是建议,除非提到具体的规章或法规要求。在原子能机构指南文件中使用这个词意味着建议或建议了一些东西,但并不需要。

## II. 范围

本指南文件解释了FDA在对某些医疗设备进行上市前审查时确定福利风险时考虑的主要因素。本指南中讨论的程序适用于需在上市前批准申请或De Novo分类申请的器械。本指南适用于诊断和治疗设备。本指南所讨论的概念适用于医疗器械开发过程,从设计到市场。在设计、非临床测试、任务前测试、任务前测试、测试以及调查装置豁免阶段,以及收集和评估PMA申请或De Novo申请。虽然指导没有约束力,但本文所述概念和因素一般解释FDA在上市前审查过程中如何确定福利风险。本指南与ISO 14971的交叉点在附录A中讨论。

## III. 背景
### A. 《安全和有效性法定标准》

根据《联邦食品、药品和化妆法》(“《联邦食品、药品和化妆法》”)第513(a)条,FDA确定,除其他相关因素外,PMA申请是否通过“权衡使用该装置可能对健康产生的任何惠益,以避免使用该装置可能造成任何伤害或疾病的危险”,从而“合理保证安全和有效”。PMA赞助者提交有效的科学证据,包括酌情进行一个或多个临床调查,由FDA进行审查,以确定“该装置是否具有它所称的效果,或是否在规定的使用条件下被表明具有效果,建议:2 FDA工作人员审查作为PMA应用软件一部分提交的数据,并根据若干因素确定——如果数据支持赞助人就该设备在临床上的重要结果提出的主张,(一) (二) (一) (二) (一) (二) (一) (

1 除第513(a)节外,21 CFR 860.07中规定了确定装置安全和有效性的标准。“在确定器械的安全和有效性时..专员和各分类小组将审议下列事项:..使用该装置对健康可能带来的好处与使用该装置可能造成的任何伤害或疾病相比。” (21 CFR 860/7(b))。要作出这一判断,“该机构只依靠有效的科学证据。”
(21 CFR 860.07(c)(1)). 有效科学证据的定义是“来自严格控制的调查、部分控制的研究的证据,由合格专家进行没有相应管制、记录充分的案件记录、没有适当管制的客观审判和客观审判的研究,以及人类在市场装置方面经验丰富的报告,合格专家可以公平和负责任地从中得出以下结论:在一种器械的使用条件下,其安全和有效性有合理的保证。” (21 CFR 860/7(c)(2))。在“可以根据有效的科学证据加以确定,”时即出现合理的安全保证。其可能的好处..大于任何可能的风险,” 并且可以证明“没有与将装置用于其预定用途和使用条件有关的不合理的疾病或伤害风险。” (21 CFR 860.07(d)(1))。同样,在“可以确定,”的情况下,也发生合理保证有效性的情况。根据有效的科学证据.将装置用于其预定用途.将提供具有临床意义的结果。” (21 CFR 860/7(e)(1))。正如21 CFR 860.07(f)所定义的,证据主要通过“严密控制的调查”(见21 CFR 860.07(e)(2))得到证明。
2 《FD&C法》第513(a)(3)(A)节。
3 一般而言,本指南中的“概率”和“概率”具有与21 CFR 860.07(b)(3)中的相同含义,即:它们是指病人可能获得某种好处或风险。假设测试、概率和预测概率、概率等正式概念、概率等,通常是评估“可能”效益和风险的关键因素。FDA不打算在本指南中使用“可能受益”一词,以提及《FD & C法》第520(m)节下人道主义装置豁免的管制背景,FDA也执行HDE条例。
装置超过其可能的风险。平衡考虑可能的好处和可能的风险是FDA确定有合理安全和有效保证的关键部分。 4 其他考虑因素包括该装置是按照FDA质量制度要求制造的。

同样,根据《FD & C法》第513(f)(2)条,被确定为不通过510(k)程序基本等同(NSE)的器械的赞助者,或如果某人认为其装置适合分类为第一类或第二类并确定,根据现有资料,没有合法销售的上游装置,可能有资格提交De Novo请求,请FDA根据《FD & C法》6 第513(a)(1)节,对装置进行基于风险的分类确定。 由于根据这条路径分类的装置(De Novo装置)风险等级低至中度,他们可能不需要给病人带来实质性好处7 才能有有利的利益风险简介。应充分理解De Novo公司请求下授予营销权的装置,解释该器械的所有风险和好处,以便通过适用一般和(或)特别控制措施,合理保障安全和有效性,适当减轻所有风险。此外,在De Novo请求下分类的装置可作为未来器械的前提,可通过510(k)方案加以适当管制;因此,FDA认真考虑了这些器械的效益风险概况,以确定是否有合理的安全和有效性保证。

### B. 科学证据类型类型

医疗设备可以使用临床和非临床检测方法进行评估。在适当的目标人群中进行随机临床试验、有条不紊的调查、部分受控制的研究、由合格专家进行的详细记录的案例记录、关于人类重要经验的报告,并测试临床得出的人体样本(DNA、组织、器官和尸体研究)。
非临床测试方法可包括一系列方法,包括产品安全/可靠性/特性性能测试,模拟使用条件下的人类因素和可用工程测试、动物和细胞研究以及计算机模拟。器械的电气特性和化学特性,包括但不限于穿戴、抗拉强度、压缩、流速、爆裂压力、生物兼容性、毒性电磁兼容性(EMC)、不育性、稳定性/现成生命数据、软件验证和合成样品(包括细胞线)测试。在上市前审查过程和FDA确定福利风险的过程中,考虑到从任何临床和/或非临床测试中获得的信息。

4 同样重要的是FDA对效力的确定。
7 一般而言,为本指南的目的,使用“病人”一词是指正在接受医疗护理或治疗,而不是主体的个人,使用“主体”一词是指参与临床调查的个人。
虽然人们非常强调临床数据在证明医疗器械的安全和有效性方面的重要性,非临床数据对于了解器械的安全性和有效性也至关重要。医疗设备往往具有不能单靠临床方法进行检测的属性,在设备的安全或有效性方面起着重要作用。

临床和非临床测试方法都可用于评估特定风险的概率或严重程度和/或风险缓解的成功程度。对于某些植入物,最可靠的长期证据来自工程测试,这些测试能够在最坏的情况下对装置提出挑战,测试设备失败,并模拟多年的使用。相比之下,临床研究通常在后续跟踪期间有限,因此,对设备的长期性能可能不太了解情况。在这种情况下,工程测试的结果可能会对FDA确定福利风险的工作产生重大影响,而不受临床调查结果的影响。

临床和非临床数据在FDA确定福利风险方面都可以发挥作用,本指南中讨论的因素都以这两种数据为依据。

FDA在确定风险和效益时依靠有效的科学证据,包括确定 " 可能的风险 " 和 " 可能的好处 " 的关键问题。a " 可能的风险 " 和 " 可能的好处 " 不包括理论风险和好处,一般来说,孤立的个案报告、随机经验、经验报告缺乏足够的细节,无法进行科学评价,未经证实的意见不被视为证明安全或有效的有效科学证据。然而,在确定一种安全和有效性有疑问的装置时,可以考虑这种信息。 9

### C. 效益-风险确定

下文将详细解释FDA认为属于确定福利风险的因素。我们还举例说明这些因素如何相互关联,如何影响FDA的决定。我们希望,通过更清楚地说明FDA的决策过程,改进对适用器械的审查进程的可预测性、一致性和透明度。

我们还列入了一份工作单,作为上市前审查进程的一部分,审查人员将使用这份工作单来确定福利风险。这份工作表作为附录B附在本指南中,审评员如何使用工作表的例子作为附录C附后。记录审查员的思考过程,作为行政记录的一部分,在某些情况下,10 赞助者将更清楚地了解FDA作出有利决定的依据,

## IV. FDA在确定利益风险时考虑的因素

在器械的预定用途范围内考虑下列因素,包括目标人群。这些章节的目的不是要提供具体器械的数据要求,以便评估从数据中推断出的各种因素或方法。

### A. 装置惠益评估

可能受益的程度:FDA评估了PMA申请或De Novo请求中提供的关于可能受益范围的资料,具体和累计考虑到下列因素:

- 福利类型——例子包括但不限于该装置对临床管理、病人健康和目标人群病人满意程度的影响,例如,显著改善患者管理和生活质量,降低死亡概率,帮助改善患者功能,降低丧失功能的可能性,并缓解症状。这些标明临床好处的终点通常直接测量,但在某些情况下,可以通过使用经验证的代孕终点来证明。a 惠益可根据其特定装置对公共健康的影响进行评估,因为该装置有能力确定特定疾病,从而防止其蔓延,预测未来的疾病发病、提供疾病的早期诊断或确定更可能对特定疗法作出反应的病人。

- 惠益的大小——我们经常按照一个规模或根据具体的终点或标准(惠益类型)评估惠益,参与者状况或临床管理的变化,按这一规模衡量,或由终点的改善或恶化所决定的,是使我们能够确定参与者受益程度的因素。也可考虑整个人口受益程度的差异。

- 根据所提供的数据,有时可以预测哪些病人可能受益,这些数据可能表明,只有目标人口中的一小部分病人可能受益,或者,另一方面,在整个目标人群中,病人可能经常受益。数据还可能表明,不同的病人分组可能获得不同的利益或不同水平的相同利益。如果能够确定分组,可指明这些分组的装置,但在某些情况下,分组可能无法识别。此外,在权衡利益和风险时,我们共同考虑规模和概率。一小部分参与人所经历的巨额养恤金可能与大部分参与人所经历的小额养恤金不同,引起不同的考虑。例如,即使人口少,也能够带来巨大的利益,其数额可能足以超过风险,而很小的利益可能不会,除非大批参与者都经历过。

- 效果的持续时间(即预期患者将获得多长时间的惠益) -- -- 有些治疗是治疗性的,而:病人一生中可能需要经常重复某些情况。只要已知,治疗效果的持续时间可能会直接影响如何界定其好处。随着时间的推移必须重复的治疗可能带来更大的风险,或者每次重复治疗,所经历的好处可能减少。

### B. 装置危险评估

可能风险/伤害的程度:FDA个别地和综合地考虑到下列因素,评估可能风险/伤害的程度:

- 11 与使用该装置有关的有害事件的严重程度、类型、数目和发生率:12

与装置有关的严重不良事件 -- -- 可能或应归咎于使用装置并造成危及生命的伤害或疾病的事件,导致身体永久受损或损伤,或要求医疗或外科干预,以防止身体永久受损。 13

o 与装置有关的非严重不良事件 -- -- 可能或应归咎于使用器械的事件,而且不符合作为与装置有关的严重不良事件分类的标准。

o 与程序有关的并发症 -- -- 对病人的伤害不会包括在严重或非严重不利事件之下,也不会包括在严重或非严重不利事件之下,而且不会包括在这种伤害之下

11 为本指南的目的,“率”是指每个病人的有害事件数目或每个单位时间的有害事件数目。
12 我们已分别列出每一种伤害,以澄清在比较普遍承认的伤害中,FDA在利益风险评估中将考虑哪一种伤害。在进行福利风险评估时,FDA不单独考虑每一类伤害,而是审视与该装置有关的所有有害事件。

- 有害事件的可能性,即预期会发生有害事件的预期人口比例。FDA将在概率的测量中考虑事件是否一次性或多次发生。

- 有害事件的持续时间(即不良后果持续多久) -- -- 有些装置可造成暂时的轻微伤害;有些装置可造成重复的、但可逆转的伤害;FDA将考虑损害的严重程度及其持续时间。

- 诊断结果有误阳性或假负性的风险 -- -- 如果诊断装置产生假阳性结果,病人可能,例如:接受不必要的治疗,并承担伴随治疗的所有风险,或可能被错误地诊断患有严重疾病。如果诊断装置产生假阴性结果,病人可能得不到有效治疗(因此,不知道治疗将带来什么好处),或可能未被诊断患有正确疾病或状况。与假阳性和假阴性有关的风险可能多种多样,但FDA会根据可能的风险加以考虑。

我们还考虑到使用该装置可能造成的不同类型的有害事件的数量及其综合效应的严重程度。当同时发生多种有害事件时,它们具有更大的综合效应,例如,可能出现一种损害事件,而这种事件本身发生时被视为次要,但是,当其他有害事件同时发生时,对病人的总体影响可能很大。

### C. 评估器械的可行惠益和风险的附加因素

不确定性 — — 在确定一种器械的安全性和有效性的合理保证时,从来没有100%的确定性。 但是,在确定利益风险时,我们考虑的因素之一是器械的好处和风险的确定程度。 15 诸如设计不当或临床试验进行不当等因素,此外,对于某些类型的装置,在没有能够掩盖调查人员和参与者的试验设计的情况下,有时很难区分实际效果和安慰剂效应。此外,

14 这些考虑因素影响到体外诊断器械的风险简介,因为生物材料是通过侵入性程序收集的,目的是进行诊断性测试。
设备上市前批准、新分类、“人道主义装置豁免”网址:__
研究结果的重复性、分析方法的验证、以及其他类似研究的结果,以及研究是同类研究中的第一个还是单独调查,都可能影响确定性的程度。此外,审判结果对预定治疗和使用人群的可概括性也很重要。例如,如果该设备需要深入的用户培训或专业化,临床研究结果可能无法广泛推广到更广泛的医生群。同样,如果该装置旨在诊断亚人口组的疾病,在一般人口中可能没有用处。一般而言,必须考虑临床试验人口代表预定营销或目标人口的程度。

以病人为中心的评估和病人报告的结果——我们认识到,以病人为中心的指标,例如与健康有关的有效的生活质量措施和其他病人报告的结果(例如,“PROs”)等。表明病人疼痛或功能经历的尺度或分数)在讨论治疗选择和决定时,可以帮助病人和保健从业人员;并可用于证明产品批准的好处。这些类型的衡量标准使医生能够更好地量化该装置对病人福祉的影响,并帮助病人作出更知情的决定。

疾病的特点 - 治疗或诊断的疾病,其临床表现,它如何影响患者被诊断的病情是否得到治疗,以及病情的自然历史和进展(即:对于病人来说,这种疾病是否逐渐好转或恶化,以及按什么预期速度)都是FDA在确定疾病特征和确定好处和风险时所考虑的重要因素。

病人的观点——如果风险可以识别和确定,则病人的风险容忍度会因人而异,这将影响个别病人决定这些风险是否可以接受,以换取可能得到的好处。在批准或 " De Novo " 分类时确定福利风险时,FDA认识到,病人对福利和风险的看法可能显示,有理智的病人愿意容忍极高的风险,以获得可能的好处,特别是如果这种好处导致生活质量的提高。病人偏好评估应考虑到病人是否愿意和不愿意使用某种装置或容忍危险以换取可能的好处,和/或评价病人如何看待各种治疗方案的利益和风险之间的权衡。

病人偏好研究可使人们深入了解病人如何将好处与风险相比较。病人偏好信息的定义是“从质量或数量上评估特定替代品的相对可取性或可接受性或对结果或其他属性的选择的相对可取性或可接受性,这些结果或属性因不同的替代保健干预措施而不同。” 16 FDA还可以考虑护理伙伴的偏好(例如,16) 。(a) 父母和保健专业人员,只要他们与受PMA、HDE、PMA、HDA、HAD、PMA、PMA、HA、HAD、PA、F、PA、P或De Novo请求。

16 改编自:医疗设备创新联合会。2015年:将患者偏好利益和风险信息纳入新医疗技术监管评估的框架。
) (#0__))
关于病人偏好研究的更多信息,请查阅FDA指南:病人优先信息 -- -- 自愿提交、对PMAs的审查、HDE应用和De Novo请求,以及列入决定摘要和装置标签。

有关病人风险容忍度和其他以病人为中心的衡量标准的数据如何编制,将视若干因素而有所不同,包括疾病或病情的性质、现有治疗办法的可得性以及所带来风险和好处。FDA鼓励任何正在考虑开发此类数据的赞助者尽早与FDA有关审查司进行互动。

FDA在评估PMA应用软件或De Novo请求中的此类数据时认识到,一些病人愿意冒很高的风险,以获得微小的好处,其他人则更不愿意冒险,所以,FDA在确定该装置是否有效时,将考虑与病人观点有关的证据,说明什么是有意义的好处,应当指出,如果对某种装置而言,可能的风险大于所有合理病人可能得到的好处,FDA认为使用这种装置本身是不合理的。

病人偏好信息可能表明,大多数(如果不是全部)患有特定疾病或状况的病人认为,利益风险权衡可以接受。不同因素可能影响病人对利益和风险的看法,包括:

- 疾病或病情的严重性 — — 患有非常严重疾病的病人(即那些危及生命的病人)可能会容忍治疗中使用的器械的更大风险。对于诊断装置,个人可能更不愿意冒冒重病的虚假负面结果的风险。

- 慢性病 -- -- 一些慢性病患者适应其疾病,尽量减少对日常生活的干扰,可能容忍风险降低,需要危险装置来提供更大的治疗好处,而长期患有慢性病的病人可能容忍获得较少好处的较高风险。

- 如果没有其他治疗/诊断备选办法,则提供替代治疗/诊断备选办法(另见下文)-如果没有其他的治疗/诊断备选办法,病人可能容忍更多的风险,哪怕只是一小笔好处。

在确定福利风险时,FDA考虑其他治疗或诊断,包括非

减轻风险 -- -- 酌情采用减轻风险的办法可以尽量减少发生有害事件的可能性,并改进效益风险简介。最常见的风险缓解形式是在标签(例如警告、防范措施等)中列入适当信息,有些伤害可以通过其他形式的风险沟通,包括培训和给病人贴标签,来减轻。就体外诊断而言,通过使用补充诊断测试,可以减轻风险。

后期市场数据 — — 在现实世界环境中使用装置可以使人们更好地了解其风险和好处。FDA可以考虑收集上市后数据,以澄清缓解措施的规模和影响,也可以在确定福利风险时,就某些装置类型或特定患者群体的利益或风险编制更多资料。FDA有权要求对PMA设备进行核准后的研究,并对PMA和PMA进行上市后监测。
20 此外,根据《FD & C法》第513(a)(3)(C)条,在某些情况下,例如,如果一种装置由于效力不确定而可能被拒绝批准,FDA将考虑是否可以安排后市场数据收集或其他条件的结构,以便在符合这些条件的情况下允许批准。

这些类型的研究或其他数据在装置在现实世界环境中使用后被发现,可能会改变某些器械的惠益风险简介,特别是如果查明了新的风险,或者信息可用于确认某些风险已经减轻,确定哪些病人最可能遭受不利事件,或更具体地确定不同类别的病人将如何作出反应。

解决未满足医疗需要的新技术——评估利益和风险;FDA考虑一种装置是否代表或包含突破性技术,并解决未得到满足的医疗需要。一种装置可以满足未满足的医疗需要,提供比现有技术在临床上有意义的优势,在临床上提供更大的优势。

满足未得到满足的医疗需要的新装置可能获得的福利相对较少,这并非罕见,并且FDA可以确定新装置是否比较安全有效,即使担保人表明可能得到的好处相对较小。此外,开发创新技术可为患者今后带来更多好处。随着该装置随后的迭代,其惠益风险简介可能会发生变化(例如,惠益可能会增加或风险可能会降低),安全性和有效性的预期水平可能发生变化,以后的版本可能比最初的装置有很大的优势。便利病人获得对公共卫生至关重要的新装置,并鼓励创新,我们可能容忍在评估利益或风险方面比大多数既定技术更不确定的情况,特别是当提供者和病人的替代方法有限时。

### V. 确定利益风险的实例

以下为假设或简化的实例,仅供参考。这些例子中描述的决定无法预测FDA今后的决定,更确切地说,它们是假设的结果,只是为了表明FDA在确定福利风险时如何考虑本指南所述因素。类似的情景或装置可能导致不同的批准结果,这取决于特定器械的个别性能特点和所指明的人群。

附录C说明了FDA如何在审查员工作表中考虑这些例子。

### A. 假设假设实例

例1

研制了可植入装置,治疗其他所有治疗方案都失败的病人的严重慢性病。

在关键的临床试验中研究该装置,设计为所有参与者植入该装置,但只有一半参与者打开了该器械。审判结束后,非活动装置可以打开。与目前的护理标准相比,试验旨在衡量该装置能减少患者症状的程度。

关键临床试验的结果显示:

惠益:根据临床研究推断,在植入装置时,患者将经历重大惠益的概率为75%。审判被认为已经达到其首要终点。一般而言,能够保持良好流动性的这种疾病的患者的预期寿命往往较长。

然而,不能确定补助金的发放期限,因为研究的题目只遵循一年。

风险:研究显示,装置植入后,有害事件的发生概率很低(不到3%)。然而,所有需要手术手术的植入装置都带有自己的风险。在这种情况下,从文献中可以知道,植入这一装置并非例行公事,外科手术有1%可能死亡。此外,永久植入物还构成更多的风险,即,它们通常与病人终身在一起,而且可能难以去除。即使在装置失效的情况下,它仍被植入,并有发生装置骨折、机械故障的危险,或对装置残留的不利生物反应(概率小于3%)。

额外因素:不确定性:很难辨别患者症状通过何种行动机制得到改善,以及手术是否有助于这种改善。
由于审判在一年之后结束,很难确定一年以后的养恤金期限。只有75%的可能性 患者会经历 完全成功 当植入该设备。

病人观点:赞助人提供的数据表明,大多数病人愿意冒着被植入该器械的风险,即使其受益概率达到75%,因为替代治疗方案对他们来说行不通,而且他们的症状很严重。

风险缓解:该装置植入和植入手术(必要时)是危险的,但可以通过要求由受过专门训练的外科医生植入该装置来减轻风险。

核准/非核准考虑:患者获得福利的概率相对较高(如果临床试验结果对预期用途人群有效,约为75%)。在这一具体案件中,FDA无法选择将使用该装置仅限于最有可能受益的病人,因为无法确定肯定会受益的病人分组的共变情况不明。此外,这种永久植入装置还构成重大风险,试验结果还存在一些不确定因素。对象人口中将受益的病人,减轻症状和改善生活质量给人留下了深刻印象,一些病人表示愿意容忍这种风险,以此作为获得这种好处的权衡。
此外,风险虽然很大,但可以通过将器械的使用限制在受过专门培训的临床医生身上来在一定程度上减轻。最后,该装置治疗一种严重慢性病,而对于这种疾病,如果有其他治疗方法的话,这种治疗方法也很少,因此,FDA可能批准该器械。

例2 一种取代患者记忆的新装置,是用来治疗阿尔茨海默氏病、痴呆症和其他记忆障碍的。该器械的设计是永久植入,病人必须接受脑解剖,才能使装置正常工作。设备功能,将患者的所有记忆下载到电脑芯片上。一旦装置被植入,患者不再能够接触保留的任何残留记忆。

效益:该器械的临床试验表明,处于痴呆症早期的科目有显著改善,处于较高级阶段的科目改善甚微。当大多数记忆完好无损时获得植入器械的受试对象得到最大的好处,他们的整个生活质量得到提高。由于试验设计包括两个分组,即处于疾病早期阶段的主体和处于疾病后期阶段的主体,因此可以推断,如果该装置被销售,该疾病早期的病人人口很可能得到显著改善,处于晚期的病人可能只得到最低限度的改善。

风险:植入器械的手术风险很高,通常只有受过专门训练的神经外科医生才能进行。即使有这些程序限制,从以前的研究和文献中也了解到,单是外科手术就有8%可能发生严重不利事件。此外,临床研究表明,不利事件包括部分瘫痪、视力丧失、运动技能丧失、脊椎和失眠(预感概率为1%)。非严重不利事件包括暂时性格转变、情绪波动和低语(研究显示,预测概率为5%)。

额外因素:不确定性:符合资格并愿意参加审判的主体数量很少,但数据可靠,审判设计良好,进行良好。试验的结果是可普遍适用的,研究表明,最有可能取得最佳结果的主体是记忆丧失早期阶段的主体。

病人的观点:由于老年痴呆、其他形式的痴呆等疾病对病人生活质量的严重影响,以及其他与严重记忆丧失、老年痴呆症的累进性、一些患有这些病症的病人及其护理伙伴有关的条件,通常对风险甚至严重不利事件的风险有非常高的容忍度,以换取疾病症状的可能改善,减轻他们预期在疾病后期会给家庭成员造成的负担。其他病人,例如年长的病人,可能不愿意容忍这种危险。

处于较晚疾病阶段和患有更严重症状的病人不太可能从该器械中受益。此外,由于他们患有先进的疾病,他们难以评估对风险的容忍程度。

替代治疗或诊断方法的可得性:目前没有替代治疗方法。
减轻风险:与这一装置有关的风险很大。与植入和植入(必要时)相关的风险可以通过限制接受过特别培训的外科医生的使用来在一定程度上减轻,但与人格变化有关的风险无法减轻或预测。也可以通过指明为最有可能受益的处于疾病早期阶段的病人提供的装置来减轻这些风险,并在标签中用临床试验数据解释,患有更严重症状的个人不太可能从该器械中受益。

解决医疗需求未得到满足的新技术:没有其他类似技术可用。将来改进该装置有可能使影响认知功能的许多其他条件得到处理。此外,没有其他治疗方法能够提供这种装置给目标人群带来的利益水平。

核准/非核准考虑:该装置将为一个明确和可预测的患者分组提供大量惠益,并为另一个明确和可预测的分组提供最低惠益。尽管临床试验规模很小,但数据质量良好,因此,信任期很窄。结果的不确定性是从研究样本中抽取的推论对市场人口通常产生的不确定性。与该装置有关的风险很大,可以通过培训植入/植入(必要时)该器械的医生来部分减轻。因为病人在装置更早植入时 受益最大他们必须长期面临风险,才能获得最大利益;因此,最受益的病人也承担了最大的风险。赞助方提供的数据表明,许多患有记忆障碍的患者愿意尝试具有重大风险的新办法,为了保存他们的记忆和生活质量,这一病症没有替代治疗是另一个重要考虑因素。尽管与装置有关的风险很高,但对于一些病人来说,这些风险是可以接受的,因为他们可能带来好处,此外,风险是已知的和量化的。因此,这一装置虽然具有很大风险,但根据所有这些考虑,总起来看,是可以核准的。决定是否在特定病人体内植入该装置是病人偏好的问题(也许有法律授权的代表参与)和医学判断。在充分考虑疾病发病的可能性和时间框架以及今后不受干预的损害的可预测性之后,只要贴上显著标签,能解决8%的严重不良事件率,并通过批准条件规定只有训练有素的医生才能植入该装置,FDA很可能批准该器械。

例3

一个赞助者声称,其新的体外诊断装置(IVD),即血清测试,可以将BI-RADS 4X光X光X线X光X线X线X光X线即患癌症概率低的病人,医生可建议他们等几个月再做进一步检查,从而避免了与活体检查和所有其他BI-RADS 4 病人有关的发病率,根据护理标准,目前建议对这些病人进行活体检查。拟议的预期用途是:
体外诊断测试测量了10个peptide 分析解析物,产生单一质量结果。测试对象为40岁或40岁以上的女性,通过乳腺损伤乳房X光,帮助医生决定建议进行乳腺活体检查。

负试验结果(低风险):不建议立即进行活性检查,再等几个月再进行进一步试验。

阳性试验结果(高风险):建议立即进行活体检查。

临床研究对预定用途人群(包括所有科目的生物检查结果)的结果如下:

免疫性健康测试 75 负 225 100 400 敏感度= 97% (97/100) , 95% 双向光学: 9.1.5% 至 99.0% 特性= 75% (225/300) , 95% 双向光学:流行率=25%(100/400 NPV=98.7%(225/228) PPV=56.4%(97/172)

效益:使用该器械的主要好处是避免57%的受试者(228/400)的即时活体检查引起的发病率,其测试结果显示患乳腺癌的概率较低。

风险:在试验阴性对象中,观察到(即时活性检查)癌症流行率为1.3%(3/228=1-NPV)。使用该器械的主要风险是未能对一些BI-RADS 4型病人进行活体检查,这些病人患有可检测到的乳癌,从而推迟了他们的诊断和治疗。关于这一风险,赞助人声称,非生物感染BI-RADS 4类患者临床上可接受的癌症流行率为2%或更低,因为:(a) BI-RADS 3病人通常被劝说不立即进行活性检查(等待几个月,而等待进一步评估),(b) BI-RADS 3名病人乳腺癌的预期流行率为2%,临床研究可测得的受益风险概率为75(225/3)。观察到的BI-RADS 4非生物辐射源的风险低于BI-RADS 3病人的预期风险。

额外因素:不确定性:在观察到的研究结果方面,通常存在着与统计信心间隔有关的不确定性。

与缺少生物-心理检测癌症的临床影响相比,避免生物-心理疾病发病率的临床影响对惠益-风险的几率没有加权。也就是说,福利类型不一定与风险类型相称。
无法保证BI-RADS 4乳房X线因此,可能的风险/伤害程度不确定。

不进行活体检查的4个试验负BI-RADS4病人将得不到对目前良性疾病的病理学评估。

病人的观点:病人对推迟诊断和治疗乳腺癌的容忍度一般较低。这需要与病人对避免与生物检查有关的发病的重视程度加以权衡。

替代治疗或诊断的可用性:没有其他体外诊断装置为新试验的预定用途得到清理或批准。

减轻风险:所有有负面测试结果的妇女都将接受后续访问,以便进一步评估和测试。

核准/非核准/非核准考虑:对福利和风险的种类和概率作了合理的界定。提出了可接受风险的临床实践参考,测试的性能特点与该基准相符。对不同种类的利益与风险的权衡没有直接涉及,需要更多资料来确定权衡是否可接受。鉴于惠益不确定,风险(对极少数病人)可能很大,FDA可能确定这一装置不可批准,但有可能在作出决定之前将其交给咨询小组。

例4 - De Novo

开发了新的独立治疗装置,为更具有侵入性、风险更高的植入装置提供更稳定的治疗装置,否则,他们可以不受支持地自食其力。该装置可用于在植入时支持主装置,或可添加到一个已经植入但有故障的设备中。

该装置在对200多个学科进行预期、多中、单臂临床研究中研究。试验旨在衡量该装置相对于在没有增强稳定性的情况下植入主要装置时,防止其移动和故障的程度。

关键临床试验的结果显示:

福利:经过一年的后续跟踪,没有经过过设备移动的物体,只有两个物体经历了与装置故障有关的并发症。这比单独植入初级装置性能大有改进,而且非常高的预测概率是,接收该器械的病人不会经历器械的移动。
风险:经过一年的后续跟踪,没有任何主要装置断裂,支助系统只有几处故障,没有一起导致严重不良事件。支助系统失灵的风险不高,因为即使支助系统失灵,也不大可能导致主机装置全面失灵。

尽管所有需要外科手术手术的植入装置都带有自己的风险(例如,1%的手术死亡机率),这个装置与主装置一起被植入,因此不需要再做外科手术才能植入。如果它被安置用于增强故障主机器械的性能,在手术期间安装,否则本来会进行手术,以修复故障的主机器械。因此,数据显示,在手术期间添加辅助装置似乎不会增加病人的风险。

FDA确定,支助装置具有中低度风险,使用该装置时的相关风险定义明确,理解清楚,并且可以通过一般和特别管制来减轻风险,这些管制将为器械的安全性和有效性提供合理的保证。因此,该辅助装置适合于De Novo路径。

额外因素:不确定性:关键临床试验的结果限于一年的后续跟踪。
对于一个永久的、可移植的装置,较长的跟踪时间可以减少该装置长期安全和有效性的不确定性。

病人观点:接受辅助器械的病人或者已经接受主器械的手术和植入,或者已经与现有装置发生并发症,该辅助装置可用来纠正非外科疾病。关键的临床试验结果表明,由于使用辅助装置,未来病人将受益于主要器械的更大稳定性;因此,鉴于可能的风险,大多数病人表示会接受该器械的可能好处。

减轻风险:FDA为这辆德诺沃号汽车制定了特别控制措施,以减轻与该装置有关的风险,并适当归入第二类。对于这一装置,FDA要求证明生物兼容性、不育性、安全和有效性数据(包括临床性能数据、耐久性、兼容性、抗体等)。迁移、抗力、腐蚀抗力、交付和部署;评价该器械的MR-兼容性;确认该器械的电磁兼容性;将装置限制在处方用途;标签中明确说明该器械的安全有效使用。由于这一装置不需要再植入手术,因此手术风险不是一个问题。

解决医疗需求未得到满足的新颖技术:这一装置是第一个能够进入和修理故障或有问题的主机器械的系统,向外科医生提供最低限度的侵入性选择,以提供位置不适当或已迁移的或可能发生此类并发症的再配器械。
批准/非核准考虑:临床试验结果保证该装置至少一年的临床效果。必须考虑到,该装置仅仅支持和补充另一个器械的效力,其故障不会对主器械的性能产生重大影响。该装置不构成风险,不会上升到三级器械的水平。
关于装置故障的任何安全关切都可以通过与适当测试和标签有关的特别控制措施随时得到解决。通过特别管制来减少风险的能力,以及这一装置不能维持生命或维持生命的事实,FDA很可能批准De Novo关于将该装置划入第二类的请求。

### B. 根据实际FDA对收益风险的确定

o 在临床试验中测试了治疗一种非常罕见的癌症的器械,实验以某种不确定性证明,该器械除了标准治疗外,还起作用,但是,使用该装置并没有产生与标准抗癌治疗相关的严重有害影响,而且治疗方法都没有治疗。癌症是快速渐进和绝症,因此,被诊断后,参与者几乎没有时间活下来。FDA批准了这一装置,因为它使病人获得一种似乎相当于护理标准的治疗(尚有一些不确定因素),但并没有造成同样严重的副作用。
o 永久植入心血管监测器,旨在诊断心衰竭。研究该装置后发现,使用该装置会减少患者因心脏病住院约3天。
然而,器械的植入程序要求病人住院两天。市场上也有类似的装置,提供与这种装置类似的利益水平,不需要植入程序。
FDA确定,节省一天住院费用的好处并不大于植入装置所需的手术并发症的风险,并认为该装置不可批准。
o 使用专门的产导管,可在妇女生殖系统中通过阴道放置固定的节育器械。这个装置是永久性植入,不打算被移除,除去该装置需要手术。临床数据显示,该装置有效防止了妇女怀孕两年,安全数据显示,不良临床事件的发生率较低。然而,研究结果也表明,有几例医生难以正确放置该器械。此外,还发现该装置在一些研究科目的后续X光片上骨折。可能发生装置骨折(在任何一次试验和动物试验中都没有预测到这一点),以及替代疗法的安全和有效性,FDA认为该装置对预定患者群体来说是不可核准的。
o 与治疗类似条件的护理标准相比,植入装置具有独特的设计特征。虽然目前的护理标准运作良好,但因病人行动不便而受到限制;相反,新植入装置并不影响病人的流动性。该装置表明,与目前的护理标准相比,它大大改善了功能效果。然而,从安全角度来看,该装置确实呈现了与现行护理标准不同的不同不利事件。通过对外科专业人员的培训以及通过适当的标签,可以适当减轻风险。如果植入手术随着时间的推移而失败,临床医生也可以采用目前的护理标准。在这种情况下,尽管发生了不同的不利事件,但可能带来的好处大于风险,FDA批准了这一器械。
附录A附录A

本指南与ISO 14971的交叉点

ISO14971为医疗器械制造商提供了一个系统管理对人的风险的框架,与使用医疗设备有关的财产和环境。标准描述一个过程,通过这个过程,医疗器械制造商可以识别与医疗器械有关的危害,估计和评估与这些危害有关的风险,控制这些风险,并监测这些控制措施在整个产品生命周期内的有效性。 22 执行这一标准要求用户就个人风险的可接受性作出决定,以及医疗器械在整个生命周期内的总体残余风险。

ISO14971是FDA承认的标准,23 上市前审查过程的一部分是评价医疗器械制造商的风险管理决定(直接和/或间接),因为这些决定涉及在美国推销一种器械的要求。 24 直接和/或间接评价的医疗器械制造商的风险管理决定包括与风险估计有关的决定,风险评价、风险可接受性、风险控制措施和总体残余风险。制造商妥善记录风险管理决定有助于简化FDA和制造商的上市前审查程序。在制造商完成与产品开发设计阶段有关的风险管理活动后,开始与FDA进行上市前提交程序,并且惠益风险评估采取不同的形式,这是本指南的主要重点。本指南讨论了FDA在评估一种器械的惠益风险概况时考虑的因素,这种器械的设计是为了为风险最小的人群提供最大惠益,并为安全和有效性提供合理的保证。

23 设计控制见21 CFR 820.30。
24 此外,制造商可在提交前阶段就与临床研究设计有关的风险管理拟议决定与FDA进行接触,生物兼容性测试、非临床动物测试、轮椅测试等并获得关于决策是否充分的初步反馈,以确定产生信息的可能性,以确定该装置是否符合在美国销售的要求。
附录B

惠益风险评估工作表

对FDA工作人员的指示:你应根据所有证据,就福利风险评估提出建议。养恤金风险评估是决定是否批准申请的一部分,但不包括对所有适用的批准要求的评估。
这些工具表明,好处大于风险并不意味着申请符合适用于PMA申请或De Novo申请的其他适用要求。

下列问题旨在作为按顺序排列的方法,帮助权衡各种因素,作为养恤金风险评估的一部分。因此,这些问题旨在帮助确定和解释哪些因素和考虑对于对某一特定装置进行惠益风险评估至关重要。然而,这些问题并不是要表明,除填写完毕的工作单中所列的考虑之外,其他考虑无关紧要。当以有效科学证据的形式提交非临床和(或)临床证据时,应使用这一核对表。

审议拟议使用说明中的问题1至8,直到你提出建议,要么利益大于风险,要么转到问题9。它促使你考虑一个修改过的用于使用的指标。在审议可接受、经修改的使用说明时,与提案国互动,就经修改的使用说明达成协议。然而,如问题1所反映的,如果证据不能支持根据拟议的使用说明(或缩小)
使用说明)、或证据不支持对拟议使用说明的有利之处的认定,而就修改后的使用说明达成协议则无法实现或不适用,申请将不予核准或批准。
养恤金评估
1. 有没有临床好处的证据?
是否为表明这一迹象的装置展示临床利益(例如,从任何一种或多种初级和/或二级数据集或从相关的真实世界证据)?可以从病人的感受、功能、生存或可接受的替代结果的角度考虑福利。可利用生活素质问卷等有效工具收集这种信息。在管理或诊断疾病或疾病状况时,也可以从方便的角度考虑福利问题。应根据对数据的评估来考虑惠益,不论结果是否具有统计意义。选择以下任何显示好处的元素, 然后在下面的框中回答问题 。

至少有1个临床评估的有利变化,等于或大于控制组所看到的变化; 至少1个临床评估的有利变化,符合预定的绩效目标; 至少1个临床评估的有利变化,符合或超过最低限度的临床差异; 至少1个临床评估的有利变化,等于或大于与其他现有疾病或病情模式相比所看到的变化; 至少1个临床评估的有利变化,对患者考虑病情严重性具有意义;病情的慢性等,● 非临床数据或模型的有利变化,被视为临床结果的预测;25 特殊性/NPA26等),用于筛选、诊断、预测、诊断、其他:无 无

问题1:是否有临床好处的证据?

接下去回答问题2 否 移到问题9

25 PPA: 积极百分比协定 26 NPA: 负百分比协定
2. 惠益的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,在影响对临床惠益评估的数据中选择不确定性的来源。审议与临床和/或分析性能特征有关的不确定性来源(例如敏感性、特性、准确性、精确性、可复制性选择以下任何表明利益不确定来源的任何因素,然后在下面的框中回答问题。
围绕点估计和/或概率比率的宽度信任间隔 一项明显不足的研究,其结果计量的统计意义不足 关键评估点的高主题或标本损失跟踪 关键评估时间+/估算 大量缺失的数据 重大协议偏差 混杂干预或生理因素的影响 用户不连贯的经验或用户的经验不能代表可能的真实情况预先选定的浓缩数据,==
诊断结果的生理或临床意义范围不详,用于计算性能特征的不完善参照方法

问题2:惠益的不确定性程度如何?

继续回答问题3 评估拟议使用指标的惠益摘要:考虑到对问题1和问题2的答复,输入拟议使用指标的惠益评估摘要。包括说明你对惠益范围的评估,同时考虑到惠益的类型、规模和概率;以及影响的持续时间。请说明不确定性对您评估福利金的影响,如果未确定福利金,请简要解释原因。

风险评估评估
3. 已知/可能的风险是否比最低风险还多?
选择以下任何显示已知/可测风险来源的、超过最低程度的下列要素,然后在下面的框中回答问题。

与设备本身有关的不利事件或结果 或与设备本身有关的不利后果 或与使用设备或程序有关的结果 或与使用设备有关的结果 或与麻醉或镇静有关的结果 或由于随后需要的测试/处理而导致的结果 (例如:研究/数据中未见的AE或结果假阳性/假阴性/无法提供诊断结果 治疗或诊断打算作为独立而非辅助用途 治疗或诊断:无

问题3:已知/可能的风险是否比最低风险多?

继续问题4 继续问题4

4. 风险的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,应在关于不利事件/结果或风险的数据中选择不确定性的来源。选择以下任何显示风险不确定性来源的任何一种,然后在下面的框中回答问题。

• 缺乏关于反复接触该装置/用途的数据;在关键评估点出现高主题损失或后续行动
在关键评估时间+/-估算时大量缺少数据 大量重大协议偏离 / 用户经验不连贯 / 用户经验不能代表实际可能用户 / 与性能特征有关的关切 (例如:用于计算性能特点的不完全参照参照方法

问题4:风险的不确定性程度如何?

继续问题5 继续问题5

如果回答问题3“否”,但回答问题4“高”,请在此解释。

用于拟议用途说明:输入拟议用途说明风险评估摘要。包括说明对危险程度的评估,同时考虑到与使用该装置有关的有害事件的严重程度、类型、数目和速度;有害事件的概率;有害事件的持续时间;以及假阳性或假阴性诊断结果的风险。包括说明不确定性对风险评估的影响。
评估FDA工作人员养恤金风险指示:根据全部证据提出建议。养恤金风险评估是决定是否批准PMA申请或批准De Novo申请的决定的一部分,但不是对所有适用要求的评估。
为了批准PMA申请或批准De Novo申请,FDA必须发现,除其他外,该器械的安全性和有效性有合理的保证。FDA通过权衡使用该装置给健康带来的任何好处,并权衡使用该装置可能造成任何伤害或疾病的风险,确定是否有安全和有效的合理保证,其他相关因素。为了批准De Novo公司的请求,FDA必须发现,一般管制或一般和特别管制为该器械的安全和有效性提供了合理的保证。
如果回答“是”任何问题5-8,请解释你如何解释好处大于风险的理由。您还应考虑并建议可增强该器械的惠益风险简介的行动,例如修改拟议的标签,其中可包括额外的适当警告和防范措施、使用说明或数据列报,帮助确保产品标签在利益和风险方面透明。
如果你回答问题5-8“无法得出结论”,请提供贵国认为需要的资料,以支持以下决定,即利益大于摘要案文框中审议中的使用说明的风险,并进而处理问题9。

问题5:考虑到对惠益和风险的评估以及上述不确定性的程度,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议相关因素是适当的),继续回答问题6

拟议使用指标的惠益危险评估摘要:概述拟议的使用说明所显示的临床效益,以及你对惠益与风险的比较的评估。包括说明有关惠益和风险的不确定性如何影响评估。

6. 在考虑以下额外因素时,效益大于风险
选择相关考虑因素,然后在下面方框中回答问题。
· 了解病人是否愿意或不愿意接受福利和/或风险方面的很大不确定性;在无法获得人口价格指数的情况下(例如一些儿科或残疾病人人口),可以考虑护理伙伴的观点。
了解护理伙伴对旨在为护理伙伴提供福利的器械的惠益和风险的看法(例如:了解保健专业人员对旨在为保健专业人员提供福利的器械的益处和风险的看法(例如,* 了解患者人口的规模如何影响进行大规模试验的可行性,并影响对罕见和常见疾病或病症的公共卫生需求;与现有替代品相比,该设备可满足未得到满足的医疗需求或满足对威胁生命或不可逆转地削弱生命的人类疾病/条件进行更有效治疗或诊断的合适条件; 该设备可避免与现有治疗该疾病或条件有关的严重伤害; 与使用该设备有关的不利事件可逆转; 应对该有害事件所需的干预类型(例如:治疗、外科)
研究是同类(分析的激烈程度)的首例, 即“倾斜点”和(或)最坏情况敏感度分析, 继续显示临床效益 ” 理解机械可行性和(或)“分类效应”(例如,其他:无

问题6:在考虑其他相关因素时,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议减轻风险措施是适当的),继续回答问题7

惠益风险评估摘要,其中考虑到其他相关考虑因素。概述拟议的使用说明所显示的临床效益,以及你对惠益与风险的比较的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。说明福利和风险的不确定性如何影响评估,说明患者观点如何影响评估。

7. 能否减轻风险,使利益大于风险?
如果纳入风险缓解战略,降低发生有害事件的概率,并改进该器械的惠益风险状况,则风险大于风险。选择相关的考虑因素,然后在下面的框中回答问题。

补充说明医生和病人标签中已知和可能的好处和风险,包括适当的矛盾、警告,补充警告,指出安全信息的限制(例如:“[情况]使用该器械的安全性没有评估。 ”)限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 医生/用户培训方案; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些资格或临床培训的照料者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些临床培训的照顾者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的设备跟踪 * * 其他: * * 无

问题7:能否减轻风险,使利益大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,对相关因素的补充考虑不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议后市场行动是适当的),继续回答问题8

惠益风险评估摘要,审议风险缓解战略概述拟议的使用指标所显示的临床效益,并概述你对惠益与风险的对比情况的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。说明福利和风险方面的不确定性如何影响你的评估,说明病人的观点如何影响你的评估。

8. 考虑使用后市场行动是否比风险大?
适当的后期市场行动,然后在下框中回答问题。

在后市场空间收集补充和/或确认的非临床性能数据(例如,批准后研究,* 在后市场空间收集补充和/或确认的临床数据(例如,批准后研究,如果检查后市场空间的非临床或临床性能数据收集,应考虑:· 收集后市数据的可行性和在合理时限内完成后市数据收集工作的可能性无

问题8:考虑使用后期市场行动时,效益是否大于风险?

”是 — — 好处大于风险 — — 无法得出利益大于风险的结论 — — 继续回答问题9。

评估惠益风险摘要,审议对拟议使用指标的上市后行动:概述拟议使用说明所显示的效益,以及你对惠益与风险的对比情况的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。说明效益和风险的不确定性如何影响评估,说明患者观点如何影响评估。

问题9:是否有证据表明经修改的使用说明有临床好处?

回答问题1,并着手修改使用说明 * *No * 否 * 不批准/批准/批准福利-风险评估摘要

基于数据设备名称的完整数据设备名称:PMA/De Novo编号:___

• 患者观点(或护理伙伴和/或保健专业人员观点,• 其他
1. 是否有证据表明临床
好处?
* 是 Q2 * 否 * 否 * 不核准/批准拟议使用说明;继续至 Q9
2. 不确定性的程度如何?
好处?
高浓度 高浓度 低浓度 继续到 Q3 评估风险 考虑风险 重度 类型• 病人观点(或护理伙伴和/或保健专业人员观点,(如果适用)
3. 已知/可能的风险大于
最小吗 ?
是 问题4 否 问题4
4. 不确定性的程度如何?
风险?
继续考量 5 福利风险评估
5. 效益是否大于风险?
无法得出利益大于风险的结论
6. 其利益胜过风险,
考虑到其他考虑?
无法得出利益大于风险的结论
7. 能否减少风险,以便
好处大于风险?
无法得出利益大于风险的结论
8. 利益胜过风险
考虑使用后市场行动?
无法得出利益大于风险的结论
9. 是否有证据表明临床
修改后的用词说明是否有益?
* 是 * 返回问题1,并着手处理经修订的使用说明 * NO * * 不 * 不核准/赠款附录C

假设假设实例1的工作表

对FDA工作人员的指示:你应根据所有证据,就福利风险评估提出建议。养恤金风险评估是决定是否批准申请的一部分,但不包括对所有适用的批准要求的评估。
这些工具表明,好处大于可能的风险,并不意味着申请符合适用于PMA申请或De Novo申请的其他适用要求。

下列问题旨在作为按顺序排列的方法,帮助权衡各种因素,作为养恤金风险评估的一部分。因此,这些问题旨在帮助确定和解释哪些因素和考虑对于对某一特定装置进行惠益风险评估至关重要。然而,这些问题并不是要表明,除填写完毕的工作单中所列的考虑之外,其他考虑无关紧要。当以有效科学证据的形式提交非临床和(或)临床证据时,应使用这一核对表。

审议拟议使用说明中的问题1至8,直到你提出建议,要么利益大于风险,要么转到问题9。它促使你考虑一个修改过的用于使用的指标。在审议可接受、经修改的使用说明时,与提案国互动,就经修改的使用说明达成协议。然而,如问题1所反映的,如果证据不能支持根据拟议的使用说明(或缩小)
使用说明)、或证据不支持对拟议使用说明的有利之处的认定,而就修改后的使用说明达成协议则无法实现或不适用,申请将不予核准或批准。
养恤金评估
1. 有没有临床好处的证据?
是否为表明这一迹象的装置展示临床利益(例如,从任何一种或多种初级和/或二级数据集或从相关的真实世界证据)?可以从病人的感受、功能、生存或可接受的替代结果的角度考虑福利。可利用生活素质问卷等有效工具收集这种信息。在管理或诊断疾病或疾病状况时,也可以从方便的角度考虑福利问题。应根据对数据的评估来考虑惠益,不论结果是否具有统计意义。选择以下任何显示好处的元素, 然后在下面的框中回答问题 。

至少有1个临床评估的有利变化,等于或大于控制组所看到的变化; 至少1个临床评估的有利变化,符合预定的绩效目标; 至少1个临床评估的有利变化,符合或超过最低限度的临床差异; 至少1个临床评估的有利变化,等于或大于与其他现有疾病或病情模式相比所看到的变化; 至少1个临床评估的有利变化,对患者考虑病情严重性具有意义;病情的慢性等,同时考虑到患者报告的结果和与健康有关的生活质量非临床数据或模型的有利变化被视为临床结果的预测性能(例如:(c) 检查、诊断、预测、诊断其他:提高流动性;延长预期寿命。
无

问题1:是否有临床好处的证据?

接下去回答问题2 否 移到问题9

27 PPA: 积极百分比协定 28 NPA: 负百分比协定
2. 惠益的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,在影响对临床惠益评估的数据中选择不确定性的来源。审议与临床和/或分析性能特征有关的不确定性来源(例如敏感性、特性、准确性、精确性、可复制性选择以下任何表明利益不确定来源的任何因素,然后在下面的框中回答问题。
围绕点估计和/或概率比率的宽度信任间隔 一项明显不足的研究,其结果计量的统计意义不足 关键评估点的高主题或标本损失跟踪 关键评估时间+/估算 大量缺失的数据 重大协议偏差 混杂干预或生理因素的影响 用户不连贯的经验或用户的经验不能代表可能的真实情况预先选定的浓缩数据,就拟议的分析而言,“现实世界证据”(RWE)与拟议分析无关或不可靠,“检查结论” 研究设计或结果导致预期使用人口或特定临床亚人口缺乏普遍性。
诊断结果的生理或临床意义范围不详,用于计算性能特征的不完善参照方法福利期限不明确。
无

问题2:惠益的不确定性程度如何?

继续回答问题3 继续回答问题3

关于拟议使用指标的惠益评估摘要:植入器械时,患者在减少症状方面可能获得重大好处的概率是75%。数据还支持提高流动性,预期会延长预期寿命,并给那些享受其重大福利价值的病人带来很大帮助。患者还重视获得惠益的机会,研究设计完善,进行得也良好。后续行动仅1年,数据缺失,但进行了敏感性分析,结果相对可靠。

风险评估评估
3. 已知/可能的风险是否比最低风险还多?
选择以下任何显示已知/可测风险来源的、超过最低程度的下列要素,然后在下面的框中回答问题。

与设备本身有关的不利事件或结果 或与设备本身有关的不利后果 或与使用设备或程序有关的结果 或与使用设备有关的结果 或与麻醉或镇静有关的结果 或由于随后需要的测试/处理而导致的结果 (例如:研究/数据中未见的AE或结果假阳性/假阴性/无法提供诊断结果 治疗或诊断打算作为独立而非辅助用途 治疗或诊断:无

问题3:已知/可能的风险是否比最低风险多?

继续问题4 继续问题4

4. 风险的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,应在关于不利事件/结果或风险的数据中选择不确定性的来源。选择以下任何显示风险不确定性来源的任何一种,然后在下面的框中回答问题。

• 缺乏关于反复接触该装置/用途的数据;在关键评估点出现高主题损失或后续行动
在关键评估时间+/-估算时大量缺少数据 大量重大协议偏离 / 用户经验不连贯 / 用户经验不能代表实际可能用户 / 与性能特征有关的关切 (例如:用于计算性能特点的不完善参照方法没有提供关于永久植入物去除的信息,如有必要,移除将十分困难。
无

问题4:风险的不确定性程度如何?

继续问题5 继续问题5

如果回答问题3“否”,但回答问题4“高”,请在此解释。

关于拟议使用说明:已知风险是那些通常与可植入的永久性装置有关的风险,包括装置骨折、机械故障或不利的生物反应(机率不到3%)。然而,所有需要手术手术的植入装置都带有自己的风险。在这种情况下,从文献中可以知道,植入这一装置并非例行公事,外科手术有1%可能死亡。与装置有关的不利事件只要装置仍被植入,但预计通过移走装置后会逆转。然而,没有提供关于设备清除的信息,而且如有必要,预计清除将十分困难。
评估FDA工作人员养恤金风险指示:根据全部证据提出建议。养恤金风险评估是决定是否批准PMA申请或批准De Novo申请的决定的一部分,但不是对所有适用要求的评估。
为了批准PMA申请或批准De Novo申请,FDA必须发现,除其他外,该器械的安全性和有效性有合理的保证。FDA通过权衡使用该装置给健康带来的任何好处,并权衡使用该装置可能造成任何伤害或疾病的风险,确定是否有安全和有效的合理保证,其他相关因素。为了批准De Novo公司的请求,FDA必须发现,一般管制或一般和特别管制为该器械的安全和有效性提供了合理的保证。
如果回答“是”任何问题5-8,请解释你如何解释好处大于风险的理由。您还应考虑并建议可增强该器械的惠益风险简介的行动,例如修改拟议的标签,其中可包括额外的适当警告和防范措施、使用说明或数据列报,帮助确保产品标签在利益和风险方面透明。
如果你回答问题5-8“无法得出结论”,请提供贵国认为需要的资料,以支持以下决定,即利益大于摘要案文框中审议中的使用说明的风险,并进而处理问题9。
问题5:考虑到对惠益和风险的评估以及上述不确定性的程度,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议相关因素是适当的),继续回答问题6

拟议使用指标的惠益危险评估摘要:患者获得福利的概率相对较高(如果临床试验结果对预期用途人群有效,约为75%)。在这一具体案件中,FDA无法选择将使用该装置仅限于最有可能受益的病人,因为无法确定肯定会受益的病人分组的共变情况不明。此外,这类永久植入装置也构成重大风险,而且与试验结果有关的剩余不确定性相当大,特别是缺乏关于清除器械的信息。

6. 在考虑以下额外因素时,效益大于风险
选择相关考虑因素,然后在下面方框中回答问题。
· 了解病人是否愿意或不愿意接受福利和/或风险方面的很大不确定性;在无法获得人口价格指数的情况下(例如,一些儿科或残疾病人人口),可以考虑护理伙伴的观点。
了解护理伙伴对旨在为护理伙伴提供福利的器械的惠益和风险的看法(例如:了解保健专业人员对旨在为保健专业人员提供福利的器械的益处和风险的看法(例如,* 了解患者人口的规模如何影响进行大规模试验的可行性,并影响对罕见和常见疾病或病症的公共卫生需求;与现有替代品相比,该设备可满足未得到满足的医疗需求或满足对威胁生命或不可逆转地削弱生命的人类疾病/条件进行更有效治疗或诊断的合适条件;该设备可避免与现有疾病或状况治疗方法有关的严重损害;与使用该设备有关的不利事件可逆转;应对有害事件所需的干预类型(例如:治疗、外科)
研究是同类(分析的激烈程度)的首例, 即“倾斜点”和(或)最坏情况敏感度分析, 继续显示临床效益 ” 理解机械可行性和(或)“分类效应”(例如,其他:无

问题6:在考虑其他相关因素时,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议减轻风险措施是适当的),继续回答问题7

惠益风险评估摘要,其中考虑到其他相关考虑因素。对于目标人口中将受益的病人,减轻症状和改善生活质量给人留下了深刻印象,一些病人表示愿意容忍这种风险,以此作为获得这种好处的权衡。此外,该装置还治疗一种严重慢性病,已经用尽了替代治疗方法。然而,尚不清楚哪些病人将受益,还需要进一步降低该器械的风险,以便进行有利的惠益风险评估。

7. 能否减轻风险,使利益大于风险?
如果纳入风险缓解战略,降低发生有害事件的概率,并改进该器械的惠益风险状况,则风险大于风险。选择相关的考虑因素,然后在下面的框中回答问题。

补充说明医生和病人标签中已知和可能的好处和风险,包括适当的矛盾、警告,补充警告,指出安全信息的限制(例如:“[情况]使用该器械的安全性没有评估。 ”)限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 医生/用户培训方案; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些资格或临床培训的照料者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些临床培训的照顾者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的设备跟踪 * * 其他: * * 无

问题7:能否减轻风险,使利益大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,对相关因素的补充考虑不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议后市场行动是适当的),继续回答问题8

惠益风险评估摘要,审议风险缓解战略这些风险虽然很大,但可以通过将器械的使用限制在受过专门培训的临床医生身上来进一步减轻。随着这种额外的风险缓解,该装置带来的好处大于风险。

8. 考虑使用后市场行动是否比风险大?
适当的后期市场行动,然后在下框中回答问题。

收集后期市场空间的额外和/或确认的非临床性能数据 收集后期市场空间的额外和/或确认性临床数据 (例如:如果检查后市场空间的非临床或临床绩效数据收集,应考虑:· 收集后市数据的可行性和在合理时限内完成后市数据收集工作的可能性无

问题8:考虑使用后期市场行动时,效益是否大于风险?

”是 — — 好处大于风险 — — 无法得出利益大于风险的结论 — — 继续回答问题9。

评估惠益风险摘要,审议对拟议使用指标的上市后行动:概述拟议使用说明所显示的效益,以及你对惠益与风险的对比情况的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。包括说明效益和风险的不确定性。

问题9:是否有证据表明经修改的使用说明有临床好处?

回答问题1,并着手修改使用说明 * *No * 否 * 不批准/批准/批准福利-风险评估摘要

根据数据设备名称的完整数据 名称:假设例1 PMA/De Novo编号:• 影响期 • 患者视角(或护理伙伴和/或保健专业人员视角),• 其他
1. 是否有证据表明临床
好处?
* 是 Q2 * 否 * 否 * 不核准/批准拟议使用说明;继续至 Q9
2. 不确定性的程度如何?
好处?
高浓度 高浓度 低浓度 继续到 Q3 评估风险 考虑风险 重度 类型• 有害事件持续时间

• 病人观点(或保健伙伴和/或保健专业人员观点,如果适用的话)

3. 已知/可能的风险大于
最小吗 ?
是 问题4 否 问题4
4. 不确定性的程度如何?
风险?
继续考量 5 福利风险评估
5. 利益是否大于风险?
无法得出利益大于风险的结论
6. 其利益胜过风险,
考虑到其他考虑?
无法得出利益大于风险的结论
7. 能否减少风险,以便
好处大于风险?
无法得出利益大于风险的结论
8. 利益胜过风险
考虑使用后市场行动?
无法得出利益大于风险的结论
9. 是否有临床好处的证据
用于修改使用说明的修改说明?
"是" \" 返回 Q1 并着手修改使用说明 \\ NO\ \\\\\ \

对FDA工作人员的指示:你应根据所有证据,就福利风险评估提出建议。养恤金风险评估是决定是否批准申请的一部分,但不包括对所有适用的批准要求的评估。
这些工具表明,好处大于风险并不意味着申请符合适用于PMA申请或De Novo申请的其他适用要求。

下列问题旨在作为按顺序排列的方法,帮助权衡各种因素,作为养恤金风险评估的一部分。因此,这些问题旨在帮助确定和解释哪些因素和考虑对于对某一特定装置进行惠益风险评估至关重要。然而,这些问题并不是要表明,除填写完毕的工作单中所列的考虑之外,其他考虑无关紧要。当以有效科学证据的形式提交非临床和(或)临床证据时,应使用这一核对表。

审议拟议使用说明中的问题1至8,直到你提出建议,要么利益大于风险,要么转到问题9。它促使你考虑一个修改过的用于使用的指标。在审议可接受、经修改的使用说明时,与提案国互动,就经修改的使用说明达成协议。然而,如问题1所反映的,如果证据不能支持根据拟议的使用说明(或缩小)
使用说明)、或证据不支持对拟议使用说明的有利之处的认定,而就修改后的使用说明达成协议则无法实现或不适用,申请将不予核准或批准。

养恤金评估
1. 有没有临床好处的证据?
是否为表明这一迹象的装置展示临床利益(例如,从任何一种或多种初级和/或二级数据集或从相关的真实世界证据)?可以从病人的感受、功能、生存或可接受的替代结果的角度考虑福利。可利用生活素质问卷等有效工具收集这种信息。在管理或诊断疾病或疾病状况时,也可以从方便的角度考虑福利问题。应根据对数据的评估来考虑惠益,不论结果是否具有统计意义。选择以下任何显示好处的元素, 然后在下面的框中回答问题 。

至少有1个临床评估的有利变化,等于或大于控制组所看到的变化; 至少1个临床评估的有利变化,符合预定的绩效目标; 至少1个临床评估的有利变化,符合或超过最低限度的临床差异; 至少1个临床评估的有利变化,等于或大于与其他现有疾病或病情模式相比所看到的变化; 至少1个临床评估的有利变化,对患者考虑病情严重性具有意义;病情的慢性等,同时考虑到患者报告的结果和与健康有关的生活质量非临床数据或模型的有利变化被视为临床结果的预测性能(例如:29 特殊性/NPA30,等等),用于筛选、诊断、预测、诊断其他:无 无

问题1:是否有临床好处的证据?

接下去回答问题2 否 移到问题9

29 PPPA: 积极百分比协定 30 NPA: 负百分比协定
2. 惠益的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,在影响对临床惠益评估的数据中选择不确定性的来源。审议与临床和/或分析性能特征有关的不确定性来源(例如敏感性、特性、准确性、精确性、可复制性选择以下任何表明利益不确定来源的任何因素,然后在下面的框中回答问题。
围绕点估计和/或概率比率的宽度信任间隔 明显不足的研究 关键评估点的高主题或标本损失与跟踪的统计重要性 关键评估点高主题或标本损失与跟踪 关键评估时间+/估算时大量缺失数据 重大协议偏差 混杂干预或生理因素的影响 用户不连贯的经验或用户经验不能代表可能的真实情况预先选定的浓缩数据,· 实际世界证据(RWE)对于拟议的分析而言不相关或不可靠,因为检查结论 · 研究设计或结果导致预期使用人口或特定临床亚人口群体缺乏通用性。
诊断结果的生理或临床意义范围不详,用于计算性能特征的不完善参照方法 * 其他:小样本大小 * 零

问题2:惠益的不确定性程度如何?

继续回答问题3 继续回答问题3

关于拟议使用指标的惠益评估摘要:病人对福利给予极大的重视,包括记忆保存和改善生活质量。对处于疾病早期阶段的病人而言,受益程度很大;对处于疾病后期阶段的病人而言,受益程度较小。
试验旨在研究两个分组,即疾病早期的学科和疾病后期的学科。可以推断,在疾病早期阶段,患者的福利将更高,在疾病后期,患者的福利将较低。虽然有资格和愿意参加审判的主体人数不多,但数据充足,而且审判设计良好,进行良好。审判结果可以普遍采用。

风险评估评估
3. 已知/可能的风险是否比最低风险还多?
选择以下任何显示已知/可测风险来源的、超过最低程度的下列要素,然后在下面的框中回答问题。

与设备本身有关的不利事件或结果 或与设备本身有关的不利后果 或与使用设备或程序有关的结果 或与使用设备有关的结果 或与麻醉或镇静有关的结果 或由于随后需要的测试/处理而导致的结果 (例如:研究/数据中未见的AE或结果假阳性/假阴性/无法提供诊断结果 治疗或诊断打算作为独立而非辅助用途 治疗或诊断:无

问题3:已知/可能的风险是否比最低风险多?

继续问题4 继续问题4

4. 风险的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,应在关于不利事件/结果或风险的数据中选择不确定性的来源。选择以下任何显示风险不确定性来源的任何一种,然后在下面的框中回答问题。

• 缺乏关于反复接触该装置/用途的数据;在关键评估点出现高主题损失或后续行动
在关键评估时间+/-估算时大量缺少数据 大量重大协议偏离 / 用户经验不连贯 / 用户经验不能代表实际可能用户 / 与性能特征有关的关切 (例如:用于计算性能特点的不完全参照参照方法 * 其他:小样本大小 * 零

问题4:风险的不确定性程度如何?

继续问题5 继续问题5

如果回答问题3“否”,但回答问题4“高”,请在此解释。

对于拟议使用的指标:与该装置有关的风险很大。植入该器械的手术风险很高。严重不良事件包括部分瘫痪、视力丧失、运动技能丧失、头晕和失眠。非严重不利事件包括临时性格转变、情绪波动和低调的言论。从以前的研究和文献中可以知道,仅外科手术就存在8%的严重不利事件风险。 8%的外科手术死亡风险;发生严重不利事件的可能性为1%;发生非严重不利事件的可能性为5%。 如果一并考虑,这些风险很高。由于长期接触该装置,处于该疾病早期的病人将面临更高的风险。
评估FDA工作人员养恤金风险指示:根据全部证据提出建议。养恤金风险评估是决定是否批准PMA申请或批准De Novo申请的决定的一部分,但不是对所有适用要求的评估。
为了批准PMA申请或批准De Novo申请,FDA必须发现,除其他外,该器械的安全性和有效性有合理的保证。FDA通过权衡使用该装置给健康带来的任何好处,并权衡使用该装置可能造成任何伤害或疾病的风险,确定是否有安全和有效的合理保证,其他相关因素。为了批准De Novo公司的请求,FDA必须发现,一般管制或一般和特别管制为该器械的安全和有效性提供了合理的保证。
如果回答“是”任何问题5-8,请解释你如何解释好处大于风险的理由。您还应考虑并建议可增强该器械的惠益风险简介的行动,例如修改拟议的标签,其中可包括额外的适当警告和防范措施、使用说明或数据列报,帮助确保产品标签在利益和风险方面透明。
如果你回答问题5-8“无法得出结论”,请提供贵国认为需要的资料,以支持以下决定,即利益大于摘要案文框中审议中的使用说明的风险,并进而处理问题9。
问题5:考虑到对惠益和风险的评估以及上述不确定性的程度,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议相关因素是适当的),继续回答问题6

拟议使用指标的惠益危险评估摘要:该装置将为一个明确和可预测的患者分组提供大量惠益,并为另一个明确和可预测的分组提供最低惠益。尽管临床试验规模很小,但数据质量良好,因此,信任期相对狭窄。成果的不确定性基于样本规模小和从研究样本中从对市场人口的推断中得出通常的不确定性。与该装置相关的风险很大。 仅仅基于利益、风险和不确定性的程度,不能认为其利益大于风险。

6. 在考虑以下额外因素时,效益大于风险
选择相关考虑因素,然后在下面方框中回答问题。
· 了解病人是否愿意或不愿意接受福利和/或风险方面的很大不确定性;在无法获得人口价格指数的情况下(例如,一些儿科或残疾病人人口),可以考虑护理伙伴的观点。
了解护理伙伴对旨在为护理伙伴提供福利的器械的惠益和风险的看法(例如:了解保健专业人员对旨在为保健专业人员提供福利的器械的益处和风险的看法(例如,* 了解患者人口的规模如何影响进行大规模试验的可行性,并影响对罕见和常见疾病或病症的公共卫生需求;与现有替代品相比,该设备可满足未得到满足的医疗需求或满足对威胁生命或不可逆转地削弱生命的人类疾病/条件进行更有效治疗或诊断的合适条件;该设备可避免与现有疾病或状况治疗方法有关的严重损害;与使用该设备有关的不利事件可逆转;应对有害事件所需的干预类型(例如:治疗、外科)
研究是同类(分析的激烈程度)的首例, 即“倾斜点”和(或)最坏情况敏感度分析, 继续显示临床效益 ” 理解机械可行性和(或)“分类效应”(例如,其他:无

问题6:在考虑其他相关因素时,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议减轻风险措施是适当的),继续回答问题7

惠益风险评估摘要,其中考虑到其他相关考虑因素。赞助方提供的数据表明,许多患有记忆障碍的患者愿意尝试具有重大风险的新办法,为了保存他们的记忆和生活质量,这一病症没有替代治疗是另一个重要考虑因素。尽管与装置有关的风险很高,但由于装置可能带来的好处,这些风险对一些病人是可以接受的,然而,鉴于取样量小和该装置具有高风险性质,包括这是一个永久性植入物,如果不增加标签限制和收集后期市场数据,其好处不会超过风险。

7. 能否减轻风险,使利益大于风险?
如果纳入风险缓解战略,降低发生有害事件的概率,并改进该器械的惠益风险状况,则风险大于风险。选择相关的考虑因素,然后在下面的框中回答问题。

补充说明医生和病人标签中已知和可能的好处和风险,包括适当的矛盾、警告,补充警告,指出安全信息的限制(例如:“[情况]使用该器械的安全性没有评估。 ”)限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 医生/用户培训方案; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些资格或临床培训的照料者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些临床培训的照顾者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的设备跟踪 + + 其它: 要求标签突出处理8%的严重不利事件率 + + 零

问题7:能否减轻风险,使利益大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,对相关因素的补充考虑不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议后市场行动是适当的),继续回答问题8

《惠益风险评估摘要》,审议《拟议使用指标的减少风险战略》:虽然与该装置有关的风险很大,可以部分减轻这些影响,方法是明确解释标签中8%的严重不利事件率,限制有适当专门知识的医生使用该装置,培训植入/植入(必要时)该器械的医生。
然而,如果不收集后市数据,可能的好处不会超过可能的风险。

8. 考虑使用后市场行动是否比风险大?
适当的后期市场行动,然后在下框中回答问题。

收集后期市场空间的额外和/或确认的非临床性能数据 收集后期市场空间的额外和/或确认性临床数据 (例如:如果检查后市场空间的非临床或临床绩效数据收集,应考虑:· 收集后市数据的可行性和能否在合理的时间范围内完成后市数据收集工作的可能性无

问题8:考虑使用后期市场行动时,效益是否大于风险?

”是 — — 好处大于风险 — — 无法得出利益大于风险的结论 — — 继续回答问题9。

评估惠益风险摘要,审议对拟议使用指标的上市后行动:在充分考虑该装置可能带来的惠益和风险、实现以下目标的可能性和时间框架之后,疾病不断演变,未来损害的可预测性,而没有干预,只要上述标签和培训要求得到满足,并进行核准后研究,评价长期业绩,FDA很可能批准这一装置,包括保持有效性、长期不利事件和装置持续时间。

问题9:是否有证据表明经修改的使用说明有临床好处?

回答问题1,并着手修改使用说明 * *No * 否 * 不批准/批准/批准福利-风险评估摘要

基于数据设备名称的完整数据:假设例2PMA/De Novo编号:表示该装置是阿尔茨海默氏病、痴呆症患者的记忆替换装置,• 患者观点(或护理伙伴和/或保健专业人员观点,• 其他
1. 是否有证据表明临床
好处?
* 是 Q2 * 否 * 否 * 不核准/批准拟议使用说明;继续至 Q9
2. 不确定性的程度如何?
好处?
高浓度 高浓度 低浓度 继续到 Q3 评估风险 考虑风险 重度 类型• 有害事件持续时间

• 病人观点(或酌情从护理伙伴和/或保健专业人员观点看) • 其他
3. 已知/可能的风险大于
最小吗 ?
是 问题4 否 问题4
4. 不确定性的程度如何?
风险?
继续考量 5 福利风险评估
5. 利益是否大于风险?
无法得出利益大于风险的结论
6. 其利益胜过风险,
考虑到其他考虑?
无法得出利益大于风险的结论
7. 能否减少风险,以便
好处大于风险?
无法得出利益大于风险的结论
8. 利益胜过风险
考虑使用后市场行动?
无法得出利益大于风险的结论
9. 是否有临床好处的证据
用于修改使用说明的修改说明?
"是" =" 返回Q1,并着手修改使用说明 * NO * = "不批准/批准 " 假设例3 " / " 赠款工作表 "

对FDA工作人员的指示:你应根据所有证据,就福利风险评估提出建议。养恤金风险评估是决定是否批准申请的一部分,但不包括对所有适用的批准要求的评估。
这些工具表明,好处大于风险并不意味着申请符合适用于PMA申请或De Novo申请的其他适用要求。

下列问题旨在作为按顺序排列的方法,帮助权衡各种因素,作为养恤金风险评估的一部分。因此,这些问题旨在帮助确定和解释哪些因素和考虑对于对某一特定装置进行惠益风险评估至关重要。然而,这些问题并不是要表明,除填写完毕的工作单中所列的考虑之外,其他考虑无关紧要。当以有效科学证据的形式提交非临床和(或)临床证据时,应使用这一核对表。

审议拟议使用说明中的问题1至8,直到你提出建议,要么利益大于风险,要么转到问题9。它促使你考虑一个修改过的用于使用的指标。在审议可接受、经修改的使用说明时,与提案国互动,就经修改的使用说明达成协议。然而,如问题1所反映的,如果证据不能支持根据拟议的使用说明(或缩小)
使用说明)、或证据不支持对拟议使用说明的有利之处的认定,而就修改后的使用说明达成协议则无法实现或不适用,申请将不予核准或批准。

养恤金评估
1. 有没有临床好处的证据?
是否为表明这一迹象的装置展示临床利益(例如,从任何一种或多种初级和/或二级数据集或从相关的真实世界证据)?可以从病人的感受、功能、生存或可接受的替代结果的角度考虑福利。可利用生活素质问卷等有效工具收集这种信息。在管理或诊断疾病或疾病状况时,也可以从方便的角度考虑福利问题。应根据对数据的评估来考虑惠益,不论结果是否具有统计意义。选择以下任何显示好处的元素, 然后在下面的框中回答问题 。

至少有1个临床评估的有利变化,等于或大于控制组所看到的变化; 至少1个临床评估的有利变化,符合预定的绩效目标; 至少1个临床评估的有利变化,符合或超过最低限度的临床差异; 至少1个临床评估的有利变化,等于或大于与其他现有疾病或病情模式相比所看到的变化; 至少1个临床评估的有利变化,对患者考虑病情严重性具有意义;病情的慢性等,同时考虑到患者报告的结果和与健康有关的生活质量非临床数据或模型的有利变化被视为临床结果的预测性能(例如:31 特殊/NPA32等),用于筛选、诊断、预测、诊断其他:无 无

问题1:是否有临床好处的证据?

接下去回答问题2 否 移到问题9

31 PPPA: 积极百分比协定 32 NPA: 负百分比协定
2. 惠益的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,在影响对临床惠益评估的数据中选择不确定性的来源。考虑与临床和/或分析性能特征有关的不确定性来源(例如敏感性、特性、准确性、精确性、可复制性)。选择以下任何显示利益不确定来源的下列任何因素,然后在下面的框中回答问题。
围绕点估计和/或概率比率的宽度信任间隔 一项明显不足的研究,其结果计量的统计意义不足 关键评估点的高主题或标本损失跟踪 关键评估时间+/估算 大量缺失的数据 重大协议偏差 混杂干预或生理因素的影响 用户不连贯的经验或用户的经验不能代表可能的真实情况预先选定的浓缩数据,· 实际世界证据(RWE)对于拟议的分析而言不相关或不可靠,因为检查结论 · 研究设计或结果导致预期使用人口或特定临床亚人口群体缺乏通用性。
诊断结果的生理或临床意义范围不详,用于计算性能特征的不完善参照方法BI-RADS 4 乳腺造影检查结果可能与BI-RADS 3 型乳腺造影检查结果患者的乳腺癌临床影响不相等。

问题2:惠益的不确定性程度如何?

继续回答问题3 继续回答问题3

关于拟议使用指标的惠益评估摘要:使用该器械的主要好处是避免临床试验中400个试验对象中57%的直截了当的活体检查引起的发病率,其测试结果显示乳腺癌的概率较低。这表现在敏感度和特性值分别为97%和75%,个人光伏和无光伏分别为56.4%和98.7%。

风险评估评估
3. 已知/可能的风险是否比最低风险还多?
选择以下任何显示已知/可测风险来源的、超过最低程度的下列要素,然后在下面的框中回答问题。

与设备本身有关的不利事件或结果 或与设备本身有关的不利后果 或与使用设备或程序有关的结果 或与使用设备有关的结果 或与麻醉或镇静有关的结果 或由于随后需要的测试/处理而导致的结果 (例如:研究/数据中未见的AE或结果假阳性/假阴性/无法提供诊断结果 治疗或诊断打算作为独立而非辅助用途 治疗或诊断:无

问题3:已知/可能的风险是否比最低风险多?

继续问题4 继续问题4

4. 风险的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,应在关于不利事件/结果或风险的数据中选择不确定性的来源。选择以下任何显示风险不确定性来源的任何一种,然后在下面的框中回答问题。

• 缺乏关于反复接触该装置/用途的数据;在关键评估点出现高主题损失或后续行动
在关键评估时间+/-估算时大量缺少数据 大量重大协议偏离 / 用户经验不连贯 / 用户经验不能代表实际可能用户 / 与性能特征有关的关切 (例如:用于计算性能特点的不完善参照方法长期的乳腺癌自然历史增加了临床后续的最终结果的不确定性

问题4:风险的不确定性程度如何?

继续问题5 继续问题5

如果回答问题3“否”,但回答问题4“高”,请在此解释。

关于拟议使用说明:使用该器械的主要风险在于未能对一些BI-RADS 4型病人进行活体检查,这些病人患了可进行活体检查的乳腺癌,从而推迟了他们的诊断和治疗。关于这一风险,赞助人声称,临床上可接受的BI-RADS 4非生物感染对象癌症负预测值为98%或更高。这一截断是因为BI-RADS 3个病人的临床上接受2%的癌症流行率,而3个病人通常建议不立即进行活性检查(等待几个月,相反,为了进一步评估,例如6个月内的后续诊断成像)。无法保证BI-RADS 4乳房X线因此,对可能的风险/伤害程度存在很大的不确定性。
评估FDA工作人员养恤金风险指示:根据全部证据提出建议。养恤金风险评估是决定是否批准PMA申请或批准De Novo申请的决定的一部分,但不是对所有适用要求的评估。
为了批准PMA申请或批准De Novo申请,FDA必须发现,除其他外,该器械的安全性和有效性有合理的保证。FDA通过权衡使用该装置给健康带来的任何好处,并权衡使用该装置可能造成任何伤害或疾病的风险,确定是否有安全和有效的合理保证,其他相关因素。为了批准De Novo公司的请求,FDA必须发现,一般管制或一般和特别管制为该器械的安全和有效性提供了合理的保证。
如果回答“是”任何问题5-8,请解释你如何解释好处大于风险的理由。您还应考虑并建议可增强该器械的惠益风险简介的行动,例如修改拟议的标签,其中可包括额外的适当警告和防范措施、使用说明或数据列报,帮助确保产品标签在利益和风险方面透明。
如果你回答问题5-8“无法得出结论”,请提供贵国认为需要的资料,以支持以下决定,即利益大于摘要案文框中审议中的使用说明的风险,并进而处理问题9。
问题5:考虑到对惠益和风险的评估以及上述不确定性的程度,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议相关因素是适当的),继续回答问题6

拟议使用指标的惠益危险评估摘要:仅根据业绩数据及其相关不确定性所显示的效益和风险,避免与生物切片相关发病率的相关惠益不会超过与缺少生物切片可检测癌症相关的风险。FDA不能确定,拟议健康福利的安全和有效性有合理的保证,需要补充资料,确定总效益大于风险。

6. 在考虑以下额外因素时,效益大于风险
选择相关考虑因素,然后在下面方框中回答问题。
· 了解病人是否愿意或不愿意接受福利和/或风险方面的很大不确定性;在无法获得人口价格指数的情况下(例如一些儿科或残疾病人人口),可以考虑护理伙伴的观点。
了解护理伙伴对旨在为护理伙伴提供福利的器械的惠益和风险的看法(例如:了解保健专业人员对旨在为保健专业人员提供福利的器械的益处和风险的看法(例如,* 了解患者人口的规模如何影响进行大规模试验的可行性,并影响对罕见和常见疾病或病症的公共卫生需求;与现有替代品相比,该设备可满足未得到满足的医疗需求或满足对威胁生命或不可逆转地削弱生命的人类疾病/条件进行更有效治疗或诊断的合适条件;该设备可避免与现有疾病或状况治疗方法有关的严重损害;与使用该设备有关的不利事件可逆转;应对有害事件所需的干预类型(例如:治疗、外科)
研究是同类(分析的激烈程度)的首例, 即“倾斜点”和(或)最坏情况敏感度分析, 继续显示临床效益 ” 理解机械可行性和(或)“分类效应”(例如,其他:无

问题6:在考虑其他相关因素时,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议减轻风险措施是适当的),继续回答问题7

惠益风险评估摘要,其中考虑到其他相关考虑因素。没有获得详细的病人偏好信息,表明病人愿意接受可能的风险,以换取提议的效益,但并未获得这种体外诊断。也没有获得护理伙伴和/或保健专业人员的观点,但是病人对乳腺癌的延迟诊断和治疗的容忍度通常很低。这需要与病人对避免与生物检查有关的发病的重视程度加以权衡。对乳腺癌的延迟诊断可能导致癌症进入更先进的阶段,需要认真的医疗干预,如主动化疗、手术或辐射,并且可能与死亡率的上升有关。没有合法销售的体外诊断替代方法,该装置显然比现有替代品更有利,这一点并不清楚。不清楚的是,乳癌诊断误诊和BI-RADS 4乳房X光X3光X因此,额外的相关考虑并不清楚地表明,收益大于拟议分析的风险。

7. 能否减轻风险,使利益大于风险?
如果纳入风险缓解战略,降低发生有害事件的概率,并改进该器械的惠益风险状况,则风险大于风险。选择相关的考虑因素,然后在下面的框中回答问题。

补充说明医生和病人标签中已知和可能的好处和风险,包括适当的矛盾、警告,补充警告,指出安全信息的限制(例如:“[情况]使用该器械的安全性没有评估。 ”)限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 医生/用户培训方案; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些资格或临床培训的照料者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些临床培训的照顾者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的设备跟踪 * * 其他: * * 无

问题7:能否减轻风险,使利益大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,对相关因素的补充考虑不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议后市场行动是适当的),继续回答问题8

惠益风险评估摘要,审议风险缓解战略额外的风险缓解战略不足以满足拟议的分析,原因是,由于未进行乳腺癌诊断和BI-RADS 4乳房X光造影结果的患者的临床结果具有潜在的不确定性。由于对与遗漏的癌症诊断有关的临床结果了解有限,无法在装置标签中增加关于惠益和风险的更多说明。
同样,没有足够信息来建立有效的医生/用户培训方案,以减少风险。

8. 考虑使用后市场行动是否比风险大?
适当的后期市场行动,然后在下框中回答问题。

收集后期市场空间的额外和/或确认的非临床性能数据 收集后期市场空间的额外和/或确认性临床数据 (例如:如果检查后市场空间的非临床或临床绩效数据收集,应考虑:· 收集后市数据的可行性和在合理时限内完成后市数据收集工作的可能性无

问题8:考虑使用后期市场行动时,效益是否大于风险?

”是 — — 好处大于风险 — — 无法得出利益大于风险的结论 — — 继续回答问题9。

评估惠益风险摘要,审议对拟议使用指标的上市后行动:我们无法得出这样的结论:根据现有数据,由于高度的不确定性和遗漏的癌症诊断的临床影响,惠益大于风险,后市场行动不足以解决这些问题。

问题9:是否有证据表明经修改的使用说明有临床好处?

*是 * 回到问题1,并着手修改使用说明 * * 否 * * 不批准/批准

目前,FDA无法批准该财产管理局,因为我们无法得出利益大于风险的结论。鉴于福利不确定,对少数患者的风险可能很大,FDA不能得出以下结论,即目前有合理的安全和有效性保证支持批准上市前申请,然而,可考虑成立一个咨询小组,以进一步评估拟议或修改的使用说明的试验的效益风险简介。
惠益风险评估摘要

基于数据设备名称的完整数据设备名称:假设例3 PMA/De Novo编号:* 临时建议的最后使用指标 体外诊断试验措施10 粒化亚分析物,产生单一质量结果。测试对象为40岁或40岁以上的女性,通过乳腺损伤乳房X光,帮助医生决定建议进行乳腺活体检查。
• 患者观点(或护理伙伴和/或保健专业人员观点,• 其他
1. 是否有证据表明临床
好处?
* 是 Q2 * 否 * 否 * 不核准/批准拟议使用说明;继续至 Q9
2. 不确定性的程度如何?
好处?
高浓度 高浓度 低浓度 继续到 Q3 评估风险 考虑风险 重度 类型• 有害事件持续时间

• 病人观点(或保健伙伴和/或保健专业人员观点,如果适用的话)
3. 已知/可能的风险大于
最小吗 ?
是 问题4 否 问题4
4. 不确定性的程度如何?
风险?
继续考量 5 福利风险评估
5. 利益是否大于风险?
无法得出利益大于风险的结论
6. 其利益胜过风险,
考虑到其他考虑?
无法得出利益大于风险的结论
7. 能否减少风险,以便
好处大于风险?
无法得出利益大于风险的结论
8. 利益胜过风险
考虑使用后市场行动?
无法得出利益大于风险的结论
9. 是否有临床好处的证据
用于修改使用说明的修改说明?
"是" =" 返回 Q1 并着手修改使用说明 * NO * * 否 * 不批准/批准假想例4的工作表

对FDA工作人员的指示:你应根据所有证据,就福利风险评估提出建议。养恤金风险评估是决定是否批准申请的一部分,但不包括对所有适用的批准要求的评估。
这些工具表明,好处大于风险并不意味着申请符合适用于PMA申请或De Novo申请的其他适用要求。

下列问题旨在作为按顺序排列的方法,帮助权衡各种因素,作为养恤金风险评估的一部分。因此,这些问题旨在帮助确定和解释哪些因素和考虑对于对某一特定装置进行惠益风险评估至关重要。然而,这些问题并不是要表明,除填写完毕的工作单中所列的考虑之外,其他考虑无关紧要。当以有效科学证据的形式提交非临床和(或)临床证据时,应使用这一核对表。

审议拟议使用说明中的问题1至8,直到你提出建议,要么利益大于风险,要么转到问题9。它促使你考虑一个修改过的用于使用的指标。在审议可接受、经修改的使用说明时,与提案国互动,就经修改的使用说明达成协议。然而,如问题1所反映的,如果证据不能支持根据拟议的使用说明(或缩小)
使用说明)、或证据不支持对拟议使用说明的有利之处的认定,而就修改后的使用说明达成协议则无法实现或不适用,申请将不予核准或批准。
养恤金评估
1. 有没有临床好处的证据?
是否为表明这一迹象的装置展示临床利益(例如,从任何一种或多种初级和/或二级数据集或从相关的真实世界证据)?可以从病人的感受、功能、生存或可接受的替代结果的角度考虑福利。可利用生活素质问卷等有效工具收集这种信息。在管理或诊断疾病或疾病状况时,也可以从方便的角度考虑福利问题。应根据对数据的评估来考虑惠益,不论结果是否具有统计意义。选择以下任何显示好处的元素, 然后在下面的框中回答问题 。

至少有1个临床评估的有利变化,等于或大于控制组所看到的变化; 至少1个临床评估的有利变化,符合预定的绩效目标; 至少1个临床评估的有利变化,符合或超过最低限度的临床差异; 至少1个临床评估的有利变化,等于或大于与其他现有疾病或病情模式相比所看到的变化; 至少1个临床评估的有利变化,对患者考虑病情严重性具有意义;病情的慢性等,同时考虑到患者报告的结果和与健康有关的生活质量非临床数据或模型的有利变化被视为临床结果的预测性能(例如:(关于筛选、诊断、预测、诊断等)其他:无 无

问题1:是否有临床好处的证据?

接下去回答问题2 否 移到问题9

34 NPA:负百分比协定
2. 惠益的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,在影响对临床惠益评估的数据中选择不确定性的来源。审议与临床和/或分析性能特征有关的不确定性来源(例如敏感性、特性、准确性、精确性、可复制性选择以下任何表明利益不确定来源的任何因素,然后在下面的框中回答问题。
围绕点估计和/或概率比率的宽度信任间隔 一项明显不足的研究,其结果计量的统计意义不足 关键评估点的高主题或标本损失跟踪 关键评估时间+/估算 大量缺失的数据 重大协议偏差 混杂干预或生理因素的影响 用户不连贯的经验或用户的经验不能代表可能的真实情况预先选定的浓缩数据,· 实际世界证据(RWE)对于拟议的分析而言不相关或不可靠,因为检查结论 · 研究设计或结果导致预期使用人口或特定临床亚人口群体缺乏通用性。
诊断结果的生理或临床意义范围不详,用于计算性能特征的不完善参照方法后续行动的有限期限

问题2:惠益的不确定性程度如何?

继续回答问题3 继续回答问题3

《拟议使用指标惠益评估》摘要:通过一年的后续行动,没有经过试验的物体移动;因此,减少初级装置迁移的概率非常高(近100%)。这比单独植入初级装置性能大有改进,而且非常高的预测概率是,接收该器械的病人不会经历器械的移动。

虽然数据只显示一年以下的好处,但只要装置仍在植入,这一好处可望持续到一年。

风险评估评估
3. 已知/可能的风险是否比最低风险还多?
选择以下任何显示已知/可测风险来源的、超过最低程度的下列要素,然后在下面的框中回答问题。

与设备本身有关的不利事件或结果 或与设备本身有关的不利后果 或与使用设备或程序有关的结果 或与使用设备有关的结果 或与麻醉或镇静有关的结果 或由于随后需要的测试/处理而导致的结果 (例如:研究/数据中未见的AE或结果假阳性/假阴性/无法提供诊断结果 治疗或诊断打算作为独立而非辅助用途 治疗或诊断:无

问题3:已知/可能的风险是否比最低风险多?

继续问题4 继续问题4

4. 风险的不确定性程度如何?
认识到始终存在一定程度的不确定性,如果适用,应在关于不利事件/结果或风险的数据中选择不确定性的来源。选择以下任何显示风险不确定性来源的任何一种,然后在下面的框中回答问题。

• 缺乏关于反复接触该装置/用途的数据;在关键评估点出现高主题损失或后续行动
在关键评估时间+/-估算时大量缺少数据 大量重大协议偏离 / 用户经验不连贯 / 用户经验不能代表实际可能用户 / 与性能特征有关的关切 (例如:用于计算性能特点的不完全参照参照方法

问题4:风险的不确定性程度如何?

继续问题5 继续问题5

如果回答问题3“否”,但回答问题4“高”,请在此解释。

供拟议使用的指标:通过一年的后续行动,没有发生与装置有关的严重不良事件(任何主要装置没有骨折),支助系统只有少数故障,尽管后续行动的时间不够长,无法发现延迟事件,支持系统失灵的风险并不高,因为即使支持系统失灵,也不太可能导致主装置全面失灵。两个问题因装置故障(设备移动)而发生并发症。尽管所有需要外科手术手术的植入装置都带有自己的风险(例如,1%的手术死亡机率),这个装置与主装置一起被植入,因此不需要再做外科手术才能植入。如果它被安置用于增强故障主机器械的性能,在手术期间安装,否则本来会进行手术,以修复故障的主机器械。因此,数据显示,在手术期间添加辅助装置似乎不会大大增加病人的风险。
评估FDA工作人员养恤金风险指示:根据全部证据提出建议。养恤金风险评估是决定是否批准PMA申请或批准De Novo申请的决定的一部分,但不是对所有适用要求的评估。
为了批准PMA申请或批准De Novo申请,FDA必须发现,除其他外,该器械的安全性和有效性有合理的保证。FDA通过权衡使用该装置给健康带来的任何好处,并权衡使用该装置可能造成任何伤害或疾病的风险,确定是否有安全和有效的合理保证,其他相关因素。为了批准De Novo公司的请求,FDA必须发现,一般管制或一般和特别管制为该器械的安全和有效性提供了合理的保证。
如果回答“是”任何问题5-8,请解释你如何解释好处大于风险的理由。您还应考虑并建议可增强该器械的惠益风险简介的行动,例如修改拟议的标签,其中可包括额外的适当警告和防范措施、使用说明或数据列报,帮助确保产品标签在利益和风险方面透明。
如果你回答问题5-8“无法得出结论”,请提供贵国认为需要的资料,以支持以下决定,即利益大于摘要案文框中审议中的使用说明的风险,并进而处理问题9。
问题5:考虑到对惠益和风险的评估以及上述不确定性的程度,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议相关因素是适当的),继续回答问题6

评估拟议使用指标的惠益风险摘要:临床试验设计良好,进行得良好,结果可靠。临床试验结果保证该装置至少具有一年临床效果,而且原生装置迁移减少的可能性很高。此外,必须考虑到,该装置仅仅支持和补充另一个器械的效力,其故障不会对主器械的性能产生重大影响。该装置不构成风险,不会上升到a
三级装置:任何与装置故障有关的安全关切都可以通过与适当测试和标签有关的特别控制措施随时解决。

6. 在考虑以下额外因素时,效益大于风险
选择相关考虑因素,然后在下面方框中回答问题。
· 了解病人是否愿意或不愿意接受福利和/或风险方面的很大不确定性;在无法获得人口价格指数的情况下(例如一些儿科或残疾病人人口),可以考虑护理伙伴的观点。
了解护理伙伴对旨在为护理伙伴提供福利的器械的惠益和风险的看法(例如:了解保健专业人员对旨在为保健专业人员提供福利的器械的益处和风险的看法(例如,* 了解患者人口的规模如何影响进行大规模试验的可行性,并影响对罕见和常见疾病或病症的公共卫生需求;与现有替代品相比,该设备可满足未得到满足的医疗需求或满足对威胁生命或不可逆转地削弱生命的人类疾病/条件进行更有效治疗或诊断的合适条件;该设备可避免与现有疾病或状况治疗方法有关的严重损害;与使用该设备有关的不利事件可逆转;应对有害事件所需的干预类型(例如:治疗、外科)
研究是同类(分析的激烈程度)的首例, 即“倾斜点”和(或)最坏情况敏感度分析, 继续显示临床效益 ” 理解机械可行性和(或)“分类效应”(例如,其他:无

问题6:在考虑其他相关因素时,惠益是否大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,进一步考虑相关因素不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议减轻风险措施是适当的),继续回答问题7

惠益风险评估摘要,其中考虑到其他相关考虑因素。概述拟议的使用指标所显示的临床效益,并概述你对惠益与风险的对比情况的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。说明福利和风险方面的不确定性如何影响你的评估,说明病人的观点如何影响你的评估。

7. 能否减轻风险,使利益大于风险?
如果纳入风险缓解战略,降低发生有害事件的概率,并改进该器械的惠益风险状况,则风险大于风险。选择相关的考虑因素,然后在下面的框中回答问题。

补充说明医生和病人标签中已知和可能的好处和风险,包括适当的矛盾、警告,补充警告,指出安全信息的限制(例如:“[情况]使用该器械的安全性没有评估。 ”)限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 医生/用户培训方案; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些资格或临床培训的照料者; 限制拥有最低限度资格和/或培训的使用者; 限制拥有最低限度资格和/或培训的照顾者; 限制具有某些临床培训的照顾者; 限制具有某些资格或临床培训的照顾者; 限制拥有最低限度资格和/或培训的设备跟踪 * * 其他: * * 无

问题7:能否减轻风险,使利益大于风险?

*是的 — 好处大于风险,因为对于这个装置来说,对相关因素的补充考虑不会改变这一认定,即无法得出利益大于风险的结论(进一步讨论和审议后市场行动是适当的),继续回答问题8

惠益风险评估摘要,审议风险缓解战略概述拟议的使用指标所显示的临床效益,并概述你对惠益与风险的对比情况的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。说明福利和风险方面的不确定性如何影响你的评估,说明病人的观点如何影响你的评估。

8. 考虑使用后市场行动是否比风险大?
适当的后期市场行动,然后在下框中回答问题。

收集后期市场空间的额外和/或确认的非临床性能数据 收集后期市场空间的额外和/或确认性临床数据 (例如:如果检查后市场空间的非临床或临床绩效数据收集,应考虑:· 收集后市数据的可行性和能否在合理的时间范围内完成后市数据收集工作的可能性无

问题8:考虑使用后期市场行动时,效益是否大于风险?

”是 — — 好处大于风险 — — 无法得出利益大于风险的结论 — — 继续回答问题9。

评估惠益风险摘要,审议对拟议使用指标的上市后行动:概述拟议使用说明所显示的效益,以及你对惠益与风险的对比情况的评估。包括说明现有替代模式如何影响你的评估,包括其益处和风险。说明效益和风险的不确定性如何影响评估,说明患者观点如何影响评估。

问题9:是否有证据表明经修改的使用说明有临床好处?

回答问题1,并着手修改使用说明 * *No * 否 * 不批准/批准/批准福利-风险评估摘要

基于数据设备名称的完整数据:假设例4PMA/De Novo编号:表示该装置为辅助装置,可增强其他植入器械的稳定性,否则,他们可以不受支持地自食其力。
• 患者观点(或护理伙伴和/或保健专业人员观点,• 其他
1. 是否有证据表明临床
好处?
* 是 Q2 * 否 * 否 * 不核准/批准拟议使用说明;继续至 Q9
2. 不确定性的程度如何?
好处?
高浓度 高浓度 低浓度 继续到 Q3 评估风险 考虑风险 重度 类型• 有害事件持续时间

• 病人观点(或酌情从护理伙伴和/或保健专业人员观点)
3. 已知/可能的风险大于
最小吗 ?
是 问题4 否 问题4
4. 不确定性的程度如何?
风险?
继续考量 5 福利风险评估
5. 利益是否大于风险?
无法得出利益大于风险的结论
6. 其利益胜过风险,
考虑到其他考虑?
无法得出利益大于风险的结论
7. 能否减少风险,以便
好处大于风险?
无法得出利益大于风险的结论
8. 利益胜过风险
考虑使用后市场行动?
无法得出利益大于风险的结论
9. 是否有临床好处的证据
用于修改使用说明的修改说明?
* 是 * 返回问题1,并着手修改使用说明 * * 否 * * 不批准/赠款

---

## 脚注

[^5]: 见21 CFR Part 820。

[^6]: 见FDA指导准则“DE Novo分类过程(自动类别III指认的评价)”,见“0- 过程评价-自动- 等级- 三- 指定”网址。

[^8]: 见21 CFR 860.7。

[^9]: 21 CFR 860/7(c)(2)。

[^10]: 见#0___通过De Novo程序,对哪些因素被视为批准决定或下级分类决定的一部分,有了更深入的了解。因为某种器械的权重因素可能会随着时间而变化,例如一种装置不再是同类的首选装置或新疗法获得批准后唯一可用的治疗方法,因此,在某一时刻确定特定器械的受益风险可能不再代表未来同一或类似种类装置因素的适当权重。

[^13]: 见21 CFR 803.3. 直接因使用该装置所致,例如,与植入该装置有关的麻醉并发症。同样,FDA将把收集生物材料的风险纳入福利风险确定。

[^15]: 见FDA的指导意见“在医疗领域确定利益风险时考虑不确定性

[^17]: 可在以下网站查阅:++0-++

[^18]: 见FDA指南“医疗设备材料的反馈和会议请求:Q-提交方案”,可查阅文件/请求书/反馈和会议-医疗设备-提交-q-提交-方案。

[^19]: 在本指南中,“不合理风险”是指没有任何一组理性病人愿意忍受的风险,以获得可能的好处。(a) 设备疗法,已经为预定状况和病人人口批准或批准或清理。它们构成哪些已知风险;如何在目前的医疗实践中使用这些风险;其福利风险简介;现有替代品如何充分满足病人和提供者的需要。对于具有已知益处和高风险可能性的装置,处理无法提供替代治疗的条件,FDA将考虑如果设备未获批准,病人可能得不到治疗的风险。如果新器械的好处很小,而且这种好处有很大的不确定性,如果没有替代治疗方法,如果可能的好处大于可能的风险,我们仍可批准该产品。

[^20]: 21 CFR 814.82称,“FDA可以在PMA批准令中,或在PMA批准时或批准后通过条例,规定批准后的要求。” 此外,根据《FD & C法》第522节以及FDA在21 CFR Part 822执行条例,FD可以下令对某些二级或三级装置进行上市后监视。

[^21]: 见FDA指南“最不沉重的规定:概念和原则:《关于工业和FDA工作人员的指南》,载于“0__ 繁琐的规定――概念和原则”。比现有疗法更有意义的利益,风险比现有疗法小,或在没有其他替代方法的情况下提供治疗或诊断手段。

[^22]: ANSI/AAMI/ISO 14971:2007:2007医疗设备 -- -- 将风险管理应用于医疗设备,p xi。
