# Quality Assurance Guidelines for Hemodialysis Devices

**Source:** [https://www.fda.gov/regulatory-information/search-fda-guidance-documents/quality-assurance-guidelines-hemodialysis-devices](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/quality-assurance-guidelines-hemodialysis-devices)

**Published:** 1991-02-01

---

<!-- Page 1 -->
On February 2, 2024, FDA published the final rule to amend the Quality System (QS) regulation 
in 21 CFR part 820 (89 FR 7496, effective February 2, 2026). The revised 21 CFR part 820 is 
now titled the Quality Management System Regulation (QMSR). The QMSR harmonizes quality 
management system requirements by incorporating by reference the international standard 
specific for medical device quality management systems set by the International Organization for 
Standardization (ISO), ISO 13485:2016. The FDA has determined that the requirements in ISO 
13485 are, when taken in totality, substantially similar to the requirements of the QS regulation, 
providing a similar level of assurance in a firm’s quality management system and ability to 
consistently manufacture devices that are safe and effective and otherwise in compliance with 
the Federal Food, Drug, and Cosmetic Act (FD&C Act).
This guidance document was issued prior to the effective date of the final rule. FDA encourages 
manufacturers to review the current QMSR to ensure compliance with the relevant regulatory 
requirements.

---

<!-- Page 2 -->
QUALITY 
ASSURANCE 
GUIDELINES 
for 
Hernodialysis 
Devices 
U.S. DEPARTMENT OF HEALTH AND HUMAN SERVICES 
Public Health Service 
Food and Drug Administration 
Center for Devices and Radiological Health

---

<!-- Page 3 -->
CDRH PUBLICATIONS - MEDICAL DEVICES 
Publications of the Center for Devices and Radiological Health (CDRH) are available as paper 
copies from either the U.S. Government Printing Office (GPO) or the National Technical Information 
Service (NTIS) as indicated by the GPO or PB prefix, respectively, on the ordering number. Publi- 
cations are also available in microfiche from NTIS at $8.00 per copy. To receive all CDRH reports in 
microfiche, at $1.40 each, you may establish a deposit account with NTIS and request automatic 
distribution of "FDAIHFZ" reports under the "Selected Research in Microfiche" program. Publica- 
tions without GPO or PB numbers are available only from the Center for Devices and Radiological 
Health. 
Addresses for ordering are: Superintendent of Documents, U.S. Government Printing Office, 
Washington, D.C. 20402; National Technical Information Service, Springfield, VA 22161 (outside 
North America, prices are double those listed); and Center for Devices and Radiological Health, 
Food and Drug Administration (HFZ-2651, 5600 Fishers Lane, Rockville, MD 20857. All prices are 
subject to change. 
FDA 86-4201 
FDA 86-4202 
FDA 86-4204 
FDA 86-4205 
FDA 86-4208 
FDA 86-4209 
FDA 86-42 10 
FDA 86-4211 
FDA 86-42 12 
FDA 86-4213 
FDA 87-4002 
FDA 87-4179 
FDA 87-4188 
FDA 87-4199 
FDA 87-4214 
FDA 87-4215 
Problem Definition Study: Rubella Antibody Testing (PB 86-131935/AS, $9.95, 
40 pp.). 
To Cement or Not to Cement? or Has the FDA Approved the Use of This Device? 
(flyer). 
An Interlaboratory Comparison of Analytical Methods for Ethylene Oxide (PB 86- 
181856/AS, $9.95). 
Accidental Breathing Systems Disconnections (January 1986lFinal Report) (PB 86- 
185204/AS, $22.95). 
Medical Device Federal Register Documents (Revised June 1986) (PB 87-1154811 
AS, $13.95). 
An Introduction to Transcutaneous Electrical Nerve Stimulation: TENS (PB 87- 
107884/AS, $11.95). 
A Comprehensive Review of Hemodialysis Equipment and Related Peripheral Sup- 
port Equipment: Efficacy, Efficiency and Safety (Volumes I and 11) (PB 86-2454041 
AS, $28.95). 
Hemodialysis Equipment and Practices in Massachusetts (PB 86-242427/AS, 
$11.95). 
Protocol for the Study of Hemodialysis in Ohio (PB 86-245370/AS, $22.95). 
State Participation in Dialysis System Investigation (PB 87-108825/AS, $24.95). 
Impact Resistant Lenses: Questions and Answers - June 1972 (FDA 81-4002) 
(Revised September 1987) (PB 88-123021/AS, $12.95). 
Device Good Manufacturing Practices Manual (Revised November 1987) (GPO 017- 
012-00330-3, $18.00) (PB 88-132139, $38.95). 
Need Help With-Medical Device Regulations? Contact DSMA (supersedes FDA 84- 
4188) (pamphlet). 
Medical Device Establishment Registration - Information and Instructions - May 
1987 (supersedes FDA 85-4199) (PB 88-123666/AS, $12.95). 
Premarket Approval (PMA ) Manual (October 1986) (GPO 017-012-00329-0, $7.50) 
(PB 87-154365/AS, $18.95). 
Orthopaedic Device Labeling -- Guideposts for Concerned Physicians (January 1987) 
(flyer). 
(Continued on inside back cover)

---

<!-- Page 4 -->
HHS Publication FDA 91-4161 
Quality Assurance Guidelines for 
Hernodialysis Devices 
Douglas L. Vlchek, BA, CHT 
Sally Burrows-Hudson, MSN, RN, CNN 
Dialysis Management Incorporated 
Conifer, CO 
Nancy Pressly, Project Officer 
Office of Training and Assistance 
This work was carried out under FDA contract number 223-89-6021 
February 1991 
U.S. DEPARTMENT OF HEALTH AND HUMAN SERVICES 
Public Health Service 
Food and Drug Administrat~on 
Center for Dewces and Rdd~olog~cal 
Health 
Rockv~ll~, 
Maryland 20857

---

<!-- Page 5 -->
Foreword 
In October 1982, the Food and Drug Administration established the Center for 
Devices and Radiological Health (CDRH) by merging the Bureau of Medical Devices and 
the Bureau of Radiological Health. 
The Center develops and implements national programs to protect the public health 
in the fields of medical devices and radiological health. These programs are intended to 
assure the safety, effectiveness, and proper labeling of medical devices, to control 
unnecessary human exposure to potentially hazardous ionizing and nonionizing radiation, 
and to ensure the safe, efficacious use of such radiation. 
The Center publishes the results of its work in scientific journals and in its own 
technical reports. These reports provide a mechanism for disseminating results of CDRH 
and contractor projects. They are sold by the Government Printing Office and/or the 
National Technical Information Service. 
We welcome your comments and requests for further information. 
Acting Director 
Center for Devices 
and Radiological Health

---

<!-- Page 6 -->
Preface 
The Center for Devices and Radiological Health's (CDRH) mission under the 1976 
Medical Device Amendments and the 1990 Safe Medical Devices Act is to develop and 
implement national programs to protect the public from unsafe or ineffective medical 
devices. 
One important aspect of the Center's activities is the development of 
educational programs for health professionals and consumers in the proper use of 
medical devices. 
Hemodialysis is a critical care medical technique which sustains the lives of 
thousands of patients who suffer from acute or chronic kidney failure. However, due to 
the inherent complexity and risk of thc technique, a few patients experience adverse 
events which are avoidable. 
Most adverse events are caused by user.error or a 
combination of user error and medical device malfunction. 
A comprehensive device 
quality assurance program would help avoid many of these adverse events. 
This publication, "Quality Assurance Guidelines for Hemodialysis Devices," is an 
integral part of the Center's educational program in hemodialysis. It discusses quality 
assurance for water treatment equipment, equipment used to evaluate the acceptability 
of the dialysate concentrate, dialysate delivery equipment with its associated monitors and 
alarms, extracorporeal blood components, dialyzers, dialyzer reprocessing and testing 
equipment, and all other equipment associated with the dialysis procedure. 
We hope that this manual will help dialysis facility personnel become more familiar 
with quality assurance procedures for dialysis equipment. 
The manual will assist the 
facility in developing and implementing a facility-specific quality assurance program or in 
refining an existing quality assurance program. Each chapter describes quality assurance 
methods and also provides examples of forms which can be adapted for each facility's 
specific needs. 
In addition to this manual, the Center has published another manual entitled "A 
Manual on Water Treatment for Hemodialysis" and has produced educational videotapes 
on various aspects of user safety in hemodialysis. The videotapes have been produced as 
a cooperative effort among manufacturers, professional associations, and the Center and 
were sent free of charge to each dialysis facility in the United States. 
For further information, please contact Ms. Nancy A. Pressly (HFZ-240), Center for 
Devices and Radiological Health, 5600 Fishers Lane, Rockville, Maryland 
- 
20857. 
- 
Joseph S. Arcarese 
Office of Training and 
Assistance 
iii

---

<!-- Page 7 -->
Acknowledgements 
Interim drafts of this manual were reviewed by the following individuals. The authors are indebted 
to them for their careful and constructive reviews and many useful suggestions. The reviewers are: 
Barbara Bednar, RN, CNN 
Renal Treatment Centers 
Berwyn, PA 
Lee Bland, MS 
Centers for Disease Control 
Atlanta, GA 
George Buffaloe, PhD 
CGH Medical, Inc. 
Lakewood, CO 
Vera Buffaloe 
CGH Medical, Inc. 
Lakewood, CO 
Larry M. Day, BA 
Dialysis Management Inc. 
Golden, CO 
Martin Favero, PhD 
Centers for Disease Control 
Atlanta, GA 
Leroy J. Fishbach 
MinntechIRenal Systems 
Minneapolis, MN 
Robert Fortner, MD 
Bainbridge Island, WA 
Frank A Gotch, MD 
Ralph K. Davies Medical Center 
San Francisco, CA 
Consuelo F. Hill, BS, RN, CHN 
ESRD Network of New England 
New Haven, CT 
Martin V. Hudson, CHT 
V.A. Medical Center 
Palo Alto, CA 
Douglas Luehmann 
Regional Kidney Disease Program 
Minneapolis, MN 
Donna Mapes, MSN, RN 
Transpacific ESRD Network 
Sausalito, CA 
Mark Neumann 
Nephrology News and Issues 
King of Prussia, PA 
Karen Stalla, RN 
Fresenius, Inc. 
Concord, CA

---

<!-- Page 8 -->
Acknowledgements (Cont.) 
During the initial research phase of this project a number of dialysis facilities, manufacturers, and 
other organizations were contacted and contributed information used in this manual. The authors 
are indebted to them for their willingness to assist in this project and share their information. These 
contributors are: 
Abbott Laboratories 
American Nephrology Nurses Association 
Amgen, Inc. 
Arnuchina 
Associates of Cape Cod 
Association for the Advancement of 
Medical Instrumentation 
Automata, Inc. 
B. Braun Medical Equipment, Inc. 
Baxter Healthcare, Renal Division 
Bicarbolyte Corporation 
Board of Nephrology Examiners- 
Nursing and Technology 
CD Medical, Inc. 
Church and Dwight Co. 
Clarkson Kidney Center 
Centers for Disease Control 
Cleveland Clinic Foundation 
CGH Medical, Inc 
(Cobe-Gambro-Hospal) 
CompuMod Software 
Continental Water Systems Corporation 
Culligan International Co. 
Dial Medical, Inc. 
El Camino Hospital 
Emergency Care Research Institute 
Enka, AG 
Environmental Water Technology 
ESRD Networks (all 18) 
Filmtec Corporation 
Fresenius USA, Inc. 
Fresno Community Hospital 
W.L. Gore & Associates, Inc. 
HemoTec, Incorporated 
Charlotte Hungerford Hospital 
Impra, Incorporated 
Individual State Departments of Health 
(all 50 states) 
Institute of Medicine 
International Standards Organization 
Health Care Financing Administration 
Robert Wood Johnson University Hospital 
Joint Commission on Accreditation of 
Healthcare Organizations 
Mayo Clinic 
Medro Systems, Incorporated 
Mesa Medical Inc. 
Mistebar Computer Consultants 
National Association of Nephrology 
Technologists 
National Kidney Foundation 
National Medical Care, Medical 
Products Division 
National Medical Care, Dialysis 
Services Division 
Northwest Kidney Center 
Occupational Safety and Health 
Administration 
Organon Teknika Corporation 
Oshner Clinic 
Polymetrics, Incorporated 
Porter Memorial Hospital 
Quantitative Medical Systems 
Quinton Instrument Company 
Renal Physicians Association 
Renal Systems, Division of 
Minntech Corp. 
Renal Treatment Centers 
Separation Technology, Inc. 
Seratronics, Inc. 
Serim Research Corp. 
Shiley, Incorporated 
Sporicidin International 
Surgikos, Incorporated 
Terumo Corporation, USA 
University of Pennsylvania 
Outpatient Dialysis Unit 
V.A Medical Center, Palo Alto 
Vas-Cath Incorporated 
Whittaker Bioproducts 
Zyzatech Water Systems, Inc. 
Finally, the authors wish to acknowledge the assistance in manuscript preparation by Pamela Jajko 
(El Camino Hospital Library & Information Center), Peggy Layton (Dialysis Management Inc.), Joan 
W ~ O 
(Dialysis Management Inc.), Jason Vlchek (Douglas L. Vlchek & Associates), Patricia Vlchek 
(Douglas L. Vlchek & Associates), Colin Beaty, and Darlene Lamun (Executive Secretarial Service). 
v

---

<!-- Page 9 -->
Abstract 
Vlchek, D.L., 
S. Burrows-Hudson, and N.A. Pressly. 
Quality Assurance Guidelines for 
Hemodialysis Devices. HHS Publication FDA 91-4161 (February 1991)(233 pp). 
This manual is designed,to help dialysis facility personnel become more 
aware of quality assurance practices for hemodialysis devices. 
Device areas 
covered include water treatment equipment, equipment used to evaluate the 
acceptability of the dialysate concentrate, dialysate delivery equipment with its 
associated monitors and alarms, extracorporeal blood components, dialyzers, 
dialyzer reprocessing and testing equipment, and all other equipment 
associated with the dialysis procedure. 
This manual can also be used as a basic guide for designing a new 
quality assurance program. The manual includes examples of forms which can 
be adapted for each facility's specific needs. 
The opinions and statements contained in this report are those of 
the authors and may not reflect the views of the Department of 
Health and Human Services (HHS). 
The mention of commercial 
I 
products, their sources, or their use in connection with material 
reported herein is not to be construed as either an actual or implied 
endorsement of such products by the Department.

---

<!-- Page 10 -->
Contents 
Page 
Introduction ................................................. 
....................................... 
Chapter 1: Background 
...................... 
Chapter 2: The Basics of Quality Assurance 
................................... 
Chapter 3: Water Treatment 
............................ 
Chapter 4: Dialysis Delivery System 
Chapter 5: Dialysate and Dialysate Concentrate .................. 
..................................... 
Chapter 6: Hemodialyzers 
..................... 
Chapter 7: Ancillary Devices and Equipment 
.................................... 
Chapter 8: Anticoagulation 
............................. 
Chapter 9: Vascular Access Devices 
............................... 
Chapter 10: Hemodialyzer Reuse 
.................................. 
Chapter 11: Infection Control 
........................ 
Chapter 12: Handling of Toxic Chemicals 
........................... 
Chapter 13: Medical Device Reporting 
................. 
Appendix A: Summary of Incidents and Problems 
................................... 
Appendix B: Trend Analysis 
................................. 
Appendix C: Glossary of Terms 
Appendix D: List of Tables. Figures. and Forms ................... 
............................ 
Appendix E: Annotated Bibliography

---

<!-- Page 11 -->
Introduction 
Quality Assurance in renal care covers a wide range 
of areas and applications. Some of these include: 
monitoring appropriateness of therapy; analysis 
of resource utilization and pursuing resulting nec- 
essary adjustments; assessing patient satisfaction; 
measuring morbidity and mortality with the sub- 
sequent implementation of attempted solutions; staff 
credentialing, and monitoring of technical and clini- 
cal processes with suitable modifications when stan- 
dards are not met. 
Since the title of this manual is Quality Assur- 
ance Guidelines fir Hemadialysis Devices, the reader 
must be aware that only the technical aspects 
of hemodialysis are discussed herein. As authors, 
we suggest two reasons for this focus. 
First, promoting the safe and effective use of medi- 
cal devices is a mission of the Center for Devices 
and Radiological Health, Food and Drug Admini- 
stration-the 
contracting agency for this manual. 
Second--and probably more importantiassuring 
the technical safety in hemodialysis continues to 
be one of the most critical facets of renal care. A 
number of incidents that result in patient injury 
continue to occur every year-incidents 
that could 
be prevented with proper user training, conscien- 
tious attention to the manufacturers' instructions 
for use and common industry practice, and a well- 
planned quality assurance program carried out at 
the facility level. 
As authors we wish to convey to the readerluser 
of this manual our intent regarding what this pub 
lication "isn and what it "is notn meant to be: 
This manual is meant to be: 
A first step in assisting the facility to develop 
and implement a facility-specific quality assur- 
ance approach (or to refine one, if already in 
place). 
A source of basic background information of the 
current risks and hazards associated with the 
use of certain devices in hemodialysis today. Sug- 
gestions are made as to how to minimize those 
risks, as well as how to implement quality assurance 
measures used to monitor and control the success 
of those actions. 
A source of easy-to-use forms, monitoring instru- 
ments, and other useful tools that can be im- 
mediately utilized in the facility-based quality 
assurance program. 
This manual is not meant to be: 
A complete "cookbookn quality assurance pro- 
gram for the dialysis facility. It does contain 
many components of the comprehensive, facil- 
ity-based quality assurance program. A num- 
ber of monitoring instruments, forms, and other 
tools presented in this manual can immediately 
be utilized. However, a truly meaninghl QA 
prqgram for dialysis facilities must include areas 
that are beyond the scope of this document, in- 
cluding patient care, medical, dietary, social serv- 
ices, patient satisfaction and others. 
A training manual for the technical aspects of 
dialysis. Again, this publication does contain 
materials that will help train personnel; but much 
more in-depth knowledge of each of these tech- 
nical areas is essential for most dialysis staff 
members. An annotated bibliography appears 
at the end of the manual to assist the facility 
in finding other resources needed to complete 
that training. 
Standards of technical practice for hemodialy- 
sis. This manual refers to various "standards" 
and "guidelines" that are already in existence. 
Some are voluntary standards, others are regu- 
lations. This manual should not be construed 
as a new set of standards to be followed by the 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 12 -->
facility. The facility's own policies and proce- 
dures are the basic standards by which its QA 
program should be built and functions judged 
and monitored. In accordance with Quality Im- 
provement principles, those &cility standards (Poli- 
cies and Procedures) should continuously be scru- 
tinized and improved upon. 
The authors would like to express their gratitude 
to all those who have assisted in the preparation 
of this manual who are, literally, too numerous to 
name individually: the manufacturers who sup 
Quality Assurance Guidelines for Hernodialysis Devices 
plied materials and reviewed drafts of individual 
sections; dialysis facilities that provided infonna- 
tion on their quality assurance programs; physi- 
cians, nurses, administrators, and technicians who 
provided personal experiences; the regulatory agen- 
cies, networks, and other governmental entities that 
provided input; and the professional organizations 
and voluntary standards associations. 
It is our hope that this manual will provide a means 
to assist all dialysis facilities in improving the quality 
of renal care.

---

<!-- Page 13 -->
Chapter 1 
BACKGROUND 
CONTENTS 
Page 
GENERAL ................................................... 1-1 
OVERVIEW OF RECENT ACTIVITIES AND ..................... 
PARTICIPANTS IN QUALITY ASSURANCE 
1-2 
......................................... 
Manufacturers 
1-2 
... 
Association for the Advancement of Medical Instrumentation 
1-3 
Joint Commission on Accreditation of Healthcare 
........................................ 
Organizations 
1-3 
........................... 
Food and Drug Administration 
1-3 
............................... 
Centers for Disease Control 
1-4 
.................... 
Health Care Financing Administration 
1-4 
.............. 
Occupational Safety and Health Administration 
1-4 
....................... 
End Stage Renal Disease Networks 
1-5 
....................... 
End Stage Renal Disease Facilities 
1-5 
................. 
OVERVIEW OF PROBLEMS AND INCIDENTS 
1-5 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 14 -->
Chapter 1 
Background 
GENERAL 
The ultimate purpose of this publication-Quality 
Assurance Guidelines for Hedialysis Devices-is 
to provide generic quality assurance and quality 
control procedures for each type of equipment used 
in an End Stage Renal Disease facility. 
The US. Food and Drug Administration (FDA) has 
a history of encouraging the development of qual- 
ity assurance (QA) programs in facilities that use 
medical devices. Wherever medical devices are used, 
QA profla& should be established to ensure that 
the devices are properly used and maintained. 
Incorporating effective QA programs into hemodi- 
alysis facilities helps assure safe and effective ther- 
apy. 
Quality assurance may be defined as those ac- 
tions that provide adequate confidence that a 
facility will administer consistently high-quality 
policies, procedures, and practices. 
Quality control, as it relates to medical de- 
vices, comprises monitoring, testing, and main- 
tenance. 
Quality administration comprises management 
actions taken to guarantee that quality control 
procedures are performed properly, their results 
analyzed, and appropriate corrective measures 
taken. 
Hemodialysis, a therapeutic process in which sev- 
eral medical devices are used, has been an area of 
focus for the FDA for many years. In 1978, the 
FDA began a study of the problems associated with 
dialysis devices, resulting in a report that discussed 
the problems associated with all aspects of the sys- 
tem. The FDA's interest continued with active par- 
ticipation in the Association for the Advancement 
ofMedica1 Instrumentation (AAMI), Renal Disease 
and Detoxification Committee, resulting in volun- 
tary American National Standards for hemodialy- 
sis devices. 
In 1984, the FDA awarded four contracts to study 
the practice of hemodialysis. The contractors were 
the Health Departments of Ohio, California, Mas- 
sachusetts, and District of Columbia. Results from 
these studies and data from the FDA's Device Ex- 
perience Network (DEN) system suggest that the 
quality of dialysis treatment could be improved by 
increasing the utilization of quality assurance in 
several areas: 
the treatment of water and in the design, opera- 
tion, and maintenance of water systems; 
the handling and dilution of concentrates; 
the reuse of disposable components 
the operation and maintenance of dialysis deliv- 
ery systems; 
the practice of Universal Precautions to control 
the spread of human immunodeficiency virus 
(HIV) and hepatitis B virus (HBV); 
other areas including patient care, patient edu- 
cation (including home dialysis patients), per- 
sonnel training, and adequate record keeping. 
The Center for Devices and Radiological Health 
(CDRH&a component of the FDA-has 
had an 
educational program geared toward the safe and 
effective use of medical devices in hemodialysis fa- 
cilities. CDRH believes that the overall safety and 
effectiveness of the hemodialysis process will be 
improved if facilities voluntarily establish and im- 
plement QA programs. 
The CDRH contracted to have this publication- 
Quality Assurance Guidelines for Hernodialysis De- 
vices-developed and written as guidelines for es- 
tablishing quality assurance programs in hemodi- 
alysis facilities. These guidelines can be helpful in 
optimizing patient care and controlling the spread 
of infectious diseases in dialysis facilities. This 
publication covers the information required to en- 
sure that appropriate equipment is specified, pur- 
Assurance Guidelines 
Hernodialysis Devices

---

<!-- Page 15 -->
chased, operated, calibrated, and maintained prop 
erly, and that administrative controls are effedively 
e x e a r t e d , t h e & y c m s m i n g a & a n d ~ h ~ 
process. 
In a typical hemodialysis facility, the various pieces 
of equipment can be grouped according to use, namely: 
L Water treatment equipment; 
2 Equipment to monitor operation of the water 
treatment system; 
3. Equipment to evaluate the acceptability of the 
dialysate concentrate; 
4. Dialysate delivery equipment with its associated 
monitors and alarms; 
5. Extracorporeal blood components (including blood 
access, blood tubing, blood pumps (if appropri- 
ate), infusion pumps, and airRoam detectors); 
7. Dialyzer reprocessing and testing equipment; 
8. Any other equipment associated with the dialy- 
sis procedure. 
Each piece of equipment requires written quality 
control procedures that include maintenance and 
calibration procedures. The procedures should in- 
clude: 
1. Selecting appropriate parameters to monitor; 
2. Selecting and specifying measurement techniques 
(electronic, or manual); 
3. Determining appropriate intervals at which to 
monitor (continuous or periodic). 
These procedures need to be accomplished periodi- 
cally to ensure that equipment operates in accor- 
dance with the manufacturers' specifications. Some 
of the necessary written procedures, particularly 
for maintenance and calibration, may accompany 
the equipment when it is received from the manu- 
facturer. However, these may need to be modified 
and additional procedures may have to be devel- 
oped for a particular hemodialysis facility. Specific 
facility procedures may be needed because: 
1. The circumstance of use of the equipment are 
unusual (application or type of patient); 
2. The equipment is used in conjunction with other 
equipment from another manufacturer; 
3. Qualifications, credentialling, or training of per- 
sonnel differ from facility to facility; 
4. The original accompanying procedures may be 
inadequate (unclear, not detailed enough, too 
detailed, etc.). 
OWRVIEW OF RECENT 
ACTIVITIES AND PARTICIPANTS 
IN QUALITY ASSURANCE 
Over the years, there have been a number of Qual- 
ity Assurance and Quality Control activities un- 
dertaken. Among the entities involved are: the 
manufacturers, the Association for the Advance- 
ment of Medical Instrumentation (AAMI), the Joint 
Commission on Accreditation of Healthcare 
Organizations (JCAHO), the Food and Drug Ad- 
ministration (FDA), the Centers for Disease Con- 
trol (CDC), the Health Care Financing Administra- 
tion (HCFA), the Occupational Safety and Health 
Administration (OSHA), the ESRD Networks, and 
the facilities themselves. Briefly, the contribution 
of each: 
Manufacturers 
The manufacturers are responsible for complying 
with Good Manufacturing Practice (GMP) regula- 
tions enforced by the FDA These regulations in- 
clude: written procedures, validation of procedures, 
monitoring of performance, documentation of re- 
sults, review of records, and action implementa- 
tion. The GMP regulation is intended to assure 
that the manufacturer produces devices that are 
safe and effective and otherwise compliant with 
the federal Food, Drug and Cosmetic Act. The 
GMP regulation is described in the Code of Federal 
Regulations, Title 21, Part 820, Good Manufactur- 
ing Practice for Medical Devices. The GMP is in- 
tended to ensure that devices are fit for their in- 
tended use. The device GMP is primarily concerned 
with the quality of conformance of a device; that is, 
the extent to which a device conforms with its de- 
sign specifications. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 16 -->
Association for the Advancement of 
Medical Instrumentation ( A m ) 
AAMI, a volunteer organization, also assisted sig- 
nificantly in improving the quality assurance and 
quality control of dialysis facilities. Since 1980, 
AAMI has introduced and published. 
The American National Standards for Hemodi- 
alysis Systems, which includes standards for con- 
centrate for hemodialysis, hemodialysis systems 
equipment, water treatment equipment, dialy- 
sate supply systems, and monitors of the blood 
circuit. 
The AAMI Recommended Practice for Reuse of 
Hemodialyzers (incorporated by reference into 
the Code of Federal Regulations in 1987). 
Standards for First Use Hemodialyzers. 
Standards for Hemodialyzer Blood Tubing. 
AAMI continues to update and r e h e these stan- 
dards on an ongoing basis. AAMI also provides a 
variety of educational resource materials, training 
sessions, technology analysis and review sessions, 
and workshops several times yearly. For the past 
several years, AAMI has, at least once per year, 
provided courses on hemodialyzer reuse and on water 
quality for hemodialysis. 
Joint Commission on Accreditation 
of Healthcare Organizations 
(JCAHO) 
JCAH0-a non-governmental organization primar- 
ily involved with accreditation of hospitals--has also 
had impact on dialysis facilities in that all dialysis 
facilities who are a department of hospitals have 
been inspected according to JCAHO "Special Care 
Unitsn criteria. Additionally, JCAHO has begun to 
require implementation of, and to insped for, in- 
corporation of the "10-Step Process" for quality as- 
surance programs in dialysis facilities, as well as in 
other specialty areas within hospitals. Chapter 
Two, The Basics of Quality Assurance, provides 
the reader with details of this process. 
Food and Drug Administration 
(FDA) 
The FDA has also been extremely active in assist- 
ing, investigating, and ensuring the safety of medi- 
cal devices through several programs. 
The Investigation of Risks and Hazards As- 
sociated with Medical Devices. This report 
is a result of a study performed under contract 
by the Fkgional Kidney Disease Program in Min- 
neapolis, Minnesota. Published in 1980, this 
study reviewed water purification, concentrate 
used for dialysate preparation, dialysate deliv- 
ery systems, access to recirculation, blood tub- 
ing and accessories, blood pumps, infusion pumps 
for anticoagulation, airifoam detectors, dialyz- 
en, and the reuse of dialyzers. 
Hemodialysis System Investigation Reports:. 
As noted earlier, in late 1984, the FDA issued 
contracts which resulted in Hemodialysis Sys- 
tem Investigation Reports from California, the 
District of Columbia, Massachusetts, and Ohio. 
These contractors reported that serious prob- 
lems existed in various areas of current hemodi- 
alysis practice: water treatment systems; dialy- 
sate delivery systems and dialysate concentrate; 
dialyzers; extracorporeal blood circuits; reuse of 
disposables; orientation training programs of staff; 
qualification and experience of patient care s W , 
manufacturers' literature; and home dialysis 
patients. The recommendations were compre- 
hensive for each area studied. 
Educational Projects. Over the past several 
years, the Center for Devices and Radiological 
Health Office of Training and Assistance has, 
with the assistance of the manufacturers and 
several other professional groups, produced edu- 
cational materials and video tapes including Human 
Factors in Hemodiulysis, Water Treatment in 
Hemodialysis, Infection Control for Hemodialy- 
sis, and Repmssing of Hemodialyzers. Facili- 
ties have enthusiastically received these materi- 
als, and the importance of the issues handled 
therein certainly have been underscored. The 
Office of Training and Assistance also published 
A Manual on Water Treatment for Hemodialysis 
early in 1990. 
Guidelines for Hemodialysis Devices

---

<!-- Page 17 -->
Other FDA Activities: The FDA also gathers 
information through other programs such as the 
Problem Reporting Program (PRP) and the Medi- 
cal Device Reporting Program (MDR). The FDA 
is also able to provide important feedback through 
the Device Experience Network regarding all of 
the device related problems mentioned above. 
Centers for Disease Control (CDC) 
Since the early 1970's, the CDC has conducted sur- 
veillance of hepatitis in hernodialysis centers. Through 
a cooperative effort with HCFA, the CDC has been 
able to determine and report the frequency with 
which hepatitis and other infectious diseases occur 
over time, factors associated with the occurrence 
of these diseases, and the effect various infection 
control measures have had in preventing transmis- 
sion of disease in hemodialysis. 
As a result of these surveillance efforts, the CDC 
established initial recommendations for control 
measures for hepatitis-B (HBV) in dialysis centers. 
Issued in November, 1977, the measures focused 
on: serologic testing, record keeping, staff and pa- 
tient education, control and prevention, housekeep 
ing and sterilization, and disinfection. These rec- 
ommendations have been continuously updated and 
revised to reflect current technological practice and 
new problems. 
The CDC's approach has been to educate and moni- 
tor, reporting their findings, each year to the neph- 
rology community. Networks and other organiza- 
tions adopted the CDC recommendations as stan- 
dards encouraging facility compliance. As a result, 
these precautions, when employed, have demon- 
strated a significant reduction in the incidence of 
HBV infection. 
The CDC has M h e r developed their infection control 
recommendations to include HIV (human immu- 
nodeficiency virus). Utilizing lessons learned from 
the dialysis field, the CDC issued the current Uni- 
versal Precautions for all areas of health care. Be- 
cause use of serologic testing for HIV is not univer- 
sally employed, the CDC has focused on the educa- 
tion of all health care workers in the application of 
Universal Precautions. 
Health Care Financing 
Administration (HCFA) 
By definition, the Health Care Financing Admini- 
stration (HCFA) administers the Medicare funds 
for reimbursement of End Stage Renal Disease treatc 
ment. An important aspect of that function is as- 
suring quality and appropriateness of care associ- 
ated with that treatment. 
In the final rulemaking for the End Stage Renal 
Disease (ESRD) program, the June 3, 1976, Fed- 
eral Register described the further conditions of 
coverage of suppliers of ESRD services: 
These Health Care Financing Administration 
(HCFA) regulations (Part 405 of Chapter N of 
Title 42 Subpart U) established the initial stan- 
dards by which facilities would be allowed to pro- 
vide services to ESRD patients: network member- 
ship; compliance with federal, state, and local laws 
and regulations; governing body and management; 
patient care planning (long term and short term); 
patient rights and responsibilities; medical records; 
physical environment; director and staff qualifica- 
tions; and minimal service requirements. 
These conditions of coverage, as interpreted by 
HCFA, are used by the state and federal survey- 
ors to evaluate dialysis facilities. These federal stan- 
dards have been the only guide for all subsequent 
quality assurance activities undertaken. 
Occupational Safety and Health 
Administration (OSHA) 
During the past three years OSHA regulations have 
also had a direct impact on dialysis facilities: 
In December of 1987 OSHA published a Final Rule 
on Occupational Exposure to Formaldehyde which 
includes exposure limits, required monitoring, regu- 
lated areas, emergency procedures, medical sur- 
veillance, special record keeping requirements, com- 
munications with and training of employees, and 
other actions. 
Additionally, OSHA has published a Notice of Pro- 
posed Rule Making regarding Occupational Expo- 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 18 -->
sure to HIV and HBV. The final rule is to be pub- 
lished in the very near future. 
OSHA's Hazard Communication Standardalso recphs 
employers to provide information to their employees 
about hazardous chemicals used in the work place. 
End Stage Renal Disease (ESRD) 
Networks 
In June, 1976, the final ESRD regulations included 
a mandate to the Secretary of Health, Education 
and Welfare (HEW) to regulate health care being 
provided to persons with ESRD. In order to moni- 
tor and regulate the care provided to these pa- 
tients, the ESRD Networks were established with 
the mandate that each Network was to organize its 
own medical review program. Some changes have 
occurred since that time, but the Network func- 
tions established by HCFA are primarily to: 
Develop Network goals for placing patients in 
settings for selfcare and transplantation; 
Encourage the use of medically appropriate treati 
ment settings most compatible with patient re- 
habilitation; 
Develop criteria and standards relating to the 
quality and appropriateness of patient care; 
Evaluate the procedures used by facilities in asses- 
sing patients for placement in appropriate treat- 
ment modalities; 
Make recommendations to member facilities as 
needed to achieve Network goals; 
Conduct on-site reviews of facilities as neces- 
sary; 
I . Collect, validate, and analyze data. 
Each Network has functioned independently of the 
. others allowing considerable autonomy and crea- 
tivity to best meet the HCFA requirements as well 
as community need. A significant amount of focus 
for the Networks has been those technical aspects 
attracting national attention; i.e., water treatment, 
infection control, dialyzer reuse, et cetera. 
In 1984, the HCFA specified that each Network 
would encourage the development of facility spe- 
cific QA programs. This effort continues to be a 
priority for Networks. 
End Stage Renal Disease (ESRD) 
Facilities 
As the reader will note from the above, dialysis fa- 
cilities have had to not only learn and grow with 
the technological advancements in the field, but 
also comprehend and apply the various standards, 
guidelines, and recommendations put forth. 
Facilities tend to be eager for information, forms, 
models andlor programs that will help them with 
all aspects of quality assurance. It is the intention 
of this manual, Quality Assurance Guidelines for 
Hernodialysis Devices, to fill some of that need. 
OVERVIEW OF PROBLEMS 
AND INCIDENTS 
The past few years have seen an increase in the 
concern that quality of care be maintained as the 
basic cornerstone of dialysis delivery. 
Events that have seriously jeopardized patient safety 
in several different dialysis facilities have occurred 
during the past three to four years. These inci- 
dents have focused attention on the absolute ne- 
cessity of completely competent, well-trained, medi- 
cal, nursing, and technical staffs, and on well-de- 
signed use of today's technology and diligent qual- 
ity assurance programs. Occasionally, incidents have 
occurred during this time that have received na- 
tional media (newspapers, magazines, national tele- 
vision) exposure: 
In late September 1987,44 patients in one facil- 
ity were treated for hemolysis due to chloramine 
contamination of dialysate. It was later found 
that facility staff lacked adequate information 
regarding water treatment and water treatment 
system planning. Furthermore, inadequate staff 
monitoring, and an overall lack of ongoing per- 
formance appraisal contributed to this incident. 
A few months later, a serious incident occurred 
where injectable lidocaine was confksed with 
Assurance Guidelines 
Hernodialysis Devices

---

<!-- Page 19 -->
mannitol. In this incident, one patient died and 
another was seriously injured. Proper storage 
and labeling techniques, as well as protocols for 
administration of medication, among other is- 
sues, were implicated 
In early 1989, patient injury occurred when a 
germicide and preservative (sodium azide) was 
not completely removed tiom a component of a 
water beatrnent system (ultrafilter). In this case, 
again, improper design and use, as well as in- 
adequate training and monitoring were involved. 
In mid-1989,36+ patients were treated for meta- 
bolic acidosis in a dialysis facility when acid di- 
alysate concentrate was used with dialysis de- 
livery systems in the acetate mode. The ma- 
chines were all functioning according to specifi- 
cations, but the pre-dialysis safety checks speci- 
fied by the manufacturer were not performed, 
and other gaps in quality assurance and quality 
control contributed to this incident. 
During these periods, the Centers for Disease Con- 
trol and other federal agencies investigated scores 
of other similar incidents which did not appear in 
the media: bacterial contamination of water treat- 
ment systems, pyrogen reactions, HIV and HBV 
exposure, problems with improper use of dialysate 
concentrate, other contaminations of water treat- 
ment systems and water storage. The list is long 
and serious. Further, during this same period of 
time, the controversy regarding the reuse of 
hemodialyzers continued, and this has been re- 
viewed often in the media. 
Appendix A provides the reader the opportunity 
to review the hundreds of other incidents that 
have occurred in recent years related to device 
malfunction. More oRen than not, these were 
related to improper use, improper user training, 
improper preventative maintenance, and other 
issues normally monitored and corrected by a 
quality assurance program. 
The combination of all of these factors has drawn 
significant national attention from the public, leg- 
islature, regulatory agencies, and even dialysis 
facilities, and health care professionals. The im- 
portance of strong and effective quality assurance 
programs in an effort to enhance safety and re- 
duce the risk of these sorts of incidents is on 
everyone's mind. 
Please note that most of the following chaptirs in 
this manual, Quality Assurance Guidelines for 
Hemodialysis Devices, contain a section on ad- 
verse incidents--both pre-1980, as well as inci- 
dents found in the FDA's Medical Device Report- 
ing files. These are offered to the readers as 
background for consideration as to whether or 
not such incidents could occur in their facility. 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 20 -->
Chapter 2 
THE BASICS OF 
CONTENTS 
Page 
DEFINITION ................................................ 2-1 
QUALITY ASSURANCE METHODS . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-1 
The JCAHO 10-Step Process for Monitoring and Evaluation . . . . 2-1 
Comprehensive Quality Assurance Program: 
The Smith-Marker "Unit-Based Quality Assurance Model" . . . . . 2-4 
Quality Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-5 
Continuous Improvement Concepts: 
Derning's Principles . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-6 
REFERENCES ............................................... 2-7 
TABLES, FIGURES, AND FORMS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-8 
Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 21 -->
Chapter 2 
The Basics of 
DEFINITION 
Quality assurance is a cyclical process by which 
problems and opportunities for improvement are 
identified and analyzed, solutions are developed and 
implemented, and reassessment occurs. If the cycle 
is not completed, that is, if only the assessment 
component takes place, quality assurance (QA) will 
not occur (see Figure 1). 
Quality Assurance 
In this manual, the quality assurance cycle previ- 
ously described, the Joint Commission on Accredi- 
tation of Healthcare Organizations' (JCAHO) ten 
step process for monitoring and evaluation, the Smith- 
Marker model for quality assurance, and Deming's 
continuous improvement concepts are offered to facili- 
tate a comprehensive examination of quality for 
the hemodialysis facility. It is recommended that 
the references listed at the end of this chapter be 
used to provide more comprehensive assistance with 
QA programming. 
QUALITY ASSURANCE METHODS 
Many hemodialysis facilities have successfidly de- 
veloped and implemented quality assurance pro- 
grams. Some use quality assurance methods that 
they have developed themselves, modifying various 
models and plans; some use the Joint Commission 
on Accreditation of Healthcare Organizations' ten- 
step process for monitoring and evaluation; while a 
few use specific models developed by other people, 
including Carolyn Smith-Marker's, "Unit-Based Qual- 
ity Assurance Model." 
JCAHO 10-Step Process for 
Monitoring and Evaluation 
A Getting Started 
1. Assign responsibility, The governing body of 
the facility is the ultimate authority responsible 
for the QA program. The governing body dele- 
gates the responsibility of conducting the QA ac- 
tivities to a committee. 
2. Form a oommittee. Committee members should 
include the dialysis unit's medical director, head 
nurse, chief technician, dietitian, and social worker. 
If the unit is very large and has multiple shifts, 
the charge nurses responsible for each shift must 
be included. When a QA coordinator is employed 
or a staff nurse is assigned the position on a 
part-time basis, that person should be involved 
and attend each QA committee meeting. 
Quality Assumnce Guidelines for Hernodialysis Devices 
Committee members must be those individuals 
that have the authority to make decisions and 
implement the necessary actions to assure cor- 
rection of a problem. A chairperson for the com- 
mittee must be elected or appointed. The posi- 
tion is usually assigned to the head nurse or 
someone who can carry out the various coordi- 
nating activities involved. 
3. Develop a plan. A plan must describe the 
facility's QA program purpose and goals. The 
plan should include the scope of the QA pro- 
gram, how to achieve the purpose and goals that 
are outlined, and the mechanisms to be used. 
The plan also delineates the organization, re- 
sponsibility and authority of the QA program: 
who is to be involved in the QA program, com- 
mittee membership, the reporting mechanism, 
and the ultimate authority responsible for the 
QA program for the facility (see Figure 2). 
4. Organize and meet. The committee must or- 
ganize itself and educate members who are not 
familiar with the QA process. The appropriate 
resources need to be provided, such as articles, 
books, and educational programs. 
Once organized and prepared, the committee must 
meet. To assure a continuous monitoring proc- 
ess and commitment to improving quality, the 
committee should meet on a monthly basis. 
5. Minutes. Minutes of all QA committee meet- 
ings must be written and handled in a confiden-

---

<!-- Page 22 -->
tial manner and should be maintained in a file 
that is not within public access. It is highly rec- 
ommended that each QA committee review their 
specific state statute pertaining to the confiden- 
tiality of the QA committee minutes. 
B. Define Scope of Care 
In the first step, critical indicators of care are de- 
veloped dehing the scope of care provided by the 
facility. Table 1 provides an example list describ- 
ing the scope of care in a hemodialysis unit This 
list was developed by using the brainstorming tech- 
nique to answer a number of questions: 
1. lSpes of patients served. What are the char- 
acteristics of the patient population, such as age, 
residence, ethnicity, length of time on dialysis, 
or other unique characteristics? 
2 Conditions and diagnoses treated. Are spe- 
cific types of renal diseases treated? Are the 
patients' conditions medically complex? Are the 
patients all paraplegic? Diabetics? Hepatitis 
positive? Do the patients have multiple health- 
care problems? 
3. Services provided. What treatments or ac- 
tivities are performed in the dialysis unit? All of 
the activities that go into the hemodialysis p m - 
ess should be listed: patient orientation, vascu- 
lar access care, venipuncture, heparinization, 
equipment maintenance, reuse, water treatment, 
infection control, environmental control, environ- 
mental safety, et cetera. 
4 The types of practitioners providing care. 
Who are the people involved in the care of the 
end stage renal disease patient in the dialysis 
unit? 
5. Sites where the care is provided. Is this an 
outpatient facility? An in-hospital facility? Or 
an outpatient clinic associated with the hospi- 
tal? Is it a freestanding facility? Or is it home 
dialysis? 
6. Times when 
is provided. Are there dif- 
ferent shifts available for patients? 
C. Identify Important Aspects of Care 
The next step is to identify the important aspects 
of care. These are the things that we do that are 
most important. Consider these three aspects: 
1. The aspect occum frequently or affects a 
large number of patients. In a facility this 
particular factor is very important There are a 
number of things done that affect large numbers 
of patients. Examples include: the hemodialysis 
procedure itself; water treatment; reuse; and 
venipuncture. 
2. .Patients a m at risk of serious consequences 
or a m deprived of substantial benefit if the 
care is not provided comtly, in a timely 
fashion or as properly indicated. In other 
words, if the hemodialysis treatment is not pro- 
vided adequately or properly the patients may 
suffer the serious consequences of uremia or be 
put at risk for other injury. 
3. The aspect of care has tended in the past 
to produce problems for staff and patients. 
In the hemodialysis unit this may include infec- 
tion control, water treatment, venipuncture, et 
cetera. HBV and HIV pose numerous problems 
for both staff and patients. Venipuncture is an- 
other aspect of care that has produced problems 
for both patients and s t . . 
High volume, high risk and problem prone areas 
that have been identified must be considered the 
most important aspects of care and require ongo- 
ing monitoring and evaluation. 
D. Identzfy Indicators 
Indicators are chosen directly from those aspects of 
care that have been identified as being most im- 
portant. Using these indicators, important as- 
pects can then be monitored and evaluated on an 
ongoing basis. 
Among the indicators that are finally chosen, the 
most current standards and regulations, as out- 
lined in Table 2, must be included. Rather than 
monitoring each specific entity of a regulation or 
standard, only those that are most important and 
have direct impact upon a patient should be se- 
lected. The monitoring process should be both broad 
and selective to provide an overview of the entire 
scope of facility operations. 
An indicator may also come from the unit's policy 
and procedure manual. Policies and procedures that 
are current with regulations and standards and 
are up-to-date with all the equipment and supplies 
used in the unit, can serve as an immediate re- 
source for developing indicators. 
Quality Assurance Guidelines for Hernodialysis Devices 
2-2

---

<!-- Page 23 -->
To be comprehensive in this process, the QA com- 
mittee should monitor a mix of structure, process, 
and outcome indicators. 
staructure is that which holds the organization 
together; i.e., policies, building structure, equip- 
ment. 
process is that which is performed or provided 
by the facility; i.e., the performance of proce- 
dures; and, 
outcome, the end result of what has been done. 
All staff, if not directly involved in the identifica- 
tion of indicators, must be informed and have an 
opportunity for input. Monitoring instruments will 
be most successll if all staff participate in the 
development of and are aware of indicator expec- 
tations. Examples of monitoring instruments de- 
signed according to these guidelines and the addi- 
tional information presented below are included in 
many of the chapters in this manual, Quality As- 
sumnce Guidelines for Hedialysis Devices. 
E. Establish Thresholds for 
Compliance 
As indicators are identified and monitoring instru- 
ments are developed, the committee must estab- 
lish thresholds by which the compliance level is 
expected. A threshold is simply that percentage of 
compliance with the indicators that you expect to 
find when monitoring the activities of your facility. 
It is recommended that a threshold for action be- 
gin at 85%. While highly desirable, a 10Wo thresh- 
old is not recommended at first. Compliance of 
100% is not necessarily achievable in the begin- 
ning stages of monitoring. Begin at 85% and work 
towards continuous improvement. 
F. Collect and Analyze the Data 
After the indicators have been identified, thresh- 
olds established and the monitoring instrument 
has been developed, the sources of information that 
will be needed should be identified. Table 3 de- 
srribes where a variety of information might be 
found. It is important to keep in mind that the 
SOUmes must match the required data and that 
there are multiple sources already available in the 
dialysis unit. 
The collection process is also very important. Data 
~llection or the gathering of information must be 
lity Assurance Gui&lines fir Hernodialysis Devices 
conducted in an accurate and speedy manner. The 
collection process includes the identification of the 
indicator to be monitored, an assignment of the 
staff person to do that monitoring, and the appro- 
priate space and time provided. The staff person 
should not try to care for a patient at the same 
time heishe is reviewing activities of their cowork- 
ers or trying to conduct a chart audit. 
Once the monitoring activity has been completed 
and the data collected, it must be displayed in such 
a way as to ensure that the QA committee can read 
it and accurately interpret the findings. Display- 
ing the data is another difficult task to complete; 
the Problem Tracking Form shown in Figure 3 can 
accurately track problems over time and display 
the results of the QA monitoring activities. 
G. Evaluate the Results 
Problems identified by the monitoring activities (ie., 
failure to achieve expected compliance threshold) 
must be analyzed. In some cases, there may not be 
a clearly defined problem It is important, how- 
ever, to assure that areas for improvement are acted 
upon. There may be problems that are readily solved. 
These actions should be implemented quickly. Some 
problems may be extremely complex and long term 
in resolution. Decision making must focus on those 
pieces of the problem that will have a direct im- 
pact upon patient safety. A threat to patient safety 
must be tackled swiftly. When time permits, the 
oommittee must carefully review the remaining pieces 
of the problem. 
As problems are identified through monitoring, it 
is important that the QA committee document or 
"track" the identified problems. One method is 
the use of a Problem Tracking Form (Figure 3). By 
noting the problems on a tracking form, the com- 
mittee will be able to track a specific problem, the 
activities required, and the person responsible for 
assuring that the solution is implemented. Each 
time the QA committee reviews the status of a 
problem, a notation of the review date should be 
made on the form. The detailed committee discus- 
sion relating to the problem can be noted in the 
minutes. Until the problem is resolved, the com- 
mittee should make similar notations on the form 
at each meeting. When the problem is finally re- 
solved, the problem can be removed from the form. 
Note, however, that the past forms should be re- 
tained in the minutes of the QA committee meet- 
ings.

---

<!-- Page 24 -->
H. Develop Solutions to Problems and 
Take Action 
Analysis of the problems or areas for improvement 
will generate solutions. It is important to consider 
the best solution. What is its value? Is it cost 
effective? Is it feasible to implement? Are re- 
sources readily available to implement this solu- 
tion? And, will the solution be accepted by staff 
and patients alike? StafF and patient involvement 
must be considered in the development of solu- 
tions. 
A plan of action must be developed by identifying 
the steps involved in implementing the solution. A 
target date for implementation and reevaluation 
must also be determined. The person responsible 
for implementing that solution must be aware of 
the expectations, responsibility, and authority re- 
quired to carry out the plan. The plan must then 
be implemented. If the solution is not implemented 
and if all activity stops at this point, the problem 
will not be resolved and the assurance of quality 
will not occur. 
I. Reassess 
Reassessment and documentation of improvement 
is required to "bring the QA loop to a closen (see 
Figure 1). This occurs &r the solution has been 
given enough time to make a change or to correct a 
problem The reassessment monitoring instrument 
should not be significantly different from the one 
used to identi@ the original problem. Through fol- 
low-up monitoring activity, the QA committee will 
be able to determine if the problem has been solved. 
The monitoring process should be continued over a 
period of time to assure sustained resolution. 
J. Communicate 
The results of all QA activities need to be commu- 
nicated to all dialysis staff. It is not enough that 
the head nurse, the medical director and the chief 
technician and possibly the administrator decide 
what to do about certain problems that they have 
identified. Further, when problems are resolved 
andlor improvement opportunities are acted upon 
and resolved, the staff must be made aware of the 
outcome and they must be congratulated on a job 
well done. 
The process described for monitoring and evalu- 
ation includes the assignment of responsibility, dehing 
scope of care, identifying important aspects of care, 
identifyng key indicators, establishing thresholds 
for evaluation, collecting and organizing data, evalu- 
ating care, taking action, assessing and document- 
ing improvement, and communicating relevant in- 
formation. 
Comprehensive Quality Assurance 
Program: The Smith-Marker "Unit- 
Based Quality Assurance Model" 
A comprehensive QA program involves all aspects 
of unit activity and integrates each under one 
"umbrellan. A comprehensive QA program includes 
nine activities: development of standards, staff ere- 
dentialing, performance appraisal, risk management, 
utilization review, concurrent monitoring, continu- 
ous and focused monitoring, active problem identi- 
fication, and continuing education. 
A Development of Standards 
This includes the use of the professional standards 
of practice for medicine, nephrology nursing, social 
workers, renal dietitians, and technicians. Federal 
and state regulations also form the standards for 
many of the technical activities and structural as- 
pects in the dialysis unit. 
B. Staff Credentialing 
Staff credentialing, by either a professional license 
or certification, is an important means of screening 
personnel. It provides an assurance that the indi- 
vidual is capable of providing a recognized level of 
skill and expertise. This means that for all staff, 
where licensure or certification are appropriate, the 
dialysis unit administration must assure that the 
documentation is current and maintained accord- 
ing to state laws. 
Other types of certification renewal or credentialling 
are also important to validate and maintain on file. 
For example, all direct patient care stafF should be 
certified for cardiopulmonary resuscitation, continu- 
~ u a l i b 
Assurance Guidelines for Henodialysis Devices

---

<!-- Page 25 -->
ing education requirements, preventive back care 
orientation, hazardous materials communication, 
and other programs required by facility policy. 
C. Performance appraisal 
Performance appraisal must flow from the role de- 
scription and the QA program. Standards of prac- 
tice, the role description and the performance ap- 
praisal process must tie together and create one 
unified method of evaluating professional employee 
behavior. 
D. Risk management 
Risk management is focused on financial liability 
awareness. Risk management activities include 
disaster planning, infection surveillance and con- 
trol, the use of universal precautions, facility struc- 
tural aspeds such as handrails on the walls and 
non-skid floors in the unit. The informed consent 
process is also a risk management activity, along 
with patient relations, incident reporting, adverse 
occurrence reporting, safety and hazardous materi- 
als education, and a grievance process for the facil- 
ity. 
An up-to-date policy and procedure manual is also 
an important component of risk management. A 
well written manual ensures that the policies and 
procedures expected to be used in the delivery of 
services follow all current standards, guidelines, 
and regulations. 
E. Utilization review 
When examining utilization factors related to the 
dialysis facility, the QA committee may focus on 
repeat dialyses, unscheduled acutes, emergency room 
visits, blood utilization, and medication administra- 
tion. 
F. Concurrent monitoring 
Concurrent monitoring is the process of observing 
what is happening at the time of its occurence. Ex- 
amples of this include: observing staff or patients 
perform procedures; querying patient satisfaction 
or a patient's sense of quality of life; reviewing 
treatment and care outcomes, especially functional 
*tuS. There are a number of concurrent monitor- 
ing instruments included throughout this manual. 
G. Retrospective monitoring 
Monitoring retrospectively focuses on that which 
has already occurred. Information found in the medi- 
cal record is most commonly used for retrospective 
monitoring. Infection control, special problem fo- 
cused studies, kinetic modeling, outcome monitor- 
ing, mortality review, infections, vascular access 
problems, and technical audits can all be performed 
retrospectively. There are a number of retrospec- 
tive monitoring instruments included throughout 
this manual. 
H. Active problem identification 
Active problem identification flows from the results 
of monitoring activities: staff credentialing, perform- 
ance appraisal, risk management, utilization re- 
view, concurrent monitoring, and retrospective moni- 
toring, with the addition of comments and prob 
lems presented by patients, s t . , and management 
personnel. 
I. Continuing education 
Continuing education should focus on the problems 
that are identified. Continuing education should 
come from and focus on those problems or opportu- 
nities for improvement that have been identified 
through the ongoing monitoring and evaluation 
process. 
Quality Control 
Control is the process of regulating an adivity to 
verify its conformance to a standard. Quality con- 
trol (QC) is the process for those activities that 
measure a product's performance. Quality control 
is an important component of quality assurance. 
In the hemodialysis unit, the purpose of QC is to 
assure that the equipment/devices used are safe 
and effective. This goal is met by the application of 
a cyclic process; that is, by establishing standards, 
measuring performance, and correcting deviations. 
A major aspect of quality control is reliability. Rt+ 
liability is the ability of the product to perform its 
intended function over a period of time. A product 
that "worksn as it is designed, without mechanical

---

<!-- Page 26 -->
failure or errors, for a long period of time is a reli- 
able one. 
There are four aspects of reliability: 
1. The device will not fail during a particular time; 
i.e., during dialysis. 
2. The device is able to perform those applications 
for which it has been designed and as it is ex- 
pected to perform, i.e., accurately prepare, moni- 
tor and deliver dialysate. 
3. The device's W e expectancy" is known, and the 
device lasts as long as expected. 
4. The device will function in an appropriate envi- 
ronment. 
Maintenance of all equipment has an important 
role in assuring reliability. When maintenance is 
performed according to the manufacturer's guide 
lines or facility policies and procedures it may save 
the dialysis unit substantial dollars in costly repair 
or replacement work. Preventative maintenance 
also assures a safe and adequate dialytic therapy. 
Periodic monitoring and evaluation are required 
for prevention programs. They are essential to de- 
termine whether or not the equipment is operating 
satisfactorily. These periodic monitoring activities 
simply review the operation of the device in much 
the same manner as monitoring the medical record 
or personnel performance. They should be sched- 
uled and performed by the technical personnel who 
know how to operate the equipment. The results 
of the monitoring activity are, of course, written 
and circulated within the dialysis program. 
A. Establishing Standards 
Throughout this manual, standards that are perti- 
nent to the components or devices discussed in each 
chapter have been identified. In relatively few cases 
do dialysis personnel need to develop new stan- 
dards. The vast number and scope of standards 
and regulations that already exist must be used 
(See Table 2). 
B. Measuring Performance 
Equipmentldevice performance measurements are 
performed pre-dialysis (pH, conductivity, dialysate 
flow rate, temperature), during dialysis (blood flow 
rate, heparin infusion rate, volumetric controlled 
fluid removal rate), and during maintenance and 
repair procedures (ohms, volts, amps, flow rates). 
C. Correcting Deviations 
Each measurement taken must be evaluated against 
an existing standard. These standards may be 
found in the manufacturer's literaturdrecornmen- 
dations for use or other sources as described in 
Table 2. When a deviation from the standard OC- 
curs, the problem must be analyzed and corrected. 
Throughout this manual a number of quality con- 
trol instruments, procedures and measures will be 
described. It is important that quality control be 
incorporated into the facility's quality assurance 
PW-. 
Continuous Improvement Concepts: 
Deming's Principles 
"Quality must be built into a product or service, it 
cannot be inspected in." (Deming, 1982). The t h e 
ory of continuous improvement is crucial for suc- 
cessful dialysis unit operations. The following is 
offered for consideration in the development of a 
facility QA program. 
Key points for improving quality: 
Top to bottom organizational consistency of pur- 
pose towards improvement of senrice. 
Find problems. It is our job to work continually 
on the system--towards continual improvement. 
Eliminatk inspections and substitute meaning- 
ful measures of quality. 
Take immediate action to remove barriers to gualih 
service. 
Institute long-range planning, cease focus on short- 
term profits. 
Eliminate barriers between staff groups; substi- 
tute team work. 
Introduce modem training methods. 
Make use of practical statistical techniques and 
tools (control charts, flow diagrams, run charts, 
etc.) to facilitate learning and action. 
Recognize achievement. 
The careful integration and implementation of vari- 
ous models and methods of quality assurance will 
promote and enhance the high quality of care. 
~ u a l i t ~ 
Assurance Guihlines for Hernodialysis Devices

---

<!-- Page 27 -->
REFERENCES 
1. Joint Commission Guide to Quality Assurance. Joint Commission on Accreditation of 
Healthcare Organizations (JCAHO), Chicago, IL (1990). 
2. Quality Assurance for Nephrology Nursing. American Nephrology Nurses Association, 
Pitman, NJ (1989). 
3. WALTON, M., The Deming Management Method. Putnam Publishing, New York, NY (1986). 
4. SMITH-MARKER, C. Monitoring Professional Nursing Practice. Aspen Publications, 1:3, 
Rockville, MD (1987). 
5. MICHNICH, M.E., HARRIS, L.J. WILLIS, R.A. and WILLIAMS, J.E. Ambulatory Care 
Evaluation: A Primer for Quality Review. UCLA School of Public Health, Los Angeles, CA 
(1976). 
Note: A list of additional references on this topic can be found in Appendix E at the end of 
this manual. These additional references are included to enable the reader to pur- 
sue further investigation for the purpose of training or research on this topic . 
Guidelines for Hemodialysis Devices

---

<!-- Page 28 -->
STANDARDS (i 
COLLECT DATA 
L 
7 
f 
[ 
REASSESS 
I 
CHOOSE AND 
ANALYZE PROBLEMS AND 
IMPLEMENT SOLUTION 
GENERATE SOLUTIONS 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 29 -->
I. PROGRAM PURPOSE AND GOALS 
The overall goal of 
dialysisAransplant program is to provide high quality 
services in an environment that is safe to both patients and providers and in a manner that will optimally 
benefit the patient's well-being. The purpose of the Quality Assurance Program is to objectively, sys- 
tematically, and comprehensively monitor and evaluate the quality and appropriateness of patient care, 
to reveal opportunities to improve patient care, and to resolve identified problems. 
II. ORGANIZATION AND AUTHORITY 
The Governing Body of 
is responsible for assuring that a planned and sys- 
tematic process for monitoring and evaluating the quality and appropriateness of patient care services 
is in place, implemented, and is effective. A Quality Assurance (QA) Committee, consisting of at least 
the key members of the multidisciplinary team: medical director, head nurse, social worker, dietitian, 
chief technician, and a representative from any other service provided, is established to assure 
completion of activities consistant with the purpose and functions of the QA Program. 
Ill. OBJECTIVES 
The QA program shall be: 
A. Comprehensive in scope, reflective of the diversity of providers and services. 
B. Designed to objectively and systematically monitor and evaluate the quality and appropriateness 
of patient care, pursue opportunities to improve patient care, and resolve identified problems. 
C. Responsible for defining effective mechanisms for reviewing and evaluating patient care, as well 
as for an appropriate system for responding to such findings that emphasizes correction of identi- 
fied problems. 
0. Designed and expected to demonstrate verifiable improvement in patient care and clinical per- 
formance. 
E. Defined in a written plan that shall be re-evaluated on an annual basis. 
IV. PROGRAM COMPONENTS 
A. Data Gathering: the QA program shall facilitate the identification on a regular, ongoing basis of 
known or suspected problems in patient care through the establishment of a comprehensive and 
Coordinated system of information exchange and record maintenance regarding quality of care 
issues. Sources of problem identification can be based on either continuous monitors or on case- 
specific referrals. 
Assurance, Guidelines for Hernodialysis Devices

---

<!-- Page 30 -->
SAMPLE QUALITY ASSURANCE 
PLAN 
6. Problem Analysis: the QA program shall facilitate the collection, analysis, and presentation of 
appropriate data. Patient care issues brought to the attention of the QA program shall be screened 
and actedupon according to: 
1 . degree of adverse impact on patients; 
2. feasibilty objective analysis; and 
3. potential for riskhenefit 
C. Reporting: the QA program shall assure the reporting of data results to respective providergroups. 
D. Problem Resolution: the QA program shall facilitate and assure an appropriate plan for action 
including solution identification and implementation, problem tracking, and reassessment. 
V. REPORTING AND CONFIDENTIALIN 
Minutes of QA committee meetings shall be recorded. Indicator monitoring results, actions taken, and 
follow-up monitoring will be fully documented. The documentation of all QA activities will be updated 
on an ongoing basis and will reflect current status of each identified problem. On a routine basis, a 
summary of all QA activities will be reported to the Governing Body and integrated (as appropriate) into 
the organization-wide program. All information, analyses, records, and proceedings of the QA commit- 
tee shall be protected as confidential records. 
VI. PROGRAM EVALUATION 
The QA committee will evaluate the QA program at least annually to assure that it meets the quality 
assurance needs and goals of the facility. Pre-established written objectives shall be used and a wriiten 
report shall be submitted to the Governing Body. 
Reviewed and Approved by: 
Date 
Director of 
Governing Body Representative 
Date 
Reprinted with permission from ANNA'S Ouality Assurance for Nephrology Nursing, Copyright 1989. American Nephrology 
Nurses' Association, Pitman. NJ. 
Quality Assurance Guidelines for Hernodialysis Devices 
2-10

---

<!-- Page 31 -->
DATE 
PROBLEM 
ACTION PLAN 
DATES 
REVIEWED

---

<!-- Page 32 -->
1, Chronic Adult Hemodialysis Outpatients with ESRD 
Elderly 
Diabetics 
Non-ambulatory 
Patients of Various Ages 
Drug Abusers 
Nursing Home Patients 
2. Treatment and Care 
Hemodialysis 
Conventional Hemodialysis 
IV Med Administration 
PsychISocial Support 
Transportation 
Financial Counseling 
Patient Education 
Staff Inservice 
Primary Nursing 
Equipment Maintenance 
Safety Management 
Handling Patient Grievances 
Purchasing 
Home Training 
Rehabilitation 
Transfusions 
Family Support 
IDPN Therapy 
Laboratory Tests 
Disaster Planning 
Staff Support 
Reuse 
Universal Precautions 
Water Treatment 
Entertainment and Socialization 
Coordinate Care with Nursing 
and Medicine 
Patients with Ethnic/Cultural Diversity 
Patients with Various Disabilities 
Patients of Low Economic Status 
High Flux Hemodialysis 
EPO Therapy 
Dietary Counseling 
Continuous Therapies 
Self Care 
Quality Assurance 
Comfort Measures 
Medication Review 
Patient Scheduling 
Isolation 
Educate Students 
Research 
Travel Arrangements for Vacations 
Then, subcategories, under #2 above, such as Hemodialysis, can be divided into 
"Important Aspects of Care": For example: 
Hemodialysis 
Venipuncture 
Kinetic Modeling 
Nutritional Counseling 
Water Treatment 
Anticoagulation 
Ultrafiltration 
Reuse 
Equipment Maintenance 
Patient Monitoring During Treatment 
3. Providers 
Physicians 
Nurses 
LVIPN's 
Social Workers 
Renal Nutritionists 
Secretaries 
Aides 
Chief Executive Officers 
House Keeping Personnel 
Laboratory Personnel 
Transport Personnel 
Volunteers 
Business Personnel 
Surgeons 
Technicians (Reuse, Equipment, 
Patient Care) 
Used with Permission by Transpacific ESRD Network, Sausalho, CA 
Quality Assurance Guidelines for Hernodialysis Devices 
2-12

---

<!-- Page 33 -->
42 CFR Part 405, Subpart U (Conditions for Coverage of End-Stage Renal Disease (ESRD) 
Services 
- HCFAIAAMI Recommended Practice for Reuse of Hemodialyzers (plus Final Rule in 
October 2,1987 Federal Register) 
- 
HCFA Final Rule: Medicare Program: Protocol for the Reuse of Dialysis Bloodlines 
(42 CFR Part 405, Federal Register May 2, 1990, Vol. 55, No. 85, p. 18331-18335) 
Standards of Clinical Practice for Nephrology Nursing (ANNA) 
American National Standard (ANSIIAAMI) for Hemodialysis Systems 
29 CFR OSHA Regulation including: formaldehyde, infections materials, and other chemicals 
Various ESRD Network Standards of Patient Care 
FDA Safety Alert: Chloramines, 1987 
Various State Standards, including: 
- 
Minimum Standards to Comply with Existing Federal and State of California Regu 
tions ("Chloramines Removal from Renal Dialysis Water Supplies") 
- 
California Standard for Water Piping Systems in Hemodialysis 
Various Local Statutes 
JCAHO Standards 
Facility Policies 
Manufacturerss Instructions for Use 
Ass 
Guidelines for Hemodialysis Devices

---

<!-- Page 34 -->
It is usually not necessary to create new data sources for quality assurance purposes. Existing 
sources include: 
Medical Record 
Dialysis RecordILog Sheets 
Patient Care Plans 
Hospitalization Record 
Laboratory and other Diagnostic Records 
Incident Reports 
Adverse Occurrence Reports 
Equipment Maintenance Reports 
Water Quality Monitoring Reports 
Culture Reports: Water, Reused Dialyzers, Dialysate, Environmental 
Hepatitis Surveillance Reports 
Electrical Safety Testing Reports 
Reuse Master File 
Patient Satisfaction Surveys 
State and Federal Survey Reports 
Medical Device Alerts 
Manufacturers' Recalls 
Performance Appraisals 
Utilization Review Reports 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 35 -->
CONTENTS 
. 
Page 
Chapter 3 
WATER TREATMENT 
...................... 
TECHNICAL DESCRIPTION OF DEVICE 
3-1 
....................................... 
RISKS AND HAZARDS 
3-1 
..................................... 
I 
EXISTINGGUIDELINES 
3-2 
... 
QUALITY ASSURANCE FOR WATER TREATMENT SYSTEMS 
3-3 
.................................. 
Policies and Procedures 
3-3 
............................ 
Staff Training and Education 
3-3 
.............................. 
Monitoring and Evaluation 
3-4 
................................. 
Daily Monitoring 
3-4 
.............................. 
Monthly Monitoring 
3-4 
................................ 
Patient Monitoring 
3-5 
.......................... 
Home Dialysis Monitoring 
3-5 
................................. 
Other Monitoring 
3-5 
....................................... 
Prevention 
3-5 
Purchasing Guidelines ............................. 3-5 
............................................... 
REFERENCES 
3-6 
............................. 
;. 
TABLES. FIGURES. AND FORMS 
3-7 
ArsU?'ane Guidelines for Hernodialysis Devices

---

<!-- Page 36 -->
Chapter 3 
Water Treatment 
TECHNICAL DESCRIPTION OF 
DEVICE 
Prior to the 1970ts, chronic hemodiaysis was performed 
using tap water to prepare the dialysate. In these 
early days, medical instability of the chronic renal 
failure patient in combination with the multiple 
problems related to other components of the dialysis 
therapy tended to mask problems that may have 
been due to impurities in the tap water. 
As the practice of hemodialysis progressed and the 
equipment and other apparatus involved in the therapy 
improved, it became apparent that various chemical 
and microbiological contaminants present in tap 
water were indeed responsible for a number of the 
deleterious effects seen in the chronic hemodialysis 
population. Table 1A presents a list of the most 
common contaminants found in tap water, and Table 
1B presents the clinical effects related to these 
contaminants. 
Today, virtually all chronic hemodialysis facilities 
in the United States employ some type of water 
treatment system to purify water before using it to 
produce dialysate. 
Water treatment systems are a combination of a 
variety of components, each with varying roles and 
effectiveness in removing contaminants commonly 
present in drinking water. Table 2 briefly reviews 
the most common water treatment system components 
used for producing purified water for hemodialysis. 
In 1989 the FDA produced and released a videotape 
entitled Water Treatment in Hemdialysis and in 
1990 a manual entitled A Manual on Water Treat- 
ment for Hemdialysis Both have been distributed 
to all dialysis facilities in the United States. 
#=KSAND 
HAZARDS 
prior to 1980 contains reports ofpatient 
ons attributed to malfunctions or misuse 
incidents or complications can be summarized by 
fkmsingonpl.c331emsthatomuredwitheachcomponent 
Filters Bacterial growth, resulting in pyrogen 
reactions; hemolysis, due to elution of formalde- 
hyde from media; particle breakthrough, causing 
damage to downstream equipment. 
Carbon Absorption: Bacterial growth, causing 
pyrogen reactions; chloramine breakthrough, due 
to inadequate sizing or exhaustion of the media 
resulting in hemolysis; release of carbon fines, 
damaging the reverse osmosis RO.) membrane; 
inappropriate bypassing of carbon filter. 
Softeners: Bacterial contamination, resulting 
in pymgen reactions; hypercalcemia and hypermag- 
nesernia, due to inadequate regenemtion, improper 
connections, and poor salt quality; hypematremia, 
due to mistiming of regeneration while patients 
were on dialysis. 
Ion Exchange: Bacterial contamination, causing 
pyrcgen reactions; elution offloride, toxic residues, 
and acidic effluent, due to continued use of ex- 
hausted deionization system; elution of chemical 
toxins and impurities, due to the use of industrial 
grade resins; sloughing ofhes, due to poor quality 
of resins; patient exposure to toxic chemicals, 
due to inadequate rinsing of disinfectant; low 
pH, due to acidic effluent; nitrosaxnines from 
use without carbon filter. 
Reverse Osmosis: Bacterial contamination, due 
to inadequate disinfecting or membrane break- 
through; premature failure of membrane, due to 
inadequate or improper pretreatment. 
Storage: Bacterial contamination, resulting in 
pyrogen reactions; zinc toxicity, due to leaching 
from storage tank. 
Distribution: Bacterial contamination, causing 
pyrogen reactions; back-siphoning of germicide 
from one machine to another, due to improper 
distribution design. 
water treatment systems in hemodialysis. These 
Assurance Guidelines for Hernodidvsis Deoices

---

<!-- Page 37 -->
Literature review from 1980 through 1989 and the 
more recent MDR files indicate the following additional 
incidenwproblem areas: 
Inadequate removal of aluminum in the water 
purification process for dialysis, resulting in 
aluminum-induced fracturing osteodystrophy and 
dialysis dementia. 
Bacteremia and pyrogen reactions, resulting from 
improper placement of water heater "downstreamn 
of reverse osmosis. 
Contamination of water used for the reuse of 
dialyzers with non-tuberculous micobacterium, 
due to inadequate design andlor disinfection of 
water treatment system and distribution piping. 
treated as necessary to maintain a continuous 
water supply that is biologically and chemically 
compatible with acceptable dialysis techniques. 
Records of test results and equipment maintenance 
are maintained at the facility." 
2. The second set of guidelines is contained in the 
American National Standards for Hemodialysis 
Systems (AAMI: RD5-1981). In this document 
the standards are related to the manufacturer 
and to the user. A summary of the standards 
for the manufacturers is found in Table 3 and a 
summary of the standards for the user is contained 
in Table 4. Recommendations to enable users to 
achieve the standards are summarized in Table 
5. 
Ethylene glycol intoxication, due to accidental 
3. The third standard, in the Code of Federal Regula- 
attachment of air conditioning system to dialysis 
tions 42 CFR Part 405.2150, is related to reuse 
water treatment system. 
of hemodialyzers and other dialysis supplies. 
This section adopts, by reference, the AAMI 
Nitrate induced anemia in a home dialysis patient, 
Recommended Practice for Reuse of Hemodialy- 
due to inadequate water treatment (sohner only). 
zers. Table 6 summarizes this standard. 
Metabolic acidosis, due to improper water bwdment 
4. The fourth guideline is the Safety Alert issued 
and low pH of purified water. 
by the Food and Drug Administration (FDAS that 
Pseudomonas stutzeri bacteremia and pyrogen 
reactions, due to contamination of deionizers. 
Generation of dimethylnitmsamine (a carcinogen) 
in mixed-bed deionizer, due to non-use of pre- 
carbon filter. 
Accidental over-fluoridation of municipal (tap) 
water combined with inadequate monitoring of 
deionization, resulting in use of exhausted tanks 
and subsequent toxic patient reactions (including 
death) from fluoride contamination. 
Many ofthe incidents could have been avoided through 
routine testing, observations, a more thorough 
understanding of water treatment, proper system 
design, and quality control procedures. Although 
only a few of these incidents resulted in patient 
death, almost all had the potential to cause death. 
m T I N G GUIDELINES 
There are four standards/guidelines pertaining to 
water for dialysis purposes: 
1. The Code of Federal Regulations 42 CFR Subpart 
U, Part 405.2140 (a) (5) states that Water used 
for dialysis purposes is analyzed periodically and 
issued recommendations regarding chloramines 
and their removal (February 19, 1988). This 
document states that the use of granular activated 
filters for removal of chloramines should include 
the following 
a Whenever a change is made in the exisiting 
water treatment system, ascertain the capacity 
of the carbon filter to cope with that change 
by consulting with a water treatment engineer, 
contractor, or consultant who is experienced 
in the operation of hernodialysis water treatment 
systems. This is to assure that the maximum 
expected level of chloramines from the municipal 
water supply can be effectively removed with 
the carbon filter being used. 
b. Use charcoal filters containing granular activated 
carbon (GAC) and replace rather than regenerate 
the filters when exhausted. It is recommended 
(Womia law requires) that the water treatment 
system contain two carbon filters in series. 
c. Test the water for chloramines as it exits the 
first filter at least once per patient shift. If 
the level of chloramines exceeds the 0.1 ppm 
standard, there should be an immediate test 
for the chloramine level in the water used to 
prepare dialysate. 
Quality Assurance Guidelines for Hernodialysis Devices 
3-2

---

<!-- Page 38 -->
d. Establish a systematic plan for replacing the 
filters as they become exhausted. With the 
filters in series, the exhausted first filter can 
be replaced with the second, and a new carbon 
placed in the second position. 
e. Whenever a carbon filter is replaced, disinfect 
and thoroughly rinse the filter housing before 
the new filter is installed. 
QUALITY ASSURANCE FOR 
WATER TREATMENT SYSTEMS 
Policies and Procedures 
An essential facility quality assurance activity is 
the development, writing, implementation, and evalua- 
tion of policies and procedures for the water treatment 
system. All standards previously described must 
be incorporated into these policies and procedures. 
Specifically, the policies and procedures must address 
the scope oftreatment, components and related equip 
ment and monitors, and testing expectations. 
Comprehensive policies and procedures must also 
address the interrelationships of each component 
of the water treatment system, as well as the various 
related components, such as the dialyzer, delivery 
system and patient. The risks involved must be 
clearly identified and considered, and appropriate 
safety measures and preventative systems developed. 
Policies and procedures must also address safe and 
effective operation of the water treatment system, 
including 
basic technical operation 
use of the equipment 
safety checks 
preventative maintenance 
cleaning and disinfection 
scheduled monitoring 
troubleshooting and repair 
record keeping 
patient monitoring. 
Staff Training and Continuing 
Education 
Role descriptions should include all personnel 
responsibilities for water treatment: supplies and 
equipment, testing and monitoring, and other similar 
responsibilities. Each responsibility should stem 
from a specific policy or procedure. 
StafF training should be a well-defined and organized 
process. Content should be clearly defined for the 
learner and be based on behavioral objectives. The 
behavioral objectives can be used to accurately and 
objectively measure learning. At the end of the 
didactic session(s), the instructor should confirm 
by a written test andlor return demonstration that 
learning has occurred and that the learner is able 
to perform the procedure(s) independently without 
error. Documentation of testing results should be 
placed in personnel files. 
Comprehension of the purpose and function of each 
component of the water treatment system requires 
a basic understanding of normal physiological 
concepts, as well as responses associated with uremia 
and the hemodialysis therapy. Content should include 
principles of dialysis and water treatment, patient 
response to therapy and related complications, and 
monitoring and evaluation. The interrelationships 
of each system component, the delivery system, 
dialysate, dialyzer, etc. must be incorporated into 
the training process. 
Need for further education, such as inservices or 
intensive educational sessions, can be determined 
from the routine quality assurance monitoring process 
(see Form 1, 'Water Treatment System Monitoring 
Form", used for concurrent quality assurance 
monitoring) and the ongoing staff performance 
appraisal process. When problems are identified, 
staff should be made aware of the problems and be 
involved in their resolution. This nearly always 
includes problem-specific continuing education. 
The medical director of the dialysis facility must 
verify that the individual has successfblly completed 
the initial education and training program. The 
medical director is also responsible for assuring that 
an annual performance evaluation has been performed. 
Asswrance Guidelines 
Hernodialysis Devices

---

<!-- Page 39 -->
Monitoring and Evaluation 
A Daily Monitoring 
To continually confirm that water produced by the 
system is suitable for hemodialysis purposes as well 
as to confirm the integrity and proper functioning 
of all system components, an aggressive monitoring 
process must be followed. Form 2, Water Treatment 
System hg," provides a useable format 61- the mrding 
of these data: 
(Please note that this form is provided as a model 
only; actuul content may need to be altered to fl the 
specific system of the individual facility.) 
1. Temperature: Daily confirmation of temperature 
should be performed. 
2. Pressure Monitoring: Monitoring of pressure levels 
and pressure drops across components assures 
proper operating conditions. 
3. Softener timer check: In installations where a 
timer is used to actuate automatic regeneration 
of the water softener, a daily check of clock set 
time should be performed. 
4. Reverse osmosis feed flow and permeate flow: 
Substantial reduction in product flow rate is an 
indication that there may be problems with a 
pretreatment component or the reverse osmosis 
membrane may be degrading due to scaling or 
other types of membrane failure associated with 
inadequate pretreatment. 
5. Feed water total dissolved solids CTDS), product 
water TDS, percent rejection: AAMI Standards 
state that (for new RO. systems) "percent rejection 
should be continuously monitored." This provides 
an indication of the condition of the RO. membranes 
as well as helping monitor against any catastrophic 
compromise in membrane integrity. 
The performance shall be such that the salt passage 
rate (100% minus the rejection rate) does not 
exceed two times the salt passage rate of the 
equipment at the time of its initial qualification. 
Calculate the salt rejection by the following formula: 
6. Post water softener hardness: The AAMI American 
National Standard for Hemodialysis Systems also 
recommends that post waters oftener hardness 
be checked daily before dialysis begins. This con- 
firms that water being delivered from the softener 
is at acceptable limits at that time. Some experts 
recommend, however, that post sohner hardness 
also be tested at the end of the treatment day in 
order to confirm proper softener sizing and 
regeneration protocols. 
7. Chloramines testing: Testing for chlorarnines should 
be performed as the water exits the 
granular- 
activated carbon filter. Using the recommended 
DPD (N. Ndiethyl-pphenylene diamine) method, 
results should always be less than O.lmg;/L. If 
chloramine levels exiting the first tank exceed 
O.lmg/liter, a test of the effluent of the second 
tank should be immediately performed. Dialysis 
should not proceed if the water used for production 
of dialysate contains more than 0.1 m& 
8. Audit: The reader will note the final line at the 
bottom of the Water Treatment Log" indicates 
"Auditn On a daily basis, someone who is knowledge 
able about the tests, measurements, and limits 
for the water treatment monitoring, as well as 
the acceptable limits set forth in the facility's 
policies and procedures for each one of those 
measurements, should review the results. The 
person performing the tests should be aware of 
the acceptable limits and should have performed 
proper notification and taken appropriate action 
if the testdmeasurements performed indicated 
results outside of acceptable limits. 
B. Monthly monitoring 
1. Conductivity meters require recalibration monthly, 
following the manufacturers recommendations. 
2. Microbiological testing of system components and 
the distribution system must be performed monthly 
in the following manner: 
a Post cadmn filhtkm AAMI (American National 
Standards for Hem- 
systems) recommends 
that "carbon tanks be monitored for excess 
bacterial levels." Although there is no standard 
for bacterial levels exiting a carbon tank, very 
high levels may indicate a load so high that 
domtxeam components are unable to adequately 
remove them. 
b. Post reverse osmosis: If a reverse osmosis 
system is used as a primary method for attaining 
microbiologically acceptable water, bacterial 
levels should be assessed immediately aRer 
the R.O. to ascertain that this goal is being 
achieved. 
Quality Assurance Guidelines for Hemodialysis Devices 
3-4

---

<!-- Page 40 -->
c Post storage tank: If a storage tank is used 
in the water treatment system, bacterial levels 
should be cultured directly from this tank in 
order to ascertain proper tank design and 
disinfection protocols. 
d. Post deionize= If the deionizer is used without 
reverse osmosis, or placed post reverse osmosis 
without any downstream bacterial or endotoxin 
protection (an ukdlter), midological 
integrity 
of the effluent must be confirmed. 
e. Post ultrafilter: If an ultrafilter is used as a 
final bacteriaVendotoxin filter, integrity and 
proper disinfection of the ultrafilter must also 
be confirmed. 
f End of "return loop": A sample should be 
performed at the end of the "return loop," if 
used, as a final measurement of bacterial 
colonization anywhere in the system. 
3. Any incident related to the water treatment system 
should be handled immediately, and should be 
included in monthly quality assurance meetings. 
C. Patient Monitoring 
The following monitoring activities relate to patient 
response as it pertains to water treatment: 
1. Routine blood chemistries may indicate improper 
inorganic chemical concentrations or organic chemi- 
cal contaminates. 
2. Normal intra-dialytic monitoring of patients and 
patient symptomology during the dialysis session 
can also provide indications of chemical water 
contamination. Symptoms seen with improper 
water treatment are presented in Table lA 
D. Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis patient, 
home dialysis support personnel, and reviewed by 
the medical director, as appropriate. 
E. Other Monitoring 
'he following water treatment system monitoring 
should be performed on at least a quarterly basis: 
1. Safety supplies. All safety supplies related to 
personnel handling of chemical toxins or biological 
contaminants should be inspected. 
2 Trend analysis. A trend analysis comparing 
I 
microbial monitoring and system 
be performed. A tool for assisting the facility in 
this activity is shown as Form 3. 
F. Prevention 
1. Audit recordkeeping procedures semiannually. 
2. Policies and procedures related to water treatment 
and water treatment equipment should be reviewed 
annually. 
3. Facility standards related to the water treatment 
system should be reviewed annually. 
4. Maintenance and repair logs related to the water 
treatment system should be reviewed annually. 
5. Any utility (water, drain, electricity) requirements 
related to the water treatment system should be 
reviewed annually. 
G. Purchasing Guidelines 
1. Establish quality specifications for all equipment 
used. 
2. Estimate quantity requirements; allow for future 
growth and possible membrane degradation. 
3. Cite applicable standards. 
4. Require system validation by the vendor to assure 
specifications are met. 
5. Require the vendor to test for andfor disclose 
adverse conditions/substances that may effed the 
membrane. 
6. Rap& a detailed manual for operation, maintenance, 
monitoring, disinfection, and safety. 
7. Evaluate need for service contract. 
As mmmended by the Food and Drug Administration 
in the February 19, 1988 Safety Alert, a qualified 
water engineer or consultant familiar with the special 
needs of dialysis facilities should be consulted when 
designing or installing a new water treatment system 
or changing an existing one. Whenever changes 
are made, it is essential to re-evaluate the design 
of the water system as a whole in order to be certain 
that it is adequate. The engineer or consultant, 
along with the facility, should be familiar with per- 
tinent chemical and bacteriological standards such 
as the A
M
 
standard andor local, state, and federal 
requirements. 
fhction should 
Hernodialysis Devices 
Additionally, the design and specification guidelines 
contained in the FDA publication, A Manual on 
Water llZaQtment@ HernodiaEysis, should be reviewed.

---

<!-- Page 41 -->
REFERENCES 
1. Association for the Advancement of Medical Instrumentation. American National Standard for 
Hemodialysis Systems (AAMI: RD5-1981). Arlington, VA (1982). 
2. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation of Risks and 
Hazards Associated with Hemodialysis Systems (Technical Report, Contract #223-78-5046). 
U.S. Dept. of Health and Human Services, Public Health Service, Food and Drug Administration/ 
Bureau of Medical Devices, Silver Spring, MD (1980). 
3. EASTERLING, R. Mechanical Aspects of Dialysis Including Dialysate Delivery Systems and 
Waterfor Dialysate. inclinical Dialysis. A.R. Nissenson, R.N. Fine and D.E. Gentile, eds. Apple- 
ton-Century-Crofts, Norwalk, CT (1984). 
4. LUEHMANN, D.A., KESHAVIAH, P.R., WARD, R.A., KLEIN, E. and THOMAS, A. A Manual 
on Water Treatment for Hemodialysis (FDA Contract #223-87-6027). U.S. Dept. of Health and 
Human Services, Public Health Service, Food and Drug AdministratiodCenters for Devices and 
Radiological Health, Rockville, MD (1989). 
5. Water Treatment in Hemodialysis (Videotape). Food and Drug Administration (1989). 
6. VASQUEZ, L. and McELROY, V.L. Validution Protocols for Hemodialysis Water Systems. 
Continental Water System Corp., San Antonio, TX (1988). 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further 
investigationfor the purpose of training or research on this topic . 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 42 -->
TABLE 
1A 
WATER CONTAMINANTS AND THE LOWEST CONCENTRATIONS 
ASSOCIATED WITH TOXICITY IN THE HEMODIALYSIS SETTING 
Contaminants 
Aluminum 
Chloramines 
Fluoride 
Copper 
Zinc 
Nitrate 
Sulfate 
Calcium/Magnesium 
Sodium 
Microbial 
Lowest Concentration 
Associated with Toxicity (mg/L) 
0.06 
0.25 
1 .o 
0.49 
0.2 
21 (as N) 
200 
88 (Ca**) 
300 - 
Luehmn. et a1 (1989) 
SIGNS 
AND SYMPTOMS AND POSSIBLE WATER 
CONTAMINANT-RELATED CAUSES 
Sign or 
Symptom 
Anemia 
Possible Water Contaminant-Related 
Cause 
Aluminum, chloramines, copper, zinc 
Bone disease 
Aluminum, fluoride 
Hemolysis 
Chloramines, copper, nitrates 
Hypertension 
Calcium, sodium 
Hypotension 
Bacteria, endotoxin, nitrates 
Metabolic acidosis 
Low pH, sulfates 
Muscle weakness 
Calcium, magnesium 
Nausea and vomiting 
Bacteria, calcium, copper, endotoxin, lov 
magnesium, nitrates, sulphates, zinc 
Neurological deterioration 
Aluminum 
and encephalopathy 
I 
Luehmn. et at. (1989) 
Quality Assurdnce Guidelines for Hernodialysis Devices

---

<!-- Page 43 -->
Blending Valve 
Bed Filter 
Carbon Absorption 
Water Softener 
Reverse Osmosis 
-- 
Mixes hot and cold water to a fixed 
predetermined temperature to 
achieve optimal performance from 
the reverse osmosis device. 
Sand, multi-media, or diatomaceous 
earth filter used to remove suspen- 
ded matter or colloidal material 
before downstream components. 
Activated carbon in tanks used to 
remove chlorine, chloramine, and 
some organics. Two tanks, each 
containing granular activated 
carbon in series, are recommended. 
Each tank should have an empty 
bed contact time of 3 to 5 minutes. 
Carbon tanks should be followed by 
particle filters to remove carbon 
fines from tank effluent. Do not 
install bypass piping. 
A tank containing insoluble spheres 
or beads, called "resin." The resin 
exchanges cations (positively 
charged sodium ions) to remove 
calcium and magnesium from in- 
coming hard water. Most facilities 
use "permanent" softeners which 
incorporate a brine tank containing 
concentrated sodium chloride 
solution and a control system to 
regenerate the softener at preset 
intervals. 
A membrane separation process for 
removing solvent from a solution; 
this system pressurizes feedwater 
on one side of a membrane. By 
creating a pressure high enough to 
exceed osmotic pressure, reverse 
osmotic flow of water occurs across 
a semipermeable membrane, giving 
"product water" essentially free of 
dissolved solids, microorganisms, 
and endoxin. 
Variation in pH and temperature can 
affect performance. 
Quality Assurance Guidelines for Hernodialysis Devices 
OPERATOR REOUI REMENTS 
Water temperature downstream 
of blending valve should be moni- 
tored at least daily to maintain 
optimum R.O. output, and to protect 
R.O. membrane and patients from 
excess temperature. 
Filter should be backwashed at 
frequent intewals. Pressure drop 
across filter should be monitored at 
least daily. 
Test water for chloramines after the 
first tank before every patient dialy- 
sis shift. If chlorarnines are > 0.1 
mg/L (AAMI Standard), immediately 
test water exiting the second tank. 
If these levels exceed AAMl limits, 
dialysis should not proceed. When 
chloramine levels reach AAMl limit 
after first tank, replace carbon tank. 
Monitor bacterial levels. 
Test upstream for baseline. Main- 
tain volume of salt in brine tank. 
Test post-softener water for hard- 
ness at least once daily. Check 
timer from proper setting at least 
once daily. 
Periodic and validated disinfection 
and cleaning should be performed to 
protect the R.O. membrane from 
scale deposition, particulate and 
colloidal fouling, and bacterial 
growth. Feed and product water 
pressures, flow rates, and ionic 
content (conductivity) should be 
monitored according to the manu- 
facturer's recommendations, but 
at least daily. Post-R.O. bacterial 
levels should be measured at least

---

<!-- Page 44 -->
rank containing insoluble spheres, 
3r resin, which remove all types of 
anions and cations and replace 
them with hydrogen and hydroxide 
ions which combine to form water. 
Deionizers may be categorized as 
'mixed bed," containing both cation 
and anion resin in a single vessel, 01 
'dual bed." where each resin type is 
in a separate vessel. 
Due to the possibility of formation of 
carcinogenic nitrosamines when 
chlorine contacts the resin, carbon 
filtration should be used upstream 
of deionizers. 
A water tank that stores product 
water; requiredfdesired in some 
installations. A water level detector 
controls the R.O. delivery to the 
tank and a recirculation pump 
maintains adequate flow and 
pressure to the distribution loop. 
The Centers for Disease Control ha: 
recommended against use of stor- 
age tanks due to hazards related to 
bacterial contamination. However, 
a number of facilities have been 
able to successfully use storage 
tanks that are properly designed 
and effectively disinfected at 
validated intervals. 
A low pressure mercury vapor lamp 
protected by a quartz sleeve which 
emits a bactericidal wavelength ligh 
to water flowing past it. It should be 
noted, however, that certain bacter, 
ial species are resistant to ultravio- 
let irradiation and that this method 
does not remove endotoxins. Bio- 
film will decrease effectiveness. 
Deionizers should be equipped with 
continuous monitors (temperature 
compensated) indicating water ionic 
quality of at least 1 megohmfcm, 
and a visual and audible alarm, 
should the effluent fall below that 
level. 
Due to the propensity for bacterial 
growth in deionizers, they should be 
followed by a downstream compo- 
nent which removes bacteria and 
endotoxin. 
Monitor bacterial levels of tank 
effluent. Disinfect tank and dis- 
tribution system at intervals which 
have been validated to maintain 
acceptable levels of microbiological 
contaminants. Monitor proper 
performance of level sensors. 
Confirm proper tank design: airtight 
tank with 0.2177 hydrophobic air 
filter; constant flow with no stagnanl 
areas; able to be adequately disin- 
fected and rinsed (bowl-shaped 
bottom with drain); tank material 
should not add chemical contami- 
nants. etc. 
Monitor loss of radiant energy out- 
put. Perform regular maintenance, 
including lamp replacement and 
cleaning. 
Assurance Guidelines 
Hernodialysis Devices

---

<!-- Page 45 -->
COMPONENT 
NAY 
E 
Ultrafllter 
Dlstrlbutlon Loop 
A membrane filter capable of work- 
ing solely off of existing circuit 
pressure (no special pressurizatibn 
pump is required (as with R.O.)) 
which will remove smaller partides 
than depth filters. Ultrafilter mem- 
branes can be configured as hollow 
fibers or spiral wound flat sheets, 
and they can be operated in either a 
'dead-end" or "cross-flow filtration" 
mode. 
Ultrafilters are capable of removing 
bacteria and endotoxin. 
-- 
The distribution loop includes all 
piping from other water treatment 
system components, distribution 
pumps, pressure tanks, etc. 
Current acceptable industry design 
suggests: 
constant flow through all distri- 
bution piping, most commonly 
achieved via "recirculating loop" 
pipe materials which do not 
degrade the chemical or micro- 
biological quality of the water 
a minimum flow velocity in piping 
of 1.5 ftlsec to discourage bac- 
terial colonization 
avoidance of any dead-ends in 
piping. 
Quality Assurance Guidelines for Hernodialysis Devices 
OPERATOR 
REOUI REM ENTS 
Pressure drop and flow rate across 
the filter should be monitored on at 
least a daily basis. Filter should be 
cleaned and disinfected on a routine 
and validated intewal. Post-filter 
bacterial levels should be moni- 
tored. 
At least monthly monitor bacterial 
levels in distribution piping at point 
where dialysis delivery systems 
connect. Disinfect distribution 
system at intervals which have 
been validated to maintain accept- 
able levels of microbiological 
contaminants.

---

<!-- Page 46 -->
TABLE 
3 
AAMI RJZQUIREMENTS 
FOR MANUFACTURERS 
GENERAL 
Device labeling 
Product literature 
Initial validation 
Materials compatibility 
SUPPLIER: 
AUTOMATIC 
REGENERATION 
DEVICES 
Shall prevent excess levels of contaminants from entering downstream during 
regeneration 
SUPPLIER: 
CARBON 
FILTERS 
5p filter downstream 
Discard and replace exhausted GAC 
SUPPLIER: 
DEJONIZATION 
Continuous resistivity monitor (>l megohm/cm) 
Temperature compensated monitor 
Visual and audible alarm 
GAC upstream (nitrosamines) 
SUPPLIER: 
PIPING, STORAGE 
TANKS 
Shall not contribute contaminants (i.e., copper, zinc, lead, bacterial, etc.) 
SUPPLIER: REVERSE 
OSMOSIS 
Capable of AAMl spec. water 
Monitor sall passage (2x initial) (salt passage = 100 - rejection rate) 
Audible and visual alarms (at highest rejection coefficient where contaminants 
reach unsafe levels) 
SUPPLIER: 
SEDIMENT 
FILTERS 
Opaque housings 
Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 47 -->
TABLE 
4 
AAMI STANDARDS 
FOR FACILITIES/USERS 
MICROBIOLOGICAL 
MONITORING 
Should be performed at least monthly 
Total viable microbial counts shall not exceed 200lml in water used to prepare 
dialysate, or 2000lml in proportioned dialysate exiting the dialyzer. 
CHEMICAL 
CONTAMINANTS 
MONITORING 
Should be performed at least yearly if prepared by Dl or RO, more frequently if 
prepared with lesser level of treatment. 
AAMl maximum levels of chemical contaminants*: 
Contaminant 
Calcium 
Magnesium 
Sodium** 
Potassium 
Fluoride 
Chlorine 
Chloramines 
Nitrate (N) 
Sulfate 
Copper, Barium, Zinc 
Aluminum 
Arsenic, Lead, Silver 
Cadmium 
Chromium 
Selenium 
Mercury 
Suggested Maximum Level (mgIL) 
2 (0.1 mEq/L) 
4 (0.3 mEq/L) 
70 (3 mEq/L) 
8 (0.2 mEq/L) 
0.2 
0.5 
0.1 
2 
100 
0.1 each 
0.01 
0.005 each 
0.001 
0.014 
0.09 
0.0002 
The physician has ultimate responsibility for determining the quality of water used for 
dialysis. 
** 
230 mg/L (10 mEq/L) where sodium concentration of the concentrate has been 
reduced to compensate for the excess sodium in the water, as long as conductivity 
of water is being continuously monitored. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 48 -->
TABLE 
5 
AAMI RECOMMENDATIONS 
FOR USERS 
CARBON 
FILTRATION 
Disposable carton 
Monitor for bacteria 
Monitor for exhaustion 
DEIONIZATION 
Don't use "industrial" or process resins 
One megohm resistivity minimum quality with temperature compensated monitor 
Be aware of preservatives and anti-freeze solutions 
Carbon filtration for protection against nitrosamines 
DISINFECTION 
Good procedures for all equipment and systems 
Monitor for bacteria 
MONITORING 
PROGRAM 
Periodic water analysis 
In-line continuous monitoring 
Test kits for daily monitoring 
A procedures manual 
PIPING, STORAGE, 
ETC. 
Don7 use copper, galvanized iron, or iron materials 
Monitor for bacteria 
REVERSE 
OSMOSIS 
Monitor pretreatment 
Monitor operation 
SEDIMENT 
FILTERS 
Opaque filters 
Monitor pressure drop (AP) 
Change filters periodically and/or monitor for bacteria 
WATER 
SOFENER 
Automatic regeneration with bypass during regeneration 
Pellet salt designed for softeners 
Check timer before dialysis 
Check hardness before dialysis

---

<!-- Page 49 -->
AAMI RECOMMENDED 
~ C ' l ' I C E FOR REUSE OF HEMODIAL~ER: 
WATER REQUIREMENTS 
Must meet requirements (pressure, flow rate, chemical quality, microbiological 
quality, etc.) of reprocessing equipment operating under peak conditions. 
WATER USED FOR RINSINGCLEANING 
DIALYZER 
The water should have a bacterial colony count of less than 200lml and/or bacterial 
lipopolysaccharide concentration of less than 1 nglml (5EUlml). as measured by the 
Limulus amebocyte lysate assay. 
The water should have a bacterial colony count of less than 2001ml and/or bacterial 
lipopolysaccharide concentration of less than 1 ng/ml(5EU/ml), as measured by the 
Limulus amebocyte lystate assay. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 50 -->
PROCEDURE FOR 
WATER TREATMENT SYSTEM 
MONITORING FORM (FORM 1) 
The purpose of this audit is to monitor technical 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
When staff are aware of the importance of the 
policies and well trained in the procedures, 
compliance should be very high. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all components associated with water treatment 
for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate personnel 
(head nurse, charge nurse, chief technician). 
5. Make copies of the audit for each auditor1 
observer. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
Tom Hanks 
C. 
William Hurt 
etc. 
7. Determine how many staff are to be observed. 
It is recommend that one auditor should observe 
no more than three to four staff at one time. 
8. Define the length of time for observation. It is 
recommended that the audit be conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staff member com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor should not be assigned to other 
responsibilities during the audit. 
Perform the Audit 
1. On the actual audit sheet, write in the date, 
auditor's name, patient shift (or time of day), 
and standard. 
2. Read each indicator carefully. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, N for no ifindicator is not met, 
or N/A for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Donen 
box, the staff member must perform the test 
before any patient dialysis is done and perform 
the test exactly according to the instructions 
for use of the test manufacturer and record the 
results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
3. Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
4. For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
5. Report results to QA committee and clinical 
management team with additional comments 
andlor recommendations. 
rlity Assurance Guidelines 
Hernodialysis Devices

---

<!-- Page 51 -->
Staff Member (initials) 
DAILY MONlTORlNGlSYSTEM CHECKS 
- 
- 
- - 
- 
- - 
Date 
Patient Shift 
All gauge readings recorded 
I
I
I
I
I
I
I
 
Auditor 
pp 
- -- - - 
- 
Post-softener hardness done 
Pre-softener hardness done 
DayIDate 
Chloramines tested: Before 1 st patient shift 
Chloramines tested: Before 2nd patient shift 
Chloramines tested: Before 3rd patient shift 
Blended water temperature recorded 
Feed and Droduct TDS, % rejection recorded 
WATER TREATMENT 
SYSTEM MONITORING FORM 
Q.A. Committee Remmnended Aubn: 
-- 
Feed and product flow rates recorded 
Bacterial samples donelresults recorded: Site 
1 
I 
Daily audit of log form done 
MONTHLY FUNCTIONS 
Svstem disinfection loaaed 
- 
Bacterial sampl& donelresults recorded: Site 
Bacterial sam~les donelresults recorded: Site 
Staff Member 
Bacterial samples donelresults recorded: Site 
I 
Threshold 
Threshold 
% Compliant

---

<!-- Page 52 -->
Pressure gauge #6 (psi) (pre-filter) 
Pressure guage #7 (psi) (post-filter) 
AP-R.O. pre-filter 
Feedwater TDS 
Product water TDS 
- 
Percent rejection 
Feed flow 
Permeate flow 
Feed pressure 
Permeate pressure 
WATER TESTS 
Pre-softener hardness 
Post-softener hardness (p.m.) 
7 
Post-softener hardness (a.m.) 
LOGGED BY 
CHLORAMINES 
TESTS (~0.1 mgL) 
Before 1st patient shift (initials) 
Before 2nd patient shift (initials) 
Before 3rd patient shift (initials) 
-AUDIT (initials) 
DATE 
GAUGE READINGS 
Pressure gauge #1 (psi) (pre-mix bed) 
AP-mixed bed 
Pressure gauge #2 (psi) (pre-softener) 
AP-softener 
Pressure gauge #3 (psi) (precarb 1) 
Mon 
AP-carbon tank #1 
Presure gauge #4 (psi) (pre-carb 2) 
AP-carbon tank #2 
Softener timer check 
I Temperature (OF) 
I 
I 
I 
I 
I 
I 
I 
Tue 
Wed 
Thu 
Fr i 
Sat

---

<!-- Page 53 -->
k5 
t-' 00 
( Jan 
I Feb 
( Mar 
I Apr 
I May I Jun 
I Jul 
1 Aug 
1 Sep 
( Oct 
1 Nov 
( Dec 
DATE I 
1 
I 
I 
1 
I 
-. . . - 
I 
I 
I 
I 
I 
I 
I 
I 
BACTERIAL SAMPLES 1 
CHLORAMINES 
City Water 
Post GAC 1 st shift 
Post GAC 2nd shift 
Post GAC 3rd shift 
Post GAC 4th shift 
REVERSE OSMOSIS 
Feed flow rate 
Product flow rate 
Percent recover 
Feed TDS 
Product TDS 
Percent rejection 
Feed temperature 
Station #I 
Station #2 
Station #3 
Station #4 
Station #5 
Station #6 
Station #7 
Station #8 
Station #9 
Station #I 
0 
SOFTENER 
I 
--

---

<!-- Page 55 -->
Chapter 4 
TECHNICAL DESCEUPTION OF 
DEVICE 
The dialysis delivery system (delivery system) sup 
plies dialysate to the hemodialyzer, maintaining 
proper concentration, temperature, pressures, and 
flow in the dialysate circuit. The delivery system 
also monitors various functions related to the di- 
alysate compartment and the blood compartment: 
dialysate pressure, ultrafiltration rate, blood leaks 
into the dialysate, changes in the pressure of the 
blood circuit, air or air foam in the blood, and other 
parameters. 
Dialysis Delivery 
Single patient, single pass systems discharge di- 
alysate to drain after one passage through the dia- 
lyzer and are used to deliver dialysate to one pa- 
tient at a time. Dialysate is produced from propor- 
tioning dialysate concentrate and water. Normally, 
single patient systems, also called "negative pres- 
sure systems," maintain a subatmospheric ("nega- 
tive") dialysate pressure in order to accomplish fluid 
removal. 
The central delivery system maintains a single 
"centraln dialysate proportioner which prepares dialy- 
sate for a number of bedside consoles or bedside 
stations. Both the single patient/single pass sys- 
tems and the multi-patient/single pass systems re- 
quire a continuous supply of purified water and a 
continuous source of concentrate. "Spent," or "ex- 
hausted" dialysate is discarded to the drain after it 
has made a single pass through the dialyzer. 
The sorbent or regenerative dialysis system involves 
reprocessing dial~sate through a cartridge to re- 
move toxins from the spent dialysate, as well as 
adjusting electrolytes to the desired level. The stan- 
dard volume used in regenerative dialysis is ap- 
proximately 6 liters. This process does not require 
a continuous supply of water or concentrate and 
does not drain spent dialysate. 
' h e basic functions of a dialysate delivery system 
are summarized below: 
System 
Appropriate dilutionlproportioning of concentrate. 
Heating dialysate to physiological range. 
Continuous monitoring of conductivity (and in 
some machines pH) and interruption of dialy- 
sate flow to the dialyzer if these parameters differ 
from preset limits. 
Peasing the dialyzer's dialysate compartment 
at a desired flow rate. 
Monitoring desired dialysate circuit pressures. 
Controlling andlor monitoring ultrafiltration rate. 
Pumping the blood from the patient through the 
dialyzer and back to the patient. 
Monitoring pressure in the extracorporeal blood 
circuit. 
Monitoring for blood in the effluent dialysate. 
Monitoring for appearance of air in the blood 
circuit. 
Interrupting power to the blood pump in such 
situations as blood leaks, incorrectly heated di- 
alysate, incorrect dialysate pressures, incorrect 
blood compartment pressures, air in the blood. 
Table 1 provides a Iummary of dialysis delivery 
system components. 
RISKS AND HAZARDS 
The literature prior to 1980 contains a large num- 
ber of reports of patient complications attributed to 
problems with dialysis delivery systems. Included 
are those that contributed to serious patient injury 
or death: 
Dialysate mixing errors 
Improper settinghesetting of alarm limits

---

<!-- Page 56 -->
Proportioning pump failure 
Conductivity monitor failue 
Temperature alarm failure 
Dialysate pressure alarm failure 
Blood circuit dysfunction 
Incidents reported in the literature or through the 
Medical Device Reporting Program since 1980 are 
summarized in Appendix A A total of 160 inci- 
dents were reported. Sixteen were related to cen- 
tral delivery systems and 144 were related to single 
patient delivery systems. 
Ofthe 160 incidents, 77 were related to user error. 
Of the remaining, 70 included some component of 
user error in addition to malfunction of the equip 
ment itsew. Unfortunately, some of these problems 
resulted in patient death. 
Machine operated in bypass mode without at- 
taching concentrate, resulting in hemolysis. 
Hemolysis, due to empty concentrate jug con- 
current with no alarm or by-pass. 
Adverse reaction, due to improper pH, alarm 
improperly set or disabled. 
Hypercalcemia, due to improperly proportioned 
concentrate. 
Improper concentrate used concumn@ with h a p 
propriately adjusted conductivity circuit, result- 
ing in hyponatrernia and hemolysis. 
Hypernatremia, due to high dialysate sodium 
(248mEqA) caused by facility personnel revers- 
ing plumbing inside of machine. 
Hemolysis, due to the machine in bypass during 
dialysis and technically altered so water flowed 
through dialyzer. 
Incidents related to user error, or combination of 
user error and machine malfunction included: 
Patient death due to hypernatremia after staff 
member responded to conductivity alarm by re- 
calibrating c&ductivity circuit while patient was 
dialyzing. 
Blood Circuit 
Blood line clamp not completely occluding blood 
Todc Chemicals 
line; air introduction into blood circuit, resulting 
in air embolism. 
Patient injury or death from air embolism, due 
to an unarmed or bypassed air/foam detector. 
Uncontrolled blood pump operation, resulting in 
vascular damage and/or excessive extracorporeal 
circuit pressures. 
Patient bleeding, caused by excess heparin ad- 
ministration due to lack of heparin pump pre- 
ventative maintenance. 
Formaldehyde back-siphoned from one machine 
to another (one machine set with high negative 
pressure while the next machine, not in opera- 
tion, yet in line on the water distribution system 
still contained formaldehyde); resulted in patient 
toxic chemical exposure. 
Toxic reactions due to patient exposure to ger- 
micide used for disinfectant in delivery system. 
Blciod pump stopped working during dialysis; 
Bacterial Contamination 
condition had occurred previously with no ac- 
tion; caused clotting of extracorporeal circuit 
Pyrogen reaction due to contaminated delivery 
systems. 
Dialysate Conductivity/Electrolytic 
Concentration 
Ultrafiltration Control 
Machine -lfwlction 
~USinghyper~nic 
o r h p 
Improper ultrafiltration rate due to machine 
tonic dialysate. Hypematremia due to grossly 
malfunction concurrent with lack of personnel 
malagiusted conductivity. These events resulted 
intervention, resulting in hypovolemic hypoten- 
in hemolysis, vomiting, seizure, and death. 
sion. 
Quality Assurance Guidelines for Hernodialysis Devices 
4 2

---

<!-- Page 57 -->
Dialysate Temperature 
of the delivery system, as well as the various re- 
lated components, such as dialysate, the dialyzer, 
Flow through dialysate circuit despite temper- 
blood lines, and transducer protectors. The risks 
ature alarm or rinse setting resulting in hemo- 
involved must be clearly identified, considered, and 
lysis. 
appropriate safety measures and preventative sys- 
tems developed. 
Dialysate at 42OC instead of 37°C with no alarm; 
caused hemolysis. 
Policies and procedures must also address safe and 
effective operation of the delivery system: 
Equipment failure alone is not necessarily dangerous 
basic technical 
if a ~ ~ r o ~ l i a t e 
user monitoring and interventions . set up and use of equipment 
and related 
are utilized. When inadequate monitoring andlor 
ponents 
inappropriate interventions are implemented, the 
malfunction may exacerbate into a lethal situation. 
safety checks 
Of particular note, 147 of the incidents could 
preventative maintenance 
have been averted had the user followed manu- 
facturer's instructions for use, preventative 
cleaning and disinfection 
maintenance, repair, and/or troubleshooting. . 
tmubleshooting and repair 
record keeping 
EXISTING GUIDELINES 
patient monitoring. 
The American National Standards for Hemodialysis 
Systems were developed by the Association for-the 
Advancement of Medical Instrumentation (AAMI) 
and approved by the American National Standards 
Institute in May 1982 (see Table 2). 
The most complete guideline for the operation of 
dialysis delivery systems, however, comes from the 
manufacturer's instructions for use. These instruc- 
tions should be incorporated into the facility's poli- 
cies and procedures. 
QUALITY ASSURANCE FOR 
DIALYSIS DELIVERY SYSTEMS 
Policies and Procedures 
An essential step in designing the facility's quality 
a~surance program is the development, implementa- 
tion, and evaluation of policies and procedures for 
dialysis delivery systems. All standards previously 
i 
described must be incorporated into these policies 
s 
and procedures. Specifically, the policies and pro- 
d - s 
must address the scope of care and thera- 
Wtic choices, equipment, disposables, and s u p 
plies used in the dialysis facility. 
Comprehensive policies and procedures must also 
address the interrelationships of each component 
Staff Training and Continuing 
Education 
Role descriptions should include all personnel r e 
sponsibilities for operation and use of the delivery 
system including preventative maintenance, trouble- 
shooting and repairs, daily or per-treatment safety 
and other system checks and recordkeeping. Each 
responsibility should stem from a specific policy or 
procedure. 
lity Assurance Guidelines for Hemodialysis Devices 
Staff training should be a well-defined and organ- 
ized program. Content should be clearly defined 
for the learner and based on behavioral objectives. 
The behavioral objectives can be used to accurately 
and objectively measure learning. At the end of 
the sessiods), the instructor must confirm by a 
written test andlor return demonstration that learn- 
ing has occurred and that the learner is able to 
perform the procedure(s) independently without error. 
Documentation of test results should be recorded 
in the personnel file. 
Comprehension of the purpose and hction of the 
dialysis delivery system requires a basic under- 
standing of kidney disease, fluids and electrolytes, 
principles of dialysis, infection control, and compli- 
cations of the hemodialysis treatment. Content 
should include theory of operation, pre and post

---

<!-- Page 58 -->
operational procedures, parameters of safety, clean- 
ing and disinfection, electrical safety, emergency 
procedures, troubleshooting, and water treatment. 
Need for further education, such as inservices or 
intensive educational sessions, can be determined 
from the ongoing quality monitoring process and 
the continuous staff performance appraisal proc- 
ess. When problems are identified, staff should be 
made aware of the problem and involved in its 
resolution. This nearly always includes problem 
specific continuing education. 
The medical director of the dialysis facility must 
ascertain that the individual has successfully com- 
pleted the initial education and training program. 
The medical diredor is also responsible for assur- 
ing that an annual performance appraisal has been 
performed. 
Monitoring and Evaluation 
The following section provides a summary of rec- 
ommendations for monitoring that should be per- 
formed to enhance safety and reduce the level of 
risk of patient injury due to incidents related to 
malfunction andlor improper use of dialysis deliv- 
ery systems: 
A. Daily Monitoring 
1. Conductivity of the final dialysate being deliv- 
ered to the dialyzer should be checked before 
every treatment. When used, the pH of bicar- 
bonate dialysate should also be confirmed before 
each treatment. Conductivity must be within 
the manufacturer's stated specifics. If the pH is 
below 6.5 or above 7.5, dialysis should not be 
started, even when conductivity is within ac- 
ceptable limits. 
According to manufacturers' instructions, the 
conductivity should be checked with an inde- 
pendent reference meter which is known to be 
properly calibrated. The pH can be checked with 
a similar meter or pH paper. 
These readings should be documented on the 
patient's daily dialysis record. The actual nu- 
merical readings should be recorded and initials 
of the person performing the test should be noted 
(see Form 1 for sample recording format). 
2. Temperature should also be within the manu- 
facturer's specifications. Temperature may be 
checked with an independent reference meter or 
with a reference thermometer. As with pH and 
conductivity, the actual numerical readings should 
be recorded on the patient's daily dialysis record 
and initials of the person performing the test 
noted (see Form 1). 
3. Absence of residual germicide should be verified 
on all delivery systems connected to a single water 
treatment qoop" before dialysis begins. Such 
testing must be performed with an assay known 
to detect the minimum standard level. The test 
results should be documented on the patient's 
daily dialysis record. The actual result should 
be recorded and initials of the person perform- 
ing the test noted (see Form 1). 
4. A test of proper functioning of the airKoam de- 
tector should be performed before dialysis is ini- 
tiated. This test should be a direct test of func- 
tion of the alarm, causing interruption of the 
blood pump and actuation of the blood line clamp, 
either by introducing air into the venous level 
detector or by removing the tubing so that air is 
sensed by the detector-as recommended by the 
device manufacturer. Test results should be 
documented on the patient's daily dialysis rec- 
ord. The actual result should be recorded and 
initials of the person performing the test noted 
(see Form 1). 
5. The blood detector must be checked for proper 
armed status according to the method recom- 
mended by the manufacturer. Test result should 
be documented on the patient's daily dialysis rec- 
ord. The actual result should be recorded and 
initials of the person performing the test noted 
(see Form 1). 
6. If the delivery system employed is equipped with 
ultrafiltration control, the user should perform 
applicable tests of the ultrafiltration control sys- 
tem as prescribed by the manufacturer. Docu- 
mentation of that testing should be performed 
(see Form 1). 
7. All other alarms must be tested according to the 
manufacturer's instructions for use before every 
treatment including low and high conductivity 
alarm, low and high temperature alarm, dialy- 
sate pressure alarm, water pressure alarm, etc. 
Quality ~ssurance Guidelines for Hernodialysis Deuices

---

<!-- Page 59 -->
Documentation of that testing should be per- 
formed (see Form 1). 
If the particular delivery system is equipped with 
a "self-alarm checkn mode, it is important that 
the user understand that, most ohn, it is a 
check of the electronic circuitry, and not a con- 
firmation of some of the vital hctions of spe- 
cific alarms. 
8. Observation of dialysate flow should be made 
while the machine is in a "dialyzingf mode. A b 
sence of dialysate flow should be confirmed when 
the machine is in "bypassn mode actuated by 
both manual setting of the machine to bypass or 
via any of the alarm functions that will cause 
the machine to enter a bypass mode. 
B. Monthly Monitoring 
1. Micmbiological testing: In accordance with 
the AAMI American National Standard for Heme 
dialysis Systems and in keeping with accepted 
industry standards, water for production of di- 
alysate and actual dialysate proportioned and 
exiting the dialyzer should be monitored for bac- 
terial levels on no less than a monthly basis. 
Microbiological monitoring is performed to es- 
tablish ongoing validation of proper disinfection 
protocols. 
Regular monitoring of a representative sample 
of delivery systems will sate once protocols 
are validated. 
As indicated in the American National Stand- 
ard for Hemodialysis Systems, the samphg should 
be done "at the termination of dialysis at the 
point where dialysate exits the dialyze?. 
Re- 
sults for total microbial counts shall not exceed 
2,000 colony forming units per ml. The facility 
must assure that the American National Stan- 
dard for Hemodialysis Systems assay protocol is 
followed. 
2 Assessing trends: Pertinent information, i.e., 
bacterial levels, conductivity and pH readings, 
etc., should be logged on a chart across a page so 
that readings can be examined and compared 
over an extended period of time. This tool makes 
it possible to compare current readings to those 
taken during the past several daydweeks/months. 
Any untoward trends thus become immediately 
obvious (see ~ o r m 
2 for sample trend chart). 
ity Assurance Guidelines for Hemodialysis Devices 
3. Preventative Maintenance (Pm: 
Monitor- 
ing documentation of all PM should be performed 
to assure that it is completed within the sched- 
uled time frame and performed according to the 
manufacturer's recommendations (see Form 3). 
C. Patient Monitoring 
1. Routine intradialytic monitoring of patient's 
physiological parameters and symptoms during 
the dialysis treatment can provide indications of 
improper delivery system function. A few pri- 
mary types of symptoms seen are: 
Nausea, vomiting, and headache may be 
related to incorrect electrolyte composition of 
the dialysate due to an incorrect dialysate or 
improper proportioning of the delivery sys- 
tem. 
Hypotension or hypertension may be re- 
lated to improper ultrafiltration either through 
failure of the ultrafiltration controller or im- 
proper blood or dialysate circuit pressure. 
Pyrogen reaction (shaking chills, increase 
in patient temperature of more than 1°C dur- 
ing treatment) or septicemia (identified through 
blood cultures) may occur from patient expo- 
sure to endotoxin or bacteria due to improper 
disinfection of the dialysate circuit. 
Hemolysis (cherry red blood in venous blood 
tubing, chest pain, dyspnea, hypotension, in- 
creased serum potassium, decreased hemato- 
crit) may occur due to improper dialysate com- 
position, machine malfunction resulting in wa- 
ter only in the dialysate circuit, or very high 
dialysate temperature. 
Acute blood loss (obvious source of blood 
spill, shock, vomiting, convulsions) may r e 
sult from extreme pressures in the blood cir- 
cuit causing line separation. 
Air embolism (evidence of air in blood lines, 
chest pain, dyspnea, coughing, cyanosis, vis- 
ual problems, confusion, coma, etc.) may re- 
sult from air entering the blood circuit due to 
failure of the air detectiodine clamping sys- 
tem. 
Altered mental status (confusion, convul- 
sions, and coma) may occur due to improper 
dialysate concentration.

---

<!-- Page 60 -->
D. Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis patient, 
home dialysis support personnel, and reviewed by 
the medical director, as appropriate. 
E. Other Monitoring 
L At the prescribed recommendations of the manu- 
facturer, or at least quarterly, dialysate flow rate, 
blood D U ~ P 
flow rate. and Drooer calibration of 
- 
- 
the heparin pump should be tested d i d Y . Actual 
flow rate should be measured over a prescribed 
time using precise volume measurements. 
An annual review of all policies and procedures 
related to dialysis delivery systems should be 
performed. 
All incidents or adverse occurrences related to 
didysis delivery systems should be documented 
and reported at the monthly quality assurance 
meetings. 
Quarterly monitoring of actual implementation 
of dialysis delivery system procedures should be 
performed (see Form 4 for sample Pre-dialysis 
Checks Monitors and Form 5 for sample Techni- 
cal Equipment Audit). 
F. Prevention 
1. Maintenance: Chapter 42 of the Code of Fed- 
eral Regulations, $405.2140(a)(2) requires that 
"All electrical and other equipment used in the 
facility is maintained free of defects that could 
be a potential hazard to patients or personnel. 
There is established a planned program of pre- 
ventative maintenance of equipment used in dialysis 
and related procedures in the facility." 
Each manufacturer provides comprehensive di- 
rections pertaining to preventative maintenance 
requirements for the entire dialysis delivery sys- 
tem. Maximum time intemals--either in num- 
ber of hours of operation of the system or in 
calendar days-between preventative maintenance 
procedures are also specified. The schedules and 
procedures established must be followed. 
when preventative maintenance is required (see 
Form 3 for sample Master Preventative Mainte- 
nance Schedule). 
A history file of all repairs and maintenance for 
each piece of equipment should be maintained 
in a separate file. This file describes all techni- 
cal operations performed on the equipment, in- 
cluding date, parts used, actions taken, tests per- 
formed to assure proper functioning before and 
&r maintenandrepair, and person perform- 
ing maintenancdrepair. 
A log of all maintenancehepair work for each 
piece of equipment should be kept at the front of 
the "history file." This log includes a very brief 
description of the maintenancehepair (e.g., "500 
hr maintenancen or "adjusted conductivity" or 
"repaired inoperable blood pump," etc.), date, and 
person performing action. Such a log provides a 
trend analysis of any problems related to the de- 
livery system, as well as a quick confirmation of 
maintenance being performed according to sched- 
ule. 
3. Repair & Troubleshooting: Even when dialy- 
sis delivery systems are properly designed, moni- 
tored, and maintained, the entire system may 
unexpectedly fail or a component of the system 
mav fail. Althoueh these failures cannot be fore- 
- 
seen and occur very infrequently, when they do 
occur, it is important that patients are not at 
risk. The most important aspect of system fail- 
ure is to have an established and agreed upon 
plan of action. This plan should be approved by 
the medical director and communicated to all 
facility staff. 
Repair and maintenance on a delivery system 
should be performed by "qualified personnel." 
The definition of "qualified personneln may dif- 
fer from facility to facility, and that definition is 
the final responsibility of the medical director. 
Consider the following recommendations: 
a Facility personnel trained by another facility 
personnel member who has been certified by 
the manufacturer as competent to perform 
such training, or 
2. Recordkeeping: A master schedule of all pre- 
b. Facility technical personnel who have success- 
ventative maintenance should be developed. Such 
Mly completed (certified) the manufacturer's 
a master schedule will list every machine by 
technical training program, or 
serid number or other identifier and identify 
c. Manufacturer's technical service personnel. 
Quality Assurance Guidelines for Hernodialysis Devices 
46

---

<!-- Page 61 -->
G. Purchasing Guidelines 
The following is a list of pertinent questions to ask 
when purchasing a delivery system: 
What are the electrical, water flow, pressure, 
and drain requirements? 
Has the system proved safe and reliable in other 
facilities? Seek and ve* 
references. 
Does the manufacturer provide complete clinical 
training in use of the device? 
Does the manufacurer provide acceptable tech- 
nical maintenance and repair? Does the man- 
ufacturer provide technical maintenance and r e 
pair training to facility personnel? 
Does the system comply with existing standards, 
i.e., AAMI? 
After finding the answers to these questions the 
facility should: 
1. Choose the two or three different manufacturers' 
systems best suited to the facility's current and 
future needs and desires, and 
2. Request one of the chosen systems from each 
manufacturer for an on-site trial of one to four 
weeks duration, and 
3. Obtain subjective opinion from the technical and 
patient care staff, as well as from the patients, 
and 
4. Obtain objective information from the patient 
care and technical staff. Using a form such as 
the one included at the end of this chapter may 
be helpll (Form 6). 
This process will enhance the likelihood of select- 
ing a delivery system which suits the needs of the 
medical, clinical, and technical staffs. It also helps 
to assure a system that is safe and effective in the 
facility's hands. 
Q ~ l i t y 
Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 62 -->
REFERENCES 
1. Association for the Advancement of Medical Instrumentation. American National Standard for 
Hemodialysis Systems (AAMI RD5-1981). Arlington, VA (1982). 
2. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation of Risks and 
Hazards Associated with Hernodialysis Systems (Technical Report, Contract #223-78-5046). US. 
Dept. of Health and Human Services, Public Health Service, Food and Drug Administration/ 
Bureau of Medical Devices, Silver Spring, MD (1980). 
3. SHALDON, S. and LARSSON, L-A Hemodialysis Monitors a d Monitoring, in Replacement of 
Renal Function by Dialysis. William Drukker, Frank M. Parsons, and John F. Maher, eds. 
Martinus Nijhoff, The Hague, The Netherlands (1988). 
4. GOTCH, F. and KEEN, M. Dialyzers and Delivery Systems in Introduction to Dialysis. MG. 
Cogan and M. Garovoy, eds. Churchill Livingston, New York (1985). 
5. KEEN, M., LANCASTER, C. and BINKLEY, C. Concepts a d Principles ofHemodialysisinCore 
Curriculum for Nephrology Nursing. L.E. Lancaster, ed. American Nephrology Nurses' 
Association, Pitman, NJ (1990). 
6. Emergency Care Research Institute. Improper Dialysate in Health Devices Report (1984). 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further 
investigation for the purpose of training or research on this topic . 
Quality Assurance Guidelines for Henodialysis Devices

---

<!-- Page 63 -->
Dlalysate Proportioner 
Fixed Ratio 
Dialysate Pump 
Blood Circuit Pressure Monitors 
"Pre-pump" 
'Venous" 
Mix dialysate concentrate(s) 
and water to produce final 
dialysate of predetermined 
and precise electrolytic 
composition. 
Cylinders of known volume pro- 
portion dialysate concentrate 
and treated water in exact, pre- 
determined amounts; cyclic 
filling and emptying of each 
cylinder controlled through a 
series of valves. 
A control sensor monitors 
conductivity of final dialysate 
and regulates flow of dialysate 
concentrate within specific 
conductivity limits. Flow can 
be regulated using variable 
speed pumps, variable orifice 
devices or other mechanisms. 
Maintains appropriate dialysate 
flow rate through dialyzer. 
Monitors extracorporeal pres- 
sure between patient's "arterial" 
access and the blood pump. 
Alerts operator to collapse in 
tubing that has the potential to 
cause hemolysis, damage to 
vascular access, or partial 
collapse in tubing, resulting in 
inaccurate blood flow readings. 
Monitors extracorporeal pres- 
sure between blood pump and 
dialyzer. Alerts operator to 
tubing separations and tubing 
obstructions. Also useful in 
calculating transmembrane 
pressures (TMP). 
Monitors extracorporeal pres- 
sure betweer! dialyzer and 
patient's "venous" vascular 
access. Alerts operator to 
tubing separations and tubing 
obstructions. Also useful in 
calculating TMP. 
Q U i t y Assurance Guidelines for Hernodialysis Devices 
Use correct concentrates; 
calibrate conductivity circuit; 
measure conductivity and pH of 
final dialysate before 
treatment. 
Visually confirm dialysate flow 
through dialysate tubing andlor 
dialyzer. Confirm dialysate flow 
rate per manufacturer's 
recommendations. 
Before every treatment: test 
monitors/alarms to confirm 
proper function; confirm that 
any limits are properly set, 
secure all connections to 
blood tubing, transducer 
protectors, etc.

---

<!-- Page 64 -->
Precisely controls amount of 
ultrafiltration from the patient's 
blood during the hemodialysis 
treatment. 
A controlled and measured 
amount of dialysate is 
removed, generally via a 
volumetric pump, from a 
closed, fluid-filled, non- 
compliant dialysate circuit. 
Dialysate inflow and dialysate 
outflow are precisely measured 
using sensitive flow meters. 
By subtracting dialysate inflow 
rate from outflow rate, a micro- 
processor calculates ultra- 
filtration rate and adjusts the 
machines' TMP to achieve 
desired ultrafiltration rate. 
-- 
A 'Wow through" sensor, with 
adjustable sensitivity that 
detects the presence of blood 
in the effluent dialysate. When 
the amount of blood detected 
by the device exceeds the limit 
set during calibration, audible 
and visual alarms occur, and 
the blood pump stops. In some 
systems, bypass of dialysate 
flow to the dialyzer also occurs 
- - - - - - 
- 
Monitors the extracorporeal 
circuit for potentially lethal 
quantities of air-in either the 
venous blood tubing or the 
venous bubble trap. Employs 
ultrasonic device which mea- 
sures changes in acoustic 
transmission or photo-optical 
device which detects change in 
optical density between a light 
source and a photocell. Upon 
detection of a quantity of air, 
audible and visual alarms are 
activated, the blood pump is 
stopped, and the venous blood 
tubing is occluded. 
Perform predialysis tests of the 
irltrafiltration control system 
Der manufacturer's instructions 
lor use. Immediately investi- 
gate proper functioning of this 
mmponent if a patient's actual 
weight loss varies from expec- 
ted weight loss by more than 
the percentage indicated in the 
manufacturer's specifications. 
Before every treatment: set 
sensitivity as per manufac- 
turer's procedures, confirm 
proper audible and visual 
alarms, as well as blood pump 
and dialysate pump action in 
alarm condition. 
Before every treatment: 
confirm proper audible and 
visual alarms, as well as blood 
pump interlock and venous line 
clamp in alarm condition; 
confirm that airnoam detector 
is armed and that tubing is in 
the clamp assembly. 
Devices

---

<!-- Page 65 -->
TABIS 2 
SUMMARY 
OF AAMI DEL~VERY 
SYSTEM 
REQUIREMENTS 
(MANUFACTURER STANDARDS) 
Devlce Markings 
Trade name of device 
Manufacturer name and address 
Model Number; serial Number 
Requirement for 
Identification of 
Product Ltterature 
List of monitors and warnings regarding that they must be used. 
Procedures for minimizing bacterial growth. 
Warning to check dialysate concentration with independent method. 
Accuracy and sensitivity of monitors. 
Preset monitor limits. 
Statement regarding microbiological isolation of blood circuit pressure monitors. 
Time delay to initiation of blood leak alarm. 
Specifications 
and test methods for deaerator. 
Normal pressure drop specifications. 
Method of TMP measurement. 
Warning to check dialysate concentration (batch systems). 
Identification of materials in contact with dialysate circuit. 
Specifcations regarding airdoam detector. 
Alarm adjustment procedures for maximimizing sensitivity of blood leak detector. 
Warning regarding malfunctions that could lead to hemolysis and how to react. 
Monitors and Alarms 
General (visible to patient; temperature in "C; pressure in mmHg). 
Temperature: monitor on-line; maintain range of 36-40 "C; 
redundant safeties; audible and visual alarms; 
alarm condition adivates bypass; automatic heat sterilization prohibits dialysis mode. 
Dialysate Pressure: pressure entering dialyzer monitored f 20%; hightlow limits; audible and alarms. 
TMP monitors: accuracy f 20%; higMow limits; audible and visual alarms. 
- Blood circuit pressure: venous pressure monitoring required; accurxy It 10% of indicated pressure; highnow 
limits; audible and alarms; blood pump deactivated in alarm condition; instructions for validation. 
Concentration: on-line monitor; audible and visual alarms and bypass if dialysate concentration f 5%; 
redundant safeties; temperature compensated; hghnow limits. 
Blood leak detector: required in all machines; meets AAMIdidated blood leak amount parameters; test 
functions; calibration ability; audible and visual alarms; alarm condition inactivates blood pump. 
AirFoam detector: required on all systems where ingress of air is possible; audible and visual alarms; alarm 
condition stops blood pump and occludes venous line; audible and visual warning when not armed; shall not 
cause chemical changes to blood. 
Safety Requirements 
General: safe configuration; monitors minimize false alarms and inadvertent resetting; monitors cannot be 
disabled when patient at risk; audible alarms at least 70 decibels and unable to mute for > 180 sec; design 
facilitates cleaning. 
Electrid Safety: meet "nonisolated" patient connection requirement of ANS, Safe Current Limits for Electro- 
medical Appartatus; electrical ground provided; corrosion resistant metals; electrical circuits separate from 
hydraulic circuits and isolated from fluid leaks; main eledrical failure indicated by audible alarm. 
t- - 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 66 -->
Date 
Patient Name 
DIALYSIS 
P R E S C R I ~ 
Dilyzer 
Time on 
Dry weight 
QB 
QD 
Actual time off 
Predialysis weight 
Heparin Rx: 
Rx time off 
Desired weight bss 
-- 
Prime 
Rx dialysis length 
Postdiisis weight 
.- 
Infusion 
Actual dialysis length 
UF rate 
Time off 
Dilysate Rx 
Expected cbning time 
Actual cbning time 
MACHINE 
CHECKS 
Bkal leak alann 
A& barn detect (ched) 
Ak faam detect (armed) 
UF check 
M e n press set 
Machine number 
REUSE 
Patient ID 
I 
Use number 
Dialyzer strudurelaesthetic 
Germicide dwell 
Germicide presence 
Germicide absence 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 68 -->
- -- - --- \ - - . . - - r 
- - - 
I 
I Jan 
I 
Feb I Mar I Apr 
I May 
I Jun 
I Jul 
I Aug 
I 
Sep I Oct I Nov 
I Dec 
CI m - r 
I 
I 
I 
I 
I 
I 
I 
8 
1 
I 
I 
I 
Machine #I 
I 
Machine #2 
Machine #3 
I 
nrv 
I 
I 
I 
I 
I 
I 
I 
I 
I 
I 
I 
TEMPERATURE 
Machine #I 
I 
I 
1 
I 
1 
1 
I 
I 
I 
I 
I 
I 
I 
Machine #5 
I 
I 
' lachine #6 
, m ~ h : f i ~ 
47 
I 
1 
7 
Mau 111 ICI R I 
- Machine #8 
- Machine #9 
Machine #10 
OTHER 
PROBLEMS 
 SPECI IF^\

---

<!-- Page 69 -->
DELIVERY SYSTEM MASTER PREVENTATIVE MAINTENANCE 
SCHEDULE 
FORM 
3 
I 
( Jan 
1 Feb I Mar I Apr I May 1 Jun 
( Jul 
I Aug I Sep I Oct I Nov I Dec 
Machine #5 
Machine #6 
Machine #7 
Machine #8 
Machine #9 
Machine #10 
Machine #11 
Machine #12 
X I 
X I 
X I 
X I 
X I 
X I 
X 1 
X I 
X I 
X I 
X I 
X I 
X I 
X I 
X I 
X I 
X I 
X I 
X 1 
X 1 
X 1 
X 1 
X 1 
X I

---

<!-- Page 70 -->
PROCEDURE FOR CONCURRENT 
MONITORING FORM: 
PREDIALYSIS TECHNICAL 
CHECKS (FORM 4) 
The purpose of this audit is to monitor technical 
Perform the Audit 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
1. On the actual audit sheet, write in the date, 
When staff are aware of the importance of the 
auditor's name, patient shift (or time of day), 
policies and well trained in the procedures, 
and standard. 
compliance should be very high. 
2. Read each indicator carefully. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all components associated with water treat- 
ment for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate personnel 
(head nurse, charge nurse, chief technician). 
5. Make copies of the audit for each auditorfob- 
server. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
Tom Hanks 
C. 
William Hurt 
etc. 
7. Determine how many staff are to be observed. 
It is recommend that one auditor should ob- 
serve no more than three to four staff at one 
time; 
8. Define the length of time for observation. It is 
recommended that the audit be conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staff member com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor should not be assigned to other re- 
sponsibilities during the audit. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, N for no if indicator is not met, 
or NfA for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Done" 
box, the staff member must perform the test 
before any patient dialysis is done and perform 
the test exactly according to the instructions 
for use of the test manufacturer and record the 
results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
3. Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
4. For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
5. Report results to QA committee and clinical 
management team with additional comments 
andlor recommendations. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 71 -->
Quality Assuraiwe Guidelines for Hernodialysis Devices

---

<!-- Page 72 -->
Date 
Auditor 
Machine type and no. 
Serial number 
Meter reading 
Last maintenance: 
Date 
TYP 
Meter 
STAFF RESPONSIBLE: Chief Technician, Medical Director, Head Nurse 
OBJECTIVE: To assure that equipment is fully functional and safe for treatment use 
A. SURVEY OF EQUIPMENT TECHNICAL RECORDS 
1. 
Do equipment maintenance records include documentation of an electrical 
safety check performed in accordance with interval recommended by 
manufacturer? 
2. Is the documentation of maintenance on each dialysis machine current and 
complete? 
3. Is monthly bacteriological testing of each dialysis machine performed and 
the results documented in a permanent record? 
4. 
Is each dialysis machine disinfected in accordance with unit policy or as 
indicated by bacterial testing? 
5. 
Are the following machine functions calibrated at least every three months? 
a. 
Bbod pump 
b. 
Heparin pump 
c. Air bubble detectorlline clamp 
d. 
Blood leak detector 
e. 
Audiohisual alarms 
f . Temperature 
g. 
Conductivity 
h. 
Negative pressureluttrafiltration pump 
i. 
Arterial pressure monitor 
j. 
Venous pressure monitor 
6. 
Have the screen filters been cleanedlreplaced during maintenance procedures? 
7. Have the internal transducer protectors been changed during maintenance 
procedures? 
YES 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 73 -->
B. EQUIPMENT VISUAL INSPECTION 
YES 
NO 
N/A 
1 . Outside of machlne 
a. 
Are all the switches, knobs, and the venous clamp functioning properly? 
b. 
Do the drip chamber level adjust knobdever operate properly? 
c, 
Is the blood pump roller assembly secured tightly to its shaft, and do 
both rollers turn freely? 
d. 
Is the mechanical zero of the drip chamber meters operating properly? 
e. Are the Hansen connectors free of leaks? 
f. 
Are the o-rings of the concentrate connectors free of cracks and leaks? 
g. 
Is the acid concentrate connector free of residue buildup? 
h. 
Is the bicarbonate connector free of residue buildup? 
i. 
Is the air bubble detector housing clean? 
j. 
Is the venous clamp clean? 
k. 
Is the machine free of blood, salt crystals, etc? 
I. 
Does the heparin pump carriage move freely? 
m. Are all the lamps functioning? 
2. Inside of machine 
a. 
Free of water leaks (no puddle at bottom of unit, connections) 
b. 
Hoses and tubing assembly clear cnd clean 
c. 
Check valves free of leaks 
d. 
Fuses 0.k. 
e. Tie-wraps around all hydraulic tubing pressure points 
C. GENERAL FUNCTlONSlMAlNTENANCE 
1. 
Is measured dialysate flow (mllmin) at the drain within the following specifications: 
a. 
Machine #1 (570 f 50) 
- 
b. 
Machine #2 (560 f 70) 
- 
c. Machine #3 @ 300 
- 
d. 
Machine #4 @ 500 
- 
e. 
Machine #5 @ 800 
- 
2. 
Is the test alarm battery serviceable: 
a. 
Machine #l (9.0 f 0.5 V) 
b. 
Machine #2 (9.0 f 0.5 V) 
c. 
Machine #3 (1.6 f 0.25 V) 
d. 
Machine #4 (9.0 f 0.5 V) 
3. 
Is the no-water alarm functioning? 
- 
4. 
Is the no-power alarm functioning? 
- 
5. 
Is the bypass function working? 
- 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 74 -->
DIALYSIS EQUIPMENT A U D I T (cont.) 
D . ARE THE FOLLOWING MACHINE FUNCTIONS CALIBRATED 
ACCORDING TO THE MANUFACTURER'S SPECIFICATIONS? 
YES 
1 . Values for conductivity and temperature: 
a. 
Temperature 
(37.0 f 0.5 OC) 
- 
b. Na = 1 and Bicarb = 30 (2.65 f 0.1 mmho/cm) 
- 
c. Na = 1 and Bicarb = 35 
(3.05 f 0.1 mmholcm) 
- 
d. 
Voltage at TP1 
(1.25 V) 
- 
e. 
Na = 1 and Bicarb = 35 
(1 2.50 f 0.1 mmholcm) (acid and bicarb) 
- 
f . Na = 3 and Bicarb = 35 (13.50 f 0.2 mmholcm) 
- 
g. 
Na = 5 and Bicarb = 35 
(14.50 + 0.2 mmholcm) 
- 
h. 
Na = 3 and on acetate 
(13.50 rt 0.2 mmholcm) (bicarb off) 
- 
2. 
Was acid rinse procedure performed within the last 1000 hrs of operation? 
- 
3. Has the effluent pump been oiled within the last 1000 hrs of operation? 
- 
4. Are the effluent pump stators serviceable (at least -525 mmHg)? 
- 
5. 
Is the pressure venffsampling port working properly (positive pressure 
- 
dialysate alarm, pressure not in excess of +475 mmHg before venting)? 
6. 
Is the concentrate pump occlusion 0.k. (at least -550 mmHg)? 
- 
7. 
Was the stabilizer recharged during maintenance procedures? 
- 
8. Does the four-way bypass valvelfluidic capacitor indicate that there is no leak? - 
9. Does the hydraulic leak test indicate that there are no leaks? 
- 
10. Visual inspection (inside): 
a. 
Fluidic capacitor free of residue 
b. Stabilizer and air bypass lines free of residue 
c. 
Cooling fan free of dust and lint 
d. 
Air vents (top and bottom at back of unit) lint-free 
e. 
pH probe free of residue 
f. 
All cells (conductivity control mixer, monitor conductivity and 
temperature, electrode conductivity cell) free of residue 
g. 
Pump segments free of discoloration or flattening 
h. All pump rotor arm pins correctly aligned 
. 
i. Neucleation chamber material clear 
j. 
Pump header and manifold blocks free of cracks and leaks 
k. Drip chamber level tubes free of cracks 
I. 
Effluent pump cover vents free of lint 
m. Blood leak detector is clean 
TOTALS 
- 
PROBLEMS IDENTIFIED: 
Used wirh permission by Artificial Kidney Center. Palo Alto VA Medical Center, PPab Alto, CA 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 75 -->
FORM 6 
DELIVERY SYSTEM EVALUATION CHECKLIST 
1. CONDUCTIVITY 
A) What type proportioning system is used? 
0) Can proportions be altered? 
C) High and low limits? 
D) Can limits be tested? 
E) What type of readout (monitor) is used? 
F) What type of internal monitoring? 
G) Does it have a bypass mode? 
H) Will blood pump run in bypass? 
I) Can conductivity be falsified? 
J) Will machine bypass if probe fails? 
2. TEMPERATURE 
A) High and low limits? 
0) Can limits be easily tested? 
C) How is temp adjusted? 
D) What type readout? Scale? 
E) What type of heating element is used? 
F) Redundant monitoring? 
G) Utilize bypass? 
H) Will pump run in bypass mode? 
3. DIALYSATE FLOW 
A) Can it be altered? 
0) Type readout? 
C) Is there a (no water) alarm? 
4. ARTERIAWENOUS MONITORS 
A) What type readout? 
B) What measurements used? Scale? 
C) Transducer inlet type? 
D) Type of gauge? 
E) Sequential alarms? 
F) Can limits be moved? Preset? 
G) Can limits be tested? 
H) Does indicator float with movement? 
I) How does the alarm system work? 
J) 
K)

---

<!-- Page 76 -->
DELIVERY SYSTEM EVALUATION CHECKLIST tcont.) 
5. DEAERATlON 
A) How is it accomplished? 
B) How effective is it? 
C) How is air relieved? 
6. BLOOD LEAK DETECTOR 
Comparative? 
Effects of air? Scum? 
Cleaning? 
Can limits be tested? 
Sensitivity? (adjustalble) 
Do limits need to be altered, adjusted each dialysis? 
How does alarm system work? 
7. AIR DETECTOR 
A) Sensitivity 
i. Adjustment? 
ii. Testing 
B) Will it accomadate drip chamber? 
C) What type system? 
D) How does alarm system work? 
E) Line clamp incorporation? 
F) 
8. BLOOD PUMP 
A) Type roller head used? (self occlufing?) 
B) How is occlusion set? 
C) What type of readout? 
D) What scale is used? 
E) Cleaning? 
F) Cover? 
G) Maximum blood flow rate? 
9. HEPARIN PUMP 
A) Syringe size used? 
B) Delivery rate variationlscale? 
C) What type pump used? 
D) How does system work? 
E) 
F) 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 77 -->
DELIVERY SYSTEM EVALUATION CHECKLIST (cont.) 
10. RESET SYSTEM 
A) Automatic/correction 
B) Protective shield 
11. RINSE MODE 
A) Can Paitient dialyize in rinse mode? 
B) Can it be "fooled"? 
C) How does it work? Does bypass get rinsed? 
D) 
E) 
12. EXTERIOR 
Simplicity 
Breakables 
Weight 
Portability 
Cleaning 
Electrical leakage? 
13. OPERATOR'S MANUAL 
A) Schematics-complete? 
B) Understandability? 
C) Procedures? 
D) Function descriptions? 
E) Detail? 
F) Service? 
G) CautionsNVarnings clear? 
14. DlALYZER ADAPTABILITY 
(defined by facility's therapeutic intent 8 dialyzer type) 
A) Ultrafiltration Control? 
i. Principle (Volumetric or Servo-Feed Back 
ii. Accuracy (measured with dialyzers to be used) 
iii. 
8) Dialysate flow adjustable? 
15. ISOLATED ULTRAFILTRATION 
A) P.U.F. capabilities 
B) Altering with venous pressure 
C) Can ultrafiltration be measured? 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 78 -->
DELIWRY SYSTEM EVALUATION CHECKLIST (cont.) 
16. BICARBONATE DIALYSATE 
A) What type proportioning system is used? 
6) Can proportions be alteredlprogrammed? 
C) High and low limits? 
D) Can limits be tested? 
E) What type of readout (monitor) is used (pH)? 
F) What type of internal monitoring (pH)? 
G) Will machine bypass if pH probe fails? (if applicable) 
17. COMPANY RELIABILITY 
A) Service 
6) Follow through 
C) Availability 
18. SPARE PARTS 
A) Necessary inventory 
6) Cost 
C) Availability/delivery time 
19. MAINTENANCEIREPAIRS 
A) How often what required for P.M.? 
6) Special tools required? 
C) Machine reliability 
D) Training timeleasy for stafflhome patients? 
E) Does company provide training? Cost? 
20. OPTIONAL FEATURES 
, 
A) VariablelProgramable Sodium 
6) Self-Diagnostics 
C) Computer Interface (machine data, patient data, etc) 
0) Blood Pressure Monitoring (patient) 
E) Autodisinfect 
e\ 
~ u a l 
ity Assurance Guidelines for Henod ialysis Devices

---

<!-- Page 79 -->
Chapter 5 
DLALYSATE AND 
DIALYSATE 
CONCENTRATE 
CONTENTS 
Page 
...................... 
TECHNICAL DESCRIPTION OF DEVICE 
5-1 
....................................... 
RISKS AND HAZARDS 
5-1 
QUALITY ASSURANCE FOR DIALYSATE AND 
................................. 
DIALYSATE CONCENTRATE 
5-2 
.................................. 
Policies and Procedures 
5-2 
............................ 
Staff Training and Education 
5-3 
.............................. 
Monitoring and Evaluation 
5-3 
................................. 
Daily Monitoring 
5-3 
.............................. 
Monthly Monitoring 
5-4 
................................ 
Patient Monitoring 
5-4 
.......................... 
Home Dialysis Monitoring 
5-4 
................................. 
Other Monitoring 
5-5 
Prevention ....................................... 5-5 
REFERENCES .......................................... 5-6 
............................. 
TABLES. FIGURES. AND FORMS 
5-7 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 80 -->
Chapter 5 
Dialysate and 
Dialysate Concentrate 
TECHNICAL DESCRIPTION OF 
DEVICE 
Dialysate, or dialysis fluid, is a non-sterile aqueous 
solution with an electrolyte composition near that 
of normal extracellular fluid. Its electrolyte compo- 
sition is designed to correct the metabolic imbal- 
ance that occurs as a result of uremia. 
Electrolyte content of dialysate includes sodium, 
potassium, chloride, magnesium, calcium, glucose 
(optional), and either acetate or bicarbonate as a 
buffer. Concentration of these electrolytes in dialy- 
sate fluid is shown in Table 1. Dialysate contains 
none of the solutes that are eliminated from the 
blood during dialysis (urea, creatinine, and other 
waste products of nitrogen metabolism). 
Dialysate concentrate is a preparation of salts which, 
when diluted with water, yields dialysate for use in 
dialysis. Dialysate concentrates are manufactured 
commercially in liquid or powder form. 
The chemicals present in the dialysate have ac- 
cess, via the dialyzer, to the bloodstream of pa- 
tients undergoing the dialysis. Therefore, the proper 
concentration of all of these chemicals as well as 
the quality of the concentrate and the water used 
to dilute the concentrate is critical. 
The literature prior to 1980 contained only one report 
of patient complications attributed to concentrate: 
a case of hypermagnesemia due to the use of com- 
mercially prepared concentrate with a magnesium 
concentration ten times greater than specifications. 
Incidents reported in the literature and through 
the Medical Device Reporting program since 1980 
are summarized in Appendix A Of note, 50% of 
the 18 incidents reported involved problems related 
to the concentrate when delivered from the manu- 
facturer. The remaining 50% were related to user 
error or machine malfirnctions. 
Briefly, the problems related to manufacturers in- 
cluded: 
Mimbial growth in liquid bicarbonate concentrate. 
Actual electrolyte content of the concentrate was 
different than described on the label. 
Foreign matter in liquid bicarbonate concentrate. 
High levels of aluminum contaminating acetate 
concentrate. 
Incidents related to user error, or machine mal- 
bction include: 
Improper sodium concentrations due to miscalibra- 
tion of or improper proportioning by the dialysis 
delivery systems. 
Use of wrong concentrates or improper mixing of 
concentrates due to staff misreading labels. 
Bacterial problems related to improper disinfection 
of storage containers or use of water containing 
excess bacteria. 
Many ofthe incidents could have been avoided through 
fairly simple tests, observations, or quality control 
procedures implemented in the dialysis facilities. 
Further, although only a few of these incidents re- 
sulted in patient death, almost all had the poten- 
tial to cause death. 
EXISTING GUIDELINES 
Guidelines currently available regarding dialysate, 
or dialysate concentrate, are found in the Associa- 
tion for the Advancement of Medical Instrumenta- 
tion (AAMI) document, the American National Stan- 
dards for Hemodialysis Systems (RD5-1981). These 
standards can be separated into two areas: (1) 
those related primarily to manufacturers' labeling 
and literature and manufacturers' specifications for 
concentrate, and (2) those dealing with microbio- 
logical suitability of final, proportioned dialysate. 
Quality Assurance Guidelines for Hernodialysis Devices 
5- 1

---

<!-- Page 81 -->
Table 2 summarizes these standards. 
In the absence of federal, local, or other voluntary 
standards, well accepted "industry" standards, that 
is, accepted technique for handling of dialysate and 
dialysate concentrate, are available. In 1983 the 
Emergency Care Research Institute (ECRI) sum- 
marized these and recommended the following steps 
as the appeared in Health Devices (1983): 
1. Check the actual pH and conductivity ofthe ddysah 
with an external meter. 
2. Check the conductivity, pH, and temperature alarm 
system before each dialysis treatment. 
3. Assure that all personnel in the dialysis unit are 
well informed of the types of concentrates available, 
even if you presently use only one type. 
4. Whenever possible, develop and use a system of 
labeling, connector types, and matching containers 
that prevent or minimize cross-connections or 
use of mismatched concentrates. 
5. Store and dispense dialysate concentrates as though 
they were drugs. Develop a policy for inventory 
management and storage system that will 
effectively control the mixing and dispensing of 
all concentrates. Storing concentrates according 
to type, composition, and proportioning ratios 
should reduce the risks ofmismatched concentrates. 
Prohibit access to storage areas and allow only 
authorized, specially trained personnel to mix 
and dispense concentrates. 
6. Verify and record actual dialysate composition 
on the patient's records to assure that what is 
being delivered is appropriate for what has been 
prescribed by the physician (see Form 1). 
7. Do not dispense concentrates from large containers 
into smaller ones without a "keyed" dispensing 
system. Such a system should include labeling 
of the smaller containers as well as color-coded 
or key-coded (shape) connections between caps 
of containers and uptake tubing on machines. 
8. Always dispose of concentrates remaining from 
the previous treatment. Do not pour remaining 
concentrate into another container or use in the 
next treatment. Replace empty or partially full 
containers with full ones. Whenever possible, 
standardize equipment so that only one bicarbonate 
concentrate system is used. 
QUALm ASSURANCE FOR 
DIALYSATE AND DIALYSATE 
CONCENTRATE 
Policies and Procedures 
Policies and procedures concerning dialysate and 
dialysate concentrate as it relates to hemodialysis 
therapy must be developed, written, implemented 
and evaluated. All standards previously described 
must be incorporated into these policies and proce- 
dures. 
Specifically, the policies and procedures should ad- 
dress the different therapeutic prescriptions avail- 
able in the facility, i.e., high-flux dialysis, high effi- 
ciency dialysis, and conventional dialysis. Each of 
these differing therapeutic modalities may require 
different types of dialysate; for example, sodium 
modeling, bicarbonate dialysis, acetate dialysis, 
ultrafiltration, or individual patient prescription. 
Comprehensive policies and procedures must also 
address the interrelationships of each component 
of the dialysate as well as the dialysis delivery 
systems. The risks involved must be clearly identi- 
fied, considered, and appropriate safety measures 
and preventative systems developed. 
Policies and procedures must also address safe and 
effective dialysate handling: 
mixing of concentrate additives 
mixing of acid and bicarbonate concentrate 
labeling 
container and delivery system connector systems 
sanitary procedures used in handling and mixing 
the concentrate, both in large tanks as well as 
individual containers 
length of time for storing the concentrate after 
mixing 
frequency of sanitization of the mixing containers 
and the delivery containers; use of a validated 
sanitization procedure 
measured microbiological condition of the water 
used to prepare the bicarbonate concentrate 
monitoring of patient reactions during dialysis 
and trend analysis. 
Qua1ity'~ssurance Guidelines for Hernodialysis Devices

---

<!-- Page 82 -->
A. Daily Monitoring 
Staff Training and Continuing 
Education 
Role descriptions should include personnel respon- 
sibilities for handling and testing of concentrate, 
ordering, confirmation of proper labeling, testing 
and monitoring, and other similar responsibilities. 
Each ~sponsibility should stem from a specific policy 
or procedure. 
Staff training should be a well-defined and organ- 
ized process. Content should be clearly defined for 
the learner and based on behavioral objectives. The 
behavioral objectives can be used to accurately and 
objectively measure learning. At the end of the 
sessiods), the instructor should confirm by a writ- 
ten test andlor return demonstration that learning 
has occurred and that the learner is able to per- 
form the procedure(s) independently without error. 
Test results should be documented and placed in 
employee's personnel file. 
Comprehension of the purpose and function of di- 
alysate and dialysate concentrate requires a basic 
understanding of normal physiological concepts, as 
well as responses associated with uremia and the 
hemodialysis therapy. Content should include di- 
alysate fluid composition, hction, preparation, 
conductivity and pH, and potential complications 
with improper mixes of dialysate. 
Need for further education, such as inservices or 
intensive educational sessions, can be determined 
from the routine quality assurance monitoring p m - 
ess and the ongoing staff performance appraisal 
process. When problems are identified, all staff 
should be made aware of the problem and be in- 
volved in its solution. This nearly always includes 
problem specific continuing education. 
The medical diredor of the dialysis facility must 
ascertain that the individual has successhlly com- 
pleted the initial education and training program. 
The medical director is also responsible for assur- 
ing that an annual review has been performed. 
Monitoring and Evaluation 
To prevent patient injury associated with the use 
of improper concentrates, concentrate mix-ups, mis- 
calibrated dialysis delivery systems, and improper 
function of the dialysate delivery systems propor- 
tioning or conductivity circuit, the following moni- 
toring activities are recommended: 
Conductivity of the final dialysate being delivered 
to the dialyzer should be checked before every 
tmatment The pH and temperakne ofthe ddysate 
should also be confirmed before each treatment 
Conductivity should be within the manufacturel's 
stated specifications. If the pH is below 6.5 or 
above 7.5 dialysis should not be initiated, even if 
the conductivity is within acceptable limits. 
Conductivity should be checked with a independent 
reference meter which is known to be properly 
calibrated. The pH can be checked with a similar 
meter, or with pH paper. 
Because temperature can alter conductivity Ileading, 
the temperature should also be within the 
manufacturel's specifications. Temperature may 
be checked with a reference meter or with a 
reference thermometer. 
AU three of these readings should be documented 
on the patient's daily dialysis record. The actual 
numerical readings should be recorded, not simply 
a "check markn or "0.k." Initials of the person 
performing the test should also be included (see 
Form 1 for sample recording format). 
Before initiating treatment, confirmation that the 
prescribed concentrate is being used and that all 
manufacturer's safety devices and features are 
being employed should be done. This should 
include reading the label on all concentrate con- 
tainers, correct use of any color-coding andlor 
any keycoding, and use of the proper facility- 
designated concentrate containers. This safety 
check should be documented on the patients dialysis 
treatment record. Dialysis may be initiated when 
all of these checks correspond to established 
parameters. 
If concentrates are mixed from powder in a large 
container and then distributed into smaller "jugs," 
each jug should be labeled with the following 
information (see Form 2 for sample labeling 
formats): 
Contents, i.e., A concentrate, B concentrate, 
acetate concentrate, etc., plus proportioning 
ratio. 
Time the solution was mixed and initials of 
person(s) mixing the solution. 
Time the solution was dispensed and identifica- 
tion of person(s) performing this procedure. 
Quality Assurance Guidelines for Hernodialysis Devices 
5-3

---

<!-- Page 83 -->
Other special additives inserted into the 
concentrate (i.e., potassium, a potassium "spike," 
calcium, etc.). This information should also 
be recorded on the label by the person pexforming 
the addition. (Many facilities require that at 
least two individuals watch this procedure and 
initial the container.) 
4. A monitoring andlor coding system should also 
confirm that the sanitization and handling 
procedures for these jugs are also valid. 
A culture sampling of the dialysis delivery 
systems for dialysate as described in the AAMI 
American National Standards for Hemodialysis 
Systems provides an overview of the efficacy 
of all systems for maintaining microbiological 
standards. 
be included 
the daily ior&ring of rinsing, 
sanitizing, or disinfecting procedures for the 
3. To assess trends, pertinent infonnation, ia, bacterial 
bicarbonate mixing tank or "concentrate jugs"; 
levels, conductivity, pH readings, etc., should be 
for example: 
logged on a chart across a page so that readings 
can be examined and compared over an extended 
A daily log for sanitization and rinsing of the 
mixing tank should include time performed 
and initials of person(s) performing the task. 
A daily log might also include proper recording 
of any procedures required on "concentrate 
jugs". This can more easily be performed if 
each jug is identitied with a serial number 
(see below for more information on coding of 
concentrate jugs). 
The daily log should also include results of 
any test performed to verify adequate rinsing 
(absence) of the disinfectantfgermicide used 
so as to prevent any introduction of toxic 
substances into the patient. 
B. Monthly Monitoring 
L On at least a monthly basis, calibration of any 
reference meters used to perform daily or other 
conductivity, pH, and other monitoring of dialysate 
should be performed using a reliable Standard 
Solution (see Chapter 7 for more information on 
use of Standard Solution). Manufacturers may 
recommend more frequent confirmation of proper 
calibration. Be sure to follow the recommenda- 
tions of the device manufacturer. 
2. On at least a monthly basis, validate the handling 
and disinfection procedures to prevent micro- 
biological contamination. To do this, the following 
is recommended: 
Obtain a sample of the bicarbonate concentrate 
from any mixing tank. This should be done 
on a "worse case" basis, i.e., draw the sample 
after the ' --st period since the last disinfection1 
sanitization, and after the longest storage time 
for concentrate in that container. 
A random sample of the concentrate fiom 
concentrate jugs should also be performed to 
period of time. This makes it possible to compare 
current readings to those taken during the past 
several days/week&nonths. Any untoward trends 
thus become immediately obvious (see Form 3 
for sample trend chart). 
C. Patient Monitoring 
The following patient monitoring aspects have re- 
lationships to dialysate and dialysate concentrate 
handling: 
1. Routine blood chemisbies may provide an indication 
of improper use of concentrates. These are further 
explained below. 
2. Routine intradialytic monitoring and patient 
symptoms during the dialysis treatment can also 
provide indications for improperly used concentrates 
o r ~ . A f e w o f t h e p r i m a r y t y p e s o f s y m ~ 
seen with incorrect use of concentrates are 
summarized below: 
Hyponatremia induced by low sodium content 
in the dialysak, may result in hemolysis, nausea 
and vomiting, and death. 
0 
inducedbyimproperfimctioning 
dialysis proportioning system or too much 
sodium in the dialysate; may result in nausea 
and vomiting, seizures, and death. 
Acidosis or allraZosis resulting h m 
improperk 
used, or mix-ups in concentrates; will become 
apparent by respiratory problems, nausea and 
vomiting, headaches, seizures, and death. 
Hyperkalemia induced by high potassium 
content in dialysate; may result in death. 
D. Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis patient 
~ u a l i t j 
Assurance Guidelines for Hernodialysis Devices 
5-4

---

<!-- Page 84 -->
and home dialysis support personnel, and reviewed 
by the medical diredor as appropriate. 
E. Other Monitoring 
Other monitoring includes assuring proper use and 
outcome related to dialysate and dialysate concen- 
trate handling: 
1. An incoming materials log should be maintained. 
Included in this log should be the identification 
of the product, delivery date, lot number, and 
person receiving the products. Dialysate should 
be received, inspected, and released for use only 
by authorized personnel who are trained in the 
use and expected specifications of the product. 
Confirmation that the product is properly labeled 
as ordered should be performed. Any product 
with labels that are not intact or that are incorrectly 
labeled should not be accepted. 
2. An annual review of all policies and procedures 
related to dialysate and dialysate concentrate 
handling should be performed. 
3. All incidents or adverse occurrences related to 
dialysate or dialysate concentrate handling should 
be documented and reported at the monthly quality 
assurance meetings. 
4. Quarterly monitoring of actual implementation 
of dialysate and dialysate concentrate procedures 
should be perfbrmed (see Form 4 for sample dhlysd~ 
concentrate safety monitor). 
F. Prevention 
Follow exactly all of the manufacturer's instnrctions 
for use. 
Test conductivity and pH with a properly cabakd 
independent refmce meter before every treatment 
If final proportioned dialysate is determined to 
be not ofthe proper chemical concentration (im& 
conductivity, incomct pH, particulate contamina- 
tion, etc.), do not initiate dialysis. 
If a determination is made that the chemical 
c o n c e n m is improper after a patient is connected 
to a machine, verify that the delivery system is 
in bypass mode. Troubleshoot the problem with 
the dialysate hoses disconneded from the dialyzer. 
Confirm presence or absence of delivery system 
malfunction. If the equipment malfunction is 
confirmed, the patient should be immediately 
disconnected. 
Quality Assurance Guidelines for Hemodialysis Devices 
Maintain a well-validated system of sanitization1 
disinfection of all components of the concentrate 
andlor dialysate handling system (water treatment 
system, dialysis delivery system, mixing tank, 
individual jugs, etc.).

---

<!-- Page 85 -->
1. Association for the Advancement of Medical Instrumentation. American National Standard for 
Hernodialysis Systems (AAMI RD51981). Arlington, VA (1982). 
2. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation ofRisks and 
H m d s Associuted with Hemodialysis Systems (Technical Report, Contract m23-78-5046). 
U.S. Dept. of Health and Human Services, Public Health Service, Food and Drug Administration1 
Bureau of Medical Devices, Silver Spring, MD (1980). 
3. Emergency Care Research Institute. Impmper Dialysrrte. Health Devices (October, 1983). 
4. FAVERO, M.S. Dialysis Associuted Diseases and Their Control. Hospital Infections, J.V. Bennet 
and P.S. Brachman, eds. Little, Brown, & Co., Boston, MA (1985). 
6. VLCHEK, D L and BURROWS-HUDSON. Quality Ass- 
in Bicarbonate Dialysate Handling. 
Nephrology News & Issues, 4.9: 14-15 (1989). 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue firther 
investigation for the purpose of training or research on this topic. 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 86 -->
Sodium 
Potassium 
Calcium 
Magnesium 
Chloride 
Bicarbonate or Acetate 
Glucose (mg%)

---

<!-- Page 87 -->
TABLE 
2 
Smmwz~ 
OF AAMI D'IALYSATE 
CONCENTRATE 
STANDARDS 
Manufacturer: Labeling and Documentation 
Name and address of manufacturer 
Date of manufacture 
Lot number (capable of tracing manufactuing history) 
Composition (including metric weight) 
Ratio of water for mixing for proportioning systems; volume for batch systems 
Composition of diluted solution (conductivity, concentration) 
Fill volume of container 
Trade name of product 
For aqueous concentrates: 
- Storage temperature range 
- lnstructions for mixing 
- lnstructions regarding precipitates 
- Warning regarding damaged containers 
- Warning regarding issues related to bacterial growth 
- System for readily distinguishing between different solutions 
For dry concentrates: 
- Storage temperature range 
- lnstructions to keep container tightly sealed until use 
Manufacturer: Requirements for Concentrate 
Physical state: either aqueous or dry 
Solute concentration shall be f5% of stated concentration, except sodium & chlorine which must be * 2% 
"AAMI Quality water" must be used in manufacture of concentrate 
Fill volume must be within 2% of labeled volume if for use with batch system 
Acidity or alkalinity 
- acetate concentrate: pH range 6.0 to 8.0 and require <1 mEq of acid or base to titrate 1 liter to pH of 7.4 
- bicarbonate concentrate: include directions for proper mixing and prevention of calcium or magnesium 
precipitation 
Chemical grade must meet current requirements of USP/National Formulary 
Final dialysate arsenic content must not exceed 0.05 mgA 
Particulates: aqueous concentrate must be filtered through 1.5 p or finer, non-fiber releasing filter not 
containing asbestos 
Additives: concentrate must contain no substances other than those listed on label; no indicators or pre- 
servatives shall be added 
Containers: 
- shall not interact chemically or physically with contents that would in any way alter strength, purity, or 
quality 
- shall have closures that prevent contamination or loss of contents 
- shall contain not less than 97% of labeled volume or weight 
Water and chemicals used must be non-pyrogenic 
User: Requirements for Dialysate 
Water used to prepare dialysate: 
- total microbial count 1200/ml 
- within AAMVANSl maximum chemical contaminant levels 
Dialysate: 
- total microbial count s 2000/ml 
Quality Assurance Guidelines for Hernodialysis Devices 
5-8

---

<!-- Page 88 -->
Date 
XYZ DIALYSIS 
CENTER 
Dialyzer 
QB 
QD 
Heparin Rx: 
Prime 
Infusion 
Time off 
Diaiysate Rx 
Patlent Name 
Time on 
Dry weight 
Actual time off 
Predialysis weight 
Fk time off 
Desired weight loss 
Fk dialysis length 
Postdialysis weight 
Actual dialysis length 
UF rate 
Expected clotting time 
Actual clotting time 
Conductivity 
Blood leak alarm 
Patient ID 
I 
PH 
Air foam detect (check) 
Use number 
Temperature 
Air foam detect (armed) 
Dialyzer structure/aesthetic 
Special Rx 
UF check 
Germicide dwell 
Mixed by 
AWen press set 
Germicide presence 
Dispensed by 
Machine number 
Germicide absence 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 89 -->
FORM 
2 
DIALYSATE CONCENTRATE LABELS 
r 
Dialysate Concentrate Tank Label 
Date 
Proportioning Ratio 
Time Mixed 
Initials 
Additives 
Initials 
Comments 
Dialysate Concentrate Jug Label 
Date 
Proportioning Ratio 
Time Mixed 
Initials 
Time Dispensed 
Initials 
Additives 
Initials 
Comments 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 90 -->
Dec 
CULTURE SITE 
Machine #1 
Machine #2 
Machine #3 
Machine #4 
Machine #5 
Machine #6 
Machine #7 
Machine #8 
Machine #9 
Machine #10 
MIXING TANK 
Nov 
Jun 
Se p 
Oct 
Apr 
Mar 
DATE 
Jul 
May 
Aug 
Jan 
Feb

---

<!-- Page 91 -->
PROCEDURE FOR CONCURRENT 
MONITORING FORM: 
DIALYSATE CONCENTRATE 
SAFETY MOMTOR (FORM 4) 
The purpose of this audit is to monitor technical 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
When staff are aware of the importance of the 
policies and well trained in the procedures, com- 
pliance should be very high. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all componentsassociated with water treatment 
for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate personnel 
(head nurse, charge nurse, chief technician). 
5. Make copies of the audit for each auditor1 
observer. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
Tom Hanks 
C. 
William Hurt 
etc. 
Determine how many staff are to be observed. 
It is recommend that one auditor should observe 
no more than three to four staff at one time. 
Define the length of time for observation. It is 
recommended that the audit be conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staff member com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor shouldnotbe assigned to otherresponsi- 
bilities during the audit. 
Perform the Audit 
1. On the actual audit sheet, write in the date, 
auditor's name, patient shift (or time of day), 
and standard. 
2. Read each indicator carefully. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, N for no if indicator is not met, 
or N/A for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Done" 
box, the staff member must perform the test 
before any patient dialysis is done and perform 
the test exactly according to the instructions 
for use of the test manufacturer a n d record the 
results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
Report results to QA committee and clinical 
management team with additional comments 
andlor recommendations. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 92 -->
Proper connectors used (color codedkey coded) 
1 
I 
Date 
Patient Shift 
Station Number 
Staff Member (initials) 
PER TREATMENT FUNCTIONS 
Prowr concentrate confirmed on patient record 
Conductivity checkedlrecorded before treatment 
1 
1 
1 I 
-- 
-- 
Auditor 
1
2
3
4
5
6
7
8
9
1
0
 
Most recent mixing tank bacterial culture within limits 
I 
I 
pH checked and recorded before treatment 
Concentrate jug properly labeled 
DAILYIWEEKLYIMONTHLY FUNCTIONS 
Most recent mixing tank sanitzation recorded on log 
Most recent concentrate jugs sanitization recorded on log 
Most recent concentrate iua bacterial culture within limits 
Q.A. Cornittee Recommended Actbn: 
Staff Member 
YIN

---

<!-- Page 93 -->
Chapter 6 
HEMODIALYZERS 
: 
CONTENTS 
Page 
...................... 
TECHNICAL DESCRIPTION OF DEVICE 
6-1 
....................................... 
RISKS AND HAZARDS 
6-2 
...................... 
QUALITY ASSURANCE FOR DIALYZERS 
6-2 
.................................. 
Policies and Procedures 
6-2 
............................ 
Staff Training and Education 
6-3 
.............................. 
Monitoring and Evaluation 
6-3 
................................. 
Daily Monitoring 
6-3 
.............................. 
Monthly Monitoring 
6-4 
................................ 
Patient Monitoring 
6-4 
.......................... 
Home Dialysis Monitoring 
6-4 
................................. 
Other Monitoring 
6-5 
Prevention ....................................... 6-5 
............................. 
Purchasing Guidelines 
6-5 
............................. 
TABLES. FIGURES. AND FORMS 
6-7 
Qrurlity Assuran:ce Guidelines for Hedialysis Devices

---

<!-- Page 94 -->
Chapter 6 
Hernodialyzers 
Note: Information specific to reuse of hemodialyz- 
ers, as well as some other general discussion re- 
garding dialyzers may also be found in Chapter 12, 
Hemodialyzer Reuse. 
TECHNICAL DESCRIPTION OF 
DEVICE 
The hemodiulyzer (dialyzer) is a device that per- 
mits electrolyte metabolic and fluid exchange be- 
tween the blood and the dialysis fluid. A semi-per- 
meable membrane separates two compartments; 
the patient's blood flows through one and the di- 
alysis fluid, or dialysate, flows through the other. 
The solute and fluid removal capabilities of a dia- 
lyzer are referred to as performance characteristics. 
Other characteristics such as materials of construc- 
tion, priming volume and compliance, residual blood 
volume, fluid dynamic parameters, etc. are referred 
to as design characteristics. 
Several of these basic characteristics of the dia- 
lyzer are described below: 
Mass Transfer. Mass transfer is used to calcu- 
late the amount of solute transfer across the semi- 
permeable membrane. Mass solute transfer is the 
quantity of a solute transferred from the blood into 
the dialysis fluid (or vice-versa) per unit of time. 
Mass transfer across a semi-permeable membrane 
includes two basic mechanisms, difiswn and d- 
trafiltration . 
Diftcusion is the passive transfer of solutes across a 
membrane in the absence of net solvent transfer. 
The amount of solute crossing a membrane by dif- 
fusion depends on three factors: (a) the mean con- 
centration ingredient of the solute on either side of 
the membrane, (b) the effective dialysis surface 
area available for diffiion, and (c) the total dia- 
lyzer permeability coefficient. 
Ultmfiltmtion is the simultaneous transfer of a solvent, 
with the small amount of solutes that it contains, 
across a membrane. 
The rate of ultrafiltration depends on the effective 
surface area and the hydraulic permeability of the 
membrane, as well as transmembrane hydrostatic 
pressure. 
In practical terms, solute removal (incorporating 
both diffusion and ultrafiltration) from the blood to 
the dialysate is most often defined as clearance . 
Dialysance describes dialyzer efficiency when sol- 
ute concentration in the dialysate is not zero, or 
the volume of blood cleared of that solute per min- 
ute, if the dialysate concentration was zero (see 
Table 3). 
Dialyzer Membranes 
There are three basic membrane types: 
1. The conventional cellulosic membrane (Cupro- 
phanq saponified cellulose ester, regenerated 
cellulose, cuprammonium rayon, etc.) 
2. Cellulose acetate, and 
3. Noncellulosic and high flux (polysulfone, poly- 
acrylonitrile, polymethylmethacrylate, polyamide, 
polycarbonate, etc.) 
k o m a quality assurance perspective, membranes 
must be evaluated prior to use based on their sol- 
ute transport characteristics, biocompatibility, wa- 
ter removal, reuse, clotting, and membrane integ- 
rity. 
Design Characteris tics 
Dialyzer design characteristics may also influence 
the facility's selection of a specific dialyzer for a 
given patient. These characteristics include the 
priming volume and the compliance of the blood 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 95 -->
compartment, blood and dialysate compartment 
hydraulic pressure drops, the residual blood vol- 
ume, the uniformity of flow distribution in blood 
and dialysate compartments, as well as more sub- 
jective characteristics such as size, weight, shape, 
etc. 
See Table 1 for a summary description of types of 
hemodialyzers and their characteristics. 
RISKS AND HAZARDS 
The literature prior to 1980 contains a large num- 
ber of reports and patient complications attributed 
to problems with dialyzers. These include prob- 
lems with the structural design ofthe dialyzer, patient 
allergic responses to the membrane material andl 
or the chemical used to make or sterilize the mem- 
brane, and human errors. 
Incidents reported in the literature and through 
the Medical Device Reporting system since 1980 
are summarized in Appendix A 
A total 342 incidents were reported; apparent dia- 
lyzer hypersensitivity reactions comprised 205 of 
these. Of the remaining incidents, many included 
some component malfunction of the device, due to 
manufacturer quality control error. 
Incidents related to user error or a combination of 
user error and device malfunction included: 
F'yrogen reaction and sepsis, indicating bacte- 
rial contamination of dialyzer due to poor set- 
up technique. 
Dialyzer hypersensitivity reaction when dialyzer 
was not primed according to manufacturer's rec- 
ommendations. 
Extreme blood loss, due to broken blood port on 
dialyzer, blood line separation, cracked dialyzer 
header, or fiber rupture with no blood detector 
alarm. 
Clotting of extracorporeal circuit, due to improper 
anticoagulation monitoring. 
Air embolus, due to improper blood linddialyzer 
connection. 
Inadequate dialyzer clearance, associated with 
poor priming technique and incomplete removal 
of air. 
Dialysate leak at dialysate port, resulting in 
inadequate dialyzer clearance. 
Membrane leaks on dialyzm secon* 
to damaged 
dialyzer housing, &r 
a case of dialyzers was 
dropped without being reported. 
Large plate dialyzer membrane leak secondary 
to clotting, due to inappropriate anticoagulant 
administration and monitoring. 
Many of the incidents could have been avoided thrugh 
fairly simple tests, observations, or quality control 
procedures as specified in the manufacturer's in- 
structions for use. Further, although only a few of 
these incidents resulted in patient death, almost 
all had the potential to cause death. 
EXISTING GUIDELINES 
Guidelines currently relavent to dialyzers are the 
International organization for Standardization (IS01 
Document 8637, International Standard for Hemodia- 
lyzers, Hemofilters, and Hemoconcentrators, and 
the American National Standard for First Use 
Hemodialyzers (ANSUMMI: RD16-1984) devel- 
oped by the Association for the Advancement of 
Medical Instrumentation (AAMI). Both of these 
documents are, primarily voluntary standards for 
manufacturers of hemodialyzers. 
Table 2 summarizes AAMI's American National 
Standards for First Use Hernodialyzers. 
QUALITY ASSURANCE FOR 
DIALYZERS 
Policies and Procedures 
An essential step in designing a facility's quality 
assurance program is the development, implemen- 
tation, and evaluation of policies and procedures 
for hemodialyzers. All standards previously de- 
scribed must be incorporated into these policies and 
procedures. Specifically, the policies and proce- 
dures must address the scope of care and thera- 
peutic choices, equipment, disposables, and s u p 
plies used in the dialysis facility. 
Comprehensive policies and procedures must also 
address the interrelationship of each component of 
the hemodialyzer, as well as the various related 
Quality Assurance Guidelines for Hernodialysis Devices 
6-2

---

<!-- Page 96 -->
components, such as the dialysate, delivery sys- 
tem, blood lines and transducer protectors. The 
risks involved must be clearly identified and con- 
sidered, and appropriate safety measures and pre- 
ventative systems developed. 
Policies and procedures must also address the safe 
and effective handling and use of the hemodialyzer: 
1. Storage conditions 
2. Inspection of dialyzer before use 
3. Priming of blood and dialysate path 
4. Intra-dialytic monitoring of blood circuit pres- 
sure 
5. Intra-dialytic monitoring of dialysate pressure 
6. Intra-dialytic monitoring for dialyzer blood leak 
7. Technique for termination of dialysis 
complications management and troubleshooting, 
patient monitoring, and documentation. 
Need for further education such as inservices or 
intensive educational sessions can be determined 
from the ongoing quality monitoring process and 
the continuous staff performance appraisal proc- 
ess. When problems are identified, all staff should 
be made aware of the problem and be involved in 
its solution; this nearly always includes problem 
specific continuing education. 
The medical director of the dialysis facility must 
ascertain that an individual has successfblly com- 
pleted the initial education and training program. 
The medical director is also responsible for assur- 
ing that an annual performance appraisal process 
has been performed. 
Monitoring and Evaluation 
8. Anticoagulation 
The following section provides a summary of rec- 
9. Management and troubleshooting of complica- 
ommendations for monitoring that should be per- 
tions 
formed to enhance safety and reduce the level of 
risk of patient injury. These recommendations will 
10. Patient monitoring" 
also ensure that the dialysis being received by the 
patient is as prescribed by the physician. 
Staff Training and Continuing 
Education 
Role descriptions should include all personnel re- 
sponsibilities for general handling and use of the 
hemodialyzer, treatment safety and record keep 
ing. 
Staff training should be a well-defined, organized 
program with content clearly defined for the learner 
based on behavioral objectives. The behavioral 
objectives can be used to accurately and objectively 
monitor and measure learning. At the end of the 
session(s), the instructor must confirm by a written 
test andor return demonstration that learning has 
occurred and that the learner is able to perform 
the procedure(s) independently without error. 
Comprehension of the purpose and function of the 
hemodialyzer requires a basic understanding of 
kidney disease, fluids and electrolytes, principles of 
dialysis, infection control, and complications of the 
hernodialysis treatment. Content should include 
dialyzer principles and function, dialyzer related 
procedures, aseptic technique, parameters of safety, 
A. Daily Monitoring 
1. Physical inspection of the dialyzer for appropri- 
ate labeling, undamaged packaging, intact caps, 
and any other obvious defects should be per- 
formed. 
2. Confirm that the dialyzer prescribed by the physi- 
cian for the patient's treatment is being used. 
3. Confirm that the dialysate flow rate and blood 
flow rate prescribed by the physician are actual 
delivery rates. Clarify that equipment settings 
conform with prescription. Any reduction in 
blood or dialysate flow rate must be documented 
with rationale (see Form 1). 
4. Confirm that actual dialysis duration is that 
prescribed by the physician. Any departure from 
the prescribed treatment time (in minutes) should 
be explained on the record. 
5. Test and document results of all components of 
the dialysis delivery system, including: 
the ultrafiltration control system 
the blood leak detector 
Quality Assurance.Guidelines for Hernodialysis Devices

---

<!-- Page 97 -->
arterialhenous pressure alarms; setting 
limits 
6. Blood flow through the dialyzer as well as di- 
alysate distribution and flow through the dia- 
lyzer should be observed at the beginning and 
throughout the treatment. 
7. Monitoring and recording of anticoagulation 
therapy must be performed to assure that the 
delivery rate is as prescribed. 
8. Special events such as blood leaks, pyrogen re- 
actions, cracked dialyzers or other complications 
should be recorded on the patient's record. 
The performance of the above tests and observa- 
tions should be recorded on a daily patient dialysis 
record. The initials of the person performing the 
test and the specific machine number should a p 
pear on that record (see Form 1). 
B. Monthly Monitoring 
An essential component of assuring adequacy of 
the dialysis treatment is to confirm that the dialyz- 
ers and the way the dialyzers are being used are in 
compliance with facility expectations and national 
standards. A welldesigned urea kinetics program 
will enable the facility to monitor adequacy of treat- 
ment The patient should have one or more of the 
following measured on, at least, a quarterly basis: 
pdpost BUN reduction 
KTN urea (delivered or actual) 
prdpost creatinine reduction 
Individual characterization of the dialyzers may also 
be performed. 
C. Patient Monitoring 
1. Routine monitoring of BUN as described above. 
2. Routine intradialytic monitoring of the patient's 
physiological parameters and symptoms can provide 
indications of improper dialyzer function. A few 
of the symptoms seen are: 
Hypotension or hypertension, related to gross 
dialyzer performance error, especially in the 
absence of an ultrafiltration controller. 
F'yrogen reaction (shaking, chills, increase in 
patient temperature of more than 1°C during 
treatment) or septicemia (identified through 
blood cultures), from patient exposure to an 
improperly sterilized dialyzer or a break in 
aseptic technique. 
Acute blood loss, which may be the result of 
extreme pressures in the blood circuit, caus- 
ing dialyzer membrane rupture, blood leak- 
ing through the actual dialyzer housing, or 
bloodline separation from the dialyzer. 
3. Routine monitoring and evaluation of antico- 
agulation therapy needs to be conduded for both 
patient and dialyzer clotting times. Real andlor 
potential complications related to anticoagula- 
tion need to be addressed and documented in 
the patient record. 
4. When treatment delivery is not as prescribed, it 
is recommended that the patient's vascular ac- 
cess be evaluated for recirculation. 
5. First Use Syndrome signs and symptoms in- 
clude chest pain, anxiety, shortness of breath, 
and back pain. 
Any case of First Use Syndrome (FUS), or Dia- 
lyzer Hypersensitivity Reaction, should be ad- 
dressed immediately. Signs and symptoms of 
these reactions include asthmatic reaction, res- 
piratory arrest, pruritis, urticaria, erythema, pe- 
ripheral and facial edema, hypertension, hypo- 
tension, and cardiac arrythmia. The reactions 
range from very mild to very severe, including 
death. The following should be done in the case 
of a suspected FUS reaction: 
Immediately discontinue dialysis on the pa- 
tient without returning the contents of the 
extracorporeal circuit. Provide medical treat- 
ment for any resulting symptoms. 
Many experts recommend that the same dia- 
lyzer type not be used on the patient, if pos- 
sible. If the same dialyzer must be used, be 
sure to rinse diligently according to the manu- 
facturer's recommendations prior to use. 
Note: A positive history of hypersensitivity re- 
action is an indication for careful monitoring for 
such signs and symptoms during dialysis. 
D. Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis patient, 
home dialysis support personnel, and reviewed by 
the medical director, as appropriate. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 98 -->
E. Other Monitoring 
1. Using the prescribed recommendations of the 
manufacturer, dialysate flow rate, blood pump 
flow rate and proper calibration of the heparin 
pump should be tested directly. Actual flow 
rates should be measured over a prescribed time 
using precise volume measurements. 
2. An annual review of all policies and procedures 
related to hemodialyzers should be performed. 
Assure that current standards andfor regula- 
tions are incorporated as appropriate. 
3. All incidents or adverse occurrences related to 
hemodialyzers should be documented and re- 
ported at the monthly quality assurance meet- 
ings. To assess trends that may compromise 
patient safety, adverse occurrences associated 
with the dialyzer should be recorded on a "flow 
chart" so that the information can be exam- 
ined, analyzed, and compared over an extended 
period of time by the quality assurance com- 
mittee. Any trends thus become immediately 
obvious and appropriate action can be taken. 
See Form 2 for a sample trend analysis format. 
4. Quarterly monitoring of actual implementation 
of hemodialyzer procedures should be performed. 
See Form 3 for sample "Dialyzer Usen monitor- 
ing instrument. 
F. Prevention 
1. Each manufacturer provides comprehensive di- 
rections for the preventative maintenance of the 
entire dialysis delivery system. The established 
schedules and procedures must be followed. 
2. Water and dialysate must be tested and evalu- 
ated to assure at least minimum compliance 
with AAMI standards. 
G. Purchasing Guidelines 
The following is a list of pertinent questions to ask 
when purchasing hemodialyzers. 
Does the dialyzer meet the facility's definition 
of adequacy? 
What are the performance characteristics of the 
dialyzer? How do these performance character- 
istics fit in with the facility's and physician's 
therapeutic intent? 
What are the specific equipment needs related 
to the use of this dialyzer? 
What are the graphic representations of "in-vim" 
expectations of performance according to the 
therapeutic parameters that will be used in the 
faility? 
Has the specific dialyzer been proven safe, reli- 
able and effective in other facilities? 
These questions will enhance the likelihood of se- 
lecting a hemodialyzer that best suits the need of 
the patient. It will also help to assure a treatment 
that is safe and effective. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 99 -->
REFERENCES 
1. Association for the Advancement of Medical Instrumentation. American National Standard, 
First Use Hemodialyzers (AAMI: RD16-1984). Arlington, VA (1984). 
2. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation of Risks and 
Hazards Associated with Hemodialysis Systems (Technical Report, Contract #223-78-5046). 
U.S. Dept. of Health and Human Services, Public Health Service, Food and Drug Administra- 
tion/Bureau of Medical Devices, Silver Spring, MD (1980). 
3. SARGENT, J.A. and GOTCH, F.A. Principles and Biophysics of Dialysis in Replacement of 
Renal Function by Dialysis. William Drukker, Frank M. Parsons and John F. Maher, eds. 
Martinus Nijhoff, The Hague, The Netherlands (1988). 
4. HOENICH, N.A., FROST, T.H. and KERR, D.N.S. Diulyzers inReplacement of Renal Function 
by Dialysis. William Drukker, Frank M. Parsons and John F. Maher, eds. Martinus Nijhoff, The 
Hague, The Netherlands (1988). 
5. SHINABERGER, J.H., MILLER, J.H. and GARDNER, P.W. Characteristics of Available 
Diulyzers in Clinical Dialysis. A .R. Nissenson, R.N. Fine and D.E. Gentile, eds. Appleton- 
Century-Crofts, Norwalk, CT (1984). 
6. DHEW. Evaluation of Hemodiulyzers and Dialysis Membranes (report of a study group of the 
Artificial Kidney-Chronic Uremia Program, E. Klein, Chairman. DHEW Pub. No. (NIH)77- 
1294). US. Department of Health, Education and Welfare, Washington, DC (1977). 
7. VLCHEK, D.L. and BURROWS-HUDSON S. Quality Assurance Challenges in Short Dialysis. 
Nephrology News & Issues, 5,l: 12-14 (1990). 
8. GOTCH, F. Kinetic Modeling in hemodialysis. 
Clinical Dialysis. AR. Nissenson, R.N. Fine 
and D.E. Gentile, eds. Appleton and Lange, Norwalk, CT (1990). 
9. KEEN, M., LANCASTER, C. and BINKLEY, L. Concept and Principles ofHemodialysis. incore 
Curriculum for Nephrology Nursing. L.E. Lancaster, ed. American Nephrology Nurses' 
Association, Pitman, NJ (1990). 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further inves- 
tigation for the purpose of training or research on this topic. 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 100 -->
Membrane Type 
Conventional Membrane 
(Cuprophan, Regener- 
ated Cellulose, SCE, 
etc.) 
Cellulose Acetate 
Transport 
I 
Ultraflltratlon 
Non-Cellulosic and 
Key 
+ 
= Effective 
++ 
= VeryEffective 
+++ 
= Extremely Effective 
Quality Assurance Guidelines for Hernodialysis Devices 
Blocompatlblllty I

---

<!-- Page 101 -->
TABL~ 
2 
AAMI DIALYZER 
REQUIREMENTS 
(MANUFACTURER 
STANDARDS) 
LABELING AND DOCUMENTATION 
Device Markings 
1 Manufacturer name and address 
Product trade name and generic name 
D Catalog number 
Lot number 
Sterilization date 
Identification of blood and dialysate ports 
Unit Container 
Sterilization Date 
Statement regarding "sterile and nonpyrogenic" 
Special conditions of storage and handling 
Statement: "Caution: Federal law restricts device to 
sale by or on order of a physician" 
A warning that the device must be rinsed before use 
Maximum TMP 
Statement: " Caution: See Directions for Use before 
using this device" 
Other descriptive information, warnings, etc. 
Warnings regarding flow maldistribution under 
certain conditions 
Warning if ultrafiltration rate is not linear with 
relation to TMP 
Package lnsert/lnstructions for Use 
Instructions for priming, operating parameters, 
monitoring, termination, etc. 
Warranty for first use 
Dialyzer description/specifications 
Indications for use 
Adverse Reactions 
Recommendations regarding anticoagulation 
Contraindications 
Warning regarding conditions for backfiltration 
Method of sterilization 
Any particular features 
Ranges for blood flow rate, dialysate flow rate, 
TMP, temperature, etc. 
Characteristics (UF coefficient, clearances, pres- 
sure drops, blood compartment volume, etc. 
Names of materials in contact with blood or dialy- 
sate 
Common chemicals and processes with known 
adverse effects on dialyzer materials 
Statement that the following is available upon 
request: detaills of test methodologies, results 
of clinical performance tests, number of particu- 
lates in effluent, results of toxicological tests. 
PERFORMANCE REQUIREMENTS 
Ultrafiltration Rate 
*lo% of stated 
Solute Clearance 
f 1 0% of stated 
Pressure drop across the hemodialyzer measured 
Blood compartment volume and compliance 
measured 
Residual blood volume measured 
MECHANICAUSTRUCTURAL INTEGRITY 
REQUIREMENTS 
General 
Able to withstand pressure 1.5 x recommended 
Membrane integrity tested 
Packaging integrity to minimize damage during 
shipping 
DEVICE CLEANLlNESSlREQUlREMENTS FOR 
MATERIALS 
Must be sterile and nonpyrogenic 
All materials in contact with blood must be biocom- 
patible 
Residual EtO must be within federal limits 
TUBING CONNECTORS 
Blood port shall meet IS0 (International Standards 
Organization) requirements for design 
Dialysate port shall meet IS0 requirements for 
design 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 102 -->
CLEARANCE 
In practical terms, solute removal (incorporating both diffusion and ultrafiltration) 
from the blood to the dialysate is most often defined as clearance (K). 
K, (C, - C,) 
Q, 
+ Q, C, 
(for the blood side of the dialyzer) 
where: 
C, 
is solute concentration entering the dialyzer, 
C, 
is solute concentration exiting the dialyzer, 
Q, 
is blood flow rate, and, 
Qf is ultrafiltration rate 
And, similarly, 
(for the dialysate side of the dialyzer) 
Dialyzer efficiency when solute concentration in the dialysate is not zero (such as 
recirculating dialysate systems). Dialyzer dialysance (Dd describes the volume of blood 
cleared of that solute per minute if the dialysate concentration is zero. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 103 -->
PATIENT 
DAILY DIALYSIS 
RECORD 
XYZ DIALYSIS 
CENTER 
Date 
Patient Name 
Dialyzer 
Time on 
Dry weight 
QB 
QD 
Actual time off 
Predialysis weight 
Heparin Rx: 
Rx time off 
Desired weight loss 
Prime 
Rx dialysis length 
Postdialysis weight 
Infusion 
Actual dialysis length 
UF rate 
Time off 
Expected clotting time 
Dialysate Rx 
Actual clotting time 
Conductivity 
Blood leak alarm 
Patient ID 
1 
PH 
Air foam detect (check) 
Use number 
Temperature 
Air foam detect (armed) 
Dialyzer structure/aesthetic 
Special Rx 
UF check 
Germicide dwell 
Mixed 
ArtNen press set 
Germicide presence 
Dispensed 
Machine number 
Germicide absence 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 104 -->
-- 
Model #5 
Model #6 
BLOOD LEAKS (HOUSING) 
Model #1 
Model #2 
Model #3 
Dec 
Model #4 
Model #5 
Model #6 
UF RATE D VS EXPECTED 220% 
Model #1 
Model #2 
Model #3 
Model #4 
Model #5 
Model #6 
Other Dialyzer Pnoblems: 
Oct 
DATE 
Feb 
Nov 
Jan 
Mar 
May 
Apr 
Jun 
Jul 
Aug 
Sep

---

<!-- Page 105 -->
PROCEDUREFORCONCURRENT 
MONITORING FORM: 
DIALYZER USE MONITOR 
(FORM 3) 
The purpose of this audit is to monitor technical 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
When staff are aware of the importance of the 
policies and well trained in the procedures, com- 
pliance should be very high. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all components associated with water treat- 
ment for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate person- 
nel (head nurse, charge nurse, chief techni- 
cian). 
5. Make copies of the audit for each auditor1 
observer. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
Tom Hanks 
C. 
William Hurt 
etc. 
7. Determine how many staff are to be observed. 
It is recommend that one auditor should 
observe no more than three to four staff at one 
time. 
8. Define the length of time for observation. It is 
recommended that the auditbe conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staffmember com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor should not be assigned to other re- 
sponsibilities during the audit. 
Perform the Audit 
1. On the actual audit sheet, write in the date, 
auditor's name, patient shift (or time of day), 
and standard. 
2. Read each indicator carefully. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, N for no ifindicator is not met, 
or N/A for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Done" 
box, the staff member must perform the test 
before any patient dialysis is done and per- 
form the test exactly according to the instruc- 
tions for use of the test manufacturer and 
record the results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
3. Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
4. For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
5. Report results to QA committee and clinical 
management team with additional comments 
andlor recommendations. 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 106 -->
Quality Assurance Guidelines for Hernodialysis Devices 
-

---

<!-- Page 107 -->
Chapter 7 
ANCILLARY DEVICES 
AND EQUIPMENT 
CONTENTS 
Page 
................................. 
TECHNICAL DESCRIPTIONS 
7-1 
........................................ 
RISKSANDHAZARDS 
7-2 
..................................... 
EXISTINGGUIDELINES 
7-2 
...................................... 
QUALITY ASSURANCE 
7-3 
.................................. 
Policies and Procedures 
7-3 
............................ 
Staff 
Training and Education 
7-3 
.............................. 
Monitoring and Evaluation 
7-3 
.................................... 
Blood Tubing 
7-4 
............................. 
Transducer Protectors 
7-4 
........................... 
Single Needle Equipment 
7-5 
.............................. 
Conductivity Meters 
7-5 
.................................... 
Home Dialysis 
7-5 
............................. 
TABLES. FIGURES. AND FORMS 
7-6 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 108 -->
Chapter 7 
Ancillary Devices 
Blood Tubing' 
Blood tubing is the conduit through which blood is 
taken from the patient, delivered to the dialyzer, 
and returned to the patient during dialysis ther- 
apy. Blood tubing sets include various combina- 
tions of special purpose components in addition to 
the tubing itself Common components of a blood 
tubing set may include: 
Patient Connectors. Both arterial and venous 
end pieces of the blood tubing are used to conned 
the tubing to the fistula needle, catheter, etc. These 
connectors include both simple h e r connectors as 
well as her locking connectors. 
Dialyzer C o ~ e c t o r s . The connection between 
the arterial and venous blood lines and the dia- 
lyzer itself may be a "soR connector" made of pli- 
able plastic or a "rigid h e r connector." 
Other C o ~ e c t o r s . Various other connectors may 
be attached to the blood tubing including: heparin 
line, pressure monitoring lines, solution admini- 
stration lines, and other ports. As with the dia- 
lyzer connectors and the patient connectors, these 
"service line connectors" can either be straight hers 
or "her lock connectors." 
Injection Sites. Also called "access ports," these 
are comprised of a "sleeve" around the tubing itself 
(composed of latex or a similar material) or a small 
similar port attached to another primary compo- 
nent of the blood tubing, such as a bubble trapldrip 
chamber. A needle can be directly inserted for the 
purpose of administering medications, fluids, ob- 
taining a blood sample, or other purposes. Most 
injection sites are (and should be) equipped with 
Some sort of hard plastic protection device to guard 
against accidental needle sticks to the patient care 
staff when inserting needles through the injection 
site. 
and Equipment 
Q&irr Assurance Guidelines for Hernodialysis Devices 
- 
Drip Chambers o r Bubble Traps. These com- 
ponents are used primarily for removing any air 
that may have inadvertently entered the extracor- 
poreal circulation. Most dialysis delivery systems 
also monitor for air andfor foam in the blood at the 
'Genous bubble trap." This is accomplished by ul- 
trasonic or optical sensors which are placed at or 
near the bottom of the bubble trap to alert the user 
if bubbles are present. 
Bubble traps also serve the purpose of "pressure 
buffers" in the extracorporeal blood circuit since 
there always is some air near the top of these com- 
ponents. Wide pressure variations in the extracor- 
poreal circuit due to variability in vascular access, 
the blood pump, or single needle dialysis can be 
minimized as compression and expansion of the air 
at the tops of these bubble traps occurs. 
Blood Pump Segment. The blood bump seg- 
ment is a short piece of the arterial blood tubing 
that is inserted into the roller section of the blood 
pump. It is generally made of durable material 
(most often polyvinyl chloride (WC) but in some 
cases silicone) in order to withstand the constant 
mechanical stress placed upon it. 
Clamps. Some blood lines are equipped with their 
own dedicated clamping devices on the arterial and 
venous tubii, heparin administration lines, solu- 
tion administration lines, monitoring service lines, 
and other areas. 
Service Tubing. A variety of "service lines" or 
"accessory tubing" also appears on most blood tub- 
ing sets. These are used for such hctions as ad- 
ministration of heparin or heparin infusion, solu- 
tion administration, pressure monitoring, and other 
functions. 
BIood Tubing. Finally, the tubing itself acts as 
the primary conduit of the blood from the patient 
to the dialyzer and back to the patient.

---

<!-- Page 109 -->
Transducer Protectors 
The purpose of these devices is to isolate the inte- 
rior of the blood tubing and protect the pressure 
sensor within the dialysis delivery system. Pres- 
sure monitoring creates a direct and open channel 
between the sterile internal surfaces of the blood 
tubing and the non-sterile components of the dialy- 
sis delivery system. An impermeable flexible dia- 
phragm or a submicron filter must be placed at 
this interface. 
Single Needle Devices 
"Single needle systemsn accomplish hemodialysis 
with only one venipuncture, the flow through the 
needle alternating between flow from the patient 
to the dialyzer (arterial or fill phase) and flow from 
the dialyzer back to the patient (venous or return 
phase). While this can also be accomplished with 
"dual lumen" catheters, the following discussion is 
limited to single lumen, single needle systems. 
Single needle systems are comprised of: 
a single, intermittently operated blood pump 
and a single clamp (venous) or 
a single, continuously operating blood pump and 
two clamps (arterial and venous) or 
two intermittently operating blood pumps with 
no clamps, with pump occlusion providing the 
necessary clamping action with the pump off. 
Conductivity Meter (Independent Refer- 
ence Test Meter). 
Basically, the independent reference conductivity 
meter operates under the same principle as the 
conductivity measurement system in the dialysis 
delivery system. A variety of such meters are cur- 
rently available in the United States, however, not 
all of these meters are temperature compensated, 
which may present measuring problems for the user. 
The principle of checking mechanical dilution of 
concentrate is an indirect one which depends upon 
the specific conductivity of the total ionic content of 
the dialysis fluid. Temperature changes influence 
measurement by about 1.7% per OC in the range of 
38°C. Two electrodes are immersed in the dialysis 
fluid and an alternating current of high frequency 
pulses through the fluid. When changes in tem- 
perature are compensated, the only variable will 
be the electrical resistance of the dialysis fluid which 
will cause an alteration in the current passing be- 
tween the electrodes which may be read on a me- 
ter. 
Many of these independent reference conductivity 
meters also enable the user to measure other para- 
meters with relation to the dialysate, including 
temperature, pressure, and pH. 
RISKS AND HAZARDS 
Literature prior to 1980 contains a number of re- 
ports of patient complications attributed to prob 
lems with blood tubing, transducer protectors, single 
needle devices, and conductivity meters. Problems 
are usually related to  manufacturer.'^ error in prod- 
uct design or manufacturing quality control, inap- 
propriately calibrated equipment, user error in ham 
dling the devices, or a combination of user error 
and design/operation malfunction. 
Incidents reported in the literature between 1980 
and 1989 are summarized in Appendix A Many 
of these incidents could have been avoided by strict 
adherence to the  manufacturer.'^ instructions for 
use, preventative maintenance, repair protocols, as 
well as ongoing monitoring and evaluation activi- 
ties. 
Blood lines. There are three guidelines that ad- 
dress blood lines. 
The first two, the Association for the Advancement 
of Medical Instrumentation (AAMI) American Na- 
tional Standard for Hemodialyzer Blood Tubing 
(RD17-1984) and the International Organization 
for Standardization (ISO) Standard for Blood Tub 
ing and Dialyzer Connectors, both are directed to 
the manufacturers of blood tubing. 
A third standard is the HCFA Final Rule: Medi- 
care Program: Protocol for the Reuse of Dialysis 
Blood Lines (42 CFR Part 405, Federal Register, 
May 2,1990, VoL 55, No. 85, p. 18331-18335). This 
rule requires that if a facility reuses blood lines, it 
must reuse only a blood line for which the FDA 
Quality Assurance Guidelines for Hernodialysis Devices 
7-2

---

<!-- Page 110 -->
has accepted the manufacturer's protocol for reuse 
of that particular blood line. Additionally, the fa- 
cility must reuse blood lines only in accordance 
with that protocol. 
In the absence of any other standards of practice or 
use for dialysis facilities and personnel, we will dis- 
CUSS proper use and handling later in this chapter. 
Manufacturers' instructions for use serve as the 
best standard. 
Transducer protedors. Manufacturers' instruc- 
tions for use will serve as the best standard. The 
Centers for Disease Control and Health Care F'i- 
nancing Administration stipulate that transducer 
protectors should not be reused. 
Single needle control. 
Single needle control 
devices are included in the AAMI American Na- 
tional Standard for Hemodialysis Systems as well 
as in the IS0 Standard for Hemodialysis Systems. 
Manufacturers' instructions for use may serve as 
the best standard to follow. 
Independent reference meters. Two standards 
refer to conductivity reference standards including: 
the National Institute of Standards and Technol- 
ogy (N.I.S.T.); and the Organization of Legal Me- 
trology (a European bureau similar to the N.I.S.T.). 
The standards relate to specific aqueous electro- 
lytic conductance. 
QUALITY ASSURANCE 
Policies and Procedures 
Policies and procedures concerning ancillary equip 
ment and supplies as they relate to the hemodialy- 
sis therapy must be developed, written, implemented 
and evaluated. All standards previously described 
must be incorporated into these policies and proce- 
dures. 
Specifically, the policies and procedures should address 
purpose and function of each device, use, mainte- 
nance, safety factors, troubleshooting and repair, 
and related documentation. The risks involved must 
be clearly identified and considered, and appropri- 
ate safety measures and preventative systems de- 
veloped. Specifically, the procedures must address 
storage and inventory control, usehandling, dis- 
posal, complication management, and repair. 
Staff Training and Continuing 
Education 
Role descriptions should describe all personnel re- 
sponsibilities for handling and use of ancillary sup 
plies and equipment, ordering, confirmation of proper 
labeling, testing and monitoring, and other similar 
responsibilities. Each responsibility should stem 
from a specific policy or procedure. 
Staff training should be a well defined and organ- 
ized process. Content should be clearly defined for 
the learner and based on behavioral objectives. The 
behavioral objectives can be used to accurately and 
objectively measure learning. At the end of the 
sessiods), the instructor should confirm by a writ- 
ten test andlor return demonstration that learning 
has occurred and that the learner is able to per- 
form the procedure(s) independently without error. 
Testing results should be documented and placed 
in the employee's personnel file. 
Comprehension of the purpose and function of each 
piece of equipment or supply requires a basic un- 
derstanding of normal physiological concepts, as 
well as responses associated with uremia and the 
hemodialysis therapy. Content should include prin- 
ciples of dialysis, patient response to therapy and 
related complications, aseptic technique and inven- 
tory control. The interrelationships of each device 
and the delivery system, dialysate, dialyzer, etc. 
must be incorporated into the training process. 
Need for W h e r education, such as inservices or 
intensive educational sessions, can be determined 
from the routine quality assurance monitoring proc- 
ess and the ongoing staff performance appraisal 
process. When problems are identified, all staff 
should be made aware of the problem and be in- 
volved in its solution. This nearly always includes 
problem specific continuing education. 
The medical director of the dialysis facility must 
authorize that the individual has successfidly com- 
pleted the initial education and training program. 
The medical director is also responsible for assur- 
ing that an annual performance evaluation has been 
performed.

---

<!-- Page 111 -->
Monitoring and Evaluation 
To assure patient safety through the proper use of 
ancillary equipment and supplies as well as test 
instruments, the following monitoring activities are 
recommended. 
Blood Tubing 
A. Daily Monitoring 
On a per-treatment basis, patient care staff should 
confirm that the blood lines are compatible with 
the delivery system and dialyzer, and that packag- 
ing and all caps on the blood tubing sets are intact, 
ensuring that the manufacturer's intent for a ster- 
ile, non-pyrogenic extracorporeal circuit is main- 
tained. 
A physical check of all blood line connectors (dia- 
lyzer, accessory ports, heparin syringe, etc.) should 
be confirmed before attachment to the patient and 
starting the blood pump. Arterial and venous pres- 
sure alarms should be appropriately set to detect 
excess pressures that could cause line separation. 
A visual inspection of the blood tubing and blood 
tubing connectors for damage, leaks, and whole or 
partial occlusions, etc., should be performed. 
Assure that the aidfoam detector is in the proper 
position and armed. 
At the time of setup, all connectors and lines should 
be inspected by the staff member to ensure ab- 
sence of kinks, partial occlusions, or other physical 
damage. 
All connections should be double checked for se- 
cure fitting. 
B. Patient Monitoring 
The following should be part of regular intradia- 
lytic monitoring and may be related to malfunction 
or improper use of blood lines: 
Acute blood loss (obvious source of blood spill, 
shock, vomiting, convulsions) that may be the 
result of extreme pressures in the blood circuit 
or poor connections, resulting in disconnection 
of connectors or other leaking from the blood 
lines. 
A pyrogen reaction (shaking chills, increase in 
patient temperature of more than 1°C during 
treatment) or septicemia (identified through blood 
cultures) may be the result of an improperly 
sterilized blood line. 
Air embolism (evidence of air in blood lines and 
.entering patients, chest pain, dyspnea, cough- 
ing, cyanosis, visual problems, confusion, coma) 
that may be the result of the disconnection of 
specific connectors in the blood line set or air 
entering through a damaged component. 
C. Other Monitoring 
An incoming materials log should be maintained. 
Included in this log should be the identification of 
the product, delivery date, lot number, and person 
receiving the products. Confirmation that the prod- 
uct is labeled as ordered should be performed. Any 
product with labels not intact or incorrectly labeled 
should not be accepted. 
An annual review of all policies and procedures 
related to blood tubing handling should be per- 
formed. 
All incidents or adverse occurrences related to blood 
tubing should be documented and reported at the 
monthly quality assurance meetings. 
D. Prevention 
Follow exactly all of the manufacturer's instruc- 
tions for use. 
Transducer Protectors 
A Daily Monitoring 
Visually confirm that the packaging and caps are 
intact before use. 
Visually confirm that the transducer protector does 
not contain water or blood at the beginning of treat- 
ment and periodically throughout treatment. 
Assure that the transducer protectors are compat- 
ible with specific dialysis delivery systems. 
Double check that connections of the transducer 
protector to the dialysis delivery system and to pres- 
sure monitoring tubing of the blood tubing set are 
secure. 
Quality Assurance Guidelines for Henodialysis Devices

---

<!-- Page 112 -->
Before use, the staff member setting up the system 
should confirm that the transducer pmtedor does 
not have occluded ports, cracks, or any other physi- 
cal damage- 
B. Other Monitoring 
An incorning materials log should be maintained. 
This log should include the idenacation of the 
delivery date, lot number, and person re- 
miving the product, confirmation that the product 
is labeled as ordered should be performed. Any 
products with labels that are not intact or that are 
incorrectly labeled should not be accepted. 
An annual review of d l policies and procedures 
related to transducer protectors should be performed. 
All incidents or adverse occurrences related to trans- 
ducer protectors should be documented and reported 
at the monthly quality assurance meetings. 
C. Prevention 
Follow exactly all of the manufacturer's instruc- 
tions for use. 
Single Needle Equipment 
A Daily Monitoring 
During setup, check that the blood clamp andlor 
blood pump occludes tubing and interrupts flow. 
Confirmation that pressure alarms are set accord- 
ing to manufacturer's specifications. 
Calculate the stroke volume at the beginning of 
treatment and confirm that the stroke volume fits 
within the prescription and the manufacturer's rec- 
ommendations. 
B. Monthly Monitoring 
An annual review of all policies and procedures 
related to single needle equipment should be per- 
formed. 
All incidents or adverse occurrences related to single 
needle equipment should be documented and re- 
ported at the monthly quality assurance meetings. 
C. Prevention 
All preventative maintenance required by the 
manufacturer must be performed to assure ongo- 
ing function, patient safety, and treatment effec- 
tiveness. 
Conductivity Meters (Independent 
Reference Meters) 
A. Daily Monitoring 
Most conductivity meters include a "self-test" func- 
tion of electronic circuitry and battery. If the user's 
meter is equipped with this fimction, the "self-test" 
should be performed before every use. 
Before using a meter to recalibrate a dialysis deliv- 
ery system, the conductivity meter should be checked, 
according to manufacturer's instructions, with a 
standard conductivity solution. That conductivity 
should be entered on a regular conductivity meter 
log (see Form 1 at the end of this chapter). 
Manufacturers of some conductivity meters recom- 
mend that proper calibration of the meter be con- 
firmed with standard solution daily. 
B. Monthly Monitoring 
On no less than a monthly basis, conductivity me- 
ter calibration should be confirmed using a Stan- 
dard Conductivity Solution following manufacture& 
instructions. That conductivity reading should be 
entered onto a Conductivity Meter Log (Form 1). 
To ensure that all monitoring described above is 
performed, systems checks should be included on a 
"Daily Patient Treatment Record" (see Form 2) or 
a "Daily Dialysis System Checklist" (see Form 3) 
which requires that the staff members setting up 
the dialysis delivery system check off all vital func- 
tions of the procedure on a specific form before ini- 
tiation of treatment. 
Review all logs and monitoring instruments relat- 
ing to these pieces of equipment at the monthly 
quality assurance meeting. Any data outside of ac- 
ceptable limits must be addressed. Trend analysis 
(see Form 4) of parameters related to the instru- 
ments' function should be a part of this review. 
Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis patient, 
home dialysis support personnel, and reviewed by 
the medical director, as appropriate.

---

<!-- Page 113 -->
- 
- 
-- 
Quality Assurance Guidelines for Hernodialysis Devices 
Meter 
Conductivity 
Today's 
Date 
Date 
Last Checked 
Meter 
Serial Number 
Standard Solution 
Conductivity

---

<!-- Page 114 -->
PATIENT DAILY DIALYSIS RECORD 
XYZ DIALYSIS 
CENTER 
Date 
Patient Name 
Dialyzer 
Time on 
QB 
QD 
Actual time off 
Heparin Rx: 
Rx time off 
Prime 
Rx dialysis length 
Infusion 
Actual dialysis length 
Time off 
Expected clotting time 
Dialysate Rx 
Actual clotting time 
Conductivity 
pH 
~emperature 
Special Rx 
Mixed 
Dispensed 
Dly weight 
Predialysis weight 
Desired weight loss 
Postdialysis weight 
UF rate 
Blood leak alarm 
Patient ID 
I 
Air foam detect (check) 
Use number 
Air foam detect (armed) 
Dialyzer structurelaesthetic 
UF check 
Germicide dwell 
ArVVen press set 
Germicide presence 
Machine number 
Germicide absence 
~ssurance. 
~uidelines 
for ~ernalial~sis 
~evices 
-

---

<!-- Page 115 -->
PreDialysis 
Correct concentrate (check label) 
EAdequateantity of concentrate in jug 
I 
I 
Correct conductivity confirmed 
Correct pH confirmed (if applicable) 
Dialysate flow confirmed 
Bubble trap levels set 
Blood leak detector checked 
Bypass mode checked 
-or 
checked 
=detector 
armed 
Arterial and venous pressure limits set 
UF controller checked (if applicable) 
Weight recorded 
Ultrafiltration calculated and set 
Vital signs done and recorded 
I Dialysate temperature 
I 
I 
Post-Dialysis 
Weight recorded 
I 
E
n
s
 
done and recorded 
I Unusual events charted 
I 
I 
Machine cleaned and disinfected 
I 
Patient Name 
Date 
Machine type 
Machine No. 
This checklist is meant as a reminder to the patient care giver to perform the 
vital functions necessary for safe and effective hemodialysis. It does not 
replace any ordinary records or charting which should be done (i.e., daily 
dialysis reoords7Iow sheets, system logs, etc.). 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 116 -->
CONDUCTIVITY 
METER TREND ANALYSIS 
Jan 
I Feb 
I Mar 
I Apr 
I May 
1 Jun I Jul 
1 Aug 
1 Sep 
\ Oct 
\ Nov I Dec 
, 
DATE 
I 
I 
1 
CONDUCTIVITY 
Meter #1 
Standard solution conductivity 
Meter conductivity 
Standard solution pH 
Meter pH 
Actual temperature 
Meter temperature 
Recalibration required 
Matar P2 
1 
...-.-. "- 
I 
Standard solution conductivity 
1 
1 
I 
I 
I 
I 
I 
I 
1 
Meter conductivitv 
I 
I 
I 
I Standard solution pH 
1 
I 
Recalibration required 
I 
Meter #3 
Standard solution conductivity 
Meter conductivity 
Standard solution pH 
Meter pH 
I 
1 
1 
I 
I 
I 
I 
A d ~ ~ a l 
tnmnwraturn 
I 
1 
I 
I 
I Meter temperature 
I 
Recalibration required 
INCIDENTS 
I 
I 
1 
I 
I 
I 
I 
I 
1 
I 
I 
I 
I 
I 
I

---

<!-- Page 117 -->
Guidelines for Hemodialysis Devices 
Chapter 8 
ANTICOAGULATION 
CONTENTS 
Page 
BACKGROUND ............................................... 8-1 
....................................... 
RISKS AND HAZARDS 
8-1 
............. 
QUALITY ASSURANCE FOR ANTICOAGULATION 
8-2 
.................................. 
Policies and Procedures 
8-2 
............................ 
Staff Training and Education 
8-2 
.............................. 
Monitoring and Evaluation 
8-3 
................................. 
Daily Monitoring 
8-3 
.............................. 
Monthly Monitoring 
8-3 
................................ 
Patient Monitoring 
8-3 
.......................... 
Home Dialysis Monitoring 
8-3 
................................. 
Other Monitoring 
8-3 
Prevention ....................................... 8-3 
TABLES. FIGURES. AND FORMS ............................. 8-6

---

<!-- Page 118 -->
Chapter 8 
BACKGROUND 
Hemodialysis treatment is dependent upon the 
free flow of blood over the dialysis membrane and 
through the arterial and venous blood tubing. 
Blood, however, has a normal tendency to clot 
when it comes in contact with a foreign surface 
such as the extracorporeal circuit of the artificial 
kidney. It is necessary to prevent this clotting 
during dialysis. The purpose of anticoagulation 
duringhemodialysis is to prevent blood clottingin 
the extracorporeal circuit. 
There are a variety of anticoagulation techniques 
that are employed for hemodialysis: 
Systemic: Systemic heparinization prolongs the 
patient's clotting time, preventing thrombus for- 
mation in the extracorporeal circuit. This is 
achieved by continuous or intermittent infusion of 
heparin throughout the dialysis treatment. A 
heparin loading dose, or bolus, is usually given 
prior to the initiation of dialysis. During dialysis, 
heparin is injected into the arterial blood line 
using either an infusion pump to deliver a con- 
tinuous amount of heparin throughout the dialy- 
sis, or periodic intermittent injections of heparin 
into the extracorporeal circuit. 
Anticoagulation 
Regional Heparinization: This method of anti- 
coagulation is used when the patient is at risk for 
hemorrhage or where systemic anticoagulation is 
contraindicated by the patient's condition. Re- 
gional heparinization is the continuous infusion 
of heparin into the the arterial bloodline assuring 
anticoagulation of the extracorporeal circuit. At 
the same time, protamine sulfate solution is in- 
fused into the venous bloodline. This neutralizes 
the effect ofheparin before the blood is returnedto 
the patient. l%sadvantages associated with re- 
gional heparinization include the difficulty of 
simultaneous dosage determination for both 
heparin and the protamine sulfate as well as the 
potential for post-therapy heparin-rebound, 
resulting in hypercoagulability. 
Quality h s ~ r n w e 
Guidelines for Hernodialysis Dovices 
Low Dose Heparinization: An alternative to 
regional heparinization is minimal, controlled, 
tight or low dose heparinization. The objective is 
to administer, either continuously or intermit- 
tently, just enough heparin systemically to slightly 
elevate the patient's clotting time so that the 
dialyzer does not clot. This requires close moni- 
toring by frequent clotting time measurements. 
Regional Citrate Anticoagulation: This 
method of anticoagulation infuses sodium citrate 
into the arterial bloodline to complex calcium and 
prevent clotting in the extracorporeal circuit. 
Calcium is infused into the venous bloodline to 
restore serum calcium to normal limits. The 
dialysate used must be calcium-free. The patient 
must be closely monitored for hypocalcemia and 
citrate toxicity. 
Heparin-free: Using high blood flow rates and 
intermittent saline flushes of the dialyzer through- 
out dialysis, dialysis can be achieved using no 
heparin or other anticoagulant. 
There are also a variety of techniques for monitor- 
ing anticoagulation. They are: 
Activated clotting time (ACT) 
Lee-White clotting time (LWCT) 
Whole blood activated partial thromboplastin 
time (WBFTT) 
Plasma partial thromboplastin time ~P'I"l') 
To determine an effective anticoagulation regi- 
men for the patient, three key patient parameters 
must be assessed: normal or baseline clotting 
time, response and sensitivity to heparin, and 
elimination rate of heparin. 
RISKS AND HAZARDS 
The most common complication reported in the 
literature pertinent to anticoagulation therapy is 
hemorrhage. The incidence of post dialysis bleed-

---

<!-- Page 119 -->
ing secondary to dialysis-related heparinization 
has been reported to be as high as 21%. 
The risk of hemorrhage is so significant that hep- 
arin infusion is contraindicated in patients with 
pre-existing bleeding tendencies such as hemo- 
philia, jaundice, post-operative oozing, threat- 
ened abortion, bacterial endocarditis, suspected 
intracranial hemorrhage, inaccessible ulcerative 
lesions especially of the gastrointestinal tract, 
heparin hypersensitivity, and shock. 
Several factors such as fever, drugs like digitalis 
and tetracycline, nicotine, and antihistamines 
affect the activity of heparin. One might even 
expect that the same patient may react differently 
at different times to the same dose ofheparin. The 
variables inherent in the drug also effect patient 
response including commercial source, molecular 
weight, and potency from lot to lot. The effective- 
ness of heparin can be altered when in contact 
with pH levels (dialysate) exceeding a normal 
range. It has also been reported that heparin 
tolerance varies not only in different individuals, 
but in the same individual during surgical proce- 
dures. 
EXISTING GUIDELTNES 
The best guidelines to follow must be those of the 
manufacturer's instructions for use. This in- 
cludes instructions for use of the drugs as well as 
the equipment related to drug administration and 
anticoagulation monitoring. Current literature, 
including anticoagulation research, must be re- 
viewed and facility policies and procedures up- 
dated accordingly. 
QUALITY ASSURANCE FOR 
ANTICOAGULATION 
Policies and Procedures 
An essential step in designing the facility's qual- 
ity assurance program is the development, im- 
plementation, and evaluation of policies and pro- 
cedures for hemodialysis anticoagulation. All 
standards previously described must be incorpo- 
rated into these policies and procedures. Specifi- 
cally, the policies and procedures must address 
the scope of care and therapeutic choices, equip- 
ment, disposables, and supplies. 
Comprehensive policies and procedures must also 
address the interrelationships of anticoagulation, 
*2 
the patient, and the dialyzer. The risks involved 
"i 
mustbe clearly identified and considered, and ap 
propriate safety measures and preventative sys- 
tems developed. 
Policies and procedures must also address safe 
. 
and effective operation of the equipment used to 
' 
deliver and monitor anticoagulation during dialy- 
sis: 
drug inventory, handling, and use 
complication management 
basic technical operation 
set up and use of the equipment and related 
components 
safety checks 
routine patient monitoring 
preventative maintenance 
cleaning and disinfection 
troubleshooting and repair 
record keeping 
patient education 
Staff Training and Continuing 
Education 
Role descriptions should include all personnel re- 
sponsibilities for handling and use of anticoagu- 
lants, infusion pumps, monitoring devices, daily 
or per-treatment safety and other system checks, 
recordkeeping pertinent to anticoagulation, and 
other similar responsibilities. 
Staff training should be a well-defined and organ- 
ized program. Content should be clearly defined 
for the learner and based on behavioral objectives. 
The behavioral objectives can be used to accu- 
rately and objectively measure learning. At the 
end of the session(s), the instructor should con- 
firm by a written test and/or return demonstra- 
tion that Ieaminghas occurred and that the learner 
is able to perform the pmcedure(s) independently 
without error. The results of the testing process 
shouldbe documented and placed in the ernplo~@*~ 
personnel file. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 120 -->
comprehension of the purpose and function of 
anticoagulation requires a basic understanding of 
normal 
concepts, as well as responses 
aswciatd with uremia and the hemodialysis 
therapy. Content should include principles of 
dialysis, patient response to therapy and related 
mmplicati~n~, 
aseptic technique, monitoring, care 
and patient education. 
Need for further education such as inservices or 
intensive educational sessions can be determined 
from the ongoing quality monitoring process and 
the continuous staff performance appraisal proc- 
ess. When problems are identified, all staff should 
be made aware of the problem and be involved in 
its solution; this nearly always includes problem- 
specific continuing education. 
The medical director of the dialysis facility must 
authorize that the individual has successfully 
the initial education and training pro- 
gram. The medical director is also responsible for 
assuring that an annual review has been per- 
formed. 
Monitoring and Evaluation 
The following section provides a summary of rec- 
ommendations for monitoring that should be per- 
formed to enhance safety and reduce the level of 
risk of patient injury due to incidents related to 
malfunction andlor improper use of equipment 
related to anticoagulation: 
A. Daily Monitoring 
1. Confirm anticoagulation goals as prescribed. 
2. Confirm vial contents and strength. 
3. Confirm the use of aseptic technique in han- 
dling the device. 
4. Inspect syringes and connectors for damage, 
leaks, and whole or partial occlusions. All con- 
nections should be double checked for secure 
fit. 
5. Administer the drug within the time frame 
specified by the manufacturer or as close to 
syringe preparation as possible. The individ- 
ual preparing the drug for infusion must ad- 
minister the drug. 
Quality ~ssumnce Guidelines for Hernodialysis Devices 
6. Monitor the anticoagulation level until stabi- 
lized. After stabilization, monitor as per phy- 
sician directive or whenever problems are 
suspected. 
B. Monthly Monitoring 
1. Confirm proper calibration of the monitoring 
device using standard provided by the manu- 
facturer. 
2. Confirm proper calibration of infusion pumps 
following the manufacturer's recommenda- 
tions. 
3. Complete monitoring documentation ofall pre- 
ventative maintenance to assure that it is 
performed within the scheduled timeframe 
and according to the manufacturer's recom- 
mendations. 
C . Patient Monitoring 
The anticoagulation regimen should be based on 
the clotting time results, patient's condition, pat- 
ency of the extracorporeal circuit, and response to 
previous anticoagulation. The patient should be 
assessed by reviewing hematocrit, clotting stud- 
ies, and history of complications per facility pol- 
icy. Anticoagulant administered and results of 
monitoringshouldbe documented on the patient's 
daily dialysis record (see Form 1). 
D. Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis patient, 
home dialysis support personnel, and reviewed by 
the medical director as appropriate. 
E. Other Monitoring 
1. Trend monitoring and analysis of various 
complications, including incidents or adverse 
occurrences related to anticoagulation should 
be conducted. 
2. Trend monitoring and analysis of monitoring 
equipment can be documented using Form 2. 
F. Prevention 
The patient should be advised as to the side effects 
of heparin therapy and should be encouraged to 
report any unusual changes prior to the initiation 
of each dialysis. The patient should also be in- 
formed of how to prevent hemorrhaging or bleed-

---

<!-- Page 121 -->
ing after dialysis and after the patient has lea the 
monitoring procedures. The patient should un. 
dialysis unit. The patient should be informed of 
derstand the signs and symptoms andlor con&. 
the rationale for anticoagulation therapy includ- 
tions to report regarding complications of coagu. 
ing its purpose, route, dosage, side effects, and 
lation therapy. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 122 -->
REFERENCES 
1. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation of Risks and 
Hazards Associated with Hernodialysis Systems (Technical Report, Contract m23-78-5046). 
U.S. Dept. of Health and Human Services, Public Health Service, Food and Drug Administra- 
tion/Bureau of Medical Devices, Silver Spring, MD (1980). 
2. LINDSAY, RM. Practical Use ofAnticoagzthnts. inbplacernent of Renal Function of Dialysis. 
William Drukker, FrankM. Parsons, and John F. Maher, ede. Martinus Hijhoff,The Hague, The 
Netherlands (1988). 
Note: Additional references on this topic can be found in Appendix E at the end of this manual. 
These additional references are included to enable the reader to pursue further investigation 
for the purpose of training or research on this topic .

---

<!-- Page 123 -->
PATIENT 
DAILY DIALYSIS RECORD 
XYZ DIALYSIS CENTER 
Date 
Patlent Name 
Dialyzer 
Time on 
Dry weight 
QB 
QD 
Actual time off 
Predialysis weight 
-, 
Heparin Rx: 
Rx time off 
Desired weight bss 
Prime 
Rx dialysis length 
Postdialysis weight 
-
-
,
 
Infusion 
Actual dialysis length 
UF rate 
Tlme off 
~lcpecred clotting t h e 
Dialysate Rx 
Actual clotting time 
Conductivity 
Blood leak alarm 
Patient ID 
I 
PH 
Air foam detect (check) 
Use number 
Temperature 
Air foam detect (armed) 
Dialyzer structurelaesthetic 
Special Rx 
UF check 
Germicide dwell 
Mixed 
ArtNen press set 
Germicide presence 
Dispensed 
Machine number 
Germicide absence 
Quulity Asswam Guidelines for Hemadialysis Devices

---

<!-- Page 124 -->
FORM 
2 
ACTIVATED CLOTTING TIME METER CALIBRATION LOG 
Quality ~ssurance Guidelines for Hedialysis Devices 
Date 
Meter 
Low ACT 
Meter 
Serial No. 
Low 
Standard ACT 
High 
Standard ACT 
Meter 
Low ACT

---

<!-- Page 125 -->
L 
Chapter 9 
VASCULAR ACCESS 
DEVICES 
CONTENTS 
Page 
TECHNICAL DESCRIPTION OF DEVICES ..................... 9-1 
RISKS AND HAZARDS ....................................... 9-1 
EXISTING GUIDELINES ..................................... 9-2 
.... 
QUALITY ASSURANCE FOR VASCULAR ACCESS DEVICES 
9-2 
Policies and Procedures .................................. 9-2 
Staff Training and Education ............................ 9-2 
Monitoring and Evaluation .............................. 9-3 
Daily Monitoring ................................. 9-3 
Monthly Monitoring ............................... 9-3 
Patient Monitoring ................................ 9-3 
........................... 
Home Dialysis Monitoring 
9-3 
Other Monitoring ................................. 9-3 
Prevention ...................................... 9-4 
REFERENCES ............................................... 9-5 
Guidelines for Hernodialysis Devices

---

<!-- Page 126 -->
Chapter 9 
Vascular Access 
Vascular access, for purposes of hemodialysis, is 
the patient's life-line. It has been stated that 
each time there is a real or potential threat to 
the patient's access, the patient experiences a 
sense of impending death. (Lundin, 1989). For 
patients with multiple vascular access problems, 
this experience can be extraordinarily stressful, 
limiting the sense of well being, quality of life, 
and certainly rehabilitation. 
TECHNICAL DESCRIPTION OF 
DEVICES 
To perform long-term hemodialysis, reliable ac- 
cess to the blood circulation is required. A fully 
functional and patent access is imperative. 
Access can be achieved in a number of ways. 
For each of the following accesses, there are vari- 
ous modifications, types and brands. 
External Arteriovenous Shunt. This consists 
of two rigid Teflon@ tips implanted in an artery 
and a vein with Silastica tubing attached to 
the Teflon tips in the vessels. Each piece of the 
Silastic tubing is brought to the outside of the 
skin and connected together for continuous blood 
flow. When used for hemodialysis, the two Si- 
lastic tubings are separated and attached to the 
two bloodlines leading to and from the dialyzer. 
Although not commonly used today, the shunt 
can be used as a temporary access while the 
patient is awaiting maturation of an internal 
fistula, or for acute or reversible renal failure. 
Internal Arteriovenous Fistula. The fistula 
is created with a surgical anastamosis between 
an artery and a vein. This allows increased blood 
flow through the vein, causing engorgement and 
enlargement. When the vein has had an oppor- 
tunity to mature, large bore needles are inserted 
into the vein to provide blood access for hemodi- 
alysis. The fistula is the ideal access for long- 
term hemodialysis. 
Internal Arteriovenous Graft. This is the 
surgical implant of a biologic or artificial graft. 
The ends of the graft are surgically attached to 
an artery and a vein. Large bore needles are in- 
serted into the graft to provide blood access. The 
graft can be used for long-term hemodialysis. 
There are various configurations of the surgical 
anastomoses. 
Temporary Access. A catheter can be used on 
a short term or temporary basis for vascular ac- 
cess. It is frequently used while a more perma- 
nent access can be created or when the patient 
may be waiting for a different type of renal re- 
placement therapy such as transplantation. 
Long-term use of the temporary access is not 
uncommon today. The locations for placement 
of these catheters are usually the subclavian 
vein, the femoral vein, and occasionally the jugu- 
lar vein. 
RISKS AND HAZARDS 
The literature has reported several problems as- 
sociated with vascular access types and devices. 
It has been noted that the primary reason for 
hospitalization of the hemodialysis patient is 
related to the vascular access. 
The risks and hazards identified in the litera- 
ture can be classified into the following catego- 
ries: 
MechaniCaYtechnique. These are the incidents 
which pertain to the cannulation or venipunc- 
ture techniques used and the reports regarding 
performance of the various devices used for ac- 
cess, including flow and long term durability. 
Qmlity Assurance Guidelines for Hernodialysis Devices 
Infectious complications. There are numer- 
ous incidents related to various microbiological 
organisms that have resulted in serious infec- 
tions and are related to surgical techniques, ven- 
ipuncture or handling techniques.

---

<!-- Page 127 -->
In the manufacturer's literature and the medi- 
cal device reporting system, the incidents re- 
lated to vascular access devices can be divided 
into three categories: 
Mechanical. Reports pertaining to mechanical 
risks or hazards are related to hubs, lines andl 
or connectors separating from each other before, 
during, and after treatment. These unexpected 
disconnections create numerous problems with 
bleeding, excess vessel trauma, and even death. 
Also reported are cracks in connectors or tub- 
ing, causing blood loss or air inhsion leading to 
air embolus. Other incidents are reported that 
pertain to kinking of tubing, faulty packaging, 
etc. 
Infection. There are numerous reports of vari- 
ous organisms that have caused patient morbid- 
ity or access failure. These organisms were ana- 
lyzed and found to be due to improper technique 
in either the handling or use of the device. 
Physiological complications. Incidents in- 
clude aneurysms, thrombus, hemothorax, pneu- 
mothorax, infection and sepsis, fibrin deposition, 
dermatitis from the device material, excessive 
bleeding around the access site (during and af- 
ter dialysis), and injury and loss of access due to 
inappropriate administration of drugs. 
EXISTING GUIDELINES 
The best guidelines to follow are the manufac- 
turer's instructions for use. Current research 
related to each particular vascular access device 
in use within the facility must be reviewed and 
evaluated for use as a new or modified facility 
standard. 
QUALITY ASSURANCE FOR 
VASCULAR ACCESS DEVICES 
Policies and Procedures 
Policies and procedures concerning vascular 
access devices and supplies as they relate to the 
hemodialysis therapy must be developed, writ- 
ten, implemented and evaluated. All standards 
previously described must be incorporated into 
these policies and procedures. 
The policies and procedures should address the 
purpose and function, use, safety factors, moni- 
toring, preventive measures, patient education, 
and related documentation. The risks involved 
must be clearly identified and considered, and 
appropriate safety measures and preventative 
systems developed. Specifically, the procedures 
must address storage and inventory control, use/ 
handling, complication management, anticoagu- 
lation therapy, and care post operatively, as well 
as before, during and after the dialysis treat- 
ment. 
Staff Training and Continuing 
Education 
Role descriptions should describe all personnel 
responsibilities for handling and use of vascular 
access devices. Each responsibility should stem 
from a specific policy or procedure. 
Staff training should be a well-defined and or- 
ganized process. Content should be clearly de- 
fined for the learner and based on behavioral 
objectives. The behavioral objectives can be used 
to accurately and objectively measure learning. 
At the end of the session(s), the instructor should 
confirm by written test andlor return demon- 
stration that learning has occurred and that the 
learner is able to perform the procedure(s) inde- 
pendently without error. Test results should be 
documented and placed in employee's personnel 
file. 
There needs to be comprehension of the purpose 
and function of each vascular access device being 
used within the facility and a basic understand- 
ing of normal physiological concepts, as well as 
responses associated with uremia and the hemo- 
dialysis therapy. Content should include princi- 
ples of dialysis, patient response to therapy and 
related complications, aseptic technique, and, for 
each access device type, indications for use, ad- 
vantages and disadvantages, monitoring, care, 
complications, anticoagulation, patient education 
and venipuncturehandling technique. The in- 
terrelationships of each device and the delivery 
system, dialysate, dialyzer, etc. must be incor- 
porated into the training process. 
Need for further education such as inservices or 
intensive educational sessions can be determined 
Quality Assurance Guidelines for Hernodialysis Devices 
9-2

---

<!-- Page 128 -->
from the routine quality assurance monitoring 
process and the ongoing staff performance ap- 
praisal process. When problems are identified, 
all staff should be made aware of the problem 
and be involved in its solution; this nearly al- 
ways includes problem specific continuing edu- 
cation. 
The medical director of the dialysis facility must 
authorize that the individual has successfully 
completed the initial education and training 
program. The medical director is also respon- 
sible for assuring that an annual performance 
evaluation has been performed. 
Monitoring and Evaluation 
To assure patient safety and device effective- 
ness, the following monitoring activities are rec- 
ommended: 
A. Daily Monitoring 
1. Inspect the device and connectors for dam- 
age, leaks, and whole or partial occlusions, 
etc. All connections should be double checked 
for secure fitting. 
2. Verifj. access patency and flow direction. 
3. Confirm the use of aseptic technique in han- 
dling the access device. 
4. Monitor anticoagulation therapy until stabi- 
lized. 
5. Monitor arterial and venous pressures. 
6. Monitor blood flow rate. 
7. Assess for signs and symptoms of complica- 
tions. 
8. It may become apparent that the prescribed 
treatment is not being delivered as evidenced 
by: 
.a. Increase in patient's blood chemistries such 
as BUN, creatinine, potassium, etc. 
b. Percent reduction in urea significantly less 
than prescribed. 
c. Apparent change in flow andfor pressure. 
In such a case the patient's vascular access 
should be evaluated for recirculation. 
Recirculation may be calculated by direct meas- 
urement according to the following formula: 
% recirculation = P' 
A 100 
P - v 
where, 
P = peripheral concentration (BUN) 
A = sample from arterial blood line (BUN) 
V = sample from venous bloodline (BUN) 
B. Monthly Monitoring 
1. Complications associated with venipuncture. 
2. Hospitalizations associated with vascular ac- 
cess infections, revisions, or other related 
complications. 
C. Patient Monitoring 
Continuous assessment for signs and symptoms 
of vascular access complications: 
1. Occlusion, mechanical failure 
2. Thrombosis 
3. Infection 
4. Skin erosion 
5. Dislodgement 
6. Hemorrhage 
7. Aneurysm; psuedoaneurysm 
8. Arterial insufficiency, steal syndrome 
D. Home Dialysis Monitoring 
All of the monitoring procedures described above 
should be performed by the home dialysis pa- 
tient, home dialysis support personnel, and re- 
viewed by the medical director as appropriate. 
E. Other Monitoring 
1. Trend monitoring and analysis of various 
complications, including incidents or adverse 
occurrences related to venipuncture. 
2. Trend monitoring and analysis of hospitali- 
zations due to vascular access devices. 
3. Trend monitoring and analysis of the relia- 
bility of a vascular access device. 
Qmlity Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 129 -->
I?. Prevention 
2 Conduct and validate patient and staff educa- 
tion. 
1. Follow all of the manufacturer's instructions 
for use and all facility policies and pr0C.e- 
3. Develop p m ~ l s 
for 
administration 
dures. 
using vasucular access devices. 
Quality Assurance Guitlelines for Hernodialysis Devices

---

<!-- Page 130 -->
REFERENCES 
1. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation of Risks and 
Hazards Associuted with Hemodialysis Systems (Technical Report, Contract #223-78-5046). 
U.S. Dept. of Health and Human Services, Public Health Service, Food and Drug Administra- 
tionfBureau of Medical Devices, Silver Spring, MD (1980). 
2. BELL, P.RF. and VEITCH, P.S. Vascular Access for Hemodialysis in Clinical Dialysis. AR. 
Nissenson, RN. Fine and D.E. Gentile, eds. Appleton-Century-Crofts, Norwalk, CT (1990). 
3. HARTIGAN, M. Circulatory Access for Hemodialysis in Core Curriculum for Nephrology 
Nursing. L.E. Lamaster, ed. American Nephrology Nurses' Association, Pitman, NJ (1990). 
4. LUNDIN, P. Personal Communication. 1980. 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further 
investigation for the purpose of training or research on this topic. 
Assurance Guidelines 
Hemodialysis Devices

---

<!-- Page 131 -->
Chapter 10 
HEMODIALYZER REUSE 
CONTENTS 
Page 
.................... 
TECHNICAL DESCRIPTION OF PROCESS 
10-1 
....................................... 
RISKSANDHAZARDS 
10-1 
EXISTINGGUIDELINES ..................................... 10-1 
QUALITY ASSURANCE FOR HEMODIALYZER REUSE ......... 10-2 
Policies and Procedures ................................. 10-2 
Staff Training and Education ............................ 10-2 
Monitoring and Evaluation .............................. 10-3 
Daily Monitoring ................................. 10-3 
Monthly Monitoring .............................. 10-3 
Patient Monitoring ................................ 10-4 
Home Dialysis Monitoring .......................... 10-4 
Other Monitoring ................................. 10-4 
....................................... 
Prevention 
10-4 
Purchasing Guidelines ............................. 10-4 
REFERENCES ............................................... 10-6 
TABLES. FIGURES. AND FORMS ............................. 10-7 
Guidelines 
. 
Hernodialysis Devices

---

<!-- Page 132 -->
Chapter 10 
Hemodialyzer 
TECHNICAL DESCRIPTION OF 
PROCESS 
Hemodialyzer reuse is the practice of using the 
same dialyzer for multiple dialyses without replace- 
ment of membranes or other surfaces in contact 
with blood. This is accomplished utilizing restora- 
tion techniques including cleaning the blood sur- 
faces, followed by disinfection or sterilization. 
Dialyzer reprocessing can be performed manually 
or through use of an automated, commedly avail- 
able "reprocessing system." Most automated re- 
processing systems automatically rinse the dialyzer 
of residual blood and blood products, perform some 
manner of "cleaning" process, test the dialyzer for 
leaks and performance parameters, and fill the dia- 
lyzer with an appropriate concentration of a germi- 
cide. Some automated systems also provide data 
storage and labeling functions automatically. 
A variety of materials are commonly used in dia- 
lyzer reprocessing including cleaning agents, ger- 
micidal agents, and purified water used to dilute 
both of the above. Commonly used cleaning agents 
include hydrogen peroxide, sodium hypochlorite, re- 
verse ultratiltration of water from the dialysate com- 
partment into the blood compartment and out through 
the blood ports, and pressurized water. Germi- 
cides used for the high level disinfection required 
for dialyzer reuse include formaldehyde, peroxy- 
acetic acid (trade name Renalinq, glutaraldehyde 
(trade names Sporicidin@, Nephre*, Cide*) and 
others. 
In 1990 the FDA produced and released a vide 
otape entitled Reprocessing $HemOdialyzers which 
has been distributed to all U.S. dialysis facilities. 
RISKS AND HAZARDS 
The literature prior to 1980 includes reports of patient 
complications attributed to problems with dialyzer 
Ruse. The problems were due to user error with 
Reuse 
an established procedure or the use of an inappro- 
priate procedure. The literature describes patient 
experiences with pyrogen reactions, boluses of toxic 
chemicals, decreased adequacy of dialysis, blood loss, 
and potential immunological problems. 
The 20 incidents that have been reported since 1980 
are summarized in Appendix A 
Fifteen incidents were related to pyrogen reac- 
tions andlor bacteremia, due to inappropriate 
water treatment. The causes included use of 
endotoxin-contaminated water and too low a 
concentration of germicide used to disinfect the 
dialyzers. 
Four incidents involved patient reactions to re- 
sidual germicide. 
One case was related to excessive ultrdltra- 
tion rate. 
Many of the incidents could have been avoided through 
simple tests, observations, and/or quality control 
procedures implemented in the dialysis facilities. 
EXISTING GUIDELINES 
Unlike many other technical areas of hemodialysis, 
hemodialyzer reuse has comprehensive standards 
of practice. The practice is regulated by HCFA ac- 
cording to 42 Part 405.2150. The regulation, incor- 
porating the Association for the Advancement of 
Medical Instnunentation (AAMI) Recommended Prac- 
tice for Reuse of Hemodialyzers, contains standards 
and conditions for safe and effective hemodialyzer 
reuse and reprocessing, enforceable as conditions 
of Medicare coverage. 
Table 1 reviews the AAMI Recommended Practice 
for Reuse of Hemodialyzers. The Recommended 
Practice addresses facility requirements, reuse equip 
ment, cleaning and disinfection methods, labeling, 
preparation for multiple use, controls, and patient 
aspects.

---

<!-- Page 133 -->
Several states, including California, Colorado, Geor- 
gia, and Washington DC, also have regulations per- 
tinent to the reuse of hemodialyzers. 
QUALITY ASSURANCE 
Policies and Procedures 
Policies and procedures concerning the reuse of 
hemodialyzers must be developed, written, imple- 
mented, and evaluated. All standards and regula- 
tions previously described must be incorporated into 
these policies and procedures. Spedcally, the poli- 
cies and procedures must address disposables, equip 
ment, personnel, practice, and the patient 
Comprehensive policies and procedures must also 
address the interrelationships of reuse, the dialyzer, 
and the delivery system. The risks involved must 
be clearly identified and considered, and appropri- 
ate safety measures and preventative systems de- 
veloped and incorporated. 
Specifically, policies and procedures must assure 
the safe and effective operation of a reuse program: 
Reprocessing Equipment: 
Equipment operation 
Basic technical operation 
Setup and use of the equipment and related 
components 
Safety checks 
Preventive maintenance 
Cleaning and disinfection 
Troubleshooting and repair 
Mixing and storage of cleaning agents and ger- 
micides. 
Testing for presence or absence of germicide; 
effectiveness of germicide. 
Labeling. 
Recordkeeping. 
Storage of reprocessed dialyzers. 
Preparation of the reprocessed dialyzer for use. 
H Dialyzer performance validation. 
I. Patient monitoring. 
Staff Training and Continuing 
Education 
Role descriptions should include all personnel re- 
sponsibilities for the operation, preventative main- 
tenance, repairs of reprocessing equipment, daily 
safety andlor system checks, appropriate recordkeep 
ing, acceptance of incoming supplies and inventory 
control, performance and safety checks of reproc- 
essed dialyzers, and other similar responsibilities. 
Each responsibility should stem from a specific policy 
or procedure. 
Staff training should be a well-defined and organ- 
ized process. Content should be clearly defined for 
the learner and based on behavioral objectives. These 
objectives can be used to accurately and objectively 
measure learning. At the end of the session(s), the 
instructor should confirm by written test andlor 
return demonstration that learning has occurred 
and that the learner is able to perform the procedure(s) 
independently without error. Test results should 
be documented and placed in employee's personnel 
file. 
Comprehension of reuse principles and practices 
requires a basic understanding of normal physio- 
logical concepts, as well as the basic principles of 
hemodialysis therapy. Content should include the 
facility's specific reprocessing procedures, documen- 
tation requirements, aseptic technique, collection 
and handling of specimens, risks and hazards of 
multiple use, consequences of not performing tasks 
correctly, risks and hazards associated with toxic 
substances used in the reprocessing procedure, 
emergency actions, and principles of infection con- 
trol. 
Need for fiuther education such as inservices or in- 
tensive educational sessions can be determined from 
the routine quality assurance monitoring process 
and the ongoing staff performance appraisal proc- 
ess (see Forms 1, 2, and 3). When need for im- 
provement or problems are identified, all staff should 
be made aware of the problem and be involved in 
solution identification and implementation. This 
nearly always includes problem specific continuing 
education. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 134 -->
The medical director must approve the written 
curriculum for training. The medical director of 
the facility, or his or her designee, must verify 
that the individual has successfXly completed the 
initial education and the training program. The 
medical director is also responsible for assuring 
that an annual performance appraisal has been 
performed. 
Monitoring and Evaluation 
This section provides a summary of recommenda- 
tions for monitoring and evaluation that should be 
performed to enhance the safety and reduce the 
level of risk of patient injury due to incidents re- 
lated to the reuse of hemodialyzers, and to assure 
the efficacy of dialyzers that have been reprocessed. 
k Daily Monitoring 
Dialyzer performance must be validated during 
the reprocessing procedure by total cell volume 
0 
andor membrane resistance as determined 
by in vitro ultrafiltration rate. Alternatively, if 
the facility performs urea kinetic modeling the 
"actual dialyzer clearance" data from the ki- 
netic modeling program may be correlated with 
TCV. Documentation of the information/test 
results is required (see Form 4). 
2. A test of membrane integrity (leak rate) for each 
dialyzer need be done only if the leak rate of 
the reprocessed dialyzers is greater than the 
leak rate of new dialyzers. If the reprocessing 
equipment includes such a test, it should cer- 
tainly be a routine monitoring activity (see Form 
4). 
3. The person performing the dialyzer reprocess- 
ing, the staff member setting up a reprocessed 
dialyzer and, when possible, the patient, should 
verify that the dialyzer does not appear to be 
physically damaged, the reuse label on the dia- 
lyzer is complete and legible, the headers ofthe 
dialyzer do not contain any large quantities of 
dotted blood or other materials, and that the 
hollow fibers appear to be relatively free of any 
blood product (see Forms 4 and 5). 
4. A statistically significant number of dialyzers 
should be checked for concentration of germi- 
cide adequate for effective high level disinfec- 
tion before "rinse out" prior to clinical use (see 
Form 5). 
Verify by the time and date the dialyzer was 
filled with germicide, noted on the dialyzer la- 
bel, that the "dwell time" for the germicide has 
been at least the minimum recommended by 
the manufacturer (see Form 5). 
Prior to initiating dialysis, staff, and the pa- 
tient when possible, should confirm that the 
dialyzer about to be used is the patient's dia- 
lyzer. This can be accomplished by comparing 
patient name and medical record number (or 
other secondary identification) on the dialyzer 
label with the same information on the patient's 
chart (see Form 5). 
StafF should test that the level of residual ger- 
micide (absence of germicide) aRer "rinse out" 
and before clinical use of the dialyzer is at or 
below acceptable levels (see Form 5). 
Any tests recommended by the manufacturer to 
confirm proper functioning of the reuse system 
must be performed (see Form 1). 
B. Monthly Monitoring 
1. Confirm that all water used in the reprocessing 
program (dialyzer rinsing and cleaning, dilu- 
tion of germicides and cleaning chemicals) meets 
AAMI microbiological requirements. Not more 
than 200 colony-forming units per ml of water 
andlor not more than 1 ndml bacterial lipopoly- 
saccharide (endotoxin), as measured by Limu- 
lus amoebocyte lysate assay (LAL), should be 
present. 
It should be noted that the choice as to which 
test (bacterial counts or LAL) to perform is one 
that should be carellly evaluated. For example, 
with certain water treatment system configura- 
tions, performing only bacterial counts may yield 
acceptable results, while utilizing concurrent LAL 
testing would indicate a potential problem. The 
simpler bacterial count methodology may not 
always identify a problem, and could place pa- 
tients at risk. 
2. If formaldehyde is used in the dialyzer reproc- 
essing program, formaldehyde vapors should be 
monitored at least monthly and whenever indi- 
cated by discomfort of personnel or patients. 
Additionally, OSHA has set mandatory maximum 
formaldehyde levels: 
8-hour time weighted average CrWA) exposure 
limit = 1 ppm 
Qmlity Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 135 -->
15 minute short-term exposure limit (STEL) = 
2 PPm 
Action level (AL) = 0.5 ppm in 8 hour TWA 
See Chapter 12 for a hrther dicsucssion on OSHA 
Regulations. 
C. Patient Monitoring 
1. Routine blood chemistries may provide an indi- 
cation of the effectiveness of the reuse proce- 
dure and subsequent dialyzer performance. 
2. Routine intradialytic monitoring of the patient's 
physiological parameters and symptomotology 
during the dialysis treatment can provide indi- 
cations of adverse events related to reuse. A 
few of the symptoms seen are: 
a Hypotension or hypertension, related to im- 
proper ultrafiltration due to change in dia- 
lyzer performance characteristics. 
b. Pymgen reaction (shaking chills, increase in 
patient temperature of more than 1°C during 
treatment) or septicemia (identified through 
blood cultures), from improper disinfection of 
the dialyzer or endotoxin in the dialyzer. 
c. Acute blood loss (obvious source of blood spill, 
shock, vomiting, convulsions), from membrane 
damage related to dialyzer reprocessing 
d Pain around vascular access site, respiratory 
symptoms, and other indications of toxic or 
allergic reaction, caused by incomplete removal 
of the germicide from the dialyzer before use. 
e. Increase in the patient's requirements for 
anticoagulation, related to excess clotting in 
reused dialyzers. 
D. Home Dialysis Monitoring 
When reuse is performed at home, all of the moni- 
toring procedures described above should be per- 
formed by the home dialysis patient, home dialysis 
support personnel, and reviewed by the medical 
director. 
E. Other Monitoring 
1. All safety equipment and supplies (protective 
equipment and clothing, emergency equipment, 
spill control supplies, etc.) should be inspected 
to confirm usability and proper condition (see 
Form 4). 
Trend analysis, performed by the quality assur- 
ance committee, should include patient adverse 
reactions such as fever, chills, improper ultrafil- 
tration, unexpected changes in BUN and matinine, 
incident reports, small molecule clearances, lev- 
els of toxic chemicals, other dialyzer failures 
(leaks, structural damage, etc.), equipment main- 
tenance, and repair logs (see Form 6). 
3. ~e;formance appraisal of all personnel partici- 
pating in the reuse program should be performed. 
4. An annual review of facility policies and proce- 
dures for applicability to current best practices 
and current standards and regulations must be 
completed. 
F. Prevention 
All equipment must be free of defects that may be 
a potential hazard to patients or personnel. An es- 
tablished preventative maintenance program must 
be implemented and evaluated. 
Before equipment is placed back in use (following 
maintenance or repair), confirmation must assure 
that all aspects of the device are functioning ac- 
cording to manufacturers' specifications and proce- 
dures. 
Water quality for all aspects of the reuse process 
must be tested and evaluated to assure compliance 
with AAML standard and federal regulation. 
All components of the reprocessing equipment must 
be tested and safety parameters set prior to use. 
G. Purchasing Guidelines 
Any dialyzer reprocessing system being considered 
for use should comply with the federal regulations. 
which incorporate the AAMI Recommended Prac- 
tice for Reuse of Hemodialyzers. Any state or local 
regulations which apply for the specific facility should 
also be met. 
1. Equipment 
Complete instructions for use must be avail- 
able. 
Instructions for preventative maintenance and 
repair of the equipment are required. 
Training for facility personnel in equipment use 
is essential. 
~ u a l i t y 
Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 136 -->
The system should be equipped with indicators 
that show proper function. 
Specifications for utilities must be met, includ- 
ing water pressure, flow rate, chemical quality, 
bacterial and pyrogenic quality, electrical and 
drain requirements. 
Design of the reprocessing system should as- 
sure ease of disinfection. 
Upon installation and prior to clinical use, vali- 
dation of dialyzer performance test methods and 
tests of concentration of germicide must be per- 
formed. 
The system should be designed to minimize any 
exposure to potentially toxic substances, i-e., 
closed exhaust system for venting toxic fumes, 
systems to minimize skin or eye contact with 
toxic liquids, etc. 
2. Chemicals 
Two types of chemicals are commonly purchased 
for dialyzer reprocessing, cleaning agents and ger- 
micides. 
a Cleaning Agents 
The facility should validate that a specific clean- 
ing agent does not substantially alter the per- 
formance or safety characteristics of the dia- 
lyzer. 
All cleaning agents must be compatible with 
the membrane, the potting material, and the 
casing of the dialyzer, as well as with all com- 
ponents of the automated dialyzer reprocess- 
ing system or manual reprocessing system. 
The facility should obtain or establish, for all 
cleaning agents used, safe handling practices 
that are included in the Material Safety Data 
Sheet (MSDS) for the particular chemical. 
b. Germicides 
The facility should assure that the germicide, 
when used according to the manufacturer's 
instructions, is at least as effective in killing 
microbial contaminants as 4% formaldehyde 
with a minimum contact time of 24 hours 
and a temperature of at least 20°C. 
The germicide used should be shown to be 
compatible with the dialyzer membrane, the 
dialyzer potting material, and the casing, as 
well as all components of the manual or auto- 
mated dialper reprocessing system. 
The manufacturer of the germicide should pro- 
vide andlor the facility should develop poli- 
cies and procedures for minimizing risk re- 
lated to airborne toxicity, as well as direct 
skin or eye contact. The Material Safety Data 
Sheet for the chemical should be obtained. 
Instructions should be obtained for inspection 
of the chemical upon receipt to assure that it 
is being delivered in a manner that will ren- 
der it effective for its intended use. 
Storage and environmental requirements should 
be specified. 
Information regarding compatibility with other 
chemicals (other germicides, cleaning agents, 
etc.) should be obtained. 
Appropriate tests or test kits for determining 
the concentration of the germicide in solu- 
tion, as well as the relative presence of the 
germicide and absence of the germicide, should 
be developed or secured. 
Guidelines 
Hernodialysis Devices

---

<!-- Page 137 -->
REFERENCES 
1. Association for the Advancement of Medical Instrumentation. Recommended Practice:Reuse of 
Hemodialyzers. (AAMI ROH-1986). Arlington, VA (1986). 
2. KESHAVIAH, P., LUEHMANN, D., SHAPIRO, F. and COMTY, C. Investigation ofRisks and 
H
d
s
 
Associated with Hemodialysis Systems. (Technical Report, Contract t223-78-5046). 
U.S. Dept. of Health and Human Services, Public Health Service, Food and Drug Administra- 
tiodBureau of Medical Devices, Silver Spring, MD (1980). 
3. Proceedings of the National Workshop on Reuse of Consumables in Hemodialysis. J.H. Sadler, 
ed. Kidney Disease Coalition, Washington, DC (1984). 
4. Hemodialyzer R e w : Issues & Solutions (an AAMI Analysis and Review). Association for 
Advancement of Medical Instrumentation, Arlington, VA (1985). 
5. Reprocessing of Hemodialyzers (Videotape). Food and Drug Administration. (1990). 
No&: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further 
investigation for the purpose of training or research on this topic. 
QUU& Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 138 -->
TABLE 
1 
AAMI RECOMMENDED 
PRACTICE: REUSE OF HEMODIALYZERS 
Records 
Master record 
Reprocessing record 
Equipment maintenance and material quality 
record 
Personnel health monitoring records 
Complaint investigation records 
Quality assurance and quality control records 
Personnel Qualifications and Training 
Qualifications (adequate education and back- 
ground; repairs by qualified technicians) 
Written curriculum 
Documentation of successful completion of 
training course 
Patient Considerations 
Medical issues: written policies and procedures 
relative to special patient medical conditions 
Legal review of any lnformed Consent; if used, 
lnformed Consent belongs in medical record 
Open physicianlpatient relationship 
Equlpment 
Appropriate design, construction, and validations 
Water Systems 
Meet specifications of reuse equipment operating 
at peak load 
Proper disinfection 
Water quality testing 
Reprocessing Systems 
Utility requirements specified and followed 
Validation testing initially and periodically 
Written preventative maintenance schedule and 
hl 
Repairs by qualified personnel; test equipment 
function before reinstituting use 
Environmental Control and Safety Equipment 
Validation of adequate function initially, periodi- 
cally, and after any repair 
Written preventative maintenance schedule and 
log 
Safety equipment inspected and maintained ac- 
cording to manufacturer recommendations 
Physical Plant and Environmental Safety 
Considerations 
Reprocessing area clean and sanitary; ventilatio 
maintains acceptable level of toxicity 
Specific storage area requirements for new and 
reprocessed dialyzers 
Tests that do not require special facilities may be 
done in reprocessing or treatment area 
Personnel protection: gloves. protective clothing, 
eyeprotection, eyewash stations, spill control 
equipment, etc. 
Environmental safety: evaluate chemicals for safe 
storage and handling; written procedures; comply 
with OSHA and other regulatory requirements. 
Reprocessing Supplies 
Speafications and testing: certification by supplier 
or appropriate testing; proper documentation 
Incoming supply control: log results of quality tests 
Inventory control: first in, first out; prdper log 
Hemodiaiyzer Labeling 
Use reprocessed dialyzer on same patient; 
patient's name on label 
Label prior to first use; update with each reproc- 
essing 
Label and markings should withstand reprocessing 
and dialysis procedures; should not obscure 
manufacturer's label or disallow inspection of 
interior of dialyzer 
Required information on label: patient's name, 
number of previous uses, date of last reprocessing 
Reprocessing 
Handle and transport dialyzers in a clean and 
sanitary manner 
Rinsing and cleaning: written time limits; effective 
procedures; water quality requirements; cleaning 
agents must not adversely affect dialyzer 
Both dialysate and blood sides should be free of 
visible clotted blood except for a few clotted fibers 
and small clots around periphery of header 
Performance Measurements 
In-vitro small molecule clearance should be actual 
rejection criterion 
Total cell volume is allright, but validation of corre- 
lation with clearance (inital and periodic) is 
required 
In-vitro uttrafiltration should not change f 20% 
manufacturer's specifications (initial and periodic 
validation) 
Blood path integrity should be validated initially 
and when any changes are made in process 
Leak tests on all dialyzers not required if leak rate 
is equal to or less than that for new dialyzers

---

<!-- Page 139 -->
TABLE 
1 (cont.) 
AAMI RECOMMENDED 
PRACTICE: 
REUSE OF HEMODIALYZERS 
Germicide 
Capable of high-level disinfection when tested 
against highly resistant water microorganisms 
If formaldehyde is used: 4% for 24hrs at 20°C or 
demonstrated equivalent 
Do not mix reactive materials 
Minimum water quality (microbiological) require- 
ments for dilutent 
Dialyzer should be filled with disinfectant until 
effluent is within 10% of original concentration 
Use disinfected or new caps 
Testing of concentration of germicide 
Exterior of dialyzer: clean and use low-level 
germicide 
Inspection 
Dialyzer jacket free of visible blood or foreign 
material 
No leaks or cracks 
No more than a few clotted fibers 
Headers free of all but a few small peripheral clots 
Blood and dialysate ports capped with no leakage 
Label properly filled-out and legible 
Disposition of Rejected Dialyzers 
Policies 
Proper contamination prevention (of blood-borne 
pathogens) procedures 
Storage 
If greater than one month, validation of safety and 
effectivess of dialyzer 
Preparation for Dialysis and Testing for 
Potentially Toxic Residues 
Visual inspection of dialyzer and label for safety 
and efficacy 
Verification of patient identification (two people) 
Testing for presence of germicide on at least 
random sample 
Validation of proper germicide concentration 
(initially and periodically) 
Priming procedure and elution of germicide (docu- 
mented procedure) 
Testing for residual germicide: written procedure; 
assure level is below maximum recommended 
level 
Rinsing should prevent rebound to inappropriate 
level (validate) 
Set-up procedures: maximum waiting time to 
prevent bacterial problems; verification of germi- 
cide dwell time 
Validated and documented test of residual germi- 
cide 
' . Monitor patient and dialyzer for complications 
during dialysis; record any problems 
Symptoms 
Measure temperature before and after dialysis; 
evaluate reprocessing if patient shows fever, chills 
Evaluate reprocessing if other sypmtoms such as 
pain in access arm or other unexplained symp- 
toms 
"Special Incident Report" if problems 
Dialyzer failures (leaks, excessive deviations from 
expected performance, etc.) should be docu- 
mented, investigated, and placed in complaint file 
Quality Assurance and Quality Control 
QA personnel should: 
Review and audit master record at least annually 
Audit complaint invesitgation file and perform trend 
analysis at least quarterly 
Audit job descriptions, training materials, and 
documentation of training at least annually 
Audit compliance with informed consent policy at 
least annually. 
Be involved in equipment and supplies specifica- 
tions and purchases 
Audit written policies and procedures at least 
annually, and whenever problems 
Audit written maintenance and repair policies at 
least annually 
Audit physical plant and environmental safety 
parameters at least quarterly 
Audit parameters related to reprocessing supplies 
at least semiannually 
- Audit parameters related to hemodialyzer labeling 
at least quarterly 
Audit compliance with actual reprocessing tech- 
nique at least monthly initially, and at least semi- 
annually later; trend analysis should be performed 
at least quarterly. 
Audit written procedures regarding QA and QC 
and verify their implementation at least quarterly 
Audit results of performance validation 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 140 -->
PROCEDUREFORCONCURRENT 
MONITORING FORMS: 
REUSE LABELING AND 
RECORDKEEPING (FORM 1) 
REUSED DIALYZER PREPARA- 
TION FOR USE (FORM 2) 
REUSE PHYSICAL PLANT AND 
ENVIRONMENTAL SAFETY 
MONITOR (FORM 3) 
The purpose of this audit is to monitor technical 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
When staff are aware of the importance of the 
policies and well trained in the procedures, com- 
pliance should be very high. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all components associated with water treat- 
ment for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate person- 
nel (head nurse, charge nurse, chief techni- 
cian). 
5. Make copies of the audit for each auditor/ 
observer. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
Tom Hanks 
C. 
William Hurt 
etc. 
7. Determine how many staff are to be observed. 
It is recommend that one auditor should 
observe no more than three to four staff at one 
time. 
8- Define the length of time for observation. It is 
recommended that the audit be conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staffmember com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor should not be assigned to other re- 
sponsibilities during the audit. 
Perform the Audit 
1. On the actual audit sheet, write in the date, 
auditor's name, patient shift (or time of day), 
and standard. 
2. Read each indicator carefully. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, Nfor no ifindicator is not met, 
or NIA for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Done" 
box, the staff member must perform the test 
before any patient dialysis is done and per- 
form the test exactly according to the instruc- 
tions for use of the test manufacturer and 
record the results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
3. Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
4. For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
5. Report results to QA committee and clinical 
management team with additional comments 
andfor recommendations.

---

<!-- Page 141 -->
REUSE LABELING 
AND RECORDKEEPING MONITOR 
FORM 1 
Log record completed 
Dialyzers properly labeled 
Dialyzers properly stored 
Predialysis dialyzer check done and recorded 
Predialysis TBV check done and recorded 
Q. A. Comnfttee Recommended Adbn: 
Threshold 
% Compliant 
I 
I 
I

---

<!-- Page 142 -->
h 
bwame Guidelines for Hernodialysis Devices

---

<!-- Page 143 -->
REUSE PHYSICAL PLANT AND ENVIRONMENTAL 
SAFETY MONITOR 
Threshold 
% Compliant 
=F=l 
MSDS for toxic substances posted 
Spill control procedures posted 
Spill control materials available 
Exhaust fan operating during reprocessing 
Environmental testing meets OSHA standard 
Q. A. Cornittee Recommended Action: 
-

---

<!-- Page 145 -->
PATIENT DAILY DIALYSIS RECORD 
XYZ DIALYSIS CENTER 
Date 
Patient Name 
DIALYSIS 
PRESCRIPTION 
Dialyzer 
Time on 
Dry weight 
QB 
QD 
Actual time off 
Predialysis weight 
Heparin Rx: 
Rx time off 
Desired weight loss 
Prime 
Rx dialysis length 
Postdialysis weight 
Infusion 
Actual dialysis length 
UF rate 
Time off 
Expected clotting time 
Dialysate Rx 
Actual clotting time 
DIALYSATE 
MACHINE 
CHECKS 
Conductivity 
Blood leak alarm 
PH 
Air foam detect (check) 
Temperature 
Air foam detect (armed) 
Special Rx 
UF check 
Mixed 
ArtNen press set 
Dispensed 
Machine number 
Quality Assurance Guidelines for Hernodialysis Devices 
REUSE 
Patient ID 
I 
Use number 
Dialyzer structure/aesthetic 
Germicide dwell 
Germicide presence 
Germicide absence

---

<!-- Page 147 -->
Chapter 11 
INFECTION CONTROL 
+ 
CONTENTS 
Page 
............................................. 
BACKGROUND 
11-1 
QUALITY ASSURANCE ...................................... 11-4 
Policies and Procedures ................................. 11-4 
Staff 
Training and Education ............................ 11-4 
Monitoring and Evaluation .............................. 11-5 
REFERENCES ............................................... 11-6 
TABLES. FIGURES. AND FORMS ............................. 11-7 
Guidelines for 
Devices

---

<!-- Page 148 -->
Chapter 11 
Infection Control 
BACKGROUND 
Infection control is a mechanism by which the ad- 
herence, colonization, or invasion of an infectious 
organism is prevented. Infection control is used in 
dialysis units to prevent patients from acquiring 
infections specific to the dialysis unit. The purpose 
of infection control is to ensure the prevention of in- 
fections through appropriately applied policies and 
procedures. Continuous surveillance and other moni- 
toring and evaluation activities assist in identi@- 
ing factors that may influence the occurrence of in- 
fections. 
Although the risk to patients and staff in a hemodi- 
alysis unit for contact with viral and bacterial in- 
fections is quite high, the use and monitoring of 
carefully developed procedures can significantly limit 
the degree of risk involved. The Center for Disease 
Control (CDC) has reported that from 1980 to 1985 
attention to infection control has systematically de- 
creased the incidence of Hepatitis B among dialysis 
patients and staff alike. Infection control proce- 
dures in hemodialysis today require isolation of HBV 
patients. The CDC notes that isolation of HIV pa- 
tients is not necessary. 
Further, the CDC has noted that infections due to 
contaminated water, dialysate, andlor dialyzers have 
been significantly reduced as a result of appropri- 
ately applied surveillance and control efforts. Infec- 
tion control-oriented procedures for vascular access 
venipuncture and other direct invasions to the patients 
circulatory system have been shown to successfully 
Protect the patient from exposure to infection. 
Each manufacturer describes the infection control 
strategies that are to be employed for their particu- 
lar medical device in the directions for use. Within 
this manual, infection control is addressed for each 
Of these devices in the respective chapters. This 
Particular chapter will focus on the control of blood- 
borne infections. 
Hedialysis which has been distributed to all di- 
alysis facilities in the United States. 
EXISTING GUIDELINES 
Throughout the years the CDC has issued and u p 
dated blood-borne infection control strategies and 
precautions (including universal precautions) for the 
renal dialysis community as well as other health 
care agencies. The dialysis community has com- 
plied with the CDC recommendations over the years 
as a voluntary standard. Now the Occupational 
Safety and Health Administration (OSHA) has regu- 
lations that would enforce the use of universal pre- 
cautions as well as other infection control strak 
gies for all of health care. 
Federal OSHA Regulation, Subpart Z of 29CFR 
Part 1910.1030, addresses control of blood-borne 
pathogens. The regulation specifies facility infec- 
tion control strategies as follows. 
1. Written Plan 
It is expected that each employer having employ- 
ees whose anticipated duties may result in occupa- 
tional exposure to infectious agents shall establish 
a written infection control plan designed to mini- 
mize or eliminate employee exposure. The plan 
shall include a determination of that exposure, and 
the schedule for and method of implementation for 
each of the following requirements. The plan shall 
be reviewed and updated as necessary to reflect 
significant changes in tasks or procedures. The 
plan shall be made available for inspection by fed- 
eral and state surveyors. 
a Universal precautions shall be followed 
b. Certain control measures shall be examined and 
maintained or replaced on a regular schedule to 
ensure effectiveness. For example, employees 
shall wash their hands immediately or as soon 
as possible after the removal of gloves or other 
personal protective equipment and after hand 
contact with blood. 
In D ~ m b e r 
of 1989 the FDA produced and re- 
& 
a videotape entitled Infection Control for

---

<!-- Page 149 -->
c. All personal protective equipment and cloth- 
ing shall be removed immediately upon leav- 
ing the work area and shall be disposed in an 
appropriately designated area or container for 
storage, washing, decontamination or disposal. 
d. Used needles and other sharps shall not be 
sheared, bent, broken, recapped or re-sheathed 
by hand. These needles shall not be removed 
from the disposable syringes and they shall be 
discarded in puncture-proof and color-coded 
containers. 
e. Eating, drinking, smoking, applying cosmet- 
ics or lip balm, and handling contact lenses are 
prohibited in the work area. 
f. Food and drink shall not be stored in refrigera- 
tors, freezers, or cabinets where blood or other 
potentially infectious materials are stored. 
g. All procedures involving blood or other poten- 
tially infectious materials shall be performed 
in such a manner as to minimize splashing, 
spraying and aerosolization of these sub- 
stances. 
2. Personal Protective Equipment 
a. When there is a potential for occupational ex- 
posure, the employer shall provide and ensure 
that employees use appropriate personal pro- 
tective equipment such as but not limited to 
gloves, gowns, fluid-proof aprons, laboratory 
coats, face shields or masks and eye protection. 
b. The employer shall assure that the appropri- 
ate personal protective equipment in the ap- 
propriate sizes is readily accessible at the work 
site or issued to employees. Hypo-allergenic 
gloves shall be readily accessible to employees 
who are allergic to gloves normally provided. 
c. The employer shall provide for the cleaning, 
laundering, or disposal of personal protective 
equipment. 
d. The employer shall repair or replace required 
personal protective equipment as needed to 
maintain its effectiveness. 
e. Gloves shall be worn when the employee has 
the potential for hands to have direct skin con- 
tact with blood or other blood products, mu- 
cous membranes, non-intact skin and when 
handling items or surfaces soiled with blood. 
Gloves shall be replaced as soon as possible 
when visibly soiled, torn, or punctured. They 
shall not be washed or disinfected for reuse. 
Utility gloves may be disinfected for reuse if 
the integrity of the glove is not compromised. 
Masks, eye protection and face shields shall be 
worn whenever splashes, sprays, droplets or 
aerosol of blood or other potentially infectious 
materials may be generated and there is a po- 
tential for eye, ear, nose or mouth contamina- 
tion. Gowns, aprons, and other body clothing 
shall be worn when the employee has a poten- 
tial for occupational exposure. The gowns, 
coats or aprons shallbe worn if there is a poten- 
tial for soiling of clothes with blood or other 
infectious materials. Fluid-resistant clothing 
shall be worn if there is a potential for splash- 
ing or spraying of blood or other potentially in- 
fectious materials. 
3. Housekeeping 
a. Employers shall ensure that the work site is 
maintained in a clean and sanitary condition. 
There will be a written schedule for cleaning 
and methods of disinfection based upon the lo- 
cation within the facility, type of surface to be 
cleaned, type of soil present, and tasks and 
procedures being performed. 
b. All equipment and environmental and work- 
ing surfaces shall be properly cleaned and dis- 
infected after contact with blood or other po- 
tentially infectious materials. Work surfaces 
shall be decontaminated with an appropriate 
disinfectant when surfaces are overtly con- 
taminated after completion of procedures or 
immediately after any spill ofblood and at the 
end of the work shift. Equipment that may 
become contaminated with blood or other po- 
tentially infectious materials shall be checked 
routinely and prior to servicing or shipping 
and shall be decontaminated as necessary. All 
bins, pails, cans and similar receptacles in- 
tended for reuse that have a potential for be- 
coming contaminated with blood shall be in- 
spected, cleaned and disinfected on a regularly 
scheduled basis. If the contamination is evi- 
dent they should be cleaned and disinfected 
immediately. Broken glassware shall not be 
picked up by hands. It shall be cleaned up 
using mechanical means. Specimens of blood 
or other potentially infectious materials shall 
be placed in a closable, leak-proof container, 
labeled andlor color-coded accordingly. 
Quality.Assurance Guidelines for Hernodialysis Devices 
11-2

---

<!-- Page 150 -->
4. Infectious Waste Disposal 
All infectious waste destined for disposal shall be 
placed in closable, leak-proof containers or bags 
that are color-coded or labeled as required If out- 
side contamination of the container or bag is likely 
to occur, then a second leak-proof container or bag 
which is closeable and labeled or color coded shall 
be placed over the outside of the first and closed to 
prevent leakage during handling, storage and trans 
port. 
All disposal of infectious waste shall be in accor- 
dance with applicable federal, state and local regu- 
lations. Immediately after use, sharps shall be 
disposed of in closeable puncture-resistant dispos- 
able containers which are leak-proof on the sides 
and bottom and are labeled or color-coded accord- 
ingly. These containers shall be easily accessible 
to personnel and located in the immediate area of 
use. They shall be replaced routinely, not allowed 
to overfill, nor be reused. 
5. Laundry 
Laundry that is contaminated with blood shall 
handled as little as possible with a minimum of 
agitation. Contaminated laundry shall be bagged 
at the location where it was used and shall not be 
sorted or rinsed in patient care areas. Contami- 
nated laundry shall be placed and transported in 
bags that are labeled and color coded. The em- 
ployer shall ensure that laundry workers wear pro- 
tective gloves and other appropriate personal pro- 
tective equipment to prevent occupational exposure. 
6. Training Program 
The training program of the employee shall be pro- 
vided at the time of initial employment or within 
ninety days &r 
being hired. At least annually 
thereafter the employer shall ensure that all em- 
ployees with occupational exposure participate in 
the training program. The material should be a p 
Propriate in content and vocabulary to the educa- 
tional level, literacy and language background of 
the employees The training program shall contain 
the following elements: 
a a copy of the OSHA regulations and an expla- 
nation of its contents; 
b. general explanation of the epidemiology and symp 
toms of blood-borne diseases; 
an explanation of the modes of transmission of 
blood-borne pathogens; 
an explanation of the employer's infection con- 
tJ.01 pragram; 
an explanation of the appropriate methods for 
recognizing tasks and other activities that may 
involve exposure to blood and other potentially 
infectious materials; 
an explanation of the use and limitations of 
practices that will prevent or reduce exposure 
to blood borne pathogens including appropriate 
engineering controls, work practices and per- 
sonal protective equipment; 
information on the types, proper use, location, 
removal, handling, decontamination andlor dis- 
posal of personal protective equipment; 
an explanation of the basis for selection of per- 
sonal protective equipment; 
information on the Hepatitis B vaccine includ- 
ing information on its efficacy, safety, hazards 
(potential side effects), and the benefits of being 
vaccinated; 
information on the appropriate actions to take 
and persons to contact in an emergency; 
an explanation of the procedures to follow if an 
exposure incident occurs including the method 
of reporting the'incident and the medical fol- 
low-up that will be made available; 
information on the medical counseling that the 
employer is providing for exposed individuals 
and an explanation of the signs and labels andl 
or color coding required by the various stan- 
dards within thisregulation. 
A copy of the facility's universal precautions pro- 
cedure. 
Medical Records 
, . 
, 
The employer shall establish and maintain an ac- 
curate record for each employee. The record shall 
include the name and social security number of the 
employee, a copy of the employee's Hepatitis B vac- 
cination records and medical records relative to the 
employee's ability to receive vaccine or the circum- 
stances of an exposure incident. A copy of all re- 
sults of physical examinations, medical testing and 
followup procedures as they relate to the employee's 
ability to receive vaccination or to postexposure 
evaluation following an exposure incident should 
also be included in the medical record. 
Guidelines 
Hernodialysis Devices

---

<!-- Page 151 -->
The employer's copy of the physician's written opin- 
ion and a copy of the information provided to the 
physician as required by the various standards in 
this regulation are to be included in the medical 
record. The employer shall assure that the em- 
ployee medical records are kept confidential and 
are not disclosed or reported to any person within 
or outside the work place except as required by 
law. The employer shall maintain this record for 
at least the duration of the employment plus thirty 
years in accordance with Federal Regulation 29CFR 
19 10.20. 
8. Training records 
Training records shall include the following infor- 
mation: the dates of the training sessions, the con- 
tents or a summary of the training session; the 
names of persons conducting the training, and the 
names of all persons attending the training ses- 
sions. These records shall be maintained for five 
Y-. 
The employer shall assure that all records required 
to be maintained by this section shall be made 
available upon request. The employee training rec- 
ords required shall be provided upon request for 
examination and copying to employees, employee 
representatives, and any state or federal survey- 
ors. 
QUALITY ASSURANCE 
Policies and Procedures 
Policies and procedures pertaining to infection con- 
trol must be developed, written, implemented, and 
evaluated. All standards and regulations previ- 
ously described must be incorporated into the poli- 
cies and procedures. 
Comprehensive policies and procedures must ad- 
dress the interrelationships of the equipment, the 
people involved and the environment. The risks 
must be clearly defined and considered, and pre- 
ventative systems developed and incorporated. 
Policies and procedures must assure safe and effec- 
tive practices: 
Universal precautions 
Housekeeping practices 
Infectious waste disposal 
Laundry disposition 
Medical recordkeeping 
Employee records 
Staff Training and Continuing 
Education 
Role descriptions should describe all personnel re- 
sponsibilities for infection control practices. Each 
responsibility should stem from a specific policy or 
pmedure. 
Staff training should be a well-defined and organ- 
ized process. Content should be clearly defined for 
the learner and based on behavioral objectives. The 
objectives can be used to accurately and objectively 
measure learning, At the end of the sessioxds), the 
instrudor should confirm by a written test a d o r 
return demonstration that learning has occurred 
and that the leamer is able to perform the p d u r e ( s ) 
independently without error. Test results should 
be documented and placed in personnel file. 
Comprehension of the purpose and function of in- 
fection control principles and procedures requires a 
basic understanding of normal physiological con- 
cepts, as well as responses associated with uremia 
and the hemodialysis therapy. Content should in- 
clude the specific areas spelled out in the OSHA 
regulation previously described. 
Need for further education such as inservices or in- 
tensive educational sessions can be determined from 
the routine quality assurance monitoring process 
and the ongoing staff performance appraisal proc- 
ess. When problems are identified, all s t - 
should 
be made aware of the problem and be involved in 
its solution; this nearly always includes problem 
specific continuing education. 
The medical director of the dialysis facility must 
verify that the individual has successhlly completed 
the initial education and training program. The 
medical director is also responsible for assuring that 
an annual review has been performed. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 152 -->
Monitoring and Evaluation 
All policies and procedures must be reviewed and 
updated annually to reflect changes in regulations 
On a periodic basis, quality assurance monitoring 
andlor standards. 
of facility personnel's compliance with policies and 
procedures should be perfonned A concurrent moni- 
Trend analysis, performed by the quality assurance 
bring instrument may be used for this purpose 
committee, should include incident reports and sur- 
(see Form 1). 
veillance monitoring results. 
Guidelines 
Hernodialysis Devices

---

<!-- Page 153 -->
REFERENCES 
1. Centers for Disease Control. Recommendations for Prevention of H N Transmission in Health 
Care Settings. MMWR, 36 (Supplement no. 251, pp. 144-185 (1987). 
2. Occupational Safety and Health Administration. Occupational Exposure to Blood Borne Pa- 
thogens H N and HBV Notice of Proposed Rule Making, 29 CFR Part 1920, Federal Register, 
May 30, 1989. 
3. Infection Control for Hernodialysis (VideoTape). Food and Drug Administration. (1989). 
4. Centers for Disease Control. Protection Against Viral Hepatitis. MMWR, 39 (1990). 
5. ALTER, M.J. and FAVERO, M.S. National Surveillance of Dialysis-Associated Diseases in 
the United States, 1987. Centers for Disease Control, Atlanta, GA (1988). 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further 
investigation for the purpose of training or research on this topic. 
Quality Assurance Guidelines for Henodialysis Devices

---

<!-- Page 154 -->
PROCEDURE FOR CONCURRENT 
AUDIT: 
UNIVERSAL PRECAUTIONS 
MONITOR (FORM 1) 
The purpose of this audit is to monitor technical 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
When staff are aware of the importance of the 
policies and well trained in the procedures, com- 
pliance should be very high. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all components associated with water treat- 
ment for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate person- 
nel (head nurse, charge nurse, chief techni- 
cian). 
5. Make copies of the audit for each auditor1 
observer. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
TomHanks 
C. 
William Hurt 
etc. 
7. Determine how many staff are to be observed. 
It is recommend that one auditor should 
observe no more than three to four staff at one 
time. 
8. Define the length of time for observation. It is 
recommended that the audit be conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staffmember com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor should not be assigned to other re- 
sponsibilities during the audit. 
Perform the Audit 
1. On the actual audit sheet, write in the date, 
auditor's name, patient shift (or time of day), 
and standard. 
2. Read each indicator carefully. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, N for no if indicator is not met, 
or NIA for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Donen 
box, the staff member must perform the test 
before any patient dialysis is done and per- 
form the test exactly according to the instruc- 
tions for use of the test manufacturer and 
record the results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
3. Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
4. For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
5. Report results to QA committee and clinical 
management team with additional comments 
andfor recommendations. 
A s s - 
'U? 
- 
Guidelines 
Hernodialysis Devices

---

<!-- Page 155 -->
I i i 
I 
I 
I 
I 
I 
I 
I 
I 
ON # 
I 
muplum pad-empund u! selpeeu peddeaun Se9eld 
1 
1 
, 
1 
luewdy be 6u!ueep/u~op 
6upeel u e q ~ 
6u!qlop eA!peloJd pue se~o(6 
sJeeM 
1
1
1
1
1
1
1
1
1
1
 
(suo!lenys e~olbuou) slueyed ueewwq spueq seqsleM 
(s~ueyed 
Jnoj q q ~ 
~ e i s 
e~esqo) 
siueged ueeMleq se~oj6 se6uaq3 
s!sr((e!p 6u!nu!y~oas!p ueqM Bu!qlop 
eypelo~d pue 'uo!peao~d eke 'yseur 'se~ol6 aeeM 
s!sA(e!p 6u!le!$!u! ueqM 6u!qiqo(3 
e~lpelold pue uo!pe$old ehe 'yseur 'se~ol6 ueeM ,

---

<!-- Page 156 -->
Chapter 12 
HANDLING OF 
TOXIC CHEMICALS 
CONTENTS 
Page 
.............................................. 
BACKGROUND 
12-1 
E
S
T
 
S
T
 
12-1 
...................................... 
Hazard Communication 
12-1 
................................. 
Occupational Exposure to Formaldehyde ................... 12-3 
MONITORING AND EVALUATION ........................... 12-5 
Daily Monitoring 
12-5 
...................................... 
Monthly Monitoring 
12-6 
.................................... 
Other Monitoring 
12-6 
...................................... 
............................................... 
R E F E N C E S 
12-7 
TABLES, FIGURES, AND FORMS ............................. 12-8 
Guidelines 
Hernodialysis Devices

---

<!-- Page 157 -->
Chapter 12 
Handling of 
Toxic Chemicals 
BACKGROUND 
The average dialysis unit has a number of toxic 
or hazardous chemicals present. They are used 
as cleaning and disinfecting agents, janitorial 
supplies, and for other purposes. A list of the 
common chemicals present in a dialysis facility 
include, but are not limited to: 
Acids 
BasesICaustics 
Cleaning Agents 
Degreasing Agents 
Disinfectants 
Flammables 
Greases 
Paints 
Solvents 
Surfactants 
Water Treatment Agents 
Sterilants 
Bactericidal Agents 
Janitorial Supplies 
Although it is impossible to avoid all risk asso- 
ciated with use of these toxic chemicals, the fa- 
cility can significantly reduce that risk by fol- 
lowing some practical quality assurance meas- 
ures. The first step is to be aware of the chemi- 
cals found in the unit. A chemical that meets 
the criteria of a hazardous substance may be: 
Corrosive to living tissues; carcinogenic; toxic 
when administered orally, cutaneously, or 
through inhalation; irritant; sensitizer; toxic to 
target organs including the liver, kidney, cen- 
tral nervous system, blood, lung, reproductive 
system, or eyes. Some of the chemicals that 
meet this definition that are commonly found in 
the dialysis facility include: 
Acetic Acid 
-* Peracetic Acid 
Chlorine Dioxide 
Formaldehyde 
Glutaraldehyde 
Sodium Hypochlorite (Bleach) 
Hydrogen Peroxide 
Povidone Iodine Solution 
Chlorhexidine Gluconate 
Hexachlorophene 
Ethyl Alcohol 
Ethyl Chloride 
Benzalkonium Chloride 
EXISTING STANDARDS 
Three Occupational Safety and Health Admini- 
stration (OSHA) standards are especially rele- 
vant to the dialysis community and must be in- 
corporated into policies and procedures and clini- 
cal practice: 
1. hazard communication 
2. occupational exposure to formaldehyde, and 
3. occupational exposure to blood borne patho- 
gens. 
A separate chapter in this manual, Chapter 11, 
entitled Infection Control, discusses the occupa- 
tional exposure to blood-borne pathogens stan- 
dard. 
Hazard Communication Standard 
@ Amwance Guidelines for Hernodialysis Devices 
This standard requires employers to provide in- 
formation to their employees about the hazard- 
ous chemicals used in the work place through 
the development and the implementation of a 
"hazard communication program." 
Compliance with this rule can be achieved 
through a four step process as described below.

---

<!-- Page 158 -->
Step 1 List the hazardous chemicals in the fa- 
cility. In general, these chemicals will have a 
label warning of a potential hazard such as eye 
irritation. 
Step 2. Obtain the Material Safety Data Sheets 
(MSDS) for all chemicals identified. The MSDS, 
prepared and supplied by the manufacturer of 
the chemical, contains information including: 
identification (trade name, chemical name, 
chemical family, formula); 
hazardous ingredients (components, specific 
chemical identity, common name); 
physicaVchemica1 characteristics (boiling 
point, vapor pressure, vapor density, solubil- 
ity in water, appearance and odor, specific 
gravity, melting point, evaporation rate); 
fire and explosion hazard data (flash point, 
extinguishing media; special fire fighting pro- 
cedures, flammable limits, unusual fire and 
explosion hazards); 
reactivity data (stability, conditions to avoid, 
incompatibilities, materials to avoid); 
hazardous decomposition or bioproducts (haz- 
ardous polymerization); health hazard data 
(routes of entry: inhalation, skin, ingestion); 
health hazards (acute and chronic) carcino- 
genicity, signs and symptoms of hazardous 
exposure, medical conditions generally aggra- 
vated by hazardous exposure, and emergency 
first aid procedures; 
precautions for safe handling and use (steps 
to be taken in case the material is released 
or spilled, waste disposal method, precautions 
to be taken in handling and storing, other 
precautions); 
control measures (respiratory protection), ven- 
tilation (total exhaust, special, etc.), protec- 
tive gloves, eye protection, other protective 
clothing or equipment, and workhygienic 
practices. 
The MSDS for specific chemicals should be 
posted in any area where that chemical is used. 
This is done to assure the staff direct access to 
information about the risks involved with the 
chemicals, proper handling procedures, and in- 
formation required in case of an emergency. 
Additionally, a list of all toxic chemicals used in 
the facility and all of the MSDS's should be in 
one file. This file must be available to all em- 
ployees. Finally, the facility is required to pro- 
vide a copy of a MSDS upon the request of any 
employee, designated representatives of employ- 
ees, emergency personnel, and to OSHA 
Step 3. All toxic chemical containers must be 
appropriately labeled. The label must contain 
the product name, as well as appropriate warn- 
ings regarding use. Upon delivery of these 
chemicals, proper labeling should be confirmed 
and employees should be instructed not to re- 
move labels under any circumstances. Empty 
containers from toxic chemicals should be im- 
mediately discarded and not reused for other 
purposes. 
Step 4. A written hazard communications pro- 
gram must be developed and implemented. Such 
a program should be included in the initial train- 
ing of all staff members, and during annual 
review. The program should include at least 
the following. 
Discussion of the contents of all regulations 
related to handling of hazardous chemicals. 
Discussion of the contents on Material Safety 
Data Sheets of all hazardous chemicals in 
the facility. 
Description of any medical surveillance pro- 
grams related to hazardous chemicals avail- 
able in the facility. 
Description of potential health hazards re- 
lated to exposure of any hazardous chemi- 
cals and description of signs and symptoms 
of that exposure. 
Instruction to immediately report any adverse 
signs or symptoms that the employee sus- 
pects are attributable to hazardous chemical 
exposure. 
Description of all operations within the facil- 
ity or procedures where potential exposure 
to a hazardous chemical is present. 
Purpose for, proper use of, and limitations of 
all personal protective clothing and equip- 
ment related to hazardous chemical use. 
Instructions for handling of spills, emergen- 
cies, and clean-up procedures. 
Quality Assurance Guidelines for Hernodialysis Devices 
12-2

---

<!-- Page 159 -->
An explanation of the importance of any en- 
gineering andlor work practice controls for 
employee protection and necessary instmc- 
tion in the use of these controls. 
A review of emergency procedures including 
specific duties or assignments of each em- 
ployee in the event of a hazardous chemical 
emergency. 
Whenever a new hazardous chemical is intro- 
duced, training must be understaken and com- 
pleted. 
Upon completion of the training program, the 
employer should verify and document employee 
comprehension. This should be repeated on an 
annual basis and be incorporated into the per- 
formance appraisal process. It is recommended 
that documentation of successful completion of 
the program be included in the employee's per- 
sonnel file. 
The facility should also have written policies 
regarding hazard communication for any out- 
side contractors. Should any outside contractor 
bring hazardous materials into the dialysis fa- 
cility, that contractor should provide the facility 
with an MSDS along with written procedures as 
to how the material will be used, monitored, 
and eliminated. An example may be a water 
treatment vendor bringing materials to disin- 
fect or clean water treatment system compo- 
nents. 
The facility is required to complete and main- 
tain OSHA Form 200 reporting all occupational 
injuries and illness. The form must be recorded 
within six months of occurrence. A copy of the 
total number of occupational injuries and ill- 
nesses must be posted in each facility in a place 
where employee notices are posted on an an- 
nual basis. 
To obtain a copy of the OSHA hazard communi- 
cation standard, specify Federal Register 52 
(163): 31852-31886, August 4, 1987. 
Certain states and territories have "approvedn 
Programs that meet the requirements of the 
federal regulation but also have additional laws 
a d regulations. These states and territories 
include: 
Alaska 
New Mexico 
Arizona 
New York 
California 
Connecticut 
Hawaii 
Indiana 
Iowa 
Kentucky 
Maryland 
Michigan 
Minnesota 
Nevada 
North Carolina 
Puerto Rico 
South Carolina 
Tennessee 
Utah 
Vermont 
Virgin Islands 
Virginia 
Washington 
Wyoming 
If your facility is located in a state with a OSHA- 
approved plan, you must comply with the Haz- 
ards Communications Requirements of that 
state. 
Occupational Exposure to 
Formaldehyde 
The OSHA standard for Occupational Exposure 
to Formaldehyde stipulates: 
A. Exposure Limits 
1. Permissible exposure limit: the employer 
shall ensure that no employee is exposed to 
an airborne concentration of formaldehyde 
that exceeds one part formaldehyde per mil- 
lion parts of air (1 ppm), as an.8 hour time- 
weighted average (TWA). 
2. Short term exposure limit: the employer shall 
ensure that no employee is exposed to an air 
borne concentration of formaldehyde which 
exceeds two parts formaldehyde per million 
parts air as a 15 minute short term exposure 
limit (STEL). 
3. Action level equals 0.5 parts per million (ppm) 
in a 8 hour time-weighted average (TWA). 
B . Required Monitoring 
1. Initial monitoring shall identify all employ- 
ees who may be exposed at or above the ac- 
tion level or above the short term exposure 
limit and accurately determine the exposure 
of each employee so identified. 
2. Unless the employer chooses to measure the 
exposure of each employee potentially exposed 
to formaldehyde, the employer shall develop 
a representative sampling strategy and meas- 
ure sufficient exposures within each job clas- 
Guidelines for Hernodialysis Devices

---

<!-- Page 160 -->
sification of each work shift. The purpose of 
4. Employees have the right to observe moni- 
this is to correctly characterize and not un- 
toring procedures. 
derestimate the exposure of any employee 
within each exposure group. 
F. Regulated Areas 
3. The initial monitoring process shall be re- 
These are areas where airborne formaldehyde 
peated each time there is a change in pro- 
exceeds 8 hour time weighted average or short 
duction, the equipment process, personnel, 
term exposure limit. 
or control measures which may result in new 
In these areas: 
or additional exposure to formaldehyde. 
C. Periodic Monitoring 
1. The employer shall periodically measure and 
accurately determine exposure to formalde- 
hyde for employees shown by initial monitor- 
ing to be exposed at or above the action level 
or a t or above the short term exposure limit. 
2. If the last monitoring results reveal employ- 
ees exposure a t or above the action level, the 
employer shall repeat monitoring of the em- 
ployees at least every six months. 
3. If the last monitoring results reveal employee 
exposure a t or above the short term expo- 
sure limit, the employer shall repeat moni- 
toring of the employees a t least once a year 
under worst conditions. 
D. Termination of Monitoring 
The employer may discontinue periodic moni- 
toring for employees if results from two consecu- 
tive samples, taken at least seven days apart, 
demonstrate that the employee exposure is be- 
low the action level and the short term exposure 
limits. This must be a statistically significant 
sample. 
E. Other Monitoring Information 
1. Monitoring shall be accurate at the 95% con- 
fidence level to within plus or minus 25% of 
airborne formaldehyde concentration at time- 
weighted exposure and short term exposure 
limits and to within plus or minus 35% for 
action level. 
2. Monitored employees must receive the results 
of the monitoring within 15 days. 
3. If employee exposure exceeds the 8 hour time 
weighted average or the short term exposure 
limit, the employer shall develop and imple- 
ment a written plan to reduce employee ex- 
posure to or below either (both) and give writ- 
ten notice to employees. 
1. A notice regarding the danger and hazard 
must be posted. 
2. Access to these areas must be restricted to 
authorized personnel who have been trained 
as described earlier. 
3. Respiratory protection must be provided 
(permanently) if engineering or workplace 
practice cannot reduce employee exposure to 
acceptable limits, or temporarily in the in- 
terval until feasible engineering or workplace 
practice changes are made to correct expo- 
sure levels. 
4, Protective clothing must be worn and work 
practices performed. 
5. Employee training programs in hazards and 
proper handling must be provided. 
6. Proper housekeeping (preventative mainte- 
nance, proper storage, spill contingency plans) 
must be implemented and practiced. 
G. Emergency Procedures 
For all areas where there is a possibility of an 
emergency involving formaldehyde, the facility 
must assure that appropriate procedures are 
adopted to minimize injury. Appropriate proce- 
dures must be implemented in the event of any 
such emergency. 
H. Medical Surveillance 
The facility must institute a medical surveillance 
program for all employees exposed to formalde- 
hyde at concentrations equal to, or exceeding, 
the action level. Also medical surveillance must 
be performed when concentrations exceed the 
short term exposure limits, as well as for any 
employee developing signs or symptoms of for- 
maldehyde overexposure. Such surveillance and 
any examinations must be performed by or un- 
der the supervision of a physician and provided 
without cost, loss of pay, and at a reasonable 
time and place. 
Quality Assurance Guidelines for Hernodialysis Devices 
12-4

---

<!-- Page 161 -->
The facility must also administer a medical dis- 
ease questionnaire to any employee prior to being 
assigned to a job where formaldehyde exposure 
is at or above the action level or above the short 
term exposure limit including: work history, 
smoking history, any evidence of eye, nose or 
throat irritation, chronic airway problems, hy- 
droactive airway disease, allergic skin conditions, 
dermatitis, respiratory problems. This question- 
naire must be administered annually. It should 
also be given to employees experiencing signs 
and symptoms indicative of possible over expo- 
sure to formaldehyde. Assuming that the facil- 
ity has already instituted all possible engineer- 
ing control measures, the physician must deter- 
mine on the basis of this questionnaire, his ex- 
amination, and other information whether the 
employees are required to wear respirators to 
reduce exposure to formaldehyde. 
I. Medical Examinations 
Medical examinations are to be given to any em- 
ployee if the physician feels, based on informa- 
tion in the medical disease questionnaire, the 
employee may be a t risk from hazardous expo- 
sure to formaldehyde. 
This requirement for 
physical examination also pertains to employ- 
ees exposed during an emergency situation. The 
physician's opinion must be documented. 
J. Employee Training and Information 
1. Training must be provided to all employees 
assigned to work places with a health haz- 
ard. 
2. Training must be provided a t the time of ini- 
tial assignment and whenever new hazards 
from formaldehyde are introduced into the 
work place. 
3. Training must be provided at least annually 
for all employees at or above the action level 
or the short term exposure limit. 
4. The training program shall be conducted in 
a manner that all employees are able to un- 
derstand and must include: 
Contents of the regulation and of the MSDS 
Medical surveillance program purpose and 
description 
Proper formaldehyde handling 
Proper use of protective equipment 
Spill contingency plans 
Use of engineering environmental controls 
Emergency procedures 
Proper use of each type of eyewash station 
in facility. 
5. All employees must be informed of the loca- 
tion of the written training materials. These 
must be available to the employees at no cost. 
K. Recordkeeping 
Recordkeeping must include: 
1. Results of all scheduled and unscheduled air- 
borne formaldehyde exposure measurements. 
2. Objective documentation if the employer has 
determined that no measurements are nec- 
essary (no employee is exposed to formalde- 
hyde a t or above the action level). 
3. An accurate record of each employee who is 
subject to medical surveillance under this 
standard. 
4. Records regarding fit testing of all respira- 
tors. 
5. All records must be retained for 30 years af- 
ter employment ends and all records must 
be available for OSHA inspection (Federal 
Register, December 4, 1987, 29 CFR Parts 
1910 and 1926, Volume 52, Number 233, 
Pages 46168 to 46312). 
MONITORING AND EVALUATION 
The following are recommendations for monitor- 
ing that should be performed to enhance the 
safety and reduce the level of risk to patients or 
staff. These recommendations are in addition 
to those previously described. 
Daily Monitoring 
A. Test for the absence of clinically significant 
levels of germicide or cleaning agents (toxic 
Potential health hazards (how to identify 
and what to do)

---

<!-- Page 162 -->
chemicals) in clean/sanitized/disinfected di- 
alysis delivery systems. 
B. Test for the absence of clinically significant 
levels of germicide or cleaning agents (toxic 
chemicals) in clean/sanitized/disinfected wa- 
ter treatment systems. 
C. Test for the absence of clinically significant 
levels of germicide or cleaning agents (toxic 
chemicals) in cleanlsanitizedldisinfeded re- 
processed dialyzers before clinical use. 
Monthly Monitoring 
A. If formaldehyde is used as the disinfectant 
' 
in reuse of hemodialyzers, the AAMI Recom- 
mdnded Practice for Reuse of Hemodialyzers 
states that "formaldehyde vapors should be 
monitored a t least monthly, and whenever 
indicated by the discomfort of personnel." 
B. Incident reports related to use of toxic chemi- 
cals should be reviewed and analyzed by the 
quality assurance committee. 
0 ther Monitoring 
A Emergency equipment should be inspected 
for proper functionhondition according to the 
manufacturer's instructions or facility policy. 
B. A trend analysis of incidents and/or regular 
monitoring pertaining to use of toxic chemi- 
cals should be performed. Performance ap- 
praisal of all personnel responsible for han- 
dling tmic chemicals should also be performed 
(see Form 1). 
C. All incoming supplies and records should be 
inspected periodically for completeness. 
Quality Assurance Guidelines for Hernodialysis Devices 
D. All policies and procedures related to han- 
dling of toxic chemicals must be reviewed an- 
nually. 
E. Performance appraisal process for all person- 
nel responsible for handling toxic chemicals 
and facility review should be completed an- 
nually (see Form 2).

---

<!-- Page 163 -->
REFERENCES 
1. Occupational Safety and Health Administration (OSHA) Standard. Hazard Communication 
Standard. Federal Register, 52 (163): 31852-31886, August 4,1987. 
2. Occupational Safety and Health Administration (OSHA) Standard. Occupational Exposure to 
Formaldehyde. Federal Register, 52 (233): 46168-46312, December 4,1987. 
3. BEDNAR, B. Meeting OSHA Hazard Communication Standards. Nephrology News & Issues. 
4,6: 14-15, 1989. 
Note: A list of additional references on this topic can be found in Appendix E at the end of this 
manual. These additional references are included to enable the reader to pursue further 
investigation on this topic for the purpose of training or research.

---

<!-- Page 164 -->
FORM 
1 
TOXIC CHEMICALS HANDLING TREND ANALYSIS 
MONITORING: 
AIRBORNE 
LEVELS 
Location #I 
Location #2 
Location #3 
Location #4 
Location #5 
Location #6 
Location #7 
Location #8 
SPILLS 
Location #1 
Location #2 
Location #3 
Location #4 
DATE 
ACCIDENTAL 
EYE CONTACT, 
EX. 
Location #1 
Location #2 
Location #3 
Location #4 
Other: 
Jan 
Feb 
Mar 
Apr 
May 
Jun 
Jul 
Aug 
Sep 
Oct 
Nov 
Dec

---

<!-- Page 165 -->
PROCEDUREFORCONCURRENT 
MONITORING FORM: 
TOXIC CHEMICAL HANDLING 
(FORM 2) 
The purpose of this audit is to monitor technical 
staff compliance with standard practices and pro- 
cedures related to the water treatment system. 
When staff are aware of the importance of the 
policies and well trained in the procedures, com- 
pliance should be very high. 
Before the Audit 
1. Provide adequate and appropriate inservice to 
assure total staff awareness and education of 
all components associated with water treat- 
ment for dialysis. 
2. Assure staff awareness of all elements of the 
concurrent audit and how performance will be 
observed and evaluated. 
3. The QA committee specifies the standard (ex- 
pected percentage compliance) desired for the 
audit; begin not lower than 85%. 
4. Schedule the audit with appropriate person- 
nel (head nurse, charge nurse, chief techni- 
cian). 
5. Make copies of the audit for each auditor1 
observer. 
6. Assign code letters for each staff member to be 
observed; for example: 
Employee A: 
Glenn Close 
B: 
Tom Hanks 
C. 
William Hurt 
etc. 
7. Determine how many staff are to be observed. 
It is recommend that one auditor should 
observe no more than three to four staff at one 
time. 
8. Define the length of time for observation. It is 
recommended that the audit be conducted dur- 
ing peak activity times (daily start-up, shift 
changeovers, etc.). The time frame should be 
long enough to observe each staffmember com- 
pletely perform the listed activity. 
9. Assign a staff member to perform the audit. 
Auditor should not be assigned to other re- 
sponsibilities during the audit. 
Perform the Audit 
1. On the actual audit sheet, write in the date, 
auditor's name, patient shift (or time of day), 
and standard. 
2. Read each indicator carefully. 
3. Observe staff for actual performance. Auditor 
should not interfere with staff activities, be 
obtrusive, or preceptibly obvious. 
4. Under each staff code letter, write Y for yes if 
indicator is met, N for no if indicator is not met, 
or NIA for not applicable, not observed. 
To achieve a Y (yes, indicator was met), staff 
should be observed with complete compliance 
for each encounter. For example, for a Y to 
appear in the "Post-Softener Hardness Done" 
box, the staff member must perform the test 
before any patient dialysis is done and per- 
form the test exactly according to the instruc- 
tions for use of the test manufacturer and 
record the results as per facility policy. 
5. Complete all observations within timeframe 
specified. Assure that each indicator has one 
response. 
After the Audit 
1. Under each employee code letter, add total 
number of Ys and Ns; do not count NAs. 
2. For each employee, calculate compliance per- 
centage by dividing the total Ys by the total 
observations; again, do not count NAs. 
3. Calculate total compliance percentage for the 
audit by dividing total Ys (all employee Ys) by 
the total observations; do not count NAs. 
4. For each indicator, calculate compliance per- 
centage by using the same method as above; 
again, do not count NAs. 
5. Report results to QA committee and clinical 
management team with additional comments 
andlor recommendations.

---

<!-- Page 166 -->
I 
k ! p d Aylpel led se pe~op 
pua peleqel sleqweqo qxol IIV I

---

<!-- Page 167 -->
CONTENTS 
+ 
Page 
BACKGROUND ................................. ............ 13-1 
PROBLEM REPORTING MECHANISMS . . . . . . . . . . . . . . . . . . . . . . . 13- 1 
Medical Device and Laboratory Problem Reporting Program . . . 13-1 
Guidelines for Reporting . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-1 
Guidelines for Not Reporting . . . . . . . . . . . ............. 13-2 
Required Information for Reporting . . . . . . ............ 13-2 
How the Program Works . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-3 
Medical Device Reporting Regulation . . . . . . . . . . . . . . . . . . . . . . 13-3 
Safe Medical Devices Act of 1990 . . . . . . . . . . . . . . . . . . . . . . . . . . 13-4 
A FACILITY'S RESPONSIBILITY FOR REPORTING . . . . . . . . . . . . 13-4 
L 
Chapter 13 
MEDICAL DEVICE 
REPORTING 
TABLES, FIGURES, AND FORMS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-6 
I 
tY Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 168 -->
Chapter 13 
In Appendix A the reader will find a complete analy- 
sis of all Medical Device Reporting (MDR) files per- 
taining to hemodialysis devices for the period from 
January 1,1980 through December 31,1989. 
BACKGROUND 
As has been noted elsewhere in this manual, a 
large number of these incidents are related to user 
error or to inappropriate or inadequate maintenance 
and repair of the devices. Other incidents may 
have been less severe had the user acted in accor- 
dance with the manufacturer's instructions. An- 
other large segment of these incidents involves some 
degree of device or equipment malfunction. 
The primary protection that providers and patients 
have to ensure that unsafe or ineffective devices do 
not remain on the market is provided by the Food 
and Drug Administration (FDAI. The FDA per- 
forms routine inspections of manufacturers' facili- 
ties and recordkeeping systems to ensure compli- 
ance with "Good Manufacturing Practices." 
Another method by which safety is maintained is 
by the FDA's investigation of problems reported in 
the use of the devices. Thus, the absolute impor- 
tance of all users reporting any problemdincidents 
related to use of the devices is underscored. Essen- 
tially, if dialysis personnel do not inform the FDA 
of problems related to devices, it may take longer 
to become aware that a device may be unsafe or 
ineffective. 
PROBtERl REPORTING 
MKmANrsMs 
mere are basically four mechanisms by which prob 
lems related to hemodialysis can be reported: 
The "Medical Device and Laboratory Problem 
Reporting Program," 
Medical Device 
Reporting 
2. The "Medical Device Reporting" regulation, 
3. The Medical Device Amendments of 1976, as 
amended by the Safe Medical Devices Act of 
1990, and 
4. Manufacturers' Complaint investigation files. 
Medical Device and Laboratory 
Problem Reporting Program 
The Problem Reporting Program, or PRP, is f i ~ d e d 
by the Food and Drug Administration, Center for 
Devices and Radiological Health, and coordinated 
by the United States Pharmacopeia (USP). One of 
the USPs objectives is to improve product quality 
and to inform industry and government about the 
health hazards caused by medical devices. The 
PRP provides healthcare practitioners and other 
medical device users with an effective and expedi- 
ent way to report problems related to the safety 
and efficacy of medical devices. 
A Guidelines for Reporting 
The PRP encourages users to report incidents of: 
Death, 
Serious injury, or 
Malhctions that could result in hazards or 
injuries. 
Problems with medical devices, in-vitro diagnostic 
equipment, and radiological health products should 
also be reported: 
When there is user error. It is important to 
determine if the design of the device contrib- 
utes to user error or if incomplete labeling 
may have contributed to the event. 
When a decision is made to no longer use a 
piece of equipment due to a malfunction which 
has occurred or recurred It is better to re- 
port the event rather than just discard the 
Quality Assurance Guidelines for Hernodialysis Devices 
13-1

---

<!-- Page 169 -->
device, place it in storage, or return it to the 
manufacturer. 
When repeated repairs do not solve the prob- 
lem. 
When a manufacturer's design or repair changes 
to the product adversely affect the perform- 
ance, safety, or efficacy in the opinion of the 
practitioner. 
When the problem indicates poor quality con- 
trol by the manufacturer. 
When a problem of incompatibility between 
devices of different manufacturers results in a 
serious hazard or injury. 
When a malfunction results in medical treat- 
ment, hospitalization, repeat surgical proce- 
dures, or readmission. 
Even when a problem has occurred only once, if 
the practitioner believes that the possibility for re- 
currence may exist, the problem should be reported. 
The USP informs both the manufacturer and the 
FDA Analyses of other "isolated incidentsn that 
may have occurred and a trend analysis are then 
performed. It is possible that a single problem 
reported from one facility may be seen to fit into a 
pattern of incidents reported by many facilities and 
therefore be more significant than might first a p 
pear. 
B. Guidelines for Not Reporting 
If the device involved does not have the potential to 
cause or contribute to a death or serious injury, it 
probably should not be reported. These include: 
Changes to a product that are only cosmetic 
in nature and do not affect, or have the po- 
tential to affect, the performance, safety, or 
efficacy of the device. This includes personal 
preference for a device. 
Normal wear and tear of a device or routine 
service complaints where no performance prob 
lems exist such as consumer senrice complaints, 
nonresponsiveness of the firm, unavailable service 
manuals, or parts and replacements not read- 
ily supplied. 
Isolated occurrences where the problems oc- 
cur only once, the chance of recurrence is, in 
the practitioner's opinion, either zero or highly 
unlikely, and there is no potential for death 
or injury. If interested in determining if oth- 
ers are experiencing the same problem, con- 
tacting the facility's centralized reporting area, 
such as the Biomedical Engineering, Purchas- 
ing, or Risk Management departments, may 
be helpful before deciding not to report an 
isolated occurrence. 
C. Required Information for Reporting 
Reporters are encouraged to supply as much infor- 
mation as possible when reporting. A copy of the 
Product Problem Reporting Program Form is in- 
cluded at the end of this chapter. The report can 
be submitted in writing or by telephoning a toll- 
free number: 1-800-638-6725 (in Maryland call col- 
led 301-881-0256). 
When reporting, it would be helpful to include the 
following. 
Identification numbers (lot number, model num- 
ber, serial number, etc.). These numbers can 
help to identify if problems are recurring in 
one particular lot or involve one particular 
model and enable the FDA and the manufac- 
turer to rapidly solve the problems. 
Complete name of the device and the manu- 
facturer name that appears on the label. 
Whether the same firm or another firm is 
identified as the distributor and/or manufac- 
turer. 
Whether it is a disposable device that has 
been reused. 
If the directions for use were properly fol- 
lowed; if not, could the directions have been 
improved. 
Indicate whether a sample of the device(s) 
has been retained. If possible and practical, 
it is important to retain a sample of the de- 
vice, as well as other devices that may have 
been related to the particular problem. 
Identify the location of the event (i.e., hospi- 
tal, clinic, home, transport, etc.). 
Include the title or practice specialty of the 
practitioner (physician, nurse, technician, etc.) 
who was using the device when the problem 
occurred. 
Include a complete description of the problem 
including any actual or potential adverse ef- 
fects upon the patient or practitioner. In- 
clude any results of physical examinations or 
Quality Assurance Guidelines for Hernodialysis Devices 
13-2

---

<!-- Page 170 -->
laboratory tests performed in conjunction with 
the problem in assistance or treatment of diag- 
nosis or that can otherwise assist in under- 
standing the problem 
D. How the Program Works 
USP is an independent, nongovernmental body 
composed of approximately 300 representatives from 
associations and colleges of pharmacy, nursing and 
medicine. Once the PRP is notified by submitting 
the problem on the reporting form or by calling the 
toll-free telephone number, copies of the report are 
forwarded to the FDA on the day that it is re- 
ceived. The USP also sends a copy to the manufac- 
turer so that it is aware of the problem and your 
concern. The USP will acknowledge receipt of the 
report and provide additional reporting materials 
for future use. 
Reports submitted to the USP are subject to the 
Privacy Act. The USP will delete the reporter's 
name on the manufacturer and/or FDA copy of the 
report if requested. However, it should be noted 
that the manufacturer and the FDA may be lim- 
ited in the amount of follow-up that can be done if 
the reporter's name is not available. In addition, 
FDA will delete the hospital, patient, and physi- 
cian names (or any other data that can be used to 
identi& them) prior to public release of s report 
under the Freedom of Information Act. 
If a name is given, the reporter may be contacted 
by the FDA, the manufacturer, or both for addi- 
tional information or to inform the reporter about 
their evaluatibn of the report. Manufacturers have 
other responsibilities regarding the investigation, 
evaluation, and reporting of device-related prob- 
lems ("complaint investigations" according to Good 
Manufacturing Practices, Medical Device Report- 
ing regulations, etc.). 
Although the primary purpose of the PRP system 
is to improve the products utilized in healthcare, it 
is also a vital means of quickly bringing health 
hazards to the attention of officials in government 
and industry. In this way, appropriate action may 
be taken, either in the fom of product improve- 
ments or recalls. 
mh Wtem is not designed to replace any re- 
Porting requirement8 that the institution m a y 
WY 
haw. Remember to also use any mr- 
mat fmility reportirg procedures such as in- 
&nt mports. 
The PRP form (see Form 2) at the end of this chap 
ter summarizes actions for the problem reporting 
program. It is recommended that this form be phe 
tocopied and posted in a prominent place in the di- 
alysis center, head nurse's office, medical director's 
office, and chief technician's office. 
Medical Device Reporting 
Regulation 
Note: The following information on the Medical 
Device Reporting rule applies to manufac- 
turers of medical devices only. It is included 
in this manual solely for informational pur- 
poses. 
%Y ~ s u r a n c e 
Guidelines for Hernodialysis Devices 
The Medical Device Reporting (MDR) final rule, 
dated December 13, 1984, requires manufacturers 
to report information to the FDA when one of their 
devices may have caused or contributed to a death 
or serious injury or when a malfunction may con- 
tribute to death or serious injury. The MDR regu- 
lation is intended to ensure that the FDA is in- 
formed promptly of all serious or potentially seri- 
ous problems associated with marketed medical de- 
vices. 
Under the Good Manufacturing Practices (GMP) 
regulations, a manufacturer is required to review, 
evaluate, investigate, and maintain a failure rec- 
ord of its devices. 
The MDR regulation requires the manufacturer to 
notify the FDA as follows: 
In case of a death, the manufacturer must 
submit the report to the FDA by telephone as 
soon as possible, but no later than five calen- 
dar days of receipt of the information and must 
file a written report within 15 days of receipt 
of the information. 
In the case of serious injury or a malfunction 
that is likely to cause or contribute to a seri- 
ous injury or death if it recurs, a report should 
be made to the FDA as soon as the necessary 
information for making the report is obtained, 
but no later than 15 working days after ini- 
tial receipt of the information. The manufac- 
turer must report to the FDA each time it 
becomes aware of a reportable event or mal- 
function.

---

<!-- Page 171 -->
Safe Medical Devices Act of 1990 
On November 28,1990, President Bush signed into 
law the "Safe Medical Devices Act of 1990," which 
amends the Federal Food, Drug, and Cosmetic Act. 
Several of the provisions of this new legislation have 
an impact on the requirements of reporting medical 
device problems. The new law will impose reporting 
requirements on users for the first time. Certain 
device user facilities, including hospitals, nursing 
homes, ambulatory surgical facilities, and outpatient 
treatment facilities that are not physician's offices, 
will be required to report deaths related to medical 
devices to the FDA They are also required to submit 
reports of serious illnesses or injuries related to 
devices to the manufacturer or to the FDA if the 
manufacturer is not known. These provisions of the 
law will go into effect upon publication of the ha1 
regulations or 12 months from the date of enactment 
(November 28, 1991), whichever is earlier. 
Other provisions ofthis law include that distributors 
of medical devices will be required to provide copies 
ofMDRreportsto the manufacturer ofthe device and 
that manufacturers, importers, and distributors who 
make MDR reports will be required to certify the 
number of reports submitted to the FDA in a year. 
Also, manufacturers of permanently implantable or 
life-sustaining andlife-supportingdevices used out- 
side a device user facility and that are reasonably 
likely to have serious adverse health consequences 
will be required to establish tracking systems for 
these devices. 
A FACILITY'S RESPONSIBILITY 
FOR REPORTING 
Quality Assurance Guidelines for Hernodialysis Devices 
In the event of a death or serious injury related to 
the use of a medical device or in the event of a mal- 
fhction of a medical device that is likely to cause 
or contribute to death or serious injury if it recurs 
the facility may report to the manufacturer as well 
as the PRP. Once the new law goes into effect (no 
later than November 28, 1991), facilities will be 
required to report deaths to the FDA and serious 
injurylserious illness to the manufacturer or the 
FDA if the manufacturer is not known. These are 
important reporting mechanisms for the swveil- 
lance of products by both the manufacturer and 
the FDA It is only through such reporting that 
serious product defects or other problems can be 
discovered, investigated, and resolved. 
Reportable events also include improper labeling, 
defective components, performance that does not 
meet the specifications of the product, poor packag- 
ing, incomplete or confusing instructions, and erro- 
neous information. This information may be filed 
as a complaint with the manufacturer as well as 
with the PRP. 
All facility staff members should be trained in the 
problem reporting process. This should be a com- 
ponent of the initial training of new employees and 
reviewed annually.

---

<!-- Page 172 -->
FORM 1 
Fonn Approved: OMB No. 08104143 
DATE RECEIVED 
PRODUCT IDENTIFICATION: 
Name of Product and Type of Device 
(Indude sires or othec identifying characteristics and attach labeling, If available) 
Manufacturer's Name 
Manufacturer's City, State. Zip Code 
Is this a disposable item? 
YES 
NO 
ACCESS NO 
I 
Lot Number(s) and Expiration Date@) (If applicable) 
Serial Numbefls) 
Manufacturer's Product Number andlor Model Number 
2. REPORTER INFORMATION: 
Your Name 
Today's Date 
Title and Department 
Facility's Name 
Street Address 
City 
State 
Zip 
Phone( 
) 
Ext: - 
3. 
PROBLEM INFORMATION: 
Date event occurred 
This event has been reported to: Manufacturer 
FDA 0 
Pkue Indicate how you want your ldentlty publlcly disclosed: 
Other 
No public disclosure 
If requested, will the actual product in- 
volved in the event be available for eval- 
To the manufact~rerldistributor 
uation by the manufacturer or FDA? 
YES [7 NO 
Tothe manutacturer/distributor and to anyone who requests a 
of the report irgm the FDA 
Robkm noted orouopectd (Describe the event In as much detail as necessary. Attach additional pages if required. lnclude how and where 
the product was used. Include other equipment or products that were involved. Sketches may be helpful in describing problem areas.) 
REfURN TO 
OR 
CALL TOLL FREE ANYTIME 
Unlted States Pharmacopeia 
800-638-6725. 
12601 Twinbrook Parkway 
IN THE CONTINENTAL UNITED STATES 
Rockville, Maryland 
20852 
'In himyland. call collect (301) 881-0258 
Attention: Dr. Joseph G. Valentino 
be- 
9:00 AM and 4 3 0 PM 
#ur FDA Zl9f (3/85) 
%'Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 173 -->
FORM 2 
1 . WHAT TO REPORT? 
Anythlng you conslder to be a problem with a device: 
When a device problem causes serious hazard, injury, or death (even I user error was involved) 
Repeated device repairs are required and problem is not solved 
Incompatibility in two products could or did create a hazard and you were not warned of this 
possibility by the manufacturer 
Improper labeling 
Defective components 
Performance failures 
Poor packaging 
Incomplete or confusing instructions 
Erroneous information 
Again, anything you consider to be a problem with a device! 
2. 
WHAT TO HAVE READY WHEN YOU MAKE THE CALL OR FlLL OUT THE FORM: 
Your name and title 
Facility name, address, telephone number 
Product name 
Lot number, model number, serial number, product expiration date 
Manufacturer's name and address (also Distributor's if notes both) 
Problem noted: 
Was a disposable device reused? 
Were instructions for use followed (could they be improved?) 
Has a sample of the device been retained? 
Identify location of the event 
Identify titlelpractice specialty of person using device at time of problem occurence 
Include complete description of problem including any actual or potential adverse effects upon the 
patient or practitioner 
3 . MAKE THE CALL! (OR FlLL OUT THE FORM AND SEND IT) 
CALL TOLL FREE ANYTIME 
800-638-6725 
(in Maryland call collect (301) 881-0256 between 9:ooAM and 4:30PM) 
4. 
PERFORM ANY OTHER REGULAR REPORTING PROCEDURES REQUIRED BY 
FACILITY POLICY. 
Quality Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 174 -->
Appendix A 
Summary of Incidents/Problems

---

<!-- Page 176 -->
Appendix A (Cont.) 
Summary of IncidentslProblems 
a i t y Assurawe Guidelines for Hernodialysis Devices

---

<!-- Page 177 -->
ACTION REWIRED 
Fadliy podalysls checks; 
Check con&MV befao diwis; proper mmmPpairXX: pocodus 
Fadlity tdlow maM1( ImtwcUons; Menu( action 7 
Fadlly hat conc as drug (pocd); pH and mnd chedt before dldysls 
Proper pocedues; mnut adon 
Roper dldnfecllon pomdves, water Ueatmm badefial mnitodng 
Roper didnfedon p o m u e s , water reatmem bacterial mrindng 
Fadliy pedalyds checks; 
Roper water treatment; proper machine dntenanm 
Check m n & m b l u e d i w s ; proper m m P p a i r m promdues 
Check mn&c+MV 
before dialysis; proper m$lmPpairlO(: promdues 
Proper water tmnt design 6 disinfect; prow miaoUol modlor 6 germidde dllulion 
Manut adon; poper machine dntenmWpedldyds checks 
POTENTIAL HAZARWRISK 
Air embolus; death 
Hypematreria; mslvorn; selmes; death 
Hypvderria; hypotendon 
Addods; death 
Hypnatrenia; nmkom; hemolyds 
Pyrogen reactions; sepsis 
Pyrogen reactions; sepsis 
Air embolus; death 
Hemclyjs 
Hypnuemia; m L m ; s e i ~ e s ; 
death 
Hypernauemia; nars&om; seimes; death 
Pyrogen reaction; sepsis 
lneffecdve dalysis; potemid of dotllng 
DESCRIPTION 
Air embolus; details unkmwn; suspecl air detector not armd 
High sodium; pt sodum.187; d a m da@~sted 
by fadlity 
Exmss UF due to ? equipmnt mlfundon; posdMe user urw 
Addods due to low bkabpH; lmpoper mnmmate used 
Hemdysis due to enpty concentrate )ug; no darm 
Fyrogen reactions 2" to gross machine baaerial cantanindon 
Pyrogen readions 2 O to gross water system baaerld contamination 
Potentid air embolus; detdls unknown; suspect user error 
Heater overheated due to din in water 
High d l d p t e sodun( 234); alarm and pmporcloning mdadjusted ly fadI4kj 
High didysate sodurn; details unkmwn 
Appar. pyogen rxn; Renallnpoor water ueatment; p w . baMner (high flux) 
Blood p n p mFped wklng dulng ddysis; also dd pedidysis (gmed) 
CATEGORY 
b 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
p- 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
Del Sys-Sngl R 
DATE 
2/18/86 
3/21/86 
4/10/86 
4/18/86 
4/22/86 
488/86 
4/28/86 
4/29/86 
56/88 
7/18/86 
86/86 
8/13/86 
9/19/86 
Del Sys-Sngl R 
11/17/86 
118/87 - 
Manut adon 
Excess UF due to 7 equipment mltundon 
Hypvdenia; hyptension 
Del Sys-Sngl R 
2/11/87 
Del Sys-Sngl R 
2/12/87 
Dd Sys.Sngl R 
2118187 
Del Sys-Sngl Pt 
3/2/87 
Del Sys-Sngl R 
3 m 7 
Del Sys-Sngl R 
4/13/87 
Ex- 
UF due to 7 equip meHundon; user w
d
 
cdib requirermm 
Punp operaled at rnax speed (700) despite sening; control mahtunclion 
Excess UF due to ewpment mdfundon 
R gained weight 7 2 O to positrve didysate pess; no predidysls mach checks 
P u p Operated at accelerated sped despite setting; control maltundon 
Stan used machine despite knowledge of mnductMty poblem; high sodium 
Punp operated at accelerated sped despte setting; control maltundon 
Patient recsived smdl electrical s h 5 due to wiring poblem 
Potentid i r embolus: Ud p m p continred to run 8 no damp despite 5r darm 
Potentid air embolus: Md p m p m n t i w d to run & no damp despite rir alarm 
Potentid ar embolus: Md pump m n t i w d to run a no dampdespite dr darm 
Potentid air embolus: Md p m p continred to run a no damp despite dr d a m 
Air embolus; mdfunclion of reset switch dsaued alrm 
Formldeyde exposure due to backsiphon from upstream mchim 
Excess UF due to equip malf; user dd rot follow rntr's promdues 
Del Sys-Sngi PI 
Del Sys-Sngi PI 
Del Sys-Sngi R 
Del SpSngi R 
Dd Sys-Sngi Pt 
Del Sys-Sngl R 
Del Sys-Sngi PI 
Del Sys-Sngl PI 
Del SysSngi PI 
p- 
Del Sys-Sngi PI 
Dd Sys-Sngl PI 
Del Sys-Sngl PI 
Del SyrSnd PI 
Del Sya-Sngi R 
Del Sys-Sngl R 
4R4/87 
-
-
 
4/29/07 
4RO187 
5/1/87 
511187 
6/12/87 
6/23/07 
6/25/87 
6/25/07 
6130187 
7/1/87 
7/16/87 
7/17/87 
7131187 
8/11/87 
Excessive Mood now 
Hypvdenia; hypotendon 
Hypervolemia; hypertendon 
~xcessive blood now 
Hypematremia; ws)vorn; seimes; death 
Excessive Mood now 
EleclrMon 
Air embolus; death 
Air embolus; death 
Air embolus; death 
Air emb~lus; death 
Air embolus; death 
Toxic rxn; death 
Hypvolenia; hypotension 
Manuf adon; fadliy pedalysis checks 
Maruf adon 
Roper fadlky pocedures; mand d o n 
Manut adon; fadlity pedalysis checks 
Check mnd before dhlysis; paper rrtWrepdr/O(: pocedures 
Manutamer action; fadlity pedidysls checks 
Proper mMepalr pomdves; elec checks; QC procedues 
Fadlity peddysis checks; mfr action 
Fadllty peddyds checks; mfr action 
Fadlity peddysis checks; mh action 
Fadlity peddyds checks; mh action 
Fadlity peddyds checks; mfr action 
And siphon valves; paper pocedures 
Fadlity fdlow mfr I ~ s ~ N ~ o ~ s ; 
Pot. air erbdus: Md p m p mnt to run 8 ro danp despite air alrrm; inprop repair 
Fadlity peddysis checks; follow mih repairlmtnc pocd; OC 
Air embolus; ar detector stuck in reset position 
Pot. air emtdus: Md pump mnt to run 8 no danp despite air alrm; poor mnc 
Art & ven pressure darm but no Mood pump stop; 
Excessive UF cased dalo memb ~pture; 
maif due to poor fadlity w i p rtnc 
Excess UF due to equipment mdtunclion 
Air embolus; death 
Air embolus; death 
Problems assac with excess pessure 
b o d loss; lptendon; sepsis 
Hypvdenia; hypotendon 
Fadlity peddysis ch* 
mfr action 
Fadlity peddyds checks; fdlow nih repairlmtnc pocd; (X: 
Fadllty peddysis checks; mfr action 
Proper mdntenanmhepalr promdues; (X: pomdues 
Manufachrer action 
Punp operated at accel speed despite sening; m m d mdtutunclion 
Excessive Mood now 
Manufamu action; fadlity pedidyJis checks

---

<!-- Page 178 -->
L 
uolwdsq p u m p l u o w leme~nreyy 
uo!wrqpu e u ~ w : u l j 
empl ~ueuodwos :(6u!1w pue eqaus) sueuoduco ~nuuele 
pereeqlem 
LBIFUZL 
u PUS-sAs led 
geqs sMeg-ed l s u w a w d k!lpl led04 
uoau0lredkl !epe!~NedAH 
gws.ed wosels.W umpd edw pp IWI !
w
 w jn J, i 146!em peu!e6 7d 
LWLLRL 
u PUSSAS lea 
uope w !pp uoleq .A 
p puco elsshep y ~ q s 
: p o d ~ ! ~ d w u l u r 
~ e d o ~ d 
sphlweq :wo~yleu 
:epeJwOd& 
pe- 
sgApureq we!& vlq ApwJod suq w a l e :,lq6~ :eresAlep wn!pos moi 
LQIPUI I 
~US-SAS lea 
u o w w l s y 3 ~ w 
s!sApg-ed k ! l p j 
lUW : W W @ JIV 
unp ou 'durep ou'uru 01 penuwos dund p(q : s n l w e JIV 
LBIPUL I 
u P u ~ - d s 
pa 
u o w JJUI :qww spApp-ed k!~w 
j 
~
e
p
 
: s n ! ~ e 
JIV 
u ~ w w n 
s~mep :sn!oqwelp ppuelod 
LBICULL 
~d 
 PUS-^^ lea 
u o w w :qw sp@p-ed kllpej 
weep Isnloqwe JW 
umwyun s~mep :sn~oqwe J!V 
L ~ I ~ L I L 
L 
u BUS- AS lea

---

<!-- Page 179 -->
Appendix A (Cant.) 
Summary of Incidents l Problems 
S 
Quality-Assurance Guidelines for Hemodialysis Devices

---

<!-- Page 180 -->
CATEGORY 
IDATE 
~DESCRIPTION 
~POTENTYL 
HAZARDIRBK 
ACTION REWIRED 
I 
- 
Dl*- 
7nOB1 
Ipmpr sodum mnc (low); inproper dlludon of concantate by user 
Hyponalrenia; ncuslvom: hemotpis 
ManufacaJ.oh d o n ; chedc condixhity befue dialysis 
a*- 
liMW 
lpmpr sodummncenhllon (low) 
Hypwrenia; n ~ ) v o m ; 
hemdyds 
Fdlow t m ~ f a c b l o h pocedues; chedc mnd before datysis 
Dl*- 
8UB4 
lnpmper potassium content low and high) 
NausWvomhing; cardac poMems 
Manutaatrw% d o n 
Dl*- 
11BB4 
pH of add mncontrate too high 
Alkylods; m d a c pmtlems 
Manufacaroh d o n ; chedc pH befwe dalyds 
ow- 
5 I l M 
lnprqmr sodumconc (high); 7 fadlky oqJp callb 
Hypomaremla; na~sWm; 
selme; death 
Manufaduer's d o n ; chedc mndue(lvhy 
before d i w s 
8BB5 
Inproper Potassium mntem; fadMy staff niroad label 
Nausmoriflng; w d a c poblems 
Manuf cducodo l W s ; fadl teal mnc as drug (poce&res) 
Lw'W 
Dl*- 
?*- 
or*- 
a*- 
Dl*- 
8rZO8.3 
Maatid q M 
In Wquld mcanaato; recall; 
Pyrogen reactions; sepsis 
Manufacarer's d o n ; fadtty mlwtiologicd mnltorlng 
a*- 
7RlB7 
Sodum content on label was m n g (off by 100%) 
Hypemaremla; na~h)vom; seime; death 
Manufachrreh d o n ; chea condwwty M a e d i m s 
817B6 
lOn4B6 
lORgm6 
11/5/88 
3/16/87 
pijv- 
Didysate 
Maatial gwth in tlquid mncenuate; recall 
Maoblal q M 
In liquid concentate; r e d 
Maatid q M 
In Hquid cOnMhte; recall 
Maatial g M 
In Hqid mcemrate; r e d 
Used inproper mnc;p mqhrod medical imrvomlon 
Addods; death 
FadMy mat mnc as dug (poce&res); chedc mndlpH before daysis 
Qn2/80 
5 M M 
Pyrogen readions; sepsis 
Pyrogen reaalons; sepsis 
Pyrogm reactions; sepsis 
Pyrogen reactions; sepds 
Hypernauenia; mh)vom; winre; death 
Inproper Potassium content; fadlity staff nisread label 
23 pts dldzd with add lnstd of mtate conc on acetate mech; stall enu 
Manutamoh d o n ; fadlity miwtioioglcd mnllorlng 
Manufachlroh d o n ; fad(ty mlwblologid mnitodng 
Manufacaroh d o n ; fedtty mlwtiologlcA mnltodng 
Manufacarer's d o n ; fadky mlmblological mniiorlng 
Mh cdorcode labek;fadl teat mnc as h g bocd); 4 
before dial 
Nausmomhing; cardac poblems 
Manuf cola-code labels; fadlity troa concantate sc dNg bocedures)

---

<!-- Page 182 -->
w- 
snj 
WNWU snj 
sewmod krpup OIWW MOIPI :wnm sn j 
sen= 
snd 
senm snj 
sen- 
snlr 
senm snj 
wmp :spe&&uv 
U O P ~ J klweued4.1 iue~edd\l smug 
weep :spe$qdsuy 
weep : w e W u v 
wmp :spe!Aqdsuy 
weep :speWuv 
weep :spe!Aqdsuy 
weep :spewdsuy 
w W @ J k l i W P J ~ k ~ 
u o ~ k l w b s r e d k i ~ 
P@WWJJ 
rmd esw w :UOPWJ klweuad& iuemidv 
U O P ~ ~ J 
klwesredb wersddV 
UOPWJ W e u e d b wemidv 
U W ~ J 
k l w ~ a d b 
iu- 
SW6 
EO/FM 
wtue 
EBN~ 
wgu~ 
W L 
j t l - ~ k l 
jwm4w 
JH-BZ~KI 
jn-*zi(leiu 
JH-J=CKI 
~H-BZCKI

---

<!-- Page 184 -->
- 
. . . 
. - -. - . . - . 
senm mi 
weep !spe&&uy 
WWeJ klnprxldhi ~ U ~ J & V 9819WOL 
jH-lez&a 
sen= 
snj 
weep :qeh&uy 
z x w p e e ~ 
. k l n p w e u e d B l u 
g w r m 
< ~ . m z k m 
senm snj 
sen- 
snj 
sensww ~ n 3 
m=w snj 
t 
I 
I 
I 
I 
weep !speh&uyl 
uoge m-wepuw :esn uopq mApg p3q3 
E x MI 
wewd ou-leoeeu le weel worn 
98muo~ 
weep :speh&uy 
weep :spe&&uy 
weep :spe&&uy 
weep !spe&&uy 
WPWJ klnppleuedhi 1 u e ~ W 
W P ~ J 
k~nppeued&i ~ue- 
UOluee~ k ! w e u e d h lue~eddv 
z x UOPJ 
klnplweuedl~ lue~eddv 
g w u i i 
WUL 1 
9
~
~
0
1
 
~ W U O L 
jH-*zCa 
j H - ~ z h l 
dH-~Z&Kl 
jH-leZ&Kl

---

<!-- Page 185 -->
L w u a u uopeCgso~ple Jedoy 
m n w SM 
m n w snj 
u w s J ~ W W 
:em cuoleq mkp w
3
 
m n w snj 
uope~umeyruscu :em wopq ~ z k p 
peq3 
s e n w snj 
u o p ~ 
JW~D?BPUBW ww J O Z ~ P 
peq3 
uope J W W ~ ~ ~ W 
!m uqeq a z k p peq3 
m n w snj 
eon eweq M&IP 
wsdru~ 
10qu03 jn :uope w m e y r w :w&lp 
MW ezpewesq3 
s@es :uopu*odN !sol porn 
s@es:uopwodk( :sol worn 
s@es :UO~UWJN 
:sol porn 
Weep !S~P&&UV 
weep :spe&&uy 
s@es:uopuaodAq :q 
poem 
WP :s~eM!euv 
s@es!uopuelod~ :sol porn 
weep :spe&&uy 
s@es:uopuelOdkl :sol poqg 
s@m:uopuelodN :sol poom 
qmp:spe&&uy 
uopuaodkl :sol poom 
uopuelcd& !p~cucu pny mu3 
J@ww 
P V W lo ~u91ot3 
' 
PWM lo wn euo lo uolwuen f?uwbu 
we1 JWU 
PWA 10 wn euo lo uo~erysusn f?uv~nbu we1 
UoPmJ klW8SJdb 
iueredd\( 
w ~ a e 
d : u o p m ~ klweuedb u~usddy 
t x h b l luepld ou-*pew te weel poom 
WWJ kl4lsueuedh VJ- 
s x h b l r e n d ou-*pew te VI p o w 
u o w ~ 
klwmedb lu- 
s x WI ~lbPBd W-WW 
1~ w ww 
E x h b ~ 
wend W - J @ ~ ~ B U 
te W I porn 
WPWJ klweuedb i
u
 
z x wd POOR u r n 4 01 enp we1 POI ewu3 
h l u l lueued ou ~(MS 
4JJ lo Ud lW jil WSe3xe e W 0 d 
LBN* 
LWBIIE 
LWGIIE 
LW6VE 
LWSUE 
LWWC 
LWEVE 
L ~ V C 
LWZLK 
LWVZ 
LOIU~: 
LWWI 
LWSUL 
9BIGVZ 1 
j ~ - l e z k i u 
j ~ - ~ @ z C i ~ l 
j w m z k i u 
jH-J@zkiu 
~H-J@Z&KI 
jH-lezkiu 
j ~ - ~ @ z C i u 
H-J@zkiu 
j ~ - m C i u 
~
H
-
J
W 
++mCiu 
j ~ - ~ @ z k i u 
~H-MZ~KI 
jH-J@zkiu

---

<!-- Page 187 -->
senm snj 
weep :spe&&uy 
uopwr klwwedk ruuW 
B B ~ G V ~ 
~H-~~z@KI 
uopa rumpueu :eon uoheq mz@p pq3 
spdes:uopuetcdk( !OSOI poom 
h b l wend W-JVW 
18 WI POP 
W L U ~ 
jH-J@zllSKl 
uope ruwepw : m erqeq mz@p pq3 
spdes !uopuercdk( !sol poolg 
h b l we@ w-mpsw P WI poom 
W L U ~ 
JH-~ZCK~ 
u o m JUU !Suuo~uau bwnua mdold:m uqeq mz@p pq3 
spdes !uopuelcdk( !sol porn 
rez@lp PWP ww W P O ~ 
~
a
l
 
I@ ysel worn 
B W U ~ 
j ~ - ~ z & K l 
.
.
 . 
I 
uope yur :&lpwau bwwe dold !m uoleq m@p ~ 4 3 1 
spdes :uopuaodk( :sol worn

---

<!-- Page 188 -->
Appendix A (Cont.) 
Summary of Incidents /Problems 
qua lit^ Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 189 -->
1 
w '*q 
w!ps 'eluop uladeq 'les uwpe uolnps 'SWII w o n 'lezC!p JUWIJ~I '.6ulqhne. 
e m 01 w e u W SI I! wowear e!!w 10 e s n e q ~ 
UI 
 use^ 'eeqvep 'u@d Ieuyopqe 'enz~es 'spuek 'wepe w w lo 'ppei 'lee6uhl 'epmhpej fulqsny 'hepue '~seve h l e ~ d s e i 
'uopnbe 'erbuoi uelws '&mu ul e l m huunl. 'spe~oqdep 
'6u!q6m 'uopsdum ~eau'bpyon 
'euds UM) bu!~!pe~ 
u!ed '.auo&k~~ls eylleunqlse. 'wee4 lo sswuoqs 'eesneu 'upd 1seq3 '6u~31! 'buueeqm 'neasp h w ~ d s e l 
:Gu!leel IOU. 
'6uneqs 'u!edyJeq :eppul pewde~ 
w o d w A ~

---

<!-- Page 192 -->
Appendix B 
Trend Analysis 
Recommendations that trend analysis be performed 
on various aspects oftechnical data have been included 
in several sections throughout this manual. Trend 
analyses can be performed in a variety of different 
ways, using many formats. To assist the reader in 
understanding how to perform and use trend analysis 
as a quality assurance tool the following case his- 
tory is presented. 
It is recommended that all hemodialysis facilities 
perform certain ba&riological monitoring on a monthly 
basis. These should include at least water bacte- 
rial levels and dialysate bacterial levels to confirm 
compliance with AAMI Standards. 
Most hemodialysis facilities draw cultures monthly; 
and, when results are received back from the labo- 
ratory, many stack the actual lab reports in a three- 
ring binder or drawer &r 
checking that the re- 
sults are within AAMI limits. 
Although such a practice gives the facility some 
assurance that the water and dialysate are micro- 
biologically acceptable for dialysis, a few additional 
actions will provide more helpful information. They 
may also prevent problems, long before they occur. 
In addition to simply looking at the laboratory report 
form and filing it, the facility should also record the 
results on a spreadsheet. 
Sample Case History 
Trend Analysis of Delivery System Dialysate 
Bacterial Levels 
An anecdote about an actual occurence reported in 
a hernodialysis facility indicates the value of such 
a recordkeeping system. The name and location of 
the facility has been changed. 
Mt. Evans Dialysis Facility in Conifer, Colorado 
contacted the authors in November 1989 complain- 
k that two of their patients were experiencing 
W g e n reactions. Upon interview with facility 
Personnel, it was found that one delivery system's 
bacterial culture results showed > 30,000 colonies1 
ml in Odober. 
The facility had not been charting bacterial levels, 
but simply filing the lab slips in a manner similar 
to that described above. To investigate and solve 
the problem, the initial step taken was to array all 
culture results obtained in 1989, for all six of the 
facility's machines on one spreadsheet. The results 
are presented in Figure 1. 
Using a line chart further enhances the visibility of 
trends. In Figure 2 the constantly increasing level 
of bacterial colonization in machine #2 is obvious. 
Qmlit~ 
Assurance Guidelines for Hernodialysis Devices 
L 
A simple rule of thumb is that any value which 
shows three consecutive increases or decreases in 
such a line chart indicates a trend. Thus, if the 
Mt. Evans Dialysis Facility had been using a line 
chart, they would have realized that an unaccept- 
able trend was occuring when they charted the 
July results on machine #2. July was the third 
consecutive month with a significant increase in 
colony count. Since no changes had been made in 
disinfection protocols, or any other policies or pro- 
cedures that would affect bacterial growth, they 
could have anticipated that the month-to-month 
increase in colony count would continue. 
In the end, the problem was determined to be a 
buildup of biofilm in the inlet water line of the 
machine. This part of the system was not subject 
to the routine disinfection performed at the Mt. 
Evans facility. 
Thorough disinfection and cleaning, through the 
water distribution loop eliminated the problem. No 
permanent patient injury occurred. 
The purpose of the anecdote is to illustrate the use- 
fulness of trend analysis in anticipating problems, 
and in solving them before serious consequences do 
occur. Tools and methods such as those described 
in this appendix section should be used in any of 
the areas discussed in this manual where trend 
analysis is recommended.

---

<!-- Page 193 -->
Appendix B (Cont.) 
Trend Analysis 
Figure 1 
MACHINE # - 
Delivery System Dialysate Culture Results 
Figure 2 
Jun 
Jul 
Aug 
Sep 
Oct 
Machine #2 Dialysate Culture Results 
Nov 
Jan 
Feb 
Mar 
Apr 
May 
Jun 
Jul 
Aug 
Sep 
Oct 
Nov 
Dec 
Month (1989) 
Quality Assurance Guidelines for Hernodialysis Devices 
B-2

---

<!-- Page 194 -->
Automated hemodialyzer reprocessing sys- 
tem: A device that automatically rinses the 
dialyzer of residual blood and blood products, 
performs some manner of "cleaning" process, 
tests the dialyzer for leaks and performance 
parameters, and fills the dialyzer with an ap- 
propriate concentration of a germicide. 
Blending valve: A device, generally at the be- 
ginning of the "pre-treatment," that mixes warm 
and cold water to achieve an optimum tempera- 
ture for operation of the reverse osmosis mem- 
branes. 
Carbon filter (or granular activated car- 
bon filter): A cylindrical tank containing an 
activated carbon filter medium with a central 
drainage core. This type of filter is used pri- 
marily to remove chlorine and chloramine, as 
well as some organics. 
Central dialysate delivery system: A sys- 
tem that utilizes a single "centraln dialysate pro- 
portioner which prepares dialysate for a num- 
ber of bedside consoles or bedside stations. 
Clearance: Describes the performance of the 
dialyzer for solute removal; the amount of blood 
completely cleared of a solute by the dialyzer 
per minute expressed in ml/min. 
Concurrent monitoring: The process of ob- 
serving or measuring something at the time it 
is occuring. 
Deionizer (or deionization tank or DI): A 
tank of insoluble spheres or beads, called resin, 
which exchanges all types of cations and anions 
and replaces them with hydrogen and hydrox- 
ide ions which combine to form water. Deioniz- 
ers may be categorized as "mixed bedn, contain- 
ing both cation and anion resin in a single ves- 
sel, or "dual bedn, where each resin type is in a 
Separate vessel. 
Appendix C 
Glossary of Terms 
Depth filter (or sand filter or multi-media 
filter or diatomaceous earth filter): A tank- 
type filter, usually including a backflushing sys- 
tem, which is used as a first stage treatment to 
remove suspended matter, colloidal material or 
silt from the water before introduction to other 
downstream water treatment components. 
Dialysance: Describes dialyzer efficiency when 
solute concentration in the dialysate is not zero 
(such as recirculating dialysate delivery sys- 
tems); the volume of blood cleared of that solute 
per minute if the dialysate concentration is zero. 
Dialysate (or dialysis fluid ): A non-sterile 
aqueous solution with an electrolyte composi- 
tion near that of normal extra cellular fluid. 
Dialysate concentrate: A preparation of salts 
which, when diluted with water, yields dialy- 
sate for use in dialysis. These concentrates are 
manufactured commercially in liquid or powder 
form. 
Dialysis delivery system: A device that de- 
livers dialysate to the hemodialyzer maintain- 
ing proper concentration, temperature, pres- 
sures, and flow in the dialysate circuit. The 
dialysis delivery system (delivery system) also 
monitors various functions related to the dialy- 
sate compartment and the blood compartment: 
dialysate pressure, ultrafiltration rate, blood 
leaks into the dialysate, changes in the pressure 
of the blood circuit, air or air foam in the blood. 
Dialyzer: The device where the exchange be- 
tween blood and the dialysis fluid takes place; a 
semi-permeable membrane separates two com- 
partments, one in which flows the patient's blood, 
and the other the dialysis fluid, or dialysate. 
Diffusion (or conductive transfer): The pas- 
sive transport of solutes across a membrane in 
the absence of net solvent transfer. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 195 -->
Appendix C (Cont.) 
Glossary 
Endotoxin: Bacterial lipopolysaccharide found 
in the bacterial cell wall. It is a pyrogenically 
active material 
Fixed-ratio proportioning system: A deliv- 
ery system in which cylinders of known volumes 
are used to proportion dialysate concentrate and 
treated water in exact amounts, and through a 
series of valves control the cyclic filling and emp- 
tying of each cylinder. 
Important aspects of care: Those things that 
are performed or provided in a health care set- 
ting that are most important. These aspects 
tend to be high volume, high risk or problem 
prone. 
Kinetic modeling: A means of quantifying and 
individualizing dialysis treatment and nutri- 
tional plan. 
Langelier saturation index: A calculation of 
the propensity of a reverse osmosis membrane 
for scaling with calcium carbonate crystals per- 
formed by using total dissolved solids, total al- 
kalinity, calcium concentration, pH, and tem- 
perature of the R.O. reject stream. 
Reverse osmosis: A membrane separation 
process for removing solvent from a solution. In 
an RO system feed water is pressurized on one 
side of a semi-permeable membrane. The pres- 
sure is high enough to exceed the osmotic pres- 
sure and cause reverse osmotic flow of water. 
Sediment filter: A cylindrical cartridge filter 
used to remove particulates. 
Servo-controlled proportioning systems: A 
delivery system that uses a control sensor to 
monitor the conductivity of the dialysate and 
regulate the flow of the dialysate concentrate 
within the specific conductivity limits. Flow can 
be regulated using variable speed pumps, vari- 
able orifice values, or other mechanisms. 
Servo-feedback ultrafiltration control sys- 
tem: A delivery system where dialysate inflow 
(Q,) and outflow (Q,) 
are measured constantly, 
using sensitive flow meters. By subtracting Q, 
from Q, the system measures ultrafiltration flow 
rate (Q,). 
Once that value is known, the mi- 
croprocessor (in which a desired Q, 
has been 
programmed by the user) automatically adjusts 
the machine's TMP so that desired Q,, equals 
- * 
measured Q,. 
Limulus amoebocyte lysate assay: A labo- 
ratory test for p~rogenicity which employs a ma- 
Sieving coefficient: A mathematical expres- 
t k a l derived from the blood of the horseshoe 
sion that describes the fraction of specific solute 
crab. 
retained by a membrane during ultrafiltration 
Mass solute transfer: The quantity of a sol- 
(c&,w>. 
ute transferred from the blood into the dialysis 
Silt density index: A measurement of the 
fluid (or vice-versa) across the semipemeable 
membrane-fouling and filter-plugging character- 
membrane of the dialyzer per unit of time. 
isitics of tap water. 
Pyrogen: A fever-producing substance. 
Single patient, single pass dialysate deliv- 
ery sys&ms: A system-where dialysate is de- 
Pyrogen reaction: A patient reaction charac- 
livered to one patient at a time; also called 
terized by shaking chills and fever. 
"negative pressure systems." 
Quality assurance: A cyclical Process by which 
Sorbent (or regenerative) dialysis system: 
problems and opportunities for improvement are 
A delivery system that involves the reprocess- 
identified and analyzed, solutions are developed 
ing of dialysate through a cartridge to remove 
and implemented, and reassessment occurs. 
uremic toxins from the spent dialysate, as well 
as adjusting electrolytes to the desired level. 
Quality control: 
The process by which a 
product's performance is measured. 
Threshold for compliance: A percentage of 
Retrospective monitoring: The process of 
compliance with the indicators that are expected 
measuring something that has already occurred. 
to be found when monitoring the activities of 
the facility. 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 196 -->
Appendix C (Cont.) 
Glossary 
Toxic substance: Any chemical that is corro- 
sive to living tissues; carcinogenic; toxic when 
administered orally, cutaneously, or through 
inhalation; irritant; sensitizer; toxic to target or- 
gans. 
Ultrafilter: A membrane filter that will re- 
move smaller particles (10,000 to 50,000 MW 
cutoff) than depth filters. 
Ultrafiltration: The process by which plasma 
water is removed from the blood due to a pres- 
sure gradient between the blood and dialysate 
compartments; expressed in mVmin, mVhr, or 
Uhr. 
Ultraviolet radiation: A means of disinfect- 
ing hemodialysis water that utilizes radiant 
energy for the destruction of bacteria. UV light 
is produced by means of a low pressure mercury 
vapor lamp that emits the majority of its light 
at a bactericidal wave length. Water passing 
through an ultraviolet radiator typically flows 
over and around a quartz sleeve and does not 
contact the lamp itself. 
Volumetric ultrafiltration control system: 
A delivery system that employs a fluid-filled, 
closed, non-compliant dialysate circuit from 
which a controlled and measured amount of fluid 
(dialysate) is removed, generally, via a volumet- 
ric pump, from a closed circuit. 
Water softener: A tank of insoluble spheres or 
beads, called resin, which exchange cations in 
removing calcium and magnesium from incom- 
ing hard water.

---

<!-- Page 197 -->
Appendix D 
List of Tables, Figures, and Forms 
Chapter 2: The Basics of Quality Assurance 
Figure 1 
The Quality Assurance Process 
Figure 2 
Sample Quality Assurance Plan 
Figure 3 
Quality Assurance Problem Tracking Form 
Table 1 
Scope of Care 
Table 2 
Regulations, Guidelines, and Standards 
Table 3 
Data Sources 
Chapter 3: Water Treatment 
Table lA 
Water Contaminants 
Table 1B 
Signs and Symptoms and Possible Water Contaminant-Related Causes 
Table 2 
Water Treatment System (summary of components) 
Table 3 
AAMI Requirements for Manufacturers (summary) 
Table 4 
AAMI Requirements for FacilitieslUsers (summary) 
Table 5 
AAMI Recommendations for Users (summary) 
Table 6 
AAMI Recommended Practice for Reuse of Hemodialyzers 
Water Requirements (summary) 
Form 1 
Water Treatment System Log 
Form 2 
Water Treatment System Monitoring Form (concurrent monitor) 
Form 3 
Water Treatment System Trend Analysis 
Chapter 4: Dialysis Delivery System 
Table 1 
Dialysis Delivery System (summary of components) 
Table 2 
Summary of AAMI Delivery System Requirements 
(Manufacturer Standards) 
Form 1 
Patient Daily Dialysis Record 
Form 2 
Delivery System Trend Analysis 
Form 3 
Delivery System Master Preventative Maintenance Schedule 
Form 4 
Predialysis Technical Checks Monitor (concurrent monitor) 
Form 5 
Dialysis Equipment Audit 
Form 6 
Delivery System Evaluation Checklist 
Chapter 5: Dialysate and Dialysate Concentrate 
Table 1 
Typical Ranges of Dialysate Fluid 
Table 2 
Summary of AAMI Dialysate Concentrate Standards 
Form 1 
Patient Daily Dialysis Record 
Form 2 
Dialysate Concentrate Tank Label and 
Dialysate Concentrate Jug Label 
Form 3 
Dialysate Cultures Trend Analysis 
Form 4 
Dialysate Concentrate Safety Monitor (concurrent monitor) 
Chapter 6: Hemodialyzers 
Table 1 
Dialyzerhlembrane Characteristics 
Table 2 
AAMI Dialyzer Requirements (Manufacturer Standards) (summary) 
Table 3 
Some Useful Formulas in Working with Dialyzers 
Form 1 
Patient Daily Dialysis Record 
Form 2 
Dialyzer Problems Trend Analysis 
Form 3 
Dialyzer Use Monitor (concurrent monitor) 
 wit^ &~wance Guidelines for Hernodialysis Devices

---

<!-- Page 198 -->
Appendix D (Cont.) 
List of Tables, Figures, & Forms 
Chapter 7: Ancillary Devices and Equipment 
Form 1 
Conductivity Meter Calibration Check Log 
Form 2 
Patient Daily Dialysis Record 
Form 3 
Dialysis Systems Checklist 
Form 4 
Conductivity Meter Trend Analysis 
Chapter 8: Anticoagulation 
Form 1 
Patient Daily Dialysis Record 
Form 2 
Automated Clotting Time Meter Calibration Log 
Chapter 10: Hemodialyzer Reuse 
Table 1 
M
I
 
Recommended Practice: Reuse of Hemodialyzers (summaly) 
Form 1 
Reuse Labeling and Recordkeeping Monitor (concurrent monitor) 
Form 2 
Reused Dialyzer Preparation for Use Monitor (concurrent monitor) 
Form 3 
Reuse Physical Plant and Environmental Safety Monitor 
(concurrent monitor) 
Form 4 
Dialyzer Reprocessing Log 
Form 5 
Patient Daily Dialysis Record 
Form 6 
Reuse Problems Trend Analysis 
Chapter 11: Infection Control 
Form 1 
Universal Precautions Monitor (concurrent monitor) 
Chapter 12: Handling of Toxic Chemicals 
Form 1 
Toxic Chemicals Handling Trend Analysis 
Form 2 
Toxic Chemicals Handling Monitor (concurrent monitor) 
Chapter 13: Medical Device Reporting 
Form 1 
Problem Reporting Form 
Form 2 
Problem Reporting Program Summary 
Quality Assurance Guidelines for Hernodialysis Devices

---

<!-- Page 199 -->
Appendix E 
Annotated Bibliography 
Contents 
The Basics of Quality Assurance 
Water Treatment 
Dialysis Delivery System 
Dialysate and Dialysate Concentrate 
Hemodialyzers 
Anticoagulation 
Vascular Access Devices 
Hemodialyzer Reuse 
NOTE TO TNE READER 
In performing the research necessary to produce this 
In order to allow the reader to hrther review the 
document, Q~alit~~ssumnce 
~uidelinesfor~emodi- literature available between 1980 and 1989 on these 
alysis Devices, an extensive literature search was 
topics, this section, Appendix E, contains an addi- 
performed. Although afew ofthe principle references 
tional annotated bibliography related to the devices 
for the material provided are included at the end of 
included in the above subject areas. 
each oftheindividual chapters, significant additional 
citations were reviewed prior to writing the manual. 
This appendix is also included to allow the reader to 
pursue additional study of these areas and to assist 
the facility as a training tool. 
 wit^ AssuraIU:e Guidelines for Hernodialysis Devices

---

<!-- Page 200 -->
Appendix E (Cont.) 
Annotated Biblwgmphy 
Techncal~entsforrapidhigh-efEciencytherapies. 
Keshaviah, P., Luehmann, D., Ilstrup, K andcollins, 
A Artif Organs, 10 (3), pp. 189-94 (Jun 1986). The 
key technical elements necessary for such implem- 
entation include high blood flow rates, higher effi- 
ciencydialS7zers/~ters,ultrafiltration~0n~l~s, 
and bicarbonate as the buffer source. In addition, 
hemodiafiltration requires schemes to ensure steril- 
ity and nonpyrogenicity of the infusion fluid and ap- 
propriate balancing of the rates of ultrafiltration and 
reifision. 
A digital computer model for optimal programming 
of hemodialytic treatment. Lamberti, C., Sarti, E., 
Santoro, A, Spongano,M., Zucchelli,P. andRossi, M. 
Int J Artif Organs, 11 (4), pp. 23542 (Jul1988). A 
mathematical model of hydroelectrolyte exchanges 
and arterial pressure regulation in the human body 
during dialysis has been set up. It is conceived as a 
tool for a new dialysis unit which will be able to 
"interpret" the signals supplied by suitable instru- 
ments connected to the patient and modify the ma- 
chine set-points in real time in order to obtain clinical 
results defined by the physician. 
An advanced, user-friendly microcomputer program 
for hemodialysis kinetics. Buur, T. A& Exp Med 
Bwl, 223, pp. 23944 (1987). 
