# 医疗器械提交的反请求和会议:Q提交计划：行业与食品药品管理局工作人员最终指南

**来源：** [https://www.fda.gov/regulatory-information/search-fda-guidance-documents/requests-feedback-and-meetings-medical-device-submissions-q-submission-program](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/requests-feedback-and-meetings-medical-device-submissions-q-submission-program)

**发布日期：** 2025-05-29

---

医疗器械提交材料的反馈和会议请求:小组委员会方案

本指南代表了美国食品药品监督管理局(FDA或Agency)目前对这一专题的想法。它没有规定任何人的任何权利,对FDA或公众没有约束力。您可采取另一种方式,即满足适用的法规和条例的要求。为了讨论另一种办法,请与标题页所列FDA工作人员或负责本指南的办公室联系。
### I. 一. 简介1
本指南文件的目的是概述提交者可借以请求与美国食品药品监督管理局(FDA)就医疗器械提交材料进行互动的现有机制。这些互动可包括书面反馈和(或)与潜在或提交的医疗器械有关的会议 调查装置豁免申请,预先批准(PMA)申请、人道主义装置豁免(HDE)申请、自动第三级指认(De Novo请求)评估、预先市场通知(510(k))提交材料,临床实验室改进
(CLIA) 以申请方式放弃(CWC)、双 510(k)和CLIA放弃申请方式放弃(双方),附属分类要求,和提交生物评价和研究中心的某些调查性新药物应用和生物科学许可证应用(具体来说,《公共卫生服务法》第351节规定作为生物产品管制的器械的INDs和BLAs。

“会议”可以亲自(面对面)或虚拟地(通过视频会议或电话会议)举行。当这两类会议有区别时,本指南将予以注意。

作为2017年医疗器械用户费用修正案(MDUFA IV)的一部分,本机构和工业和本机构商定,将完善 " Q-Sub(Q-Sub)方案 " ,修改与任务前(Sub)会议的时间安排有关的变动,并制订新的业绩目标,确定何时举行

1 在编写本指南时,征求了合并产品办公室的意见。
2 作为2022年《医疗器械使用费修正案》(MDUFA V)的一部分,3 工程处还承诺印发一份更新指导准则草案,以列入补充资料,协助提交者和审查工作人员查明提交者的问题最适于非正式沟通而不是会前沟通的情况。

总的来说,FDA的指南文件没有规定法律上可执行的责任。
相反,本指南目前对一个专题的想法,只应视为建议,除非引述具体的规章或法规要求。在本机构的本指南中使用这个词意味着建议或建议某种东西,但并不要求。

## II. 范围
本指南第二.A-E节详细列出了本指南涵盖的质子类类型。注意到其他一些类型的提交材料,只是为了表明它们被跟踪时使用了“Q”编号,并应按照“Q-Subs”程序提交,其细节和流程在单独的指南文件中分别述及(见本指南第二.F节和G节)。
最后,与FDA的其他互动不属于Q-Sub方案的范围(本指南第二.H节)。
### A. 提交前(小组委员会前)
A-Sub会前文件包括提交方4要求FDA提供反馈的正式书面请求,以正式书面答复的形式提供,如果提交方选择,如第五次多林联会承诺函所述,会议期间进行的讨论摘要载于提交方起草并提交FDA审查的会议记录。

A-Sub会前文件为提交者提供机会,在预定的上市前文件提交之前获得FDA的反馈(为本指南的目的,该文件提到IDE、PMA、FDA、FA、FAD、FAFD、FFA、FAFD、FFA、FFA、FAF、FAFD、FFFD、FAFD、FFD、FFFD、FD、FS、HDE、De Novo请求、510(k)、CW、双重、附属分类请求、BLA或IND)。请求中应包括与计划的国际开发协会、IND、CW、附属分类请求或上市提交中有关的审查专题的具体问题(即PMA、HDE、PIDA、PAD、PAF、PAD、PAD、PAF、PA共同审查专题的一些实例包括生物兼容性、法官测试、网络安全等。审查专题内的具体问题实例见附录2。当FDA对具体问题的反馈有助于指导产品开发和/或提交材料的编写时,A-Sub先期报告是适当的,其目的不是预先审查打算提交的划界案,也不是预先审查拟提交的划界案中提供的数据。

),也可在++0++再授权)上查阅),提交者完全自愿参加。然而,就计划进行的非临床和临床研究与FDA及早互动,并仔细考虑FDA的反馈,可以提高随后提交材料的质量,缩短总审查时间,促进新器械的开发进程。FDA认为,在分会前提供的互动可能有助于提高FDA和提交者审查过程的效率和透明度。我们的工作人员通过考虑符合最不繁琐的要求和原则5 的多种科学和监管方法,为小组委员会前成员提供反馈,以精简监管程序。FDA发现,在执行计划测试之前提出要求时,反馈最为有效。FDA在小组委员会前报告中提出的问题不要求提交者有义务处理或解决后来提交的问题时提出的问题,尽管今后任何与该专题有关的呈文都应讨论为什么选择不同的做法或一个问题没有解决。此外,在小组委员会之前审查资料并不能保证在今后提交材料时作出有利的决定。在审查今后提交的划界案期间,如果所有资料都作为一个整体审议,可提出其他问题,或自小组委员会会前会议以来已有新的资料。

提交小组委员会之前,可以就今后各种提交类型获得FDA的反馈,包括打算提交请求FDA作出决定的其他类别提交的其他类别报告。一个例子是附属分类请求,6 这是第二.F节讨论的另一类 " 质询 " 。a 可在正式的附属分类请求之前提交分组前文件,以帮助指导产品开发或要求提供关于应用准备的反馈。FDA将为提交者提供机会,在提交现有从属类的附属分类请求书7 之前开会讨论适当的分类。 这次会议属于小组委员会会前会议的范围。附属分类的提交程序
第二.F节进一步阐述了请求书本身。

还大力建议小组委员会会前人员在列入上市前呈件之前,先获得关于制定预先确定的变革控制计划的反馈意见。《联邦食品、药品、药品、以及《化妆法》(《服装法》)和《服装法》,允许制造商根据FDA对《服装法》的授权,在第515C节下作出符合《PCCP规定》范围内的修改。在某些情况下,FDA可以批准或批准或批准PCCP,其中说明计划对某种装置作出的修改,否则将需要补充上市前批准申请或新的上市前通知。具体而言,第515C节规定,如果修改与FDA批准或核准的PCCP相一致,则改变先前批准或清理的设备不需要补充上市前批准申请(第515C(a)节)或新的上市前通知(第515C(b)节)。第515C节还规定,FDA可要求PCCP包括安全和有效利用该装置所需的标签,如根据这种计划对装置作出的改变,如果设备不按预期功能运行,通知要求

8 2022年《食品和药物综合改革法》(FDORA)第3308节,作为2023年《综合拨款法》的一部分颁布,在《FD&C法》(Pub. L. No. 117-328)中增加了第515C节“预先确定的装置变化控制计划”。
根据此种计划以及计划下所作变动的绩效要求。FDA鼓励使用子账户前审查,因为它提供了一个机会,可以主动与FDA合作,制定PCCP, 这有助于简化上市前审查。
### B. (SIR) 请求
ASIR是要求FDA通过书面反馈或会议就拟议的办法提出反馈意见,以解决销售申请书、CW持有信函中所传达的问题,通过书面反馈或会议提出反馈意见。为进一步澄清SIR的范围,以下是被认为适当的营销文件持有SIR信件:

• 510(k)项、De Novo请求和双向要求所需的补充资料;

• 主要缺陷、不可核准、可核准,以及可核准、可适用。

• 生物学许可证申请的完整答复函。

ASIR旨在便利FDA与提交方之间的互动,以迅速解决这些信函中查明的问题,使项目能够向前推进,以便提交者能够在其正式答复中充分处理悬而未决的问题。可用于讨论处理FDA信函中查明的问题的计划办法或战略。然而,不应利用《战略评估报告》要求FDA预先审查为评估是否充分而打算采取的正式对策。

不论是否提交了《战略报告》,提交方应在要求的时限内对FDA的任何信函作出正式答复。

请注意,SIR不适合讨论某些字母,如不太等值的信件、撤回的信件和删除的信件。

在不需要管理层参与的情况下,不需要在信函中简单要求澄清问题(例如:主要审查人可互动解决的小澄清问题或行政问题)。在对档案进行积极审查时,ASIR也不适合讨论问题。

关于提交请求的补充资料,参见本指南第三.B(4)b节。
### C. 风险确定研究
研究风险确定是要求FDA确定计划进行的医疗器械临床调查是否为重大风险(SR)、非重大风险(NSR)、或免于遵守国际开发协会条例的大多数要求(见21 CFR Part 812)。对于没有豁免的研究,赞助者负责作出初步风险确定(SR或NSR),并将其提交机构审查委员会。欲了解更多资料,见FDA题为 " 移民和难民委员会、临床调查员、临床调查员、和赞助重大危险和无重大危险医疗器械研究。”
FDA可以帮助赞助人、临床调查员和移民和难民委员会确定风险。FDA是设备研究是SR还是NSR的最后仲裁者,负责确定何时将IDE提交FDA,或者如果赞助人、临床调查员、临床调查员、法医、见21 CFR 812.2(b)和812.20(a)。
### D. 情况交流会
信息会议是要求与FDA分享信息,而不必期望得到反馈。这种信息共享可有助于全面了解正在开发的设备(特别是计划在今后6-12个月内提交多件材料时),并使FDA审查小组熟悉与现有设备技术有重大差异的新设备。虽然FDA工作人员可能在一次情况交流会上提出澄清问题,但他们一般会在会上听取意见,不准备提供任何反馈。

信息会议还可用于记录不属于其他类别“特派团”定义范围的FDA和提交者的互动。有关这些方面的补充资料见本文件第二.G节。
### E. PMA 100日会议
根据申请人的书面请求,PMA第100日会议是同履行FDD义务的FDA举行的会议,9 即应申请方的书面请求,9在收到已提交的原PMA申请后100天内10 会见申请人。这次会议的目的是讨论申请的审查情况。 11 可在申请的附函中要求举行PMA第100天会议,或单独提出一个代表团。如果这项请求是作为一个单独的 " QUM " 提交,应在FDA收到已接受的PMA后70天内提交,或在提交修正案后70天内提交,修正案允许PMA归档(“提交日期”)。这一时间安排使FDA有足够的时间安排会议。 无论是作为PMA申请的首字母的一部分还是作为单独的Q-Sub,FDA设立了PMA第100日质询日,申请人在收到申请时收到附有Q-SUB号的确认信。
所有关于PMA100日会议的讨论和会议文件本身都应作为 " Q-Mission " 的一部分加以跟踪。经申请者同意,可规定不同的会议时间表(在100天之后)。 12

会前,FDA将书面通知申请人申请书中的任何缺陷,届时,根据对整个申请的中期审查以及纠正这些缺陷需要哪些信息,13 查明了这些缺陷。如果决定“以互动方式”与《地中海协定》审查“互动”进行“互动”审查,它可能是一个清单,列出在审查期间需要互动解决的轻微缺陷。

10 除非另有说明,在本指南文件中,天数指日历日。

在会议期间,可能出现以下情况:

· 对已查明的问题进行一般性讨论,并讨论补救行动,

• 讨论行动计划,估计完成日期,

• 讨论FDA审查完成的估计时间表,

• 确定小组参与的必要性,

• 讨论核准后研究的任何可能要求。

应当指出,可以利用PMA第100日会议讨论澄清关于严重缺陷函或申请人初步答复办法的问题。如果申请者希望进一步讨论解决严重缺陷信函所述缺陷的详细办法,申请者应提交SIR。

审查小组成员和管理层将酌情出席与申请者以及FDA其他工作人员举行的会议。
### F. 其他类别
除了上文列出的Q-Sub类之外,Q-Sub方案提供了一个机制,跟踪FDA其他方案指南文件所述的互动。目前,除了上述“Q-Sub”类之外,在“Q-Sub”方案中跟踪到的互动包括以下内容:

· FDA题为 " 根据FDA现代化法举行的公平合作会议 " 的本指南中所述的协议和确定会议。

• FDA题为 " 突破装置方案 " 的本指南所述与突破装置方案有关的材料:

o 突破式设备指定请求: 请求根据以下指定的标准将您申请纳入“ 突破式设备” 程序

另见FDA指南文件,“FDA和行业对预先批准申请采取的行动:《联邦食品、药品和化妆品法》(FD和C法)第515B(b)节“市场批准前申请令引起的批准后研究” 。
o 指定突破器械的互动:要求就先前指定为突破器械的装置开发和临床协议提供反馈。

• 与FDA题为 " 医疗器械安全技术方案 " 的指南所述更安全技术方案有关的材料:

请求:请求列入更安全技术方案。
o STeP互动提交材料:要求就先前列入STeP.17的器械的装置开发和临床协议提供反馈。

• FDA题为 " 医疗器械入口 — 描述入口和分类路径 " 的指南中所述的附属分类要求:o 对于现有附属类型:要求适当分类已获得销售授权的从犯,作为该从犯打算使用的另一件器械的上市前提交书的一部分。
o 对于一种新的从属类型:要求适当分类以前未根据《FD & C法》分类的从属,根据510(k)份呈文,或经PMA批准,经批准可以销售。
新的附属类型分类请求应与上市前提交母体装置申请一起提交。将跟踪“附属分类请求”作为“Q-Sub”,审查和决定与母上市前提交同时进行。

关于这些其他 " Q-Sub " 类的政策和程序,可参见其各自的指南文件。此外,随着FDA努力建立其他机制,精简这一装置

然而,这些互动有FDA指南《突破装置方案》中描述的自身进程。 此外,在收到以下关于为 " 突破 " 指定器械和装置引导组合产品提供反馈的请求后,即视为接受审查:要求审查一项数据开发计划,要求审查一项临床协议。
此外,STeP所列器械和装置引导组合产品的下列反馈请求一收到即视为接受审查:要求审查数据发展计划。
FDA可能根据本指南文件概述的同样的一般原则和进程,创建其他的Q-Sub类。
### G. Q-任务方案的其他用途
有些互动不符合上述“基子”类的定义,因此没有为这些互动创建新的正式的“基子”类。当没有一种新的Q-Sub类型跟踪特定类型的互动时,FDA可以使用信息会议Q-Sub类型作为跟踪这些互动的工具。信息会议Q-Sub机制目前用于跟踪的各类互动实例包括:

• 要求FDA就具体问题或交叉政策事项(例如,与特定上市前呈件无关的提交战略)提供反馈,第三方试验实验室的非临床测试战略)的利益攸关方,如工业界、其他政府机构、非营利组织、请注意,FDA不必提交材料与这些团体会面,但FDA愿意接受这些材料,各组织应在会议之前自愿提交资料供FDA进行实质性审查。

• 请求承认公开查阅的基因变异数据库(参见FDA题为 " 利用人类遗传变异公共数据库支持遗传和基因组活性诊断临床有效性 " 的指南)。

• 要求FDA就不属于任务前范围的设备临床研究的设计要素提出反馈意见,因此,没有资格在小组委员会会前会议上进行讨论。这些要求可包括要求为国家社会责任或国际开发协会免责研究设计研究设计,研究结果的目的不是要支持未来的国际开发协会或市场投递。

· 《FD & C法》第503(g)(2)(A)节界定的由装置引导的混合产品协定会议。

• 要求FDA就某些装置质量和合规事项提出反馈意见。例如,信息会议Q-Sub可用于在产品开发期间或建立质量制度的早期阶段寻求反馈。

一般而言,本指南第二.D节所述信息会议,供提交者向FDA提供信息,而不必指望FDA提供反馈。
然而,如果信息会议Q-子小组被用于跟踪尚未为这种互动创建正式的Q-子类的情况,可酌情向正在使用信息会议Q-Sub类型的程序提供反馈。

18 关于同哥伦比亚国家银行和银行间参见#0__
### H. 不在 " Q-Sub任务方案 " 之内的互动
在Q-Sub方案范围之外还有其他若干机制,工业可通过这些机制从FDA获得反馈。有些国家要求或应当有另一种形式正式提交,有些则可以通过非正式互动加以解决。

在Q-Sub方案范围之外的一些互动实例可能适合非正式互动(即:不涉及正式提交材料,可通过电子邮件或电话处理),包括但不限于以下内容:

• 行政问题,或关于提交过程的问题(如FDA审查时限,何时答复缺漏信)。

• 与FDA工作人员(例如与牵头审查人或监管项目管理员(RPM)19)举行电话会议或电子邮件,讨论FDA的一般政策、程序,或简单审查澄清问题。

• 在FDA正在积极审查IDE、IND或销售呈件时,对所查明的问题进行互动式审查,FDA题为 " 医疗器械呈件审查期间的通信类型 " 的指南对此作了说明。

· 根据FDA审查员的经验和知识可以随时回答的问题,而这种经验和知识不需要额外的背景资料,即深入审查,或FDA工作人员的其他参与。

以下是可以非正式讨论的一个问题的例子:o 我们计划推销一个面板螺丝,在面板螺丝安全和性能指导(面板螺丝系统 — 基于安全和性能的路径的业绩标准)范围内,具有预期用途和设计特点。如果我们的设备完全属于该指导的范围,没有附加特征,我们是否应该知道还有任何其他试验?

• 要求澄清与特定开发装置无关的具体装置指南文件或自愿共识标准。

• 要求FDA通过其他资源提供反馈,包括:但不仅限于CDRH装置咨询网站、20CDRH的工业和消费者教育司(DIICE)、21 或CBER的制造商援助和技术培训处。

19 BER提交材料:在本指南中使用“首席审评员”这一术语时,在与提交方的互动方面,对应的中央审议室通常为监管项目管理员;就内部活动而言,首席审查员通常相当于主席或科学牵头人。
20 CCDRH 设备建议, {0} 21} 您可以通过电子邮件或电话联系 DICE:@fda.hhs.gov:1-800-638-2041或301-796-7100。
22 BER的制造商援助和技术培训处可通过电子邮件联系工业.biologics@fda.gov。但不仅限于:

• 向CDRH提出的呼吁会议请求,见FDA题为 " 设备和辐射健康中心(CDRH)申诉程序 " 的指南,或向CBER提出的呼吁会议请求,FDA题为“正式争议解决:在司级以上提出上诉”和CBER SOPP 8005:正式争议解决程序的文件对此作了说明。

• 在将医疗产品分类为药物、装置时,向合并产品办公室(OCP)提出指定或预先指定请求,生物产品,或混合产品,或产品的中心分配(或两者兼有),23 这些程序的程序见FDA题为:“如何写出指定请求书”和“如何准备指定前请求书”(预先指定)。 这种分类和指派信息不应通过513(g)信息请求书索取(见下文)。

• 第513(g)节:索取资料,提供手段,获取关于某一器械分类类别或《FD和C法》对某一装置适用的要求的信息。虽然一种器械的潜在监管途径可能是小组委员会会前互动中讨论的一个议题,器械分类是根据《FD和C法》第513条完成的。关于513(g) 索取资料请求的补充资料,见题为“FDA和FDA和FIA工业”的指南。
第513(g)节规定的《联邦食品、药品和化妆法》下索取资料的程序。”

• 紧急使用授权请求或请求就欧盟A提交材料和欧盟A程序提供反馈。 24 另有一个欧盟A前程序,应用来讨论欧盟A,与任务前进程不同。
有关欧盟国家以及欧盟前机构的其他信息,见题为“医疗产品及相关当局的紧急使用授权”的指南。

• 产品总生命周期咨询方案(TPLC)试点互动。
技术咨询方案试点下的互动不算作用于多溴联苯醚国际助联报告目的的子集前。关于技术咨询方案试点的补充信息,可查阅FDA题为 " 产品生命周期咨询方案 " 的网页。

如果提交者不能确定是否应根据 " Q-Sub方案 " 提交申请,我们建议与审查司或OPEQ提交支持(OPEQSubsubissionSupport@fda.hhs.gov)联系,讨论提出这一请求的最佳途径。

23 关于混合产品如何被指定为上市前审查的牵头中心及其监管的补充信息,可在OCP的网页上查阅(QQO0)。另见FDA指南,“将产品分类为毒品和装置以及产品的其他分类问题”。 24 欧盟航空公司在根据《FD&C法》第564条请求紧急批准某些医疗产品使用时,提出了申请。
## III. 质量方案
“Q-Mission”或“Q-Sub”一词是指用于跟踪上文第二节A-G节所述互动情况收集情况的系统。这些是提交者与FDA分享信息的重要机会,在提交信息开发司、信息开发司、营销提交、销售提交等文件之外接受投入的重要机会。附属分类请求,或CW。Q-Sub可以作为上市前提交过程中的有用工具,鼓励FDA的审评员在审查Q-Sub时与提交者互动25,以最大限度地发挥这一进程的效益。Q-Sub方案所跟踪的相互作用可以用于设备总产品生命周期的不同点,并且是自愿的。在特定产品开发周期内,提交者不妨举行一次信息会议,然后提出 " 突破装置 " 识别请求,以后讨论通过初级医学前,完善非临床和临床试验的具体方面。作为Q-Subs对这些互动进行跟踪,便利审查,并用于记录互动情况,以便记录在案。

然而,提交Q-Sub和Q-Sub补充材料的数量应仔细考虑,以避免FDA和行业时间和资源的混乱和不必要的开支。如果提交者打算提交一个以上的Q-Sub请求就同一器械的各种专题进行讨论和/或反馈,我们建议,最初的Q-Sub部分应概述预期提交的划界案,包括如果知道一般时限。在为同一产品提交一个以上的Q-Sub时,应仔细考虑提交文件的顺序。在审查 " 质子 " 时,可能存在依赖关系,因此,在提出 " 质子 " 之前提交并接收对 " 质子 " 的反馈意见是有益的。打算让FDA和提交方把重点放在提交方目前的优先事项上。在单一的Q-Sub中限制专题的内容和数量,使FDA能够集中注意提交者目前的优先事项。一旦处理这一优先事项,可使用Q-Sub补编讨论与同一装置有关的其他专题。此外,在同时审查同一装置上的多个质子方面存在重大挑战。在审查同时提交的相关Q-Subs时,也许显而易见的是,一个Q-Sub提供的反馈可能会影响另一个Q-Sub、一个Q-Sub、另一个Q-T因此,对于任何特定装置,我们建议一次只提交一个Q-Sub。

Q-Sub在提供反馈和档案关闭后不能撤回;然而,没有要求提交后续上市前呈件。

FDA将依照《FD&C法》的保密规定,对Q子公司的存在保密,FDA关于信息披露的条例将予以保密,和《信息自由法》(FOIA)(5 U.S.C.§552)。 关于会议资料保密性的补充资料见下文第三节B(3)。

### A. 一般性小组委员会审议(1)
与未来国际能源开发协会、IND、CWs、附属分类要求有关许多Q-子类之后是营销、国际开发实体、国际开发公司、CW、附属分类要求、AFS、AF、AFS、AF、AFS、AFS、AF、AFS、AFS、AF、AF、和/或补充质-子互动。这些后续提交材料,如果与原Q-Sub相同,用于与原Q-Sub相同的器械和指示,则被视为“相关提交材料”。为了帮助Q-Sub与随后提交的相关材料连接起来,提交者应在随后提交的相关材料的随函中指明相关的Q-Sub。如果相关Q-Sub在随后提交的相关呈件的背信中没有指明有关Q-Sub,则FDA的记录中将不将其连接起来。因此,在确定FDA先前的反馈方面可能出现延误,而且今后对Q分方案有效性的任何分析可能不会纳入主题器械。

此外,相关呈文应包括一个章节,明确提及以前与FDA就标的装置(或类似装置)发出的函件,并解释本呈文如何处理以往的任何反馈。对以往反馈的讨论将精简FDA的审查,即使提交者选择采用不同于以往互动中讨论的方法的其他方法来处理FDA的反馈。
( 二 ) 合并 产品 考虑 考虑 , 有关 组合 产品 的会议 请求 , 应当 提交 产品 牵头 中心 ,因此,Q划界案只应针对指定给CDRH或CBER的装置引导组合产品提交。如果医疗产品分类或中心任务不明确或有争议,提交方应向OCP提交RFD或RFD前期文件,26 然后向被确定为牵头中心的中心提交会议请求。如果向错误的FDA中心提交Q-Sub,则关闭该Q-Sub,并通知提交者,他们应向正确的FDA中心重新提交。预先提交RFD往往通过确保Q-Sub被送往正确的FDA中心而节省提交时间。如果CDRH 或 CBER 收到一个组合产品Q子类作为该产品的主导中心,中心的工作人员打算通知参与审查综合产品接收结果的其他中心,并包括来自其他中心的适当审查人员,以确保整个综合产品审查小组了解提交者提出的问题并参与这项工作,需要时,提供综合一致的反馈。在提交组合产品Q子类时,FDA打算对Q子类和单一实体装置启动同样的审查程序。由于工程处参与的工作人员增多和其他与混合产品有关的监管复杂问题等因素,会议和(或)要求书面反馈可能需要较长时间才能排定时间和(或)书面处理。然而,对于讨论混合产品的小组委员会前会议,FDA打算遵循第三.B(4)节所述的小组委员会前会议时限。对于混合产品产品,提交者负责确定

26 关于如何向OCCP提交RFD或RFD前期文件的补充信息,见:27 FDA建议在附函中提供这一资料。
如果提交者确定希望从OCP得到投入,他们也可向OCP提交一封送文函副本。
### B. 质量处理
Q-Sub方案的一般程序概述如下:包括跟踪提交材料和会议后勤工作,以及建议每个 " 质子 " 类别的内容和时间表。
为确保适当登录和便利对Q-Sub的审查,应在Q-Sub信中列入以下内容。请注意,Q-Subs应以英文撰写。

• 联系信息:公司名称、地址和联系人,包括头衔、电话号码、传真号码和电子邮件地址。请注意,如果提交者和通讯员(如顾问)与提交者不同,应向其提供与提交者及通讯员(如顾问)的全部联系信息。

• Q-子类:要求说明Q-子类的情况,注意在每份提交材料中只应列入一个Q-子类。

· 反馈方法:如果Q-Sub包括反馈方法的选项,它应明确说明要求何种反馈。参加小组委员会前只提供书面反馈或书面反馈,然后举行会议,而参加小组报告则提供书面反馈或会议。为确保及时提供反馈和安排会议,必须在呈件中明确说明这一点。

· 会议信息:如果某“基子”类包括会议的选择(例如,在“Sub”类之前、“SIR”类或信息会议请求),而且要求召开会议,为便于安排时间,Q-Sub应说明如下:(二) 尽可能在FDA提出反馈意见之前提出议程草案,提出拟提出的议题和每个议程项目的估计时间;所要求的会议形式(见下文第三节B(3)a);三. 三个或三个以上更可取的日期和提交者可以开会的时间。
(a) 虽然提交方应提出与提交方时间表相符的日期,但请铭记FDA需要足够时间审查所提交的材料,必要时举行内部讨论,并确定必要的小组成员何时可以到会。
(b) 如果FDA无法满足要求的日期,将在适当的时间框架内向提交者提供替代日期。参考关于小组委员会会前时限(见下文第三节B(4)(a).2),《标准报告》(见第三节B(4)(a))。

28 下列网站载有与有机氯农药有关的联系信息:以及信息会议(见下文第三节B(4)d.2),审议FDA可能接受的拟议日期。
四. 计划参加者,包括每个参加者的职位或职衔和所属关系。
(a) 如果尚未确定所有参加者,提交者应说明他们计划邀请的专题专家的类型(见下文第三.B(3)(b)节)。
(b) FDA建议提交者在其随函中指明,如果可能需要特定专门知识(例如:),请FDA任何适当的工作人员参加会议(例如:其他中心的工作人员)。

为了从FDA获得有意义的反馈,应在Q-Sub机构内很容易地确定以下各点:

• 目的:“Q-Sub”的总体目标,包括与FDA互动结果的目标。

• 器械或产品说明:说明装置如何运作,构成装置基础的基本科学概念,以及该器械的重要物理和性能特征。如果制造工艺可能影响安全和/或效能,则应列入对制造工艺的简要说明,应列入器械的通用名称以及任何专有名称或商业名称。除了一般装置描述外,还可酌情在提交材料本身中列入图像、录像和更详细的资料。FDA必须清楚地了解Q-Sub所讨论的器械的具体部分以及与Q-Sub专题有关的任何装置技术。

• 拟议的使用或预期使用说明,包括说明该装置旨在诊断、治疗、预防、治愈或减轻的疾病或状况,设备打算影响的身体的结构或功能,以及设备所针对的病人群说明。视Q-Sub讨论的专题而定,这一信息可影响所提供的反馈。因此,必须列入这一资料,以便FDA能够提供准确的反馈。

• 监管历史:列出以往与FDA就标的装置(包括但不限于任何市场提交、IND、IDE、513(g))与FDA的任何相关通信,包括但不仅限于任何营销提交、IND、IDE、513(g),和/或与主题Q-Sub有关的Q-Sub编号。提交的呈文还应包括FDA以往这些互动和提交的呈文(和提交件数)的简要摘要,酌情包括收到的反馈和解决这些反馈(或替代路径的理由)。

Q项须遵守《FD & C法》第745A(b)节的eCopy要求。FDA网站上还有一份供小组委员会前使用的自愿电子提交模板和资源(eSTAR)。 29 关于电子复制和提交过程的更多信息,请查阅。查询 @%0}我们建议提交材料中包括CDRH上市前审查。
提交内容封面30,用于向CDRH或CBER提交的电子副本提交,以便利正确登录和及时向适当的审查小组提交文件。

如果提交CDRH,我们建议通过CDRH门户网站(以前称为CDRH客户协作门户)以电子方式提交提交材料包。以下网站讨论过:一旦通过CDRH门户网站提交,Q-Sub将由CDRH文件控制中心接收,或者,可以邮寄给CDRH文件控制中心(DCC)。CDRH的DCC 目前的邮寄地址,见eCopy医疗器械提交程序网页:++0++

对于受FDA管制的产品,我们建议通过FDA电子提交网关以电子方式提交成套提交材料。或者,也可以通过CBDCC_eMailSub@fda.hhs.gov通过CBER提交文件的电子邮件箱(150MB 最大)提交,也可以通过邮箱寄给CBERDCC。有关FDA电子提交网关和DCBERDC现有邮寄地址的补充资料可在以下网站查阅:~ ~

FDA的审查时钟从收到附有有效eCopy或eSTAR呈件的呈文开始;然而,对于利用验收审查或技术筛选的Q-Subs而言,如果文件被搁置,审查时钟将从收到接受的修正案时开始。对于使用eSTAR提交材料,一旦通过技术筛选,即视为接受。
(2) FDA的呈文跟踪FDA为下文所述所有 " Q-Subs " 指定了独特的识别号码。

• 原始的Q-Sub是第一个提交FDA讨论特定装置及其使用迹象的Q-Sub,a. 一组一个或多个拟一起使用或销售的装置/产品,或一个用于建造多个器械的“平台”器械。

eSTAR是目前唯一一种电子提交模板,便于准备某些作为专家的 " Q-Subs " 。为了简洁起见,本指南通篇都把使用这一电子提交模板创建的电子提交书称为电子STAR。FDA有关eSTAR计划的网站,可在 @%0 @%%%% 提供关于CDRRH和CBER的eSTAR方案,请参看FDA的指南, " 向医疗部门提交医疗部门提交的监管报告 " 。
根据联邦食品、药品、药品、向卫生与生殖健康部提交的原始Q分款将从“Q”开始分配一个号码,然后是该年的两位数,和四位数代表该日历年收到请求的先后顺序。FDA将通过电子邮件向Q-Sub的附信中确定的联系人发送一封确认信,信中载有DCC收到的独特的跟踪号码和日期。今后有关该Q-Sub的任何来文都应包括这个独特的Q-Sub识别符号。

由于CBER和CDRH在组织上的差异,上段所述程序不适用于向CBER提交的来文。提交 COBER 的 QSub 将会被指定一个数字, 从 `B\\\\\ 开始 。DCCC处理Q-Sub后,将转交给适当的产品办公室,以便进一步处理和审查。提交者将由RPM联系,RPM将提供一个BQ号码,并担任所有补充通信的联系人。

• 补编。Q-Sub补充材料是任何新的反馈请求和(或)关于同一器械的会议,带有相同或类似的标志,作为已经存在的原Q-Sub使用。例如,似宜先请求召开信息会议,使审查组熟悉新的装置设计,然后提交一份子报告前,请各方提供关于非临床测试的反馈,然后提交一份研究风险确定Q-Sub,供关键临床研究使用,这个例子中的第一次信息会议将是原始的Q-Sub,同时跟踪小组委员会和研究前风险确定问题小组,作为对最初的Q-Sub的补充。

在卫生与生殖健康部,每份补编的跟踪方法是在原文之后附上“/S”,然后是三位数的相继编号,例如:Q18001号补编第一号补编将定为“Q18001/S001”。 COBER没有使用“S”号,只加上斜线(/)。

• 修正案:Q-Sub修正案是指与原Q-Sub或Q-Sub补编有关的任何补充资料,不代表要求反馈和/或会议的新请求。这些补充信息可包括演示幻灯片、会议记录、小的澄清或更改联系信息的请求。

如果需要更改联系信息,例如提交组织或通讯员(例如顾问)组织,提交方应提交对原修改的Q-Sub修正案,清楚说明修改。请注意,如果需要更改提交者,记录Q-Sub提交者(我们系统中记录的提交者)应提供授权更改提交者的信函。如果不需要更改提交者,但提交者希望更改记者,则有两种可能的情况:如果提交者想改变代理组织,例如,增加或取消使用顾问,然后提交者应提交变更,说明新的通讯组织,并提供姓名、电子邮件地址,以及该组织新的主要联系人的电话号码。如果提交者希望使用不同的联络人来提供某一补充材料,他们不必提交修正案;他们可在提交补编时指明适当的联络人。

在卫生与生殖健康部,每项修正都通过在其适用的原始或补编之后附上“/A”加以跟踪。对Q18001的第一次修正将定为“Q180001/A001”,对Q180001/S001的第一次修正将定为“Q180001/S001”。只添加斜线。
(3) 会议信息会议有助于公开讨论和交流技术、科学、技术、科学、以及有助于对FDA对与一项国际开发协会、IND、CW有关的临床、非临床或分析研究的看法形成共识的监管信息,附属分类请求书或市场提交书。在一次Q-Sub会议期间,FDA将准备讨论Q-Sub的内容以及该机构为Q-Sub(如果适用的话)提供的书面反馈。
提交者不应期望FDA对提交者从收到FDA书面反馈到举行会议之间或在会议期间提供的新资料作出评论,由于FDA一般没有足够的时间彻底审查这些资料,如果提交者希望得到关于新资料的反馈,此类请求应作为Q子的补充提交,以便有充分时间酌情审查、书面反馈和讨论新材料。提交者应在会议至少两天前以电子方式(例如,微软PowerPoint或PDF)向FDA提供幻灯片草稿。这将使所有参加FDA的工作人员有足够的时间分发报告。

要求召开会议的提交方应了解,根据《信息自由法》(FOIA),所有会议记录和材料都要接受披露审查,5 U. S. C. 552。
会议记录和材料,和所有本机构记录一样,可能由FOIA提出请求,除非所请求的记录中的资料根据FOIA豁免释放,否则将发给提出请求者。
a. 会议形式:如愿意,FDA可以开会讨论我们的反馈意见。举行虚拟会议(即视频会议或电话会议)通常最为有效,因为这些会议较容易及时安排。应请求,可以举行面对面会议,我们建议,如果有兴趣举行这种会议,提交方与牵头审查人联系。面对面会议可以包括虚拟与会者。就面对面会议而言,如果需要任何具体设备,或虚拟与会者,提交方应通知牵头审评员或会议协调员。会议协调员或主审员将保留会议室,并安排可能已经要求提供的任何视听设备。请注意,不允许来访者使用FDA/HHS信息技术系统。这包括附有USB电缆、闪存盘和任何与网络连接的FDA/HHS设备。如果会议需要上网,来访者应在会议前至少五(5)天提出这一请求。

根据我们的经验,这是讨论选定的Q-Sub专题的最佳时间。Q-子的范围可能太大,我们建议提交者考虑限制划界案的范围,以便进行重点更突出的讨论,从而产生更有益的反馈。
b. FDA将始终努力确保FDA的适当工作人员出席Q-Sub会议。
一般来说,我们的与会者将包括FDA审查小组成员(包括来自其他办事处或其他中心的顾问)和第一线经理。其他管理人员和方案工作人员也可酌情出席。提交者建议某些类型的专家出席,有助于确保FDA有关工作人员在场,视提交者希望处理的具体问题而定。例如,如果统计问题列入重点问题,建议FDA统计员参加是适当的。此外,如果提交者希望增加管理人员或政策工作人员(例如:
CDRH的数字保健中心,由优秀工作人员或OPE-ZQs ORP工作人员组成),他们可以提出这一要求。

参加FDA设施会议的所有非美国公民都要接受额外的安全检查。提交者应在会议日期之前通知会议协调员或主任审评员,并与他们合作,确保提供和提供适当的信息。处理外国来访者的申请通常需要大约两周时间。

请并鼓励提交者列入任何其他外部个人(例如,医疗保健和医疗补助服务中心工作人员、私人支付者等)。酌情在Q-Sub会议上(NIH赠款审查员)发言。增加代表可能有助于保持透明度、效率和各利益攸关者之间对该器械的一致性。由于在保险范围和偿还方面的不确定性,病人获得许多新医疗器械的机会可能受到限制,及早与付款人联系,可使医疗器械开发商了解付款人数据/证据需要的具体细节,并在为支持FDA的销售授权而设计的同一临床试验中收集这些数据。提交方可要求付款人提供反馈,或付款人出席Q-Sub会议,31 提交者负责安排和协调与付款人和他们希望列入Q-Sub会议的任何其他外部利益攸关方的适当邀请,并确定他们的作用和/或参加会议。
(c) 如第五次多林联会承诺函所述,提交者负责起草所有小组委员会会前会议的会议记录,并在开会后15天内将会议记录作为小组委员会会前修正案提交FDA。 32 提交者应起草会议记录,并使用相同时间和进程,向FDA提交会议记录。会议记录应当准确反映会议讨论情况,而不是会议记录,

会议记录应总结会议讨论情况,并可在 ___说明实质或复杂问题是如何解决的,并包括协定和任何行动项目。它不应向个人,而是一般地向提交者或FDA提供声明。非会议讨论内容的补充资料或后续项目不应列入会议记录。我们在附录3中列入了会议记录格式,供参考。

提交方应指派其小组的一名成员作会议记录,供FDA在会后审查。在会议开始和结束时,提交者应肯定地声明,他们将起草会议记录,并在15天内提交FDA。根据21 CFR 10.65(e),本次会议的正式记录将是FDA制作的会议记录。参加者不应对本指南所述会议的讨论进行录音或录像。

为了提交会议记录,提交者必须使用eCopy格式,并通过适当的DCC(如上文第三.B(1)节所述,通过邮件或电子方式)发送。如果出示了幻灯片,则应将会议使用的实际版本与修正案的会议记录草稿一并列入。提交会议记录作为正式修正案,是为了确保对会议记录和正式记录中的文件进行适当跟踪。除了向DCDC提交的正式会议纪要之外,鼓励提交方以便于编辑和评论的格式提交相同的会议记录(例如:
Microsoft Word),在eCopy软件包的杂项档案部分(见FDA指南文件“医疗器械呈文的eCopy程序”,附文D.2)。

如果FDA对会议记录草稿没有任何编辑,会议记录将被视为定本,FDA将通过电子邮件通知我们接受会议记录。如果FDA确实编辑了会议记录草稿,FDA打算在30天内将会议记录订正本电子邮件给提交者。
这些编辑可能包括会议后的说明,以跟踪会议期间确定和商定的行动项目。FDA编辑的会议记录在收到FDA编辑稿15天后将成为最后定本。除非提交方向FDA表示,对于某一重大问题或行动项目如何记录存在分歧。提交者应通过适当的DCC向Q-Sub提交修正案(如上文第三.B(1)节所述,通过邮件或电子方式提交修正案),如果出现分歧,FDA将为讨论该问题的电话会议安排一个相互同意的时间,电话会议结束后15天内FDA将最后确定会议记录,以反映问题的解决,或指出这一问题仍然是分歧点。电话会议的目的是解决对会议记录内容的分歧;它的目的不是要解决在向提交方提供监管或科学咨询意见方面的意见分歧。如果提交方和FDA都认为进一步讨论这一问题将产生成果,那么,可以通过提交补充质子补充材料解决在监管或科学咨询方面的任何意见分歧。
(4) 每个 " 基 " 类都有不同的审查程序,包括时间表和建议内容,详情如下。表1概述了FDA努力达到的“基数”类型、相应的反馈机制和时间表。对于本指南范围以外的 " Q-Sub " 类,请在相应的指南文件中提供这方面的资料。

表1-Q-Sub类型和相应的反馈机制和时间表

提交反馈或排定会议(除非另有说明,从收到质子开始)的反馈时间框架的Q-Sub型反馈方法排定会议前70天或5天,以会议时间先于:如果在FDA有关信函发出60天内收到科学报告,则根据相互协议(通常为70-75天)的日期(通常为70-75天),只有70天的书面反馈 提交问题请求会议或书面反馈:如果收到SIR的接收时间超过60天,则在资源允许的情况下,21天
FDA在一封适用的信中表示:# 70天,只要资源允许,研究风险确定正式信函90天信息会议* 90天PMA日100次会议会议+100天,从PMA申报日期开始__
* 用于跟踪不符合Q-Sub类定义的请求、信息会议时限和
通常的情况是,情况交流会不包括FDA的反馈。
+ FDA在第100次会议之前说明当时发现的任何缺陷。
此类反馈可以主要缺陷信函的形式或通过“互动式”电子邮件中发现的缺陷提供。 33
# 如本指南第二节B所述,下列FDA信函适用:
CW持有信件、 IDE 信函和 IND 临床文件。

a. a. 指提交前1份补充建议提交材料内容; 除了任何 " 质类 " 中应列入的一般性信息外,以确保适当登录和跟踪提交材料(见第三.B(1)节);下列资料应列入会前文件:

• 背景资料。FDA建议列入充分的背景资料和证明文件,使FDA能够就小组委员会前提出的问题提出反馈意见。这些资料可包括文献文章、带有工程图画的完整装置描述、拟议的标签、录像、和(或)根据要求反馈的具体问题而定的 " 红线 " 协议修订。或针对特定器械或提交类型的相关指南文件、条例、特别管制或其他适用来源的计划。

虽然一揽子全面背景情况的重要性怎么强调都不为过,但也应指出,提交外部信息可能会适得其反。FDA建议提交材料应有针对性和重点突出,如果需要提供重要的背景资料,以提供适当的背景情况,如果指明哪些背景资料与讨论的具体问题或专题相关,则有帮助。

• 具体问题:小组委员会前应列入与计划的国际开发协会、国际开发协会、CW、附属分类请求书有关的审查问题有关的明确而具体的问题,或市场推销(例如,与非临床和临床测试规程或支持提交材料所需的数据有关的问题),使FDA和提交方能够集中力量处理与推进项目最相关的问题。提交者不妨说明他们对于向FDA提出的问题的看法,以便FDA的审查参考。

FDA建议仔细考虑一个小组委员会前会议的议题数目和所要求的反馈程度,以确保FDA有足够的时间对每个问题作出深入答复,总的来说,FDA发现难以在一次会前讨论超过3-4个实质性专题。实质性专题涉及一个重点专长领域,实质性专题的例子包括但不限于:台式性能测试、生物兼容性、生物测试、生物动物研究、PCCP、软件/硬件(包括与作为医疗器械的软件(SAMD)34有关的具体问题)、不育和保存寿命、临床研究终点、临床研究终点、和统计分析计划。FDA建议,提交者应确定不超过3-4个实质性专题,因为这有利于举行更有成效的会议,并导致更有效的谈话和反馈。如果可以不经过深入审查就着手处理其他直接的问题(例如行政议题),而不提出新的重要议题,则可能适当。如果划界案中包括的专题过多,FDA可以与提交者联系,讨论提交者希望优先处理哪些专题。在某些情况下,FDA可能建议在随后的小组委员会会前讨论较低优先议题。

此外,FDA发现,具有过多问题的小组委员会前成员没有进行富有成效的讨论或反馈。提交材料中的问题数量增加,还可能增加FDA反馈影响所问其他问题的可能性。向相互依赖的问题 Hazel 提供反馈,可能导致难以向每个问题提供明确的反馈,FDA可能无法就附属问题提供有益的反馈。根据这一经验,FDA建议提交者限制附属前机构的规模,以便FDA能够进行彻底审查并提供宝贵的反馈。最有效的小组委员会前会议 Hazel通常不超过7-10个问题(包括分问题)。这些问题通常最多分为四个实质性专题(例如,第一个专题有三个问题,第二个专题有三个问题,第二个专题有三个问题,第一个专题有三个问题,第一个专题有三个问题,第二个专题有三个问题,第一个专题有三个问题,第二个专题有三个问题,第一个专题是三个问题,第二个专题,第二个专题三个问题,第二个专题是三个问题,第二个专题,第二个专题是三个问题,第二个专题,第二个专题是三个问题,第二个问题,第二个专题是三个问题,第二个专题,第二个专题是三个问题,第二个第三个专题有两个问题,第四个专题有两个问题)。

如果就单一专题提出大量问题,提交一个有单一专题的会前文件,并列入关于该具体专题的多个问题,可能是有益的。这项战略将使提交者能够确定目前优先处理的专题和具体的反馈领域,使FDA能够集中处理这些高度优先的专题,并提供最有用的反馈。

关于在小组委员会之前提交的常见类型的问题的其他本指南如下:

资源限制使FDA无法编制或设计具体的研究计划。如果提交者希望FDA对议定书提出反馈意见,他们应提交一份拟议的提纲,并附上选择方法的理由。

为了获得更有成效的反馈,我们建议提交者列入有关其议定书的具体问题。FDA的反馈可能比较笼统,没有提出直接的问题,也没有提供有关利益领域的适当细节。

如果子宫前研究是用于一项非重大风险装置研究、IDE豁免装置研究、CW、Duble研究,或计划在美国境外进行的一项研究,以支持一份上市提交中,提交者应考虑在 Hazel研究开始之前通过小组委员会前程序提交整个议定书,尤其是如果它引起独特的科学或监管考虑。

o 审查数据要求,以便预先审查数据,对于小组委员会前会议来说是不合适的。不妨就初步结果的解释或处理即将提交的划界案中的结果的计划办法提出具体问题。

FDA在小组委员会会议前可能能够就潜在的管制战略和办法提供有限的反馈。请求就510(k)下清除的器械或获得 " De Novo " 请求的许可的装置是否有可能作为拟议器械的前提,征求反馈意见,对于小组委员会前会议来说是适当的。与此相反,要求提供关于适用于器械的分类和监管要求的资料不属于小组委员会会前的范围。此类请求受第513(g)节管辖,应作为513(g)条索取资料的请求提交。 35 关于如何澄清医疗产品是否被视为一种器械的资料,见本指南第二节H。药物、生物或 Hazel综合产品和/或医疗产品中心任务。

本指南附录2提供了 Hazel 导致小组委员会会前富有成效的互动的其他问题实例。

• 额外考虑: HazelFD在筹备小组委员会会前会议时建议考虑以下资料:o 如果有适用于该器械的具体装置指导或FDA其他资源,提交者应在提交提交初步报告之前审查这些指导或资源。
o 提交者 Hazel应考虑对一个问题的反馈是否会影响对另一个问题的答案。关于性能测试的反馈可能取决于拟议使用/预定用途和计划监管途径的指示性数字。
讨论绩效测试计划时,若没有明确界定使用/预定用途的标志,而且没有确定规划的监管途径,那么讨论绩效测试计划可能为时过早。
如果询问临床研究协议提交者本应该已经决定计划使用的指标,并知道他们计划提供哪些其他非临床数据来支持上市前的提交。
如果提交者仍处于设计阶段,预期对装置进行技术修改,那么询问性能测试可能为时过早。
在这些情况下,宜将专题限制在最优先的专题上,并将就其他问题提出问题,获得FDA的反馈,否则,FDA可能无法就附属问题提供有成果的反馈。
2) 审查进程
下文介绍了小组委员会前审查进程,包括《多边反补贴和反补贴联会第五期承诺书》中概述的时间表。

附录1 - 使用eSTAR提交的(ESTAR)提交的报告前(小组委员会前)接受清单或对某一报告的技术筛选。提交方将收到关于 Hazel是否接受审查或是否通过了技术筛选的通知,如果接受小组委员会会前要求举行会议的请求,或通过技术筛选,这项通知还将确认提交人要求的会议日期之一,或在收到被接受的划界案后在第75天之前提供另外两个会议日期。
如果接受审查或技术筛选确定该请求不符合提交前审查或技术筛选的资格,或该划界案不完整,FDA工作人员将征得管理层同意,同意管理层决定对拒绝接受(RTA)的持有或技术筛选进行申请。提交者将收到本决定通知,并附上扣押理由。提交方可针对区域贸易协定通知或技术筛选情况向DCC提交补充信息(通过邮件或电子方式,如上文第三.B(1)节所述),将登入对Q-Sub的修正。审查时钟在0日重新开始,FDA工作人员将遵循同一程序,再次进行验收审查或技术筛选,在重新启动审查时头15天之内。随后的验收审查惋惜或技术筛选将评估新资料是否使划界案完整。
· 会议日程安排:FDA将设法在可行的情况下,在提交者要求的会议日期之一安排会议。如果FDA无法满足提交者要求的一个日期,则很可能在FDA收到划界案后70至75天之间举行会议。FDA将至少提供两个替代日期,这些日期从收到接受的划界案或通过技术筛选的划界案起75天之前(即:FDA打算在审查时开始日期后30天内与提交方就会议日期达成协议。对于在审查时钟开始日期起30天内排定未商定会议日期的所有会议请求,a FDA经理 Hazela将联系提交方,在第40天之前解决时间安排问题。

• 反馈:将通过电子邮件向提交者提供书面反馈,其中将包括:对提交者问题作出书面答复;FDA建议,如果适用的话,为会议增加专题;或两者兼而有之。 FDA打算遵循以下时间表,向小组委员会前会议提供反馈。

36 关于向列入更安全技术方案的 " 突破口 " 指定产品和/或产品提供反馈的某些请求,在收到时,视为接受审查,见第二节F。
37 对于使用eST Hazel(电子STAR)提交的电子提交材料,FDA打算采用技术筛选程序。技术筛选是一个过程,用以核实电子STAR答复是否准确描述装置,每个适用的附文类型问题至少有一个相关附件。鉴于如接受前核对清单所述,以电子STAR形式妥善准备的ESubission应是完整的划界案,技术筛选程序确保 Hazel 接受前核对清单的内容已经提交。
o Sub-Sub 书面反馈:如不要求举行会议,书面反馈将在审查时钟开始之日起70个历日内提供,并将作为工程处反馈的正式记录。

o Sub会前会议:如要求举行会议,将至少在排定会议之前5天,至迟在审查时开始日期起70天,提供书面反馈。如果提交者的所有问题 Hazels通过书面反馈令提交者满意,提交者可取消会议,书面答复将作为工程处反馈的正式记录。如果举行会议,会议记录连同书面反馈将构成工程处反馈的正式记录。本指南第三.B(3)c节介绍了编写和最后确定会议记录的过程和时间表。

FDA不应被要求审查和答复提交者编写的补充资料,并在收到FDA书面反馈和举行会议之间或在会议期间向FDA提供的补充资料,由于FDA一般没有足够的时间彻底审查这一资料。任何需要FDA进一步审查的资料,应作为Sub会前文件的补充提交,或作为最后上市前文件提交。但是,在反馈中 Hazel 着重具体问题或专题是缩小议程范围的适当做法。

FDA的反馈意见代表了我们根据分项前报告提供的信息以及当时已知的其他信息提出的最佳建议。FDA打算,工程处针对小组委员会前会议提供的反馈不会改变,但前提是在今后的IDE、IND、CW、CW、IFD、CW、FFD、FFD、FFD、FFFFF、FFFFF、FFFFD、FFFFF、FFFF、FF、FFFFF、FFFF、FF、FF、F附属分类请求书或市场上市提交中与提交前文件的规定相一致,而且今后提交的新资料也是一致的,科学变化或护理标准变化不会产生任何新的重要问题,对安全或有效性产生实质性影响。对反馈的修改将限于FDA认为以前提供的反馈没有充分解决自小组委员会成立以来出现的新的重要问题的情况。并且与确定安全和(或)有效性的合理保证、实质性等同性或其他有关管制决定具有实质性相关性。例如,如果出现新的科学发现,表明存在影响我们先前咨询意见的新风险或已知风险的频率增加,FDA可能会修改我们以前的反馈;或,如果有惋惜我们先前建议的新公共卫生问题。如果提交方对装置、装置技术或标签的预定用途作出重大改变,FDA可修改反馈,或提供关于改变安全和(或)效力的器械的新信息。将根据适用的《标准作业程序》,清楚记录变更的理由,并有适当的管理层同意支持这一确定。FDA打算

38 《CDRH SOP:预先提交之前额外或变更数据需求的决定权》应遵循:与提交方合作 Hazel___在可能情况下,考虑到装置开发阶段。

由于临床实践、测试方法和医疗器械技术在不断演变,我们建议,如果自以前收到FDA关于重大研究设计专题的反馈(通过Q-Sub或其他正式反馈方法)以来,已经过去了一年多(1)年,研究报告尚未开始,提交者应与审查司联系,确认我们以前的建议仍然适用。可以通过电话或电子邮件向首席审查员、RPM或适当的职等管理人员(例如助理主任)发出这一通知。如果需要进一步的讨论或审查,则牵头审查人或审议机制可建议提交一个新的小组委员会会前文件。

在审查小组委员会会前报告和提供反馈时,FDA一般集中审查与具体问题相关的信息,并提供具体反馈,以解决这些问题。如果列入补充资料,FDA可能不需要审查这些资料以提供所要求的反馈。FDA打算利用所提供的资料,解决小组委员会之前、之后和以后提出的问题。但不准备讨论与小组委员会前问题无关、在划界案中没有讨论的议题。如果FDA的反馈没有提到一个不属于小组委员会前问题范围的专题,当该专题受到审查时(即使以前曾提供过这种资料),今后提交材料中仍可能需要关于这一专题的补充资料。
b. 提交材料问题请求
1) 补充建议提交材料内容
除了应列入任何 " Q-Sub " 类的一般资料外,以确保适当登录和跟踪提交材料(见第三节B(1)),(a) 将下列信息列入《战略报告》:

• 具体问题:SIR应列入与计划对待提交的营销申请的持有函作出答复有关的审查问题(例如,SIR应列入明确和具体的问题)有关非临床和临床试验程序或支持划界案所需的数据的问题,IND临床搁置,或IDE信函,包括查明有待讨论的不足之处,以便FDA和提交者集中力量处理与推进项目最相关的问题。

如果提交者希望就收集新数据以解决审查问题的计划提出反馈意见,提交者应提出议定书,说明选择的方法的理由。
请注意,由于资源拮据,FDA无法编写或设计研究报告,此外,对数据进行预先审查的要求不适合进行《战略评估报告》。如果数据和结论难以解释,不妨就初步结果的解释或处理即将提交的划界案中的结果的计划办法提出具体问题。

• 首选反馈格式:提交者应在送文函中具体说明他们首选的获取FDA反馈的机制:如果提交者选择举行SIR会议,则不提供书面反馈。
会议记录将作为讨论记录,应由提交者起草(见第三节B(3)c)。
2) • 接受审查:没有接受《战略报告》的审查。

• 反馈:反馈将以书面答复或会议的形式提供。FDA致力于迅速解决审查问题,并将在工业界同样迅速努力解决这些问题时,更加重视这些问题。FDA打算优先审查在市场提交书、IND临床搁置或IDE信函60天内提交的SIR。
FDA利用对最近审查的熟悉,无需重新审查这些问题。这也鼓励FDA和工业部门迅速解决问题,以实现MDUFA的共同成果目标,即决定总时间。FDA打算按照以下时间表提供反馈(通过书面反馈或通过会议、应提交者的要求、通过提交者的请求),只要资源允许。

o 提交问题请求A:如果在FDA的营销申请、IND临床坚持函或IDE信函后60天内收到提交问题请求,FDA小组的目标是在资源允许的情况下,在21天内提供反馈。

o 提交问题请求B:如果提交问题请求是在FDA的信发出60天之后提交的,FDA将争取在资源允许的情况下,在70天内提供反馈。

提交和FDA对SIR的答复并不改变申请被搁置的到期答复日期,提交者应相应地计划答复时间。如果举行会议提供反馈,提交者应提供本指南第三.B(3)c节所述的会议记录。
c. 用于1) 额外的建议提交材料内容;除了任何 " Q-Sub " 类应列入封头信以确保适当登录和提交材料跟踪的一般信息外(见第三节B(1)),a 研究风险确定请求应包括拟议临床研究的规程。
2) • 接受审查:对研究风险确定请求没有接受审查。

• 确定。一旦确定,FDA将向提交者发函,说明研究是否豁免,或如果未豁免,是否被视为重大风险或非重大风险。一旦FDA作出决定,移民和难民局就不需要对风险进行独立评估; FDA在FDA确定后,就不必对风险进行独立评估; FDA在确定风险时,无需对风险进行独立评估。FDA的决定是最终决定。
d. 数据信息会议1 补充建议提交的材料内容 除了应列入任何 " Q-Sub " 类的首字母中的一般性信息外,没有建议为信息会议请求提供的具体补充资料,以确保适当登录和提交文件跟踪(见第三节B(1))。由于信息会议的要求可用于多种目的(见第二节),提交者应考虑与提交目标有关的任何补充资料。
2) • 接受审查:信息会议没有接受审查。

• 会议. FDA打算在收到划界案后90天内,在资源允许的情况下举行一次信息会议。
e. PMA第100日会议(1);申请人应具体说明所希望的会议类型(如亲自或实际上),提供公司将出席的人员名单,并确定若干可能的会议日期。在提交PMA申请的信函发出后,审查司将应要求与申请人联系,安排会议。如果PMA第100次会议日请求与PMA附函分开提交,还应包括PMA号以及所有Q-Sub类应列入附函的一般资料,以确保适当登录和跟踪提交材料(见第三节B(1))。
2) 审查过程 •
接受审查:PMA 100日会议没有接受审查。

• 会议. FDA的目标是,至迟在收到已提交的PMA申请后100天内举行PMA第100日会议。征得申请者同意,可制定不同的时间表。

申请方应起草并提供本指南第三.B(3)c节所述会议记录。

在PMA第100日会议之后,FDA将继续迅速与申请人就审查状况以及如果有的话,有哪些情况,进行联系。已确定完成审查并最后就申请采取行动所需的补充资料。 40

请参考与协议和确定会议有关的任何其他提交材料内容和时间表信息的相关方案资源,41 突破装置提交,42 附属分类请求,43 STeP提交,44 承认公众可访问的遗传变异数据库的请求,45 和CPAMs。

FDA打算说明关于今后通过适当机制可能建立的任何 " Q-Sub " 类的政策和程序信息,以便了解时限和提交要求。
## IV. 1995年《减少文件编制法》

这份指南载有资料收集规定,根据1995年《减少文件法》(44 U.S.C.)的规定,管理预算办公室(OMB)将审查这些规定。
3501-3520号

估计完成收集这一资料所需的时间是准备一个 " 质询 " 平均需要137小时。向下列各方发送关于这一负担估计或减轻这一负担的建议的评论意见:

行动厅、美国食品药品监督管理局、美国食品药品监督管理局、PRAStaff@fda.hhs.gov的FDA工作人员。

41 见FDA指南文件“根据《FDA现代化法》(FDAMA)举行的“途径”46“基于遗传和基因组的体外诊断”46,定义见《FD和C法》第503(g)(2)(A)节。
附录1 - 提交前(小组委员会前)接受情况核对表

审查者或RPM:办公室/司/Branch:Q-number: 装置名称:提交者姓名: 区域贸易协定建议: 区域贸易协定建议的日期:

提交者是否为他们的小组委员会前会议规定了具体目的或目标?
2 提交者是否描述了将在其会前讨论的器械或其他产品?
3 提交者是否提供了具体、重点突出、需要FDA反馈的问题?
* 4 呈文是否表明提交者打算提交未来的《国际投资标准公约》、CLIA根据申请、IND、附属分类请求书而放弃,或与所要求反馈有关的营销报告?
~ ~

建议拒绝接受上任前接受(RTA1)或考虑转换为适当的Q-Sub类。继续回答问题5和6

问题是否与正在积极审查的档案有关?
提供的问题是否涉及销售申请或CLIA持有信件、47份IND临床持有信件或IDE信件?
~ ~

问题5和6建议接受(RTAA) 对问题5建议接受(RTAA) RTA1建议接受(RTAA) 问题5建议接受(RTAA) 问题5RTA1建议接受(RTAAA)建议接受(RTAAA)建议,在交互审查开放文件期间解决 问题6建议转换为提交问题请求(SIR)

47 FDA认为以下是市场提交书持有信函或CIA持有信函:CLIA 申请弃权, 和 DUAL 510(k) 和 CLIA 申请放弃放弃---- 重大缺陷, 不可核准, 可用缺陷核准, 有待批准的一般管理方案核准,注意最后决定,如不等于等值、退出等,注销不视为持有销售申请书。
附录2 - 问题前问题示例

分会前应提出明确和具体的问题,涉及与计划的国际开发协会、CW、IND、附属分类请求书、CW、IND、Accessary分类请求书有关的审查问题。或提交营销材料,以便FDA集中力量,就与推进项目最相关的问题提交意见。

根据FDA的经验,导致在小组委员会成立前进行富有成效的互动的问题,要求就数目有限的重点专题提供具体反馈。

例如,一般而言,导致提供最有价值的反馈的问题:

• 要求就提供的提案提供具体反馈(例如,提出动物模式,包括理由,• 考虑并提及适用的指南文件,以往与FDA的讨论(例如,提议化学特征鉴定测试,同时引证相关的生物兼容性指南文件和标准,以及FDA在前次小组委员会前互动中提供的反馈) • 明确阐述预期结果,包括使用或标签说明(例如,要求FDA就临床研究终点、包容标准和后续持续时间提供反馈。鉴于这项研究旨在扩大目前核准的使用指标,从处方用途扩大到场外用途,或支持标签中与设备性能有关的语句)
• 提交材料中及时为今后的装置开发和提交准备提供信息(例如在进行疲劳测试之前),(a) 提交者要求就拟议的翻修前程序提出反馈意见)

向审查司提出以下问题:国际开发协会、国际开发协会、CW、附属分类请求书或销售申报的最终结果,或就一项研究的研究设计提出不限名额的问题,一般而言,在Q-Sub中不推荐。

· 关于最后结果的问题,例如:“包括拟议测试结果的国际DE是否会获得批准?” 或“本提案是否支持确定实质性等同?” ?”也就是说,一个问题不应问“我的临床研究设计应该是什么?” 或诸如:• 问题不应要求正式的管制决定,例如,“我的装置是否是
• “FDA能否证实我的装置有资格使用510(k)或De Novo?”问题不应提供数据,除非有必要作为支持某项具体提案的背景;也就是说,问题可能提供有限的法官、动物或临床研究数据,仅向FDA提供所需信息,以便根据具体提议(例如,当要求FDA为拟议关键研究终点点提供反馈时,提供了初步可行性临床研究结果的一页)

以下是按审查专题类别提供的问题实例,预计可导致小组委员会前富有成效的互动。请注意,这不是一份详尽无遗的审查专题类别清单。

• 如果我们证明相当的等同性,拟议的上游装置是否适当?
• 我们想获得FDA关于执行De Novo要求的反馈和指导。
我们不知道有任何带有类似技术的上游器械。但是,我们认为我们的产品是中度到低度风险,因此提出德诺沃要求是适当的。 FDA是否知道我们应该考虑的任何其他上游装置?FDA是否意识到我们在风险评估中应当考虑的任何技术关切?
• 根据管制战略和对所提供的临床前测试的讨论,FDA是否同意,很可能不需要临床数据来支持今后的510(k)?

• FDA是否对我们将所述装置标为场外交易的提议有任何关切?
• 指示数草案中提议的抗药性高血压定义是否可接受?
• 根据预期用途为新装置提议的规模范围是否适当?

• 拟议的个人资产研究是否足以支持我们设备未来的HDE?
● 经修订的临床研究设计、统计分析和接受标准是否足以解决FDA的关切?
• 初级和二级终点分析是否适合拟议使用指标?

• 为支持MR M有条件地标注在颈部和腹股沟之间有禁区1.5T扫描仪的拟议测试计划是否可接受(即:试验计划是否符合FDA准则的建议)?
• 如果遵守所附的清洁指示,我们打算将我们的装置贴上重新使用的标签。
支持这一标签的试验计划载于附件B。这一计划是否符合FDA关于医疗器械后处理的指南中目前提出的建议?

后处理,• 附录3中的微生物议定书“微生物研究议定书”所述方法是否足以证明我们的装置不育?
• 附录2载有我们为提供加速老化试验而提议的办法的概要,这些试验的保存期为1年。这种方法是否足以启动我们计划中的国际经济发展倡议?
• 为解决FDA在绝育鉴定方面的缺陷,我们提议根据ISO 11135-2014附件E使用小批量释放。
• 我们关于低水平消毒两种用途之间气管器械的建议是否符合FDA关于医疗器械后处理的本指南的建议?

• 我们是否为拟议最坏情况比较测试提供理由,可以接受?
· 如果预期的收集不符合议定书预定的某一类型样品数量,我们建议使用追溯性方法,FDA是否接受这一办法?
• 我们为将使用的最坏试验量提供了理由,并按要求分析了试验的敏感性。FDA是否认为这一理由和分析足以支持使用我们测试协议所述方法?如果没有,请提供进一步指导。
· 采用对五种复制测量法的有效测量平均数的做法是否可接受/适当?
• 我们答复了FDA关于试管试验中使用的样本规模的问题,并根据电力分析提出理由。如果没有,请提供进一步指导。

动物研究48、49个问题 • 订正的GLP研究设计是否足以解决潜在的装置风险和支持启动关键的临床试验?
• 我们的动物研究替代办法是否适合支持启动关键的临床试验?
• 我们关于利用已经进行的动物研究(在本呈件中叙述)的建议是否足以支持今后的营销应用?
• 拟议动物研究设计是否充分评估了当地组织和系统反应?
• 动物模式是否根据拟议的预期用途提出适当?
• 拟议动物研究终点和后续时间表是否适当?

• 我们提议只对最大的型号拨号机进行表7-9中所确定的生物兼容性测试。最大的最大型号拨号机是否足以被视为最坏情况测试物品?提议的测试是否与建议的接触相符?

48 FDA支持“3Rs”原则,以在可行的情况下替换、减少和(或)精细动物在试验中的使用。
我们鼓励提案国与我们协商,如果它们希望使用它们认为适当、适当、有效、可行、非动物试验方法。我们将考虑是否可以评估这种替代方法是否等同于动物试验方法。
49 关于FDA为评估医疗器械而进行动物研究的建议的资料,见FDA题为 " 用于评价医疗器械的动物研究的一般考虑因素 " 的指导,分类和期限[此处插入分类和期限],以支持我们今后提交的营销报告?
• 我们提议进行化学定性(附录1所述),而不是进行慢性毒性测试,以支持我们设备在未来的PMA中的生物兼容性。这种方法是否足以收集足够的安全数据?
• 我们是否有理由不进行致癌性研究?
• 我们的替代试验方法是否可接受,以材料为媒介的高温性试验,这种试验不使用传统的兔子模式,而是体外试验的替代办法?

软件/软件软件问题——在基本文件一级指定我们的软件/工具是否符合FDA题为 " 器械软件功能预先提交材料的内容 " 的本指南中提出的建议,作为即将提交的设备的一部分?
• FDA是否建议,除了FDA题为 " 器械软件功能预先提交材料的内容 " 的本指南所建议的数据之外,FDA是否建议进一步的数据,以证实[新兴技术]为这一器械的功能性运作?如果可以的话,FDA能否就建议提供哪些补充资料提供进一步指导?
• 本小组委员会会前第4.2节为该装置界定的软件文件,以前在其他PMA补编(即:PMA补编将提及以前提交的资料),从计划中的PMA补编中略去这一资料是否可以接受?
• 我们的产品是一种多重功能装置产品,包括一种器械软件功能以及非器械或“其他”功能,如“多种功能设备产品:政策和考虑”指南所述。我们想介绍我们计划采取的办法,评估其他职能对主题器械功能的安全和有效性的影响,并询问FDA是否同意我们的办法。

• 附文1中提交的人因测试议定书是否足以收集安全数据,以支持我们今后提交的营销报告?
• 所附与使用有关的风险分析计划是否充分?本机构是否有我们应该考虑的其他关键任务?
• 拟议的人因验证测试的测试参与者征聘计划是否适当?

• 附录R中为我国产品确定的攻击矢量是否可以接受?
• 第2节所述的网络安全管理计划是否足以确保我们设备的安全,供今后提交510(k)件?如果没有,FDA能否就需要哪些其他网络安全信息提供反馈?
• 为评估这一器械的网络安全而采用的拟议风险模式是否可以接受?
• 所述安全等级是否与器械的风险相称?

• 在所附的可信度评估计划中,我们描述了我们对该主题装置感兴趣的问题,并提出了解决该主题器械的用途(COU)框架。
FDA是否同意我们提议的计算模型COU?
• 在所附的可信度评估计划中,我们进行一个示范风险评估。FDA是否同意这一风险评估模式以及我们拟议的影响和决策后果模式?
• 在所附的可信度评估计划中,我们进行预期的适足性评估,如果我们拟议的可信度活动取得成功,FDA是否同意,这些计划足以证明我们的模型的可信度与评估的模型风险相称?
附录3 - 会议记录实例

为了更好地了解FDA期望在提交者为Q-Subs提供的会议记录中看到什么,现举例如下。然而,使用这种具体格式是任择性的。

如上所述,在提交者提交会议记录时,还应附上你在会上提交的幻灯片副本。

会议记录

提交材料编号:例如QYYNN或QYYNNNN/SNNN提交材料类型:例如,会前会议、提交材料申请产品名称:测试ABC设备/Dx提交材料:公司名称会议日期/时间:例如,2014年1月1日;下午2点会议形式:亲自或虚拟(视频会议或电话会议)日期例如,2013年12月25日

FDA参与者:(如无此信息,请通过互动审查与贵国的CDRH主管审查员或CBER监管项目经理联系)全名标题;

全名标题;组织等

公司参与者:(如果产权和公司附属关系超过一个,请列入)

讨论:(注:请列入关键问题和决定的摘要;这并非会议记录,但应包括已达成的任何协议和需要进一步审议的任何项目。例如,宜指出,“经过一些讨论后,决定非临床试验应针对..”

(请酌情参考FDA或公司的名称,而不是具体个人。 ) (如果贵国的介绍包括任何示范、样品、模型等等,请附上这方面的说明。 )

X公司确认本次会议需要会议记录。

X公司介绍了会议议程,包括每个项目的预计分配时间。

X公司简要回顾了提交Q-Sub公司报告的目的及其装置开发现状。
X公司表示,在提交本Q-Sub小组时提出的5个问题中,X公司希望把会议重点放在问题1、3和5上。由于FDA对问题2和4的答复似乎已经足够。

X公司还想澄清FDA提供的一些补充反馈。

问题1:(你向FDA提出的最初问题)FDA对问题1(备选)(包括会前FDA提供的书面答复)的答复

会议讨论问题1:(如果公司对原始提交材料中的任何内容作出澄清或说明理由,企业应说明,如果FDA的书面反馈有任何澄清或理由,如果该公司同意或说明下一步将采取何种步骤。我们建议你不要逐字记录讨论。明确查明FDA和提交方在讨论这一具体问题期间达成的协议和(或)分歧。 )

问题3:..问题5:..补充反馈项目1:..作出的决定和/或达成的协议:应在本文件中简明地列出重要决定或协议,以便于日后参考。

问题 # 与讨论具体问题期间达成的决定或协议有关。

行动项目和会议闭幕:X公司表示,它用了会议记录,并将在15天内向FDA提供这些会议记录,作为对该Q-Sub的修正。

(如果X公司表示其下一个优先事项是今后提交FDA上市前材料,这值得注意)

(如果FDA或公司在会后同意任何行动项目,除了提交会议记录外,还应简要地说明,所有人(FDA或公司),2024年3月作为第1级指南草案重新印发的《历史指导》* 《关于重新印发说明日期的指导》,见《关于提供更多信息的通知》。 ** 《关于提供更多信息的第1级最后指南》,2025年5月。2025年2月初开始,以往的指导历史可能无法完整地记录。
** 可通过FDA《指南文件》搜索网站查阅《备查通知》。

---

## 脚注

[^2]: 见163 CONG. REC. S4729-S4736(每日版,2017年8月2日,2017年8月2日)(美国食品药品监督管理局用户费)

[^3]: 见168 CONG. REC. S5194-S5203(每日编,2022年9月28日)

[^4]: 为本指南文件的目的,提交Q-Sub、IDE、IND、CW、Accessary分类请求书的制造商或其他缔约方,向工程处提交或提交销售材料,称为呈报人。

[^5]: 见FDA的指导, " 最不沉重的规定:概念和原则,”以及《外籍人和公司法》第513(i)(1)(D)(i)、513(a)(3)(D)(ii)、515(c)(5)(A)、515(c)(5)(C)、513(a)(3)(D)(iii)、513(i)(1)(D)(ii)和515(c)(5)(B)节。

[^6]: 见《FD & C法》第513(f)(6)节。

[^7]: 见《FD & C法》第513(f)(6)(D)(二)节。

[^9]: 见《FD & C法》第515(d)(3)(A)(一)节。

[^11]: 见《FD & C法》第515(d)(3)节。

[^12]: 见《FD & C法》第515(d)(3)(B)节。

[^13]: 见《FD & C法》第515(d)(3)(A)(二)节。请注意,无论申请人是否请求举办PMA日100次会议,本书面缺陷通报通常都会发生。 14 如果申请人在初步提交PMA时请求举办PMA日100次会议,但后来决定没有必要举行这一会议,申请方可在会前任何时候撤回申请。

[^14]: 见168 CONG. REC. S5194-S5203(每日编,2022年9月28日)

[^15]: 关于核准后研究的更多信息,见FDA指南文件,“处理程序”

[^16]: 如MDUFA V承诺书所述,见#0__指定突破器械的某些互动关系,被算作用于多边反补贴和反补贴联会报告目的的分会前。

[^17]: 如MDUFA V承诺书所述,见#0__某些STeP互动提交材料被算作MDUFA报告目的的小组委员会前成员。然而,这些互动有FDA的指南 " 医疗安全技术方案 " 所描述的其本身的过程,即 " 医疗、医疗和医疗、医疗和医疗、医疗和医疗、

[^25]: 见FDA指南文件,“在审查医疗器械呈件期间的通信类型”。

[^27]: 见《FD&C法》第503(g)(8)(C)(五)(一)节。

[^30]: 见表格3514, __

[^31]: 有关早期付款者反馈方案的更多信息,请访问以下网站:通讯-任务-力量

[^32]: 见168 CONG. REC. S5194-S5203(每日编,2022年9月28日)

[^33]: 更多信息,见FDA指南“FDA和工业对预先批准申请采取的行动:FDA建议,提交方应清楚说明今后提交哪类报告(国际开发部、IND、CW、IFD、IFD、CFD、FD、FFFD、FFFD、FFFD、FFFD、FFD、FD、FFD、C、FFD、附属问题前的问题的重点是帮助指导FDA的反馈。

[^34]: 有关SaMD的更多信息,请查阅以下网页:++0++/数字-健康-中枢-超精度/软件-医疗-设备-SAMD

[^35]: 见FDA指南文件“FDA和工业程序,第513(g)节,关于联邦食品、药品、• 接受审查/技术筛选36。在审查时间开始后15天内,FDA工作人员将使用验收清单进行验收审查(见

[^39]: 见168 CONG. REC. S5194-S5203(每日编,2022年9月28日)

[^40]: 见《FD & C法》(5)第515(d)(3)(A)(三)条

[^42]: 见FD&C法第515B(c)节和FDA指南文件“突破装置方案”

[^43]: 见FDA指南文件“医疗器械入口——描述入口和分类”

[^44]: 见FDA指南文件“医疗器械安全技术方案”

[^45]: 见FDA指南文件“利用公共人类基因变异数据库支持临床有效性”
