# 乙烯氧化物灭菌设施的过渡执行政策变化：行业与食品药品管理局工作人员指南

**来源：** [https://www.fda.gov/regulatory-information/search-fda-guidance-documents/transitional-enforcement-policy-ethylene-oxide-sterilization-facility-changes-class-iii-devices](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/transitional-enforcement-policy-ethylene-oxide-sterilization-facility-changes-class-iii-devices)

**发布日期：** 2024-11-26

---

本指南代表了美国食品药品监督管理局(FDA或Agency)目前对这一专题的想法。它没有规定任何人的任何权利,对FDA或公众没有约束力。您可采取另一种方式,即满足适用的法规和条例的要求。为了讨论另一种办法,请与标题页所列FDA工作人员或负责本指南的办公室联系。
## I. 简介
美国食品药品监督管理局(食品管理局或本机构)在帮助保护医疗器械供应链以及预防和减轻医药产品的潜在影响方面发挥着关键作用。作为这项工作的一部分,FDA密切监测临时或永久关闭和可能关闭或降低绝育设施的能力对供应链的影响,这些设施使用一种称为环氧乙烷的气体,在使用之前对医疗器械进行消毒,以帮助预防和尽量减少对需要使用这些消毒医疗器械的病人的影响。
2024年4月,环境保护局公布了一项最后规则,以修订其《国家危险空气污染物排放标准》,并修订了环保局的现有标准,为先前无管制的乙型六氯环己烷排放制定了新的标准。 1 消毒设施残余风险和技术审查,” 89美联储。Reg.24090(4月5日,2024)。EPA关于EtO订正国家排放标准最后规则的概要,是规则的历史,与额外资源的链接,见EPA的网站:~ ~
环保局还正在对EtO进行登记审查,并于20223.2年4月发布了一项拟议临时决定,即《登记审查条例》,载于40 CFR Part 155, 分节C,环保局正在对环氧乙烷进行登记审查。2023年4月,环保局发布了一项拟议临时决定,可在__
一些参与医疗器械消毒的公司已经安装或正在计划安装排放控制装置,以符合环保局的最后规则,并预期它们可能采取的与登记审查有关的步骤,定稿。FDA预计,一些EtO消毒设施在准备遵守EPE的最后规则(即4月6日)时,将需要安装新的或额外的控制或改变其业务,以准备遵守EPE的最后规则(即4月6日)2026年作为最早适用的遵守期限),并且一些设施可能减少其绝育手术,或者寻求改变其绝育手术的地点。在EPA修订NESHAP的最后规则中,EPA表示,预期EtO排放量的减少将降低包括癌症在内的有害健康影响的风险。商业绝育设施附近社区的个人。 3
《绝育设施残余风险和技术审查》,89 美联储,Reg.24,090(4月5日,2024)。
FDA还理解EtO在对一些医疗器械进行绝育方面的重要性,并且认为必须维持国家不育医疗器械的供应,同时减少EtO的使用对公共卫生的有害影响,同时设施要遵守EPA的规则。
为此,FDA正在发布这项指南,以提供一种执法酌处权政策,以应对EtO绝育活动的预期变化,因为设施工作是为了促进有秩序地执行和遵守EPA规则,在制造商向遵守新要求过渡期间,防止或减轻供应链中断或医疗器械短缺的潜在风险。如准则所述,FDA将逐案决定是否宜行使与这种绝育手术改变有关的执行酌处权。现在根据我们对设施符合环保局规则后绝育活动可能产生的影响的理解,以及今后可能就紧急行动组织临时决定采取的行动,如果最后确定,我们预计,三年后这一执行酌处权可能不再适当,因此预计此后任何请求都会减少。如果这种看法发生变化,FDA打算修订本指南(例如,在本指南中扩大、修改或取代政策)。
4 FDA认识到,在遵守经济伙伴关系协定规则之后,这一执行酌处权政策不大可能有必要,截至2026年4月或2027年4月,然而,由于对可能就拟议的临时决定采取环保局行动的时间不确定,FDA为确保有条不紊地执行规则以及今后可能采取的行动提供了更多的时间。
本指南是在没有事先发表公开评论的情况下发布的,但根据工程处的良好指导做法5 5 21 C.F.R.10.115(g)(2) ,它仍可接受评论。
FDA确定,事先公众参与本指南既不可行也不适当,因为需要立即执行本指南,以帮助保护无菌装置供应链。FDA认为,本指南所述的执法酌处权政策将为设施提供一种选择,在制造商向遵守新要求过渡期间,这些设施可以帮助他们防止和减轻消毒装置处理可能中断的情况,并帮助维持足够的无菌成品医疗器械供应。由于医疗器械绝育场景正在发生变化,因此快速的绝育场所变化可能是适当的,以便减少潜在、实际、FDA将继续与开发商、其他机构和利益攸关方合作,探讨有效、高效、以及有助于维持医疗器械供应的创新性解决办法。
总的来说,FDA的指南文件没有规定法律上可以执行的责任。
相反,本指南目前对一个专题的想法,只应视为建议,除非引述具体的规章或法规要求。在本机构的本指南中使用这个词意味着建议或建议某种东西,但并不要求。
## II. 背景
虽然医疗器械可以用几种方法进行绝育,EtO是美国对医疗器械进行绝缘绝育的最常用方法,是防止有害微生物再生和引起感染的既定和经科学证明有效的方法。
每年在美国销售的200多亿个装置 都用乙醇乙醇消毒大约50%的装置需要绝育。 6 许多医疗器械需要绝育。在绝育过程中,唯一有效消毒且不会损坏器械的方法可能是使用乙型六氯环己烷进行绝育手术。医疗器械由某些材料制造,如聚合物(塑料或树脂)、金属或玻璃,或具有多层包装或难以进入的地点(例如:通常用乙醇乙醇进行消毒。
与乙型以及常规医院程序或手术中使用的包,其中包括由不同材料制成的多种部件。
然而,FDA认识到,与EtO一起绝育也涉及公共健康风险。7 关于FDA不断努力支持消毒医疗器械供应链并确保安全的信息,可在我们的“医疗器械安全化”网页上找到有效消毒医疗器械。可在 @%0 @%%%% 提供
此外,美国环境保护署,作为其根据《清洁空气法》所承担的法定任务的一部分,促进公众健康和福利,提高民众的生产能力,消除不可接受的健康风险,8例如,42 U.S.C. § 7401(b)(1), 7412(f)(2)。
审查和执行适用于发放EtO的绝育设施的《清洁空气法》条例。环保局公布了一项最后规则,以修正其《危险空气污染物国家排放标准》,并修订了环保局的现有标准,为先前未加管制的乙型六氯环己烷排放制定了新的标准。 9 消毒设施残余风险和技术审查,” 89 美联储。Reg.24090(4月5日,2024)。
执行新的排放要求可能需要一些乙氧乙醇消毒设施安装控制器械或改变其操作,并可能导致某些设施暂时减少绝育手术或改变绝育手术地点。FDA正在针对绝育手术的这些预期变化发布本指南,帮助预防或减轻医疗器械供应链中断或短缺的潜在风险。
一般而言,根据《联邦食品、毒品和化妆品(FD和C)法》第515(d)(5)节,《美国法典》第21编第360e(d)(5)节,a 对核准的上市前申请的补充申请必须提交FDA审查和批准,然后才能作出影响装置安全或效力的改变。21 CFR 814.39(a)(3)规定,在使用“制造、加工、制造、制造、加工、制造或包装设备,”而更改会影响器械的安全或效能。根据21 CFR 814.108和814.114,人道主义装置豁免持有人还必须提交地点变更补充材料。使用EtO进行绝育器械的赞助者一般需要事先获得FDA的批准,才能改变器械的消毒设施。根据本指南规定的执行酌处权政策,FDA打算对与某些种类的绝育场所变化有关的特定情况进行逐案评估,以便工程处行使执行酌处权,有助于更快地和积极主动地将制造商装置在EtO对某些装置进行消毒的替代地点,以防止和尽量减少可能的供应中断。
本文件打算与FDA其他适用的指南文件一起审议,例如“工厂变化生产补编:10 欲了解关于《标界法》补充决策进程的进一步信息,请参见本指南,可在 @%0 @%%%% 提供
2018年12月17日印发。《工地变更补充指南》解释了(a) 制造工地变更的构成要素,以及何时设备赞助人或申请者应提交工地变更的PMA补充材料;(b) 哪些文件应列入工地变动补充说明;(c) FDA打算在决定是否在批准场地变更补编之前进行机构检查时考虑的一般因素。“执行
批准预先批准或人道主义装置豁免(人道装置豁免)的某些补充文件政策”可在 @%0 @%%%% 提供
本指南文件旨在提供资料,说明FDA将考虑哪些指导原则,以及工业界提交哪类信息将有助于本机构确定,本机构是否打算不反对在批准《防毒法》或《防毒法》补充条款之前,对经批准的EtO绝育的三级设备PMA和HDE持有者进行绝育场所改造,制造商向遵守新要求过渡的期间。FDA正在利用从CDRHE的EtO消毒消毒总控制试验方案获得的经验教训,用于PMA所核准的装置,如何在制造商和消毒剂之间管理消毒器械的改变,以发展这种改变EtO消毒场的办法。
12 CDRH的乙烯氧氧消毒法主文件试验方案的联邦登记通知可在 {0{___
这种办法旨在帮助公司管理与实施制造场地变化和任何相关工艺、方法有关的可能的时间框架,有助于防止和尽量减少对EtO 消毒三级装置供应链的潜在影响的程序、资格和验证。
## III. 范围
本指南文件旨在说明某些PMA和HDE持有第三类器械的人使用可能或可能受到潜在影响的产品对乙型O进行消毒的信息,以及HDE持有者的信息。实际实际,或在制造商向遵守新要求过渡期间,在消毒设施临时停用或减少手术,如果PMA或HDE持有者希望FDA考虑在实行某些类型的绝育场所改造方面行使执行酌处权是否适当,应向FDA提供。下文将进一步详细介绍这些变化,这些变化一般涉及计划使用替代设施对产品进行消毒(例如:在FDA批准转而使用这种替代设施之前,先提供一份《公共行政管理局补充说明》,详细说明改用这种替代设施的情况)。
特别是本指南文件解释了FDA在确定是否对某些类型的绝育场所变更行使执行酌处权时打算考虑的指导原则。以及自愿提交的PMA或HDE持有者提供何种信息,这将有助于确定工程处行使执行酌处权是否适当。如果财产管理局或住房管理局持有者希望向FDA提交此类信息,以便评估在具体案件中执行酌处权是否适当,FDA建议,通过非正式通知工程处关于拟议对消毒设施场地进行改动以帮助预防和减轻潜在影响,提供此类信息。未经FDA批准,在EtO消毒设施实际或临时停止或减少手术,可能影响某些消毒医疗器械的供应。
下文将进一步详述:FDA打算评估由保赔局或HDE持有人在非正式通知中自愿提供的资料,以确定执行酌处权是否适当。
本指南使用“场地”一词来涵盖机构和设施。
21 CFR Part 814没有界定“设立”和“设施”的定义。是指在制造、组装或以其他方式处理器械的一般实际地点,由一个管理部门管理的一个营业地。请注意,本指南文件只适用于PMA持有者以及第三类器械的HDE持有者,他们提供无菌和单用环氧乙烷绝育(或固定、固定的二氧化乙烷,或固定、硬体容器或软体袋系统)。
本指南不适用于下列绝育场所变更:使用其他消毒方法(如干热、潮热或蒸汽、辐射、过氧化氢、臭氧等)进行绝育的三级装置(PMA或HDE)。
- 在场地变化包括消毒剂变化的III类装置(PMA或HDE)中(例如,从使用EtO改为使用另一种消毒剂),或从使用一种不同的消毒剂到EtO)。
- 组合产品。
14 提交材料510(k)项中清理的装置不属于本指南的范围,因为FDA的本指南,即决定何时提交510(k)项更改现有装置,建议,如果对EtO绝育手术的改变不会对EtO器械的性能或生物兼容性产生显著影响,则对EtO的先前已清除的与EtO一道消毒器械的EtO消毒手术程序进行修改后,不大可能要求提交新的510(k)件。本指南可在+++@@@%%@@%%%@%%%
- 根据《公共卫生服务法》第351节发放许可证的器械。
此外,本指南不适用于申请者可能提交《海洋环境状况评估》或《有害废物排放法》补充条款的其他修改,包括但不限于:· 使用该器械的新标志。
- 标签的变动。
- 使用不同的设施或设施制造、加工或包装除绝育以外的器械。
- 包装变化。
- 装置性能或设计规格、电路、部件、成分、操作原理或物理布局的改变。
- 根据未经FDA批准的新或修订的稳定或不育测试协议获得的数据,延长该器械的有效期。
本指南不适用于器械制造商根据《联邦食品、药品、药品、16 《FD & C法》第506J节第506J节,2023年11月颁布,可在 @%0 @%%%% 提供
## IV. 政策
本指南准则中的建议是FDA帮助确保提供安全、有效和高质量的三级装置努力的一部分。FDA认为,本报告中的建议可能有助于防止和减轻潜在的实际、实际的、可能造成的医疗器械短缺。保护病人安全的同时,暂时停止或减少某些EtO消毒设施的运作,在制造商通过采取基于风险的办法向遵守新要求过渡的时期内。
对于符合PMA或HDE要求的装置,第五.A节叙述应提交工地变更补充材料的“不同地点”。《场地变更补充指南》。
影响器械的安全或效能。防止和减轻由于在制造商向遵守新要求过渡期间绝育手术的改变而可能对医疗器械可用性产生的关切,FDA力求更快地促进绝育现场的改造,以帮助预防和尽量减少可能的中断供应。
这项政策概述了FDA根据个案情况决定的总框架,行使执法酌处权是否适当,涉及在拟议的新的绝育地点对三级装置进行绝育,以及在批准PMA或HDE工地变更补充之前随后分发此类器械。FDA建议,如果器械制造商希望FDA考虑行使与实施绝育场所变更和随后分发消毒装置有关的执行酌处权,则应按照第五节的建议提交非正式通知。
在收到这一非正式通知后,FDA将评估信息,并向保赔局或HDE持有人发出信函,以确定在特定情况下执行酌处权是否适当。在确定适当的执行酌处权时,FDA不打算反对一个器械制造商在拟议的替代消毒设施开始对标的装置进行消毒,然后批准所需的PMA或HDE工地变换补充。一旦信件发给了PMA或HDE持有者,其执行酌处权就适合其具体案情,器械制造商应开始准备PMA 180天工地变更补充材料或HDE 75天工地变更补充材料,以便在120个日历日内提交FDA。如果确定执法酌处权不适当,a PMA或HDE持有者仍可提交工地变更补充材料,以便按照这类补充材料的正常时间表加以审查。
收到PMA 180天工地变更补充材料或HDE 75天工地变更补充材料后,FDA打算根据21 CFR Part 814, 加速审查该补编,并就拟议的绝育地点变动作出决定。
如果FDA行使执法酌处权,不反对在新设施对装置进行消毒,并随后分发该装置,但相应的PMA或HDE工地变动补充材料最终未获批准或没有及时提交,FDA可采取与该补编未获核准的具体情况和原因相适应的进一步行动。
例如,FDA可要求制造商停止该器械的销售,直至批准随后的变更工地补充,或要求收回分配的产品。
### V. 通知FDA潜在的二氧化乙烯消毒设施变化
### A. 一般情况
本节为器械制造商提供信息,这些制造商希望提交非正式通知,因为他们希望FDA考虑行使与实施绝育场所变更和随后分发消毒装置有关的强制执行酌处权。产品受到潜在、实际或临时停用影响的第三类器械制造商,在EtO消毒设施中减少或减少手术,并计划使用替代消毒设施时,一旦知道可能临时或永久关闭或减少手术,即可通知FDA。
如果制造商不确定是否向FDA通报可能关闭或减少EtO消毒设施的活动,我们建议制造商就由CDRH-ETO-SiteChange@fda.hhs.gov管制的器械与该机构联系,或就生物评估和研究中心管制的器械的适当审查办公室联系。
### B. 何时通知
FDA指出,作为一般事项,无论PMA或HDE持有人是否希望FDA考虑行使本指南详述的执行酌处权,FDA指出,并遵循目前关于《FD & C法案》第506J节的指导准则,鼓励制造商自愿通知工程处,说明临时或永久关闭或减少EtO消毒设施绝育活动可能造成的潜在供应链问题。 20 及早认识到业务可能发生变化,对供应链可能产生影响,使FDA能够主动与利益攸关方合作,制定一项保护患者护理的计划。
为本指南的目的,FDA打算评价与临时或永久关闭或减少EtO绝育设施绝育活动可能造成的潜在供应链问题有关的资料,主要是为了确定在特定情况下行使执法酌处权是否适当。FDA建议,当制造商确定存在潜在的、实际存在的、或实际存在的、以非正式通知方式向FDA提交此类信息。例如,见“通知FDA在制造一种装置时永久停止或中断
2023年11月颁布的《FD&C法》第506J节,可在 @%0 @%%%% 提供
可能需要改变EtO消毒场所,以防止和减轻EtO消毒三级装置供应链的潜在影响。
### C. 建议列入通知的资料
当制造商选择通知本机构,由于临时或永久关闭或减少在EtO消毒设施进行的消毒活动,其装置可能存在供应链问题,通知书中建议的下列信息将有助于FDA查明受影响的具体器械:设备/贸易名称、相关产品编码、设备PMA或HDE号。这是该装置获得批准的市场提交号(即原PMA或HDE号)。
- 发起人/申请人姓名、地址和联系信息,包括主要联系人、头衔、电子邮件地址和电话号码。
- 通知理由。 21
21 通知的理由,以及C节所述的其他资料,FDA通常要求作为《第814部分条例》规定PMA(或HDE)补充的一部分。见21 CFR 814.39(c)(1)(“补编中所要求的信息仅限于支持修改所需要的信息..)。[包括]与拟议修改[和]单列一节,列出请求批准的每项修改,并解释作出这种修改的原因。 ]]]
此外,FDA建议制造商在通知中提供下列与绝育有关的资料。掌握这一信息使FDA能够适当确定受影响的特定绝育场所,并评估通知的任何潜在影响。
- 目前实施绝育手术的地点,包括姓名、地址和地址
FDA设立该设施的识别编号。
- 提议将进行绝育手术的新地点或新增地点,包括设施的名称、地址和FDA机构识别号码。
- 确定拟议的绝育场所是否先前根据最初的PMA或HDE或PMA或HDE补充材料得到清理。
- 酌情确定现有和拟议的替代/补充绝育场所是否已经准备好供FDA检查。
- 实施地点变更的日期。
- 简要概述因现场更换而可能对绝育手术程序作出的任何改变。这包括说明消毒设备的任何变化,例如制造商、型号、房间大小。这种信息可以作为一套发言或以表格形式提供。
FDA还建议,通知中应附有一份作为PDF附件的签字声明,申明:通知涉及第三类设备,该设备不被视为一种混合产品。
- 未对设备作任何修改:o 说明使用;o 标签使用;o 标签使用;oo 用于制造、加工或包装除消毒之外器械的设施或设施;o 器械的性能或设计规格、电路、部件、成分、操作原理或物理布局;○ 根据未经FDA核准的新的或修订的稳定性或不育性测试协议获得的数据确定的失效日期;或影响装置安全或效力的任何其他变化。
- 除了绝育设施的地点和为便利地点改变而必须进行的改变(例如,对绝育手术程序没有作任何改变)之外,没有改变绝育手术程序。不改变不同的消毒剂、循环释放标准、消毒保证水平(SAL)和关键消毒过程参数没有重大变化)。
确认声明应由须提交上市前批准补充文件的公司负责人签署(例如:并非PMA或HDE提交书的顾问)。这一信息将有助于FDA确定拟议的绝育手术地点改变是否属于本指南所述政策的范围。
本指南准则附录A提供了FDA建议列入通知的资料的例子。本指南附录B提供了一个可用于确认声明的格式的例子。
向FDA提供的任何属于贸易机密或机密信息的信息将须遵守《美国法典》第5编第552(b)(4)、18编第18节。§1905,以及其他适用的法规和条例。
### D. 如何通知
制造商可以向FDA通报潜在的、实际的、或临时停止或减少EtO消毒设施的业务,通过向CDRH-ETO-SiteChange@fda.hhs.gov发送电子邮件,导致改变网站。本指南第五.C节概述了我们建议列入电子邮件的信息。
### E. FDA对通知的审查
FDA将仔细审查收到的每份通知,并逐案决定,在提交和批准PMA或HDE工地变更补充之前,在拟议的新地点行使与绝育有关的执行酌处权以及随后分发第三级装置是否适当。这些决定将基于通知中提供的资料以及本机构掌握的相关资料和数据。FDA在逐案作出这些决定时可能考虑的其他资料包括但不限于:· 可能供应中断的迹象(例如506J通知、自愿制造商资料或FDA短缺评估)。
- 查明制造设施或制造设施的变化是否涉及符合21 CFR Part 820或类似质量管理体系标准的替代场地(例如,ISO 13485))
在决定是否反对在拟议替代消毒设施对对象装置实施绝育的器械制造商时,FDA打算考虑在作出决定时工程处所掌握的全部相关资料和数据。FDA将在审议了制造商通知中的资料后,通过信函将其决定通知制造商。
如果FDA表示,它不打算反对在拟议新地点对III类装置进行绝育,并在提交和批准PMA或HDE工地变更补充材料之前随后分发,而且该器械制造商开始改动,FDA建议器械制造商及时向FDA通报在实施绝育设施改造方面遇到的任何问题。在此期间,制造商应: 成功完成在装置分配前的流程核查和验证测试。
- 准备一份PMA 180天(或HDE 75天)地点变化补充材料22如果FDA表示,与实施替代绝育设施有关的执法酌处权的行使是不适当的,FDA还通知公开提供的PMA和HDE数据库中经核准的PMA或HDE补充材料。
## VI. 绝育场所变化的考虑
预测的二氧化乙烯绝育场地变化补充
### A. 哪些制造厂场的变更需要场地变更补充?
为本指南的目的,FDA参考了《工地变化补充指南》第五节,25 前注10。
,在此转载,以详细说明可能属于这一执法酌处权政策范围的制造场地变化类型。
通常应提交工地变更补充材料的情况包括:1) 网站未被核准为原PMA或HDE申请或PMA或HDE补充申请的一部分;2) 场地被批准作为原PMA或HDE应用或PMA或HDE补充的一部分,但仅限于从事不同的制造活动。
在这种情况下,不同地点将不会有工艺或技术或类似工艺或技术方面的经验,用于制造相同或类似装置,FDA本来没有机会评估这一变化,因为该变化不会在PMA或HDE申请中以任何方式得到评估。
在这种情况下,我们认为,根据21 CFR 814.39(a)(3)第21条,这一改动构成 " 使用另一设施或机构 " ,制造商应提交一份180天工地变更PMA或HDE补充材料,供审查和批准,如果变更影响到器械的安全或有效性,则在做出变更之前(《FD&C法》第515(d)(5)(A)(一)条)。FDA认识到,制造工地的改变很少涉及公司没有经验的全新的制造技术或在新工地制造不同装置,但由于对何为不同地点界定基本原则的完整性,FDA必须考虑该场址是否熟悉制造技术,以及该场址生产的装置是否相似。
详情如下:表1列出FDA认为可能影响装置安全和效能的各种与EtO消毒有关的制造场地变化,可能涉及移动进行制造活动的场地或扩大现有场地,建造新的设施或设施,或在设施内移动设备。该表说明何时将某一特定情况视为 " 使用[ 另一设施或机构 " ,制造商应为此根据FDA的《工地变化补充指南》提交PMA或HDE工地变化补充材料。
26 前注10。
表1未概述的PMA或HDE工地变化假设情况,表1中未列出;27 表1 制造厂场变化类型可能影响到装置安全或功效1 将完成器械的EtO消毒活动从一个地点转移到一个新的制造厂场,两者均作为PMA或HDE应用程序或PMA或HDE辅助器械的一部分被批准,如果在新的制造厂场尚未进行移动绝育活动,则作为对象器械的PMA或HDE补充。
2) 将完成的器械的EtO消毒活动转移到不属于PMA或HDE应用软件或对对象器械的PMA或HDE补充设备的一部分的新制造场地。(包括迁至新的或新增地点的活动。 )
3) 将报废设备的EtO消毒活动从PMA或HDE应用软件中所包含的合同制造商或PMA或HDE补充软件中转移,用于此前在PMA或HDE应用软件中核准的内部设施或PMA或HDE补充软件中,或用于尚未在内部为完成设备进行的消毒活动的PMA或HDE补充软件。
4) 将完成器械的EtO消毒活动转移给合同制造商,该制造商未获准作为PMA或HDE应用软件或PMA或HDE补充产品的一部分。
下文提供了与表1所列每一情况相对应的示例。
1) 将完成器械的EtO消毒活动从一个场地转移到一个新的制造厂址,两者均被核准作为PMA或HDE应用软件的一部分,或者如果在新制造场尚未进行转移的EtO消毒活动,作为主题器械的PMA或HDE补充。
例如,A公司(申请人)获得PMA申请的批准,申请内容包括在该公司的 " 任何城镇 " 制造心血管导管,A公司现在计划将EtO绝育手术转移到任何城镇,纽约设施在接到关于可能减少该公司CA所在地某处EtO绝育活动的信息后制造导管。然而,纽约的任何城镇设施以前都没有这种消毒手术的经验,这种手术可能会影响器械的安全性或有效性。
2) 将完成的器械的EtO消毒活动转移到不属于PMA或HDE应用软件或对对象器械的PMA或HDE补充设备的一部分的新制造场地。(包括迁至新的或新增地点的活动。 )
例如,B公司申请获准在纽约Hometown的场址对脊椎盘更换装置进行EtO绝育手术。
B公司现在计划在CA的任何地方的另一个地点对装置进行消毒,因为担心可能关闭其现有的消毒地点。任何地方,CA站点都没有包括在PMA 应用中,用于该物体器械。
例如,B公司申请获准在纽约Hometown的场址对脊椎盘更换装置进行EtO绝育手术。
人们担心,纽约州本城的绝育活动可能会减少。为加强供应链的稳定,B公司正计划在CA任何地方的另一个地点对该装置进行消毒。任何地方,CA站点都没有包括在PMA 应用中,用于该物体器械。
3) 将报废设备的EtO消毒活动从PMA或HDE应用软件中所包含的合同制造商或PMA或HDE补充软件中转移,用于此前在PMA或HDE应用软件中核准的内部设施,或用于尚未在内部为完成设备进行的EtO消毒活动的PMA或HDE补充软件。
例如,C公司(申请人)利用合同制造商ABC对其脊髓刺激系统部件进行乙醇绝育。
C公司计划将EtO消毒在内部移动,作为合同制造商ABC暂时停止进行施工以尽量减少环氧乙烷排放的业务。这一改变要求C公司采取制造步骤,而目前公司内部没有为PMA装置进行制造。
4) 将完成器械的EtO消毒活动转移给合同制造商,该制造商未获准作为PMA或HDE应用软件或PMA或HDE补充产品的一部分。
例如,D公司(申请人)生产永久除颤器电极,该PMA公司被核准使用EtO对脱颤器电极进行消毒。D公司了解到,DEF公司将在一年内关闭,不再能够对装置进行消毒。D公司计划将去纤颤器电极的EtO消毒转移到另一合同性消毒器上,该消毒器使用不是PMA应用软件或PMA补充剂的一部分的EtO。
### B. 应在工地变更补充金中提交哪些内容?
根据21 CFR 814.39(c),PMA补充材料必须载有支持使用另一设施或设施制造、加工、制造、加工、制造、或软件包设备。为了批准网站变更补充,提交的信息必须表明,对于不同的网站,制造和加工(即绝育)装置所用方法符合《质量和数量控制条例》21 CFR Part 820的要求。见FD&C法第515(c)(1)(C)、515(d)(2)(C)和520(f)节,21 U.S.C. 360e(c)(1)(C)、360e(d)(2)(C)和360j(f)节。
FDA建议制造商考虑提交PMA或HDE工地变更补充材料,以支持本指南所讨论的绝育工地变更,审查《工地变更补充指南》28 中的资料。
该指导的第四.B节包括关于网站变更补编建议内容的有用信息。FDA还建议,选择让FDA的制造商应考虑,在实行某些类型的绝育场所变更方面行使执法酌处权是否适当,在其场地变更补充说明中加入首字母29 29 欲进一步了解首字母的内容,请参考FDA“质量制度”指南。
某些预先市场应用审查资料——工业和FDA工作人员指南”载于第0页,其中说明FDA以前曾收到过关于根据FDA准则EtO绝育场所变化的通知,“关于第三类装置乙烯氧化物消毒设施变化的过渡性执行政策”。我们建议提交者提供流程验证或重新验证协议,并完成所有需要在其工地变更补充材料中加以验证的流程报告。
### C. 确定是否需要进行检查。
与最初的上市前批准申请一样,如果符合适用的法律和规章要求,可以批准补充上市前批准申请。
其中一项要求是,制造、加工、包装、储存、制造、加工、包装、储存、制造、加工、制造、加工、包装、储存、制造、制造、加工、制造安装器械或装置符合《FD & C法》第520(f)条的要求。FDA可能有必要或有必要对工地变动补充物进行事先批准检查,以便发现,使用的方法、设施或控制措施,或用于下列目的的设施或控制措施:制造、加工、包装、储存或安装该装置时,须符合《质保条例》21 CFR Part 820.30的要求。
31 前注10。
以确定是否需要在绝育场所变更补充剂获得批准之前进行检查的有用信息。
在制定这一政策时,FDA的意图是帮助促进继续提供医疗器械,同时对EtO绝育设施的变化采取灵活态度,因为考虑到该设备的具体技术特点及其预期用途,修改不会对公共健康或安全造成不当风险,为防止或减轻当前制造业限制或潜在的供应链问题而适当或必要,在EtO消毒设施临时停止或减少手术。CDRH和CBER打算在根据任何潜在的装置供应链中断情况确定是否需要检查时,考虑《场地变更补充指南》中概述的因素。虽然在确认我们无意反对使用替代绝育设施之前,或在绝育场所有遵守适用条例的历史时,公共卫生和生殖健康部和卫生与健康部一般不打算要求事先批准检查,或批准PMA或HDE补充剂之前,先行确认我们反对使用替代绝育设施,在某些情况下,FDA可在批准《海洋环境状况评估》或《海洋环境状况评估》补充材料或《海洋环境状况评估》补充材料之前进行检查,或在批准《海洋环境状况评估》或《海洋环境状况评估》补充材料之后进行上市后检查。
## VII. 附录
### A. 附录A - 通知
以下是第三级器械制造商提交的通知的一个假设例子,通知工程处关闭了绝育设施,因此有必要改变绝育场所,以帮助防止和尽量减少可能的供应中断。这一例子意在说明如何在本指南第五.C节所述通知中提供信息。
识别信息 · 设备/交易名称:设备 X · PMA 编号: P123456
- 发起人/申请方名称和地址:任何公司公司
456 某地街456号,CA 12345
- 联系信息:Jane Doe、RAC监管事务经理电子邮件:@email.com(123)123-4567通知理由
任何公司,公司制造设备X,这些设备是永久起搏器电极,目前通过绝育公司(FEI#):任何公司提交本通知的目的是通知FDA,绝育公司。
将关闭其设施8个月后进行建筑,以尽量减少环氧乙烷排放量,预计建造期约为1年。
为了防止和尽量减少对X装置供应的潜在中断,我们向FDA提交本通知,建议另设一个绝育场所,消毒剂R Us(FEI#:10010000),要求确定FDA是否打算不反对实施该替代消毒场所,FDA指南所述,“关于第三类器械的乙炔氧化物消毒设施改变的过渡性执行政策”。 我们计划在2025年12月15日实施这一场地改变。
消毒设施信息:当前消毒地点的消毒信息
123 好莱坞大道, 任何地方, CA 54321 FEI #: 1002003000 催眠器R us 200 任何城镇都街200 处,100100 000个场地被核准作为原PMA或PMA补充物的一部分?是作为原PMA或PMA补充物的一部分被核准?没有可供FDA检查的场地?• 地点变更实施日期:2025年12月15日
- 一份作为PDF附件提供的签字声明,申明: o 通知涉及不被视为混合产品的第三类器械。
o 对装置设计、规格、材料或包装没有作任何改动。
o 除绝育设施所在地外,绝育手术没有变化。其中包括不改变不同的消毒剂、周期成功标准和不育保证水平(SAL)。
见题为“确认声明”的附件。
- 设备X是一种单一用途的消毒装置,目前使用环氧乙烷进行消毒。
在P123456项下核准的绝育公司,设备X的机舱尺寸和装载配置保持不变。下表概述了绝育公司目前采用的绝育参数。32 本表是可用于在通知中概述周期信息的格式的一个实例。所提供的具体信息可能因个人绝育过程中使用的具体程序参数而有所不同。
目前提议的第一期现场试验周期绝育公司
5 循环施用器R US 参数设置点容忍设置点 容忍定点 温度控制点 温度 0.RH 初始真空水平和比率 负荷范围 0.7
### B. 附录B - 声明确认书格式
我以(公司名称)公司(职位)身份,申明据我所知:· 本通知涉及不被视为混合产品的第三类器械。
- 对装置设计、规格、材料或包装没有作任何改动。
- 除了绝育设施的地点以外,绝育手术没有改变。其中包括不改变不同的消毒剂、周期成功标准和不育保证水平(SAL)。
(签字)(代号) (日期) (原件:PMA或HDE号) 18

---

## 脚注

[^1]: 见《国家危险空气污染物排放标准:氢氧化乙烯排放标准》。

[^2]: 根据《联邦杀虫剂、杀杀杀

[^3]: 见《国家危险空气污染物排放标准:氢氧化乙烯排放标准》。

[^5]: 见《联邦食品、药品和化妆品法》(FD和C法)(21 U.S.C.§ 371(h)(1)(C))第701(h)(1)(c)节,以及

[^6]: 见“医疗器械的恐怖化”,可在以下地点查阅:+++0+++

[^9]: 见《国家危险空气污染物排放标准:氢氧化乙烯排放标准》。

[^13]: 见FD&C法第503(g)节和21 CFR 第三部分:可再使用装置、后处理单用器械或未提供无菌器械。根据上市前通知(510(k))提交材料清除的装置,通过De Novo途径给予上市前批准,或作为调查装置豁免(IDE)的一部分核准和分配。

[^15]: 见42 U.S.C.§262,“生物产品管制”。根据《公共卫生服务法》第351条,通过批准生物许可证申请,批准艾滋病毒、肝炎和其他传染性制剂的细胞制品。

[^16]: 见FDA关于“将医疗器械供应问题通知FDA”的网站,可在供应问题网站@___正如《工地变化补充指南》所指出的,本指南还打算与根据《FD&C法》第506J条发出的通知的其他相关指南一起考虑,包括:但不仅限于“通知FDA在制造一种装置时永久中断或中断

[^18]: 见21 CFR 814.39(a)(3)。

[^19]: 关于工地变更补充材料的更多信息和审查PMA或HDE持有者工地变更补充材料的正常时间表,见FDA指南,“制造场地变化补充材料:内容和提交材料,可在以下网站查阅:#0__

[^22]: 见21 CFR 814.39(a)(3).,如FDA《工地变化补充指南》所述,包括但不限于关于绝育地点、绝育方法等方面的信息。周期、不育保证水平和绝育关键过程参数的释放标准。提交符合本指南的主体装置PMA 180天(或HDE 75天)地点变化补充材料,FDA在信函发出之日起120天内表示,它无意反对实施替代绝育设施。

[^23]: FDA的PMA数据库可登录:%0%,24。

[^24]: FDA的HDE数据库可登录以下网站查阅:#0___

[^27]: 同上,同上。

[^30]: 见21 C.F.R.814.44(e)(1)(三)。FDA预计,选择让FDA的制造商考虑是否适当行使与实施某些类型绝育场所变更有关的执行酌处权,也可以考虑在核准绝育场所变更补充材料之前可能需要检查新场所的可能性。我们建议制造商审查《工地变化补充指南》31第四.C节。
